timestamp,rank,selected,states,freqs,efficiency,kwt,feasible,pred_170_1,pred_170_2,pred_70_3,deviation,violation
2026-07-10 00:15:00,1,1,0110101,0 30 35 0 50 0 50,52.3,158.35,True,2053.4,528.1,436.5,"+99.3, +38.9, +91.0",0.0
2026-07-10 00:15:00,2,0,0111101,0 39 30 30 50 0 50,52.25,158.5,False,2126.4,534.2,502.6,"+26.2, +32.9, +157.1",57.1
2026-07-10 00:15:00,3,0,0100111,0 47 0 0 46 30 50,50.87,159.8,False,2076.6,541.2,450.7,"+76.0, +25.9, +105.2",5.2
2026-07-10 00:15:00,4,0,0101101,0 49 0 30 35 0 50,50.26,157.43,False,2078.3,512.4,454.8,"+74.3, +54.7, +109.2",9.2
2026-07-10 00:15:00,5,0,1101111,38 37 0 43 47 39 50,44.34,177.2,False,2200.5,543.4,500.3,"+47.8, +23.6, +154.7",54.7
2026-07-10 00:30:00,1,1,0100101,0 42 0 0 50 0 50,52.56,157.56,True,2118.9,517.9,378.3,"+97.4, +36.7, +69.2",0.0
2026-07-10 00:30:00,2,0,0101101,0 50 0 30 42 0 50,51.5,160.82,False,2149.0,517.4,438.8,"+67.4, +37.2, +129.7",29.7
2026-07-10 00:30:00,3,0,1110101,30 46 30 0 34 0 50,51.48,160.53,False,2167.6,561.4,499.4,"+48.7, +6.8, +190.3",90.3
2026-07-10 00:30:00,4,0,0110101,0 50 30 0 32 0 50,51.02,162.31,False,2121.1,527.2,427.7,"+95.3, +27.4, +118.6",18.6
2026-07-10 00:30:00,5,0,0111101,0 49 36 47 44 0 50,47.89,166.83,False,2287.1,526.1,501.5,"+70.7, +28.5, +192.4",92.4
2026-07-10 00:45:00,1,0,1110101,30 30 30 0 50 0 50,52.75,155.84,True,2162.2,563.5,493.2,"+25.4, +36.3, +77.7",0.0
2026-07-10 00:45:00,2,0,1010101,35 0 36 0 50 0 50,52.34,157.92,True,2053.0,547.3,496.6,"+83.8, +20.1, +81.1",0.0
2026-07-10 00:45:00,3,1,0110101,0 30 30 0 50 0 50,52.31,158.31,True,2046.1,522.8,429.3,"+90.8, +4.4, +13.8",0.0
2026-07-10 00:45:00,4,0,1100101,31 30 0 0 50 0 50,51.53,155.31,True,2043.2,508.0,447.2,"+93.6, +19.2, +31.8",0.0
2026-07-10 00:45:00,5,0,0101101,0 49 0 30 35 0 50,50.26,157.43,True,2078.3,512.4,454.8,"+58.5, +14.8, +39.3",0.0
2026-07-10 01:00:00,1,0,0111101,0 30 38 30 50 0 50,52.85,156.69,True,2019.3,516.7,513.0,"+52.5, +13.7, +9.1",0.0
2026-07-10 01:00:00,2,1,0110101,0 30 30 0 50 0 50,52.31,158.31,True,2046.1,522.8,429.3,"+25.7, +19.8, +74.7",0.0
2026-07-10 01:00:00,3,0,1110101,34 37 30 0 40 0 50,52.26,158.44,True,2169.6,567.5,500.6,"+97.8, +64.5, +3.4",0.0
2026-07-10 01:00:00,4,0,0100101,0 30 0 0 50 0 50,51.92,151.88,True,1986.6,505.6,408.1,"+85.2, +2.5, +95.8",0.0
2026-07-10 01:00:00,5,0,1100101,30 41 0 0 50 0 50,51.21,156.29,True,2110.6,520.2,443.8,"+38.9, +17.2, +60.1",0.0
2026-07-10 01:15:00,1,0,1110101,30 30 30 0 50 0 50,52.75,155.84,True,2162.2,563.5,493.2,"+0.5, +47.6, +87.9",0.0
2026-07-10 01:15:00,2,1,0110101,0 33 30 0 50 0 50,52.23,158.55,True,2068.5,526.1,430.2,"+93.3, +10.2, +25.0",0.0
2026-07-10 01:15:00,3,0,0101101,0 49 0 30 35 0 50,50.26,157.43,True,2078.3,512.4,454.8,"+83.4, +3.5, +49.5",0.0
2026-07-10 01:15:00,4,0,0110111,0 47 37 0 48 50 50,44.61,182.83,True,2067.0,576.8,487.7,"+94.7, +60.9, +82.4",0.0
2026-07-10 01:15:00,5,0,1101111,38 37 0 43 47 39 50,44.34,177.2,True,2200.5,543.4,500.3,"+38.7, +27.5, +95.0",0.0
2026-07-10 01:30:00,1,0,0100101,0 50 0 0 34 0 50,51.63,160.41,False,2102.3,505.6,372.5,"+112.6, +41.8, +45.4",12.6
2026-07-10 01:30:00,2,0,1110101,30 46 30 0 34 0 50,51.48,160.53,False,2167.6,561.4,499.4,"+47.3, +14.0, +172.3",72.3
2026-07-10 01:30:00,3,1,0110101,0 50 30 0 31 0 50,50.99,162.42,False,2116.1,526.0,427.6,"+98.8, +21.4, +100.6",0.6
2026-07-10 01:30:00,4,0,0101101,0 50 0 30 37 0 50,50.9,158.79,False,2110.7,516.5,449.0,"+104.2, +30.9, +121.9",26.2
2026-07-10 01:30:00,5,0,0111101,0 49 36 47 44 0 50,47.89,166.83,False,2287.1,526.1,501.5,"+72.2, +21.3, +174.5",74.5
2026-07-10 01:45:00,1,1,0100101,0 44 0 0 50 0 50,52.51,157.72,True,2135.6,520.7,378.0,"+92.6, +29.3, +62.7",0.0
2026-07-10 01:45:00,2,0,1110101,30 46 30 0 34 0 50,51.48,160.53,False,2167.6,561.4,499.4,"+60.5, +11.4, +184.1",84.1
2026-07-10 01:45:00,3,0,0110101,0 50 30 0 34 0 50,51.09,162.1,False,2128.4,529.2,428.0,"+99.8, +20.8, +112.7",12.7
2026-07-10 01:45:00,4,0,1100101,34 50 0 0 41 0 50,51.09,161.06,False,2176.3,524.9,437.9,"+51.8, +25.1, +122.6",22.6
2026-07-10 01:45:00,5,0,0101101,0 49 0 30 35 0 50,50.26,157.43,False,2078.3,512.4,454.8,"+149.8, +37.6, +139.5",89.3
2026-07-10 02:00:00,1,1,0100101,0 44 0 0 50 0 50,52.51,157.72,True,2135.6,520.7,378.0,"+96.4, +22.1, +61.4",0.0
2026-07-10 02:00:00,2,0,1110101,30 50 31 0 39 0 50,51.58,160.55,False,2233.9,576.5,505.1,"+2.0, +33.6, +188.5",88.5
2026-07-10 02:00:00,3,0,0110101,0 50 30 0 36 0 50,51.15,161.9,False,2135.2,531.3,428.3,"+96.8, +11.6, +111.7",11.7
2026-07-10 02:00:00,4,0,0101101,0 50 0 30 36 0 50,50.88,158.88,False,2107.0,515.6,448.9,"+124.9, +27.3, +132.2",57.2
2026-07-10 02:00:00,5,0,1101111,38 37 0 43 47 39 50,44.34,177.2,False,2200.5,543.4,500.3,"+31.5, +0.5, +183.7",83.7
2026-07-10 02:15:00,1,0,1110101,30 46 30 0 34 0 50,51.48,160.53,False,2167.6,561.4,499.4,"+52.0, +24.3, +174.5",74.5
2026-07-10 02:15:00,2,1,0110101,0 50 30 0 32 0 50,51.02,162.31,False,2121.1,527.2,427.7,"+98.6, +9.9, +102.8",2.8
2026-07-10 02:15:00,3,0,0100101,0 50 0 0 30 0 50,50.95,157.08,False,2052.9,501.1,382.6,"+166.7, +36.0, +57.7",66.7
2026-07-10 02:15:00,4,0,0101101,0 49 0 30 35 0 50,50.26,157.43,False,2078.3,512.4,454.8,"+141.3, +24.7, +129.8",71.1
2026-07-10 02:15:00,5,0,1101111,38 37 0 43 47 39 50,44.34,177.2,False,2200.5,543.4,500.3,"+19.2, +6.3, +175.3",75.3
2026-07-10 02:30:00,1,0,1110101,30 46 30 0 34 0 50,51.48,160.53,False,2167.6,561.4,499.4,"+42.3, +29.2, +178.0",78.0
2026-07-10 02:30:00,2,0,0100101,0 50 0 0 30 0 50,50.95,157.08,False,2052.9,501.1,382.6,"+156.9, +31.0, +61.2",56.9
2026-07-10 02:30:00,3,1,0110101,0 50 30 0 30 0 50,50.95,162.54,False,2111.0,524.8,427.5,"+98.9, +7.4, +106.1",6.1
2026-07-10 02:30:00,4,0,0101101,0 49 0 30 35 0 50,50.26,157.43,False,2078.3,512.4,454.8,"+131.5, +19.8, +133.3",64.9
2026-07-10 02:30:00,5,0,0111101,0 49 36 47 44 0 50,47.89,166.83,False,2287.1,526.1,501.5,"+77.2, +6.1, +180.1",80.1
2026-07-10 02:45:00,1,0,1110101,30 46 30 0 34 0 50,51.48,160.53,False,2167.6,561.4,499.4,"+26.5, +37.1, +181.1",81.1
2026-07-10 02:45:00,2,0,0100101,0 50 0 0 30 0 50,50.95,157.08,False,2052.9,501.1,382.6,"+141.2, +23.2, +64.4",41.2
2026-07-10 02:45:00,3,1,0110101,0 50 30 0 30 0 50,50.95,162.54,False,2111.0,524.8,427.5,"+83.1, +0.4, +109.2",9.2
2026-07-10 02:45:00,4,0,0101101,0 49 0 30 35 0 50,50.26,157.43,False,2078.3,512.4,454.8,"+115.8, +12.0, +136.5",52.3
2026-07-10 02:45:00,5,0,0111101,0 49 36 47 44 0 50,47.89,166.83,False,2287.1,526.1,501.5,"+93.0, +1.8, +183.2",83.2
2026-07-10 03:00:00,1,1,0100101,0 37 0 0 50 0 50,52.67,157.22,True,2073.1,510.5,380.1,"+93.2, +8.3, +63.2",0.0
2026-07-10 03:00:00,2,0,1110101,30 46 30 0 34 0 50,51.48,160.53,False,2167.6,561.4,499.4,"+1.4, +42.6, +182.5",82.5
2026-07-10 03:00:00,3,0,1100101,30 50 0 0 30 0 50,51.01,162.34,False,2126.3,515.2,427.3,"+39.9, +3.6, +110.4",10.4
2026-07-10 03:00:00,4,0,0110101,0 50 30 0 30 0 50,50.95,162.54,False,2111.0,524.8,427.5,"+55.2, +5.9, +110.6",10.6
2026-07-10 03:00:00,5,0,0101101,0 50 0 30 35 0 50,50.85,158.95,False,2103.8,514.6,448.7,"+62.4, +4.2, +131.8",31.8
2026-07-10 03:15:00,1,1,0100101,0 34 0 0 50 0 50,52.73,157.05,True,2043.7,505.9,381.6,"+95.9, +8.6, +75.5",0.0
2026-07-10 03:15:00,2,0,1110101,30 46 30 0 34 0 50,51.48,160.53,False,2167.6,561.4,499.4,"+28.0, +46.8, +193.3",93.3
2026-07-10 03:15:00,3,0,1100101,30 50 0 0 30 0 50,51.01,162.34,False,2126.3,515.2,427.3,"+13.3, +0.6, +121.2",21.2
2026-07-10 03:15:00,4,0,0110101,0 50 30 0 30 0 50,50.95,162.54,False,2111.0,524.8,427.5,"+28.6, +10.2, +121.4",21.4
2026-07-10 03:15:00,5,0,0101101,0 50 0 30 35 0 50,50.85,158.95,False,2103.8,514.6,448.7,"+35.8, +0.1, +142.6",42.6
2026-07-10 03:30:00,1,1,0100101,0 31 0 0 50 0 50,52.77,156.92,True,2014.6,501.1,382.8,"+91.1, +0.7, +76.4",0.0
2026-07-10 03:30:00,2,0,1110101,30 46 30 0 34 0 50,51.48,160.53,False,2167.6,561.4,499.4,"+61.9, +59.6, +193.0",93.0
2026-07-10 03:30:00,3,0,0110101,0 50 30 0 30 0 50,50.95,162.54,False,2111.0,524.8,427.5,"+5.3, +23.0, +121.1",21.1
2026-07-10 03:30:00,4,0,0101101,0 50 0 30 35 0 50,50.85,158.95,False,2103.8,514.6,448.7,"+1.9, +12.9, +142.3",42.3
2026-07-10 03:30:00,5,0,1100101,30 50 0 0 30 0 50,50.5,160.54,False,2109.1,516.7,434.5,"+3.4, +15.0, +128.1",28.1
2026-07-10 03:45:00,1,1,0100101,0 30 0 0 50 0 50,52.78,156.89,True,2004.4,499.2,382.1,"+60.7, +12.0, +69.2",0.0
2026-07-10 03:45:00,2,0,0110101,0 50 30 0 30 0 50,50.95,162.54,False,2111.0,524.8,427.5,"+46.0, +37.5, +114.6",14.6
2026-07-10 03:45:00,3,0,0101101,0 50 0 30 35 0 50,50.85,158.95,False,2103.8,514.6,448.7,"+38.8, +27.4, +135.8",35.8
2026-07-10 03:45:00,4,0,1100101,30 50 0 0 30 0 50,50.5,160.54,False,2109.1,516.7,434.5,"+44.1, +29.5, +121.6",21.6
2026-07-10 03:45:00,5,0,0100111,0 43 0 0 36 33 50,49.51,159.22,False,1939.3,528.4,463.4,"+125.7, +41.2, +150.5",76.2
2026-07-10 04:00:00,1,1,0100101,0 30 0 0 50 0 50,52.78,156.89,True,2004.4,499.2,382.1,"+15.8, +7.9, +60.8",0.0
2026-07-10 04:00:00,2,0,1100101,36 33 0 0 36 0 50,49.69,155.71,False,1965.2,495.5,460.6,"+23.4, +11.6, +139.2",39.2
2026-07-10 04:00:00,3,0,0100001,0 50 0 0 0 0 50,49.64,166.84,True,1913.6,458.8,363.2,"+75.0, +48.3, +41.8",0.0
2026-07-10 04:00:00,4,0,1100001,40 50 0 0 0 0 50,49.51,167.01,False,1960.3,480.4,429.5,"+28.3, +26.8, +108.1",8.1
2026-07-10 04:00:00,5,0,0110001,0 46 43 0 0 0 50,48.45,166.07,False,1905.5,502.7,451.6,"+83.2, +4.5, +130.2",30.2
2026-07-10 04:15:00,1,0,1100101,36 33 0 0 36 0 50,49.69,155.71,False,1965.2,495.5,460.6,"+29.3, +24.2, +202.5",102.5
2026-07-10 04:15:00,2,1,0100001,0 50 0 0 0 0 50,49.64,166.84,False,1913.6,458.8,363.2,"+80.9, +60.9, +105.1",5.1
2026-07-10 04:15:00,3,0,0101001,0 46 0 40 0 0 50,49.55,163.15,False,1941.1,449.4,451.3,"+53.4, +70.3, +193.2",93.2
2026-07-10 04:15:00,4,0,1100001,38 50 0 0 0 0 50,49.53,167.19,False,1959.8,477.3,425.8,"+34.7, +42.4, +167.7",67.7
2026-07-10 04:15:00,5,0,0110001,0 46 43 0 0 0 50,48.45,166.07,False,1905.5,502.7,451.6,"+89.1, +17.0, +193.5",93.5
2026-07-10 04:30:00,1,0,0110100,0 30 50 0 50 0 0,52.36,158.15,False,2003.8,549.0,0.0,"+34.9, +18.5, +163.8",63.8
2026-07-10 04:30:00,2,0,0101100,0 30 0 33 50 0 0,52.14,158.82,False,2012.7,487.1,0.0,"+26.0, +43.4, +163.8",63.8
2026-07-10 04:30:00,3,0,0011100,0 0 49 42 50 0 0,52.14,158.84,False,2079.0,558.9,0.0,"+40.3, +28.4, +163.8",63.8
2026-07-10 04:30:00,4,1,0100100,0 39 0 0 50 0 0,52.03,159.16,False,2056.9,496.2,0.0,"+18.2, +34.4, +163.8",63.8
2026-07-10 04:30:00,5,0,0111100,0 31 30 37 46 0 0,51.23,160.98,False,1959.7,505.1,0.0,"+79.1, +25.4, +163.8",63.8
2026-07-10 04:45:00,1,0,0110100,0 30 50 0 50 0 0,52.36,158.15,False,2003.8,549.0,0.0,"+7.7, +23.4, +163.9",63.9
2026-07-10 04:45:00,2,0,0011100,0 0 49 42 50 0 0,52.14,158.84,False,2079.0,558.9,0.0,"+67.5, +33.2, +163.9",63.9
2026-07-10 04:45:00,3,1,0100100,0 39 0 0 50 0 0,52.03,159.16,False,2056.9,496.2,0.0,"+45.4, +29.5, +163.9",63.9
2026-07-10 04:45:00,4,0,0111100,0 31 30 37 46 0 0,51.23,160.98,False,1959.7,505.1,0.0,"+51.8, +20.5, +163.9",63.9
2026-07-10 04:45:00,5,0,1101100,30 35 0 37 39 0 0,49.74,160.83,False,2051.1,449.1,0.0,"+39.6, +76.6, +163.9",63.9
2026-07-10 05:00:00,1,0,1001100,46 0 0 43 49 0 0,53.44,170.56,False,2043.9,432.3,0.0,"+48.1, +89.3, +159.4",59.4
2026-07-10 05:00:00,2,0,1010100,30 0 34 0 50 0 0,52.95,172.16,False,1996.4,528.9,0.0,"+0.6, +7.3, +159.4",59.4
2026-07-10 05:00:00,3,0,0110100,0 30 30 0 50 0 0,52.57,169.8,False,2061.3,512.7,0.0,"+65.5, +8.9, +159.4",59.4
2026-07-10 05:00:00,4,1,0100100,0 38 0 0 50 0 0,52.56,172.72,False,2073.7,494.1,0.0,"+77.9, +27.5, +159.4",59.4
2026-07-10 05:00:00,5,0,0101100,0 30 0 49 45 0 0,52.35,166.08,False,2020.5,475.2,0.0,"+24.7, +46.4, +159.4",59.4
2026-07-10 05:15:00,1,0,0100100,0 42 0 0 41 0 0,52.16,174.76,False,2039.8,487.9,0.0,"+59.7, +24.3, +167.6",67.6
2026-07-10 05:15:00,2,1,0100101,0 30 0 0 30 0 50,52.05,175.11,False,1925.5,460.2,294.9,"+54.6, +52.0, +127.3",27.3
2026-07-10 05:15:00,3,0,1000100,38 0 0 0 49 0 0,51.7,171.89,False,1941.9,471.1,0.0,"+38.2, +41.1, +167.6",67.6
2026-07-10 05:15:00,4,0,0100110,0 40 0 0 36 34 0,51.51,176.76,False,1974.0,501.1,0.0,"+6.1, +11.1, +167.6",67.6
2026-07-10 05:15:00,5,0,0100001,0 47 0 0 0 0 50,50.36,178.39,False,1898.0,448.2,306.2,"+82.1, +64.0, +138.6",38.6
2026-07-10 05:30:00,1,0,0100100,0 42 0 0 41 0 0,52.16,174.76,False,2039.8,487.9,0.0,"+73.1, +24.9, +169.6",69.6
2026-07-10 05:30:00,2,1,0100101,0 30 0 0 30 0 50,52.05,175.11,False,1925.5,460.2,294.9,"+41.2, +52.6, +125.2",25.2
2026-07-10 05:30:00,3,0,1000100,38 0 0 0 49 0 0,51.7,171.89,False,1941.9,471.1,0.0,"+24.8, +41.7, +169.6",69.6
2026-07-10 05:30:00,4,0,0100110,0 40 0 0 36 34 0,51.51,176.76,False,1974.0,501.1,0.0,"+7.3, +11.6, +169.6",69.6
2026-07-10 05:30:00,5,0,0100001,0 47 0 0 0 0 50,50.36,178.39,False,1898.0,448.2,306.2,"+68.7, +64.5, +136.6",36.6
2026-07-10 05:45:00,1,0,0100100,0 42 0 0 41 0 0,52.16,174.76,False,2039.8,487.9,0.0,"+74.8, +24.8, +165.2",65.2
2026-07-10 05:45:00,2,1,0100101,0 30 0 0 30 0 50,52.05,175.11,False,1925.5,460.2,294.9,"+39.5, +52.6, +129.7",29.7
2026-07-10 05:45:00,3,0,1000100,38 0 0 0 49 0 0,51.7,171.89,False,1941.9,471.1,0.0,"+23.1, +41.7, +165.2",65.2
2026-07-10 05:45:00,4,0,0100110,0 40 0 0 36 34 0,51.51,176.76,False,1974.0,501.1,0.0,"+9.0, +11.6, +165.2",65.2
2026-07-10 05:45:00,5,0,0100001,0 40 0 0 0 0 50,50.36,179.78,False,1851.9,431.5,295.2,"+113.1, +81.2, +130.0",43.1
2026-07-10 06:00:00,1,0,0011100,0 0 49 45 50 0 0,54.44,167.43,False,2059.3,534.0,0.0,"+87.5, +20.9, +155.4",55.4
2026-07-10 06:00:00,2,0,1001100,30 0 0 50 50 0 0,53.16,169.88,False,1962.8,424.1,0.0,"+9.0, +88.9, +155.4",55.4
2026-07-10 06:00:00,3,0,1010100,31 0 34 0 49 0 0,52.88,172.38,False,1990.3,528.2,0.0,"+18.5, +15.1, +155.4",55.4
2026-07-10 06:00:00,4,0,0101100,0 30 0 40 50 0 0,52.69,168.72,False,2048.5,486.2,0.0,"+76.6, +26.9, +155.4",55.4
2026-07-10 06:00:00,5,1,0110100,0 30 34 0 50 0 0,52.65,170.45,False,2071.6,517.9,0.0,"+99.8, +4.9, +155.4",55.4
2026-07-10 06:15:00,1,0,0011100,0 0 49 45 50 0 0,54.44,167.43,False,2059.3,534.0,0.0,"+93.6, +17.8, +158.4",58.4
2026-07-10 06:15:00,2,0,1001100,31 0 0 50 50 0 0,53.17,171.42,False,1980.2,428.4,0.0,"+14.4, +87.8, +158.4",58.4
2026-07-10 06:15:00,3,0,1010100,31 0 34 0 49 0 0,52.88,172.38,False,1990.3,528.2,0.0,"+24.5, +12.0, +158.4",58.4
2026-07-10 06:15:00,4,1,0110100,0 30 33 0 50 0 0,52.58,167.89,False,2060.3,515.4,0.0,"+94.5, +0.8, +158.4",58.4
2026-07-10 06:15:00,5,0,0001100,0 0 0 50 50 0 0,52.58,173.36,False,1892.9,443.3,0.0,"+72.9, +73.0, +158.4",58.4
2026-07-10 06:30:00,1,0,0000101,0 0 0 0 44 0 50,52.22,169.46,False,1821.1,434.7,299.0,"+138.6, +80.0, +130.1",68.7
2026-07-10 06:30:00,2,0,0100100,0 42 0 0 41 0 0,52.16,174.76,False,2039.8,487.9,0.0,"+80.1, +26.8, +168.9",68.9
2026-07-10 06:30:00,3,1,0100101,0 30 0 0 30 0 50,52.05,175.11,False,1925.5,460.2,294.9,"+34.2, +54.5, +126.0",26.0
2026-07-10 06:30:00,4,0,0000100,0 0 0 0 50 0 0,51.98,175.37,False,1861.8,444.0,0.0,"+97.9, +70.7, +168.9",68.9
2026-07-10 06:30:00,5,0,0100001,0 40 0 0 0 0 50,50.36,179.78,False,1851.9,431.5,295.2,"+107.8, +83.2, +126.3",34.1
2026-07-10 06:45:00,1,0,0011100,0 0 49 45 50 0 0,54.44,167.43,False,2059.3,534.0,0.0,"+85.4, +14.3, +155.2",55.2
2026-07-10 06:45:00,2,0,1001100,31 0 0 46 50 0 0,53.06,168.29,False,1944.9,423.9,0.0,"+29.1, +95.8, +155.2",55.2
2026-07-10 06:45:00,3,0,1010100,30 0 34 0 50 0 0,52.95,172.16,False,1996.4,528.9,0.0,"+22.4, +9.2, +155.2",55.2
2026-07-10 06:45:00,4,1,0100101,0 34 0 0 44 0 50,52.89,171.0,False,2014.0,483.8,309.5,"+40.0, +35.9, +154.3",54.3
2026-07-10 06:45:00,5,0,0110100,0 31 40 0 49 0 0,52.63,167.61,False,2068.6,523.5,0.0,"+94.6, +3.8, +155.2",55.2
2026-07-10 07:00:00,1,0,0100100,0 42 0 0 41 0 0,52.16,174.76,False,2039.8,487.9,0.0,"+64.6, +31.2, +163.0",63.0
2026-07-10 07:00:00,2,1,0100101,0 30 0 0 30 0 50,52.05,175.11,False,1925.5,460.2,294.9,"+49.7, +58.9, +131.8",31.8
2026-07-10 07:00:00,3,0,1000100,38 0 0 0 49 0 0,51.7,171.89,False,1941.9,471.1,0.0,"+33.4, +48.1, +163.0",63.0
2026-07-10 07:00:00,4,0,0100110,0 40 0 0 36 34 0,51.51,176.76,False,1974.0,501.1,0.0,"+1.3, +18.0, +163.0",63.0
2026-07-10 07:00:00,5,0,0100001,0 40 0 0 0 0 50,50.36,179.78,False,1851.9,431.5,295.2,"+123.4, +87.6, +132.2",55.5
2026-07-10 07:15:00,1,0,0100100,0 42 0 0 41 0 0,52.16,174.76,False,2039.8,487.9,0.0,"+55.8, +31.9, +165.2",65.2
2026-07-10 07:15:00,2,1,0100101,0 30 0 0 30 0 50,52.05,175.11,False,1925.5,460.2,294.9,"+58.5, +59.6, +129.7",29.7
2026-07-10 07:15:00,3,0,1000100,38 0 0 0 49 0 0,51.7,171.89,False,1941.9,471.1,0.0,"+42.2, +48.7, +165.2",65.2
2026-07-10 07:15:00,4,0,0100110,0 40 0 0 36 34 0,51.51,176.76,False,1974.0,501.1,0.0,"+10.1, +18.7, +165.2",65.2
2026-07-10 07:15:00,5,0,0100001,0 48 0 0 0 0 50,50.18,175.34,False,1901.6,451.0,325.0,"+82.4, +68.8, +159.9",59.9
2026-07-10 07:30:00,1,0,0100100,0 44 0 0 45 0 0,52.3,170.51,False,2094.3,496.8,0.0,"+94.3, +20.2, +166.6",66.6
2026-07-10 07:30:00,2,1,0100101,0 30 0 0 30 0 50,52.05,175.11,False,1925.5,460.2,294.9,"+74.6, +56.8, +128.2",28.2
2026-07-10 07:30:00,3,0,0110100,0 41 30 0 42 0 0,52.05,170.86,False,2091.2,514.9,0.0,"+91.1, +2.1, +166.6",66.6
2026-07-10 07:30:00,4,0,1100100,36 39 0 0 40 0 0,51.92,172.66,False,2098.0,505.4,0.0,"+98.0, +11.6, +166.6",66.6
2026-07-10 07:30:00,5,0,0100001,0 48 0 0 0 0 50,50.18,175.34,False,1901.6,451.0,325.0,"+98.4, +66.0, +158.4",58.4
2026-07-10 07:45:00,1,0,0100100,0 44 0 0 45 0 0,52.3,170.51,False,2094.3,496.8,0.0,"+89.5, +27.2, +172.5",72.5
2026-07-10 07:45:00,2,1,0100101,0 30 0 0 30 0 50,52.05,175.11,False,1925.5,460.2,294.9,"+79.4, +63.8, +122.4",22.4
2026-07-10 07:45:00,3,0,1100100,36 39 0 0 40 0 0,51.92,172.66,False,2098.0,505.4,0.0,"+93.1, +18.6, +172.5",72.5
2026-07-10 07:45:00,4,0,1000100,38 0 0 0 49 0 0,51.7,171.89,False,1941.9,471.1,0.0,"+63.0, +52.9, +172.5",72.5
2026-07-10 07:45:00,5,0,0100001,0 47 0 0 0 0 50,50.36,178.39,False,1898.0,448.2,306.2,"+106.9, +75.8, +133.7",40.6
2026-07-10 08:00:00,1,0,1110100,30 30 30 0 47 0 0,52.69,165.97,False,2124.1,549.7,0.0,"+100.0, +20.3, +168.1",68.1
2026-07-10 08:00:00,2,1,0110100,0 30 30 0 50 0 0,52.5,166.86,False,2051.7,511.4,0.0,"+27.6, +18.0, +168.1",68.1
2026-07-10 08:00:00,3,0,0111100,0 34 34 34 41 0 0,52.45,166.25,False,2049.2,499.0,0.0,"+25.1, +30.4, +168.1",68.1
2026-07-10 08:00:00,4,0,1010100,30 0 36 0 47 0 0,52.34,166.06,False,1935.0,519.0,0.0,"+89.1, +10.4, +168.1",68.1
2026-07-10 08:00:00,5,0,1100100,39 32 0 0 48 0 0,52.21,165.92,False,2088.5,504.8,0.0,"+64.4, +24.6, +168.1",68.1
2026-07-10 08:15:00,1,0,1110100,30 31 36 0 41 0 0,52.77,172.74,False,2118.8,555.4,0.0,"+76.7, +22.2, +168.7",68.7
2026-07-10 08:15:00,2,0,0111100,0 30 34 40 47 0 0,52.7,166.15,False,2133.6,524.2,0.0,"+91.5, +9.0, +168.7",68.7
2026-07-10 08:15:00,3,0,0101100,0 30 0 32 50 0 0,52.66,169.98,False,2040.1,486.1,0.0,"+2.0, +47.1, +168.7",68.7
2026-07-10 08:15:00,4,0,0110100,0 30 36 0 50 0 0,52.65,168.72,False,2067.5,519.3,0.0,"+25.4, +14.0, +168.7",68.7
2026-07-10 08:15:00,5,1,0100101,0 30 0 0 35 0 50,52.31,174.25,False,1943.4,467.4,296.3,"+98.7, +65.8, +127.6",27.6
2026-07-10 08:30:00,1,0,0101100,0 34 0 35 50 0 0,52.81,172.59,False,2078.9,493.9,0.0,"+18.5, +48.0, +165.6",65.6
2026-07-10 08:30:00,2,0,1110100,34 30 31 0 45 0 0,52.8,170.77,False,2140.5,556.1,0.0,"+80.1, +14.2, +165.6",65.6
2026-07-10 08:30:00,3,0,0110100,0 36 33 0 50 0 0,52.74,172.82,False,2113.0,525.2,0.0,"+52.6, +16.7, +165.6",65.6
2026-07-10 08:30:00,4,0,1100100,44 30 0 0 50 0 0,52.69,172.99,False,2131.9,515.0,0.0,"+71.5, +26.9, +165.6",65.6
2026-07-10 08:30:00,5,1,0100101,0 30 0 0 40 0 50,52.6,173.3,False,1963.7,473.4,298.6,"+96.7, +68.5, +133.1",33.1
2026-07-10 08:45:00,1,0,0110101,0 30 30 0 48 0 50,53.39,170.73,True,2094.7,518.8,363.5,"+98.6, +0.1, +86.0",0.0
2026-07-10 08:45:00,2,1,0100101,0 30 0 0 50 0 50,53.29,171.04,True,2028.9,487.9,302.3,"+32.7, +30.7, +24.9",0.0
2026-07-10 08:45:00,3,0,0101101,0 35 0 40 42 0 50,53.09,171.69,False,2069.1,487.9,377.6,"+72.9, +30.8, +100.1",0.1
2026-07-10 08:45:00,4,0,0100111,0 38 0 0 43 34 50,52.62,172.1,True,2033.3,515.7,376.7,"+37.2, +3.0, +99.3",0.0
2026-07-10 08:45:00,5,0,0010101,0 0 36 0 43 0 50,52.25,172.64,True,1915.6,483.0,364.1,"+80.6, +35.7, +86.6",0.0
2026-07-10 09:00:00,1,1,0100101,0 33 0 0 50 0 50,53.35,170.87,True,2059.8,494.3,303.9,"+94.9, +17.8, +35.5",0.0
2026-07-10 09:00:00,2,0,0110101,0 30 30 0 42 0 50,53.09,171.7,True,2053.9,509.8,364.5,"+89.0, +2.3, +25.0",0.0
2026-07-10 09:00:00,3,0,0100111,0 30 0 0 50 42 50,52.69,172.99,True,2005.8,517.4,378.1,"+40.9, +5.3, +38.6",0.0
2026-07-10 09:00:00,4,0,0010101,0 0 36 0 43 0 50,52.25,172.64,True,1915.6,483.0,364.1,"+49.4, +29.2, +24.6",0.0
2026-07-10 09:00:00,5,0,1100101,36 33 0 0 36 0 50,52.19,164.22,True,2043.2,496.4,425.9,"+78.3, +15.7, +86.5",0.0
2026-07-10 09:15:00,1,1,0100101,0 34 0 0 50 0 50,53.36,170.81,True,2070.0,496.4,304.3,"+90.8, +22.5, +37.6",0.0
2026-07-10 09:15:00,2,0,0110101,0 30 30 0 45 0 50,53.25,171.17,True,2074.3,514.4,363.9,"+95.2, +4.6, +22.0",0.0
2026-07-10 09:15:00,3,0,0101101,0 32 0 33 43 0 50,53.16,171.47,True,2045.0,485.1,364.5,"+65.9, +33.8, +22.6",0.0
2026-07-10 09:15:00,4,0,0100111,0 33 0 0 50 30 50,52.99,172.03,True,2039.8,516.0,361.2,"+60.7, +3.0, +19.3",0.0
2026-07-10 09:15:00,5,0,0110111,0 35 30 0 41 40 50,52.39,173.86,True,2046.4,538.3,421.6,"+67.3, +19.3, +79.7",0.0
2026-07-10 09:30:00,1,0,0110101,0 30 30 0 48 0 50,53.39,170.73,True,2094.7,518.8,363.5,"+95.5, +0.7, +19.9",0.0
2026-07-10 09:30:00,2,1,0100101,0 30 0 0 50 0 50,53.29,171.04,True,2028.9,487.9,302.3,"+29.6, +31.6, +41.2",0.0
2026-07-10 09:30:00,3,0,0101101,0 35 0 40 42 0 50,53.09,171.69,True,2069.1,487.9,377.6,"+69.8, +31.7, +34.0",0.0
2026-07-10 09:30:00,4,0,0100111,0 38 0 0 43 34 50,52.62,172.1,True,2033.3,515.7,376.7,"+34.0, +3.8, +33.2",0.0
2026-07-10 09:30:00,5,0,0010101,0 0 36 0 43 0 50,52.25,172.64,True,1915.6,483.0,364.1,"+83.7, +36.6, +20.5",0.0
2026-07-10 09:45:00,1,1,0100101,0 38 0 0 50 0 50,53.4,170.69,True,2112.9,505.1,305.8,"+96.6, +16.7, +39.7",0.0
2026-07-10 09:45:00,2,0,0100111,0 33 0 0 50 30 50,52.99,172.03,True,2039.8,516.0,361.2,"+23.4, +5.9, +15.7",0.0
2026-07-10 09:45:00,3,0,0101101,0 41 0 39 41 0 50,52.88,171.14,True,2113.7,497.6,386.7,"+97.3, +24.2, +41.3",0.0
2026-07-10 09:45:00,4,0,0010101,0 0 36 0 43 0 50,52.25,172.64,False,1915.6,483.0,364.1,"+100.8, +38.9, +18.6",0.8
2026-07-10 09:45:00,5,0,1100101,36 33 0 0 36 0 50,52.19,164.22,True,2043.2,496.4,425.9,"+26.8, +25.4, +80.5",0.0
2026-07-10 10:00:00,1,1,0110101,0 30 30 0 50 0 50,53.44,170.55,True,2107.9,521.7,363.1,"+72.8, +2.3, +18.0",0.0
2026-07-10 10:00:00,2,0,0100101,0 35 0 0 50 0 50,53.38,170.77,True,2080.1,498.5,304.6,"+45.1, +25.5, +40.5",0.0
2026-07-10 10:00:00,3,0,0010101,0 0 49 0 50 0 50,53.22,171.28,True,1971.9,511.1,380.6,"+63.2, +12.9, +35.4",0.0
2026-07-10 10:00:00,4,0,0100111,0 30 0 0 50 35 50,52.87,172.4,True,2008.6,514.0,367.1,"+26.5, +10.0, +21.9",0.0
2026-07-10 10:00:00,5,0,0110111,0 30 30 0 50 43 50,52.49,173.64,True,2120.4,568.1,426.3,"+85.4, +44.1, +81.2",0.0
2026-07-10 10:15:00,1,1,0110101,0 30 30 0 50 0 50,53.44,170.55,True,2107.9,521.7,363.1,"+53.8, +10.9, +25.2",0.0
2026-07-10 10:15:00,2,0,0100101,0 35 0 0 50 0 50,53.38,170.77,True,2080.1,498.5,304.6,"+26.0, +34.1, +33.3",0.0
2026-07-10 10:15:00,3,0,0010101,0 0 49 0 50 0 50,53.22,171.28,True,1971.9,511.1,380.6,"+82.3, +21.5, +42.7",0.0
2026-07-10 10:15:00,4,0,0100111,0 30 0 0 50 35 50,52.87,172.4,True,2008.6,514.0,367.1,"+45.5, +18.6, +29.1",0.0
2026-07-10 10:15:00,5,0,0110111,0 30 30 0 50 43 50,52.49,173.64,True,2120.4,568.1,426.3,"+66.3, +35.5, +88.4",0.0
2026-07-10 10:30:00,1,1,0110101,0 30 30 0 50 0 50,53.44,170.55,True,2107.9,521.7,363.1,"+21.6, +21.1, +46.2",0.0
2026-07-10 10:30:00,2,0,0100101,0 30 0 0 50 0 50,53.25,169.43,True,2024.0,488.7,312.4,"+62.3, +54.2, +4.5",0.0
2026-07-10 10:30:00,3,0,0111101,0 30 30 30 50 0 50,53.15,171.5,True,2153.1,513.8,406.9,"+66.8, +29.0, +90.0",0.0
2026-07-10 10:30:00,4,0,1010101,30 0 31 0 50 0 50,53.12,170.6,True,2013.5,522.0,415.9,"+72.8, +20.8, +99.0",0.0
2026-07-10 10:30:00,5,0,0101101,0 49 0 30 35 0 50,52.38,166.98,True,2136.4,505.7,402.0,"+50.1, +37.1, +85.1",0.0
2026-07-10 10:45:00,1,1,0110101,0 30 30 0 50 0 50,53.44,170.55,True,2107.9,521.7,363.1,"+2.6, +26.9, +47.0",0.0
2026-07-10 10:45:00,2,0,0100101,0 30 0 0 50 0 50,53.25,169.43,True,2024.0,488.7,312.4,"+81.2, +60.0, +3.7",0.0
2026-07-10 10:45:00,3,0,0111101,0 30 30 30 50 0 50,53.15,171.5,True,2153.1,513.8,406.9,"+47.8, +34.8, +90.8",0.0
2026-07-10 10:45:00,4,0,1010101,30 0 31 0 50 0 50,53.12,170.6,True,2013.5,522.0,415.9,"+91.7, +26.6, +99.8",0.0
2026-07-10 10:45:00,5,0,0101101,0 49 0 30 35 0 50,52.38,166.98,True,2136.4,505.7,402.0,"+31.2, +42.9, +85.9",0.0
2026-07-10 11:00:00,1,0,0100101,0 41 0 0 50 0 50,53.41,170.67,True,2145.3,511.2,306.3,"+70.9, +28.3, +79.1",0.0
2026-07-10 11:00:00,2,1,0110101,0 33 35 0 50 0 50,53.35,170.87,True,2132.0,528.9,371.5,"+57.6, +10.6, +14.0",0.0
2026-07-10 11:00:00,3,0,0010111,0 0 46 0 49 50 50,53.34,170.88,True,2062.4,624.5,455.8,"+12.0, +84.9, +70.3",0.0
2026-07-10 11:00:00,4,0,1000101,45 0 0 0 50 0 50,52.98,172.05,True,1999.7,482.7,386.4,"+74.7, +56.8, +0.9",0.0
2026-07-10 11:00:00,5,0,0101101,0 39 0 50 48 0 50,52.97,172.08,True,2160.8,496.2,395.9,"+86.4, +43.3, +10.5",0.0
2026-07-10 11:15:00,1,0,0011101,0 0 48 46 49 0 50,54.65,166.78,True,2043.2,518.3,444.3,"+23.4, +10.6, +46.2",0.0
2026-07-10 11:15:00,2,0,0101101,0 30 0 50 50 0 50,53.15,171.48,True,2106.2,487.1,390.4,"+86.4, +41.8, +100.0",0.0
2026-07-10 11:15:00,3,0,0010101,0 0 50 0 50 0 50,53.13,169.48,True,1955.8,511.2,392.9,"+64.0, +17.7, +97.5",0.0
2026-07-10 11:15:00,4,0,0111101,0 32 30 50 30 0 50,52.9,172.3,True,2002.9,479.9,433.1,"+16.9, +49.0, +57.4",0.0
2026-07-10 11:15:00,5,1,0110101,0 33 30 0 41 0 50,52.76,166.5,True,2053.4,510.5,393.0,"+33.6, +18.4, +97.5",0.0
2026-07-10 11:30:00,1,1,0111101,0 30 30 30 50 0 50,53.15,171.5,True,2153.1,513.8,406.9,"+95.8, +25.3, +94.5",0.0
2026-07-10 11:30:00,2,0,0101101,0 30 0 50 43 0 50,52.83,169.36,True,2047.0,478.1,405.4,"+10.2, +61.1, +96.0",0.0
2026-07-10 11:30:00,3,0,0110101,0 40 40 0 37 0 50,52.6,168.38,True,2102.1,522.8,402.5,"+44.8, +16.4, +98.9",0.0
2026-07-10 11:30:00,4,0,0100111,0 35 0 0 50 36 50,52.37,167.75,True,2030.4,523.6,402.9,"+26.9, +15.6, +98.6",0.0
2026-07-10 11:30:00,5,0,0110111,0 32 43 0 41 45 50,52.35,174.12,True,2141.9,597.4,450.6,"+84.7, +58.3, +50.9",0.0
2026-07-10 11:45:00,1,1,0111101,0 30 50 34 50 0 50,53.3,166.34,True,2223.9,575.9,468.6,"+98.9, +18.1, +34.7",0.0
2026-07-10 11:45:00,2,0,0101101,0 30 0 50 50 0 50,52.96,169.34,True,2101.2,486.8,403.9,"+23.8, +71.0, +99.3",0.0
2026-07-10 11:45:00,3,0,0110101,0 30 50 0 47 0 50,52.94,168.9,True,2120.0,536.6,406.2,"+5.1, +21.2, +97.1",0.0
2026-07-10 11:45:00,4,0,1100101,50 37 0 0 45 0 50,52.52,168.41,True,2189.7,514.9,425.4,"+64.7, +42.9, +77.9",0.0
2026-07-10 11:45:00,5,0,0101111,0 34 0 36 50 38 50,52.27,172.62,True,2106.4,518.2,435.0,"+18.7, +39.6, +68.3",0.0
2026-07-10 12:00:00,1,1,0111101,0 30 43 30 50 0 50,53.31,170.92,True,2193.8,542.7,421.9,"+12.4, +36.6, +93.0",0.0
2026-07-10 12:00:00,2,0,0011111,0 0 33 36 50 30 50,53.2,170.93,True,2160.7,568.7,450.9,"+45.4, +10.7, +64.0",0.0
2026-07-10 12:00:00,3,0,1101101,50 30 0 30 50 0 50,52.96,172.11,True,2260.1,515.9,433.3,"+53.9, +63.4, +81.6",0.0
2026-07-10 12:00:00,4,0,1100101,46 30 0 0 50 0 50,52.63,165.32,True,2146.5,509.9,425.3,"+59.7, +69.4, +89.6",0.0
2026-07-10 12:00:00,5,0,0110111,0 30 43 0 50 45 50,52.58,173.36,True,2188.9,605.7,450.2,"+17.3, +26.3, +64.7",0.0
2026-07-10 12:15:00,1,1,0011101,0 0 50 47 50 0 50,54.37,167.65,True,2176.9,562.2,442.7,"+95.7, +35.0, +94.8",0.0
2026-07-10 12:15:00,2,0,0111101,0 30 49 42 50 0 50,53.26,171.13,True,2241.8,578.8,438.1,"+30.9, +18.4, +99.4",0.0
2026-07-10 12:15:00,3,0,1101101,36 48 0 41 46 0 50,52.53,173.36,True,2295.4,520.8,444.2,"+22.7, +76.4, +93.2",0.0
2026-07-10 12:15:00,4,0,0110111,0 48 38 0 50 34 50,52.38,174.03,True,2253.3,586.4,437.7,"+19.4, +10.8, +99.7",0.0
2026-07-10 12:15:00,5,0,0101111,0 43 0 40 41 34 50,52.16,172.87,True,2185.6,515.5,439.4,"+87.0, +81.7, +98.0",0.0
2026-07-10 12:30:00,1,0,1001111,39 0 0 30 50 30 50,52.5,168.0,True,2216.3,534.0,484.0,"+100.0, +86.1, +58.8",0.0
2026-07-10 12:30:00,2,0,1101111,30 30 0 30 50 30 50,52.23,174.28,True,2233.5,544.3,443.8,"+82.9, +75.8, +99.0",0.0
2026-07-10 12:30:00,3,1,1011111,30 0 37 30 50 30 50,51.6,176.64,True,2392.7,664.6,468.4,"+76.4, +44.4, +74.4",0.0
2026-07-10 12:30:00,4,0,1011011,50 0 30 30 0 37 50,50.87,179.18,True,2394.7,656.0,479.9,"+78.3, +35.8, +62.8",0.0
2026-07-10 12:30:00,5,0,1111111,33 30 30 30 50 38 50,49.94,182.52,True,2237.2,615.0,493.0,"+79.2, +5.2, +49.7",0.0
2026-07-10 12:45:00,1,0,1010111,50 0 31 0 50 43 50,51.78,176.05,True,2433.8,698.6,468.6,"+90.9, +63.5, +68.9",0.0
2026-07-10 12:45:00,2,0,1001111,50 0 0 30 50 44 50,51.54,176.87,True,2400.9,627.9,464.1,"+58.0, +7.2, +73.5",0.0
2026-07-10 12:45:00,3,0,1000111,50 0 0 0 50 48 50,51.49,166.22,True,2247.5,588.7,510.2,"+95.5, +46.4, +27.3",0.0
2026-07-10 12:45:00,4,1,1011011,50 0 33 30 0 36 50,50.97,178.22,True,2441.5,671.3,483.7,"+98.6, +36.2, +53.9",0.0
2026-07-10 12:45:00,5,0,1011111,50 0 30 30 50 33 50,50.46,175.13,True,2428.4,673.4,504.7,"+85.4, +38.3, +32.9",0.0
2026-07-10 13:00:00,1,0,0101111,0 47 0 40 41 32 50,51.99,174.43,False,2226.2,519.8,437.7,"+102.9, +114.4, +118.0",35.3
2026-07-10 13:00:00,2,1,1011011,47 0 38 34 0 30 50,51.04,178.6,True,2428.5,670.8,481.8,"+99.4, +36.6, +73.8",0.0
2026-07-10 13:00:00,3,0,1111011,46 50 33 38 0 31 50,46.3,196.86,True,2237.8,554.5,491.5,"+91.3, +79.7, +64.1",0.0
2026-07-10 13:00:00,4,0,1011111,47 0 39 33 47 42 50,45.16,192.88,False,2208.2,611.1,525.1,"+120.9, +23.1, +30.6",20.9
2026-07-10 13:00:00,5,0,1111111,47 36 41 34 48 43 50,44.93,196.28,True,2361.6,650.9,510.1,"+32.5, +16.7, +45.5",0.0
2026-07-10 13:15:00,1,1,0111101,0 36 50 35 50 0 50,53.27,171.12,True,2241.7,576.1,436.1,"+85.7, +62.7, +76.9",0.0
2026-07-10 13:15:00,2,0,1111101,35 35 30 32 50 0 50,52.3,174.3,True,2360.5,618.4,453.5,"+33.1, +20.4, +59.5",0.0
2026-07-10 13:15:00,3,0,1110101,40 50 38 0 44 0 50,52.24,171.92,True,2344.7,609.3,462.3,"+17.3, +29.6, +50.7",0.0
2026-07-10 13:15:00,4,0,1011101,32 0 33 41 47 0 50,51.85,175.78,True,2254.6,589.3,451.4,"+72.8, +49.6, +61.6",0.0
2026-07-10 13:15:00,5,0,1011111,31 0 44 44 50 30 50,51.0,178.72,True,2340.1,640.4,486.3,"+12.7, +1.5, +26.7",0.0
2026-07-10 13:30:00,1,1,0111101,0 36 50 35 50 0 50,53.27,171.12,True,2241.7,576.1,436.1,"+96.1, +35.5, +3.6",0.0
2026-07-10 13:30:00,2,0,0101101,0 49 0 39 50 0 50,52.92,172.24,True,2249.9,516.8,384.2,"+87.9, +94.8, +55.5",0.0
2026-07-10 13:30:00,3,0,1101101,41 38 0 39 50 0 50,52.9,171.99,True,2271.3,515.9,436.0,"+66.5, +95.7, +3.7",0.0
2026-07-10 13:30:00,4,0,1111101,30 33 39 33 50 0 50,52.19,174.64,True,2405.3,641.9,460.5,"+67.5, +30.3, +20.7",0.0
2026-07-10 13:30:00,5,0,1011101,30 0 37 38 50 0 50,52.03,175.18,True,2277.8,602.1,451.9,"+60.0, +9.5, +12.2",0.0
2026-07-10 13:45:00,1,1,0110101,0 38 30 0 50 0 50,53.37,170.79,True,2157.0,529.5,362.5,"+95.7, +45.9, +71.1",0.0
2026-07-10 13:45:00,2,0,1110101,38 36 30 0 50 0 50,53.19,171.35,True,2243.7,565.2,429.6,"+9.1, +10.2, +4.1",0.0
2026-07-10 13:45:00,3,0,1100101,49 37 0 0 50 0 50,52.96,172.11,True,2235.6,522.1,400.8,"+17.1, +53.3, +32.8",0.0
2026-07-10 13:45:00,4,0,0111101,0 44 30 30 50 0 50,52.93,171.7,True,2248.7,529.6,415.9,"+4.0, +45.7, +17.7",0.0
2026-07-10 13:45:00,5,0,0101111,0 47 0 40 41 32 50,51.99,174.43,True,2226.2,519.8,437.7,"+26.5, +55.5, +4.0",0.0
2026-07-10 14:00:00,1,1,0110101,0 30 30 0 50 0 50,53.44,170.55,True,2107.9,521.7,363.1,"+44.5, +24.3, +53.6",0.0
2026-07-10 14:00:00,2,0,0101101,0 30 0 30 48 0 50,53.36,170.81,True,2060.7,490.2,358.4,"+91.6, +55.8, +58.3",0.0
2026-07-10 14:00:00,3,0,1110101,34 30 30 0 50 0 50,53.25,171.18,True,2195.4,553.7,421.3,"+43.0, +7.7, +4.6",0.0
2026-07-10 14:00:00,4,0,0100101,0 40 0 0 50 0 50,53.23,165.87,True,2121.6,510.3,334.0,"+30.8, +35.7, +82.8",0.0
2026-07-10 14:00:00,5,0,0111101,0 30 30 30 50 0 50,53.15,171.5,True,2153.1,513.8,406.9,"+0.7, +32.2, +9.8",0.0
2026-07-10 14:15:00,1,1,0100101,0 46 0 0 50 0 50,53.41,170.66,True,2191.7,520.2,305.0,"+42.4, +21.3, +33.3",0.0
2026-07-10 14:15:00,2,0,0101101,0 42 0 36 50 0 50,53.14,171.54,False,2180.0,509.8,375.2,"+30.7, +31.7, +103.5",3.5
2026-07-10 14:15:00,3,0,0110101,0 48 30 0 50 0 50,53.13,171.56,True,2227.3,542.4,364.0,"+78.0, +0.9, +92.3",0.0
2026-07-10 14:15:00,4,0,1110101,30 46 30 0 34 0 50,52.45,173.46,False,2209.9,546.8,427.6,"+60.6, +5.3, +155.8",55.8
2026-07-10 14:15:00,5,0,0100111,0 40 0 0 44 49 50,52.2,173.01,False,2053.1,528.2,404.1,"+96.2, +13.3, +132.4",32.4
2026-07-10 14:30:00,1,0,0110101,0 30 30 0 48 0 50,53.39,170.73,True,2094.7,518.8,363.5,"+95.1, +9.6, +78.7",0.0
2026-07-10 14:30:00,2,1,0100101,0 30 0 0 50 0 50,53.29,171.04,True,2028.9,487.9,302.3,"+29.2, +40.5, +17.6",0.0
2026-07-10 14:30:00,3,0,0101101,0 35 0 40 42 0 50,53.09,171.69,True,2069.1,487.9,377.6,"+69.4, +40.5, +92.8",0.0
2026-07-10 14:30:00,4,0,0100111,0 38 0 0 43 34 50,52.62,172.1,True,2033.3,515.7,376.7,"+33.7, +12.7, +92.0",0.0
2026-07-10 14:30:00,5,0,0010101,0 0 36 0 43 0 50,52.25,172.64,True,1915.6,483.0,364.1,"+84.1, +45.5, +79.3",0.0
2026-07-10 14:45:00,1,0,0010101,0 0 43 0 44 0 50,52.32,166.6,False,1893.6,496.1,409.3,"+20.5, +14.9, +161.6",61.6
2026-07-10 14:45:00,2,0,0100101,0 49 0 0 30 0 50,52.19,168.68,False,2074.2,492.4,332.2,"+160.2, +18.6, +84.5",60.2
2026-07-10 14:45:00,3,0,0101001,0 47 0 42 0 0 50,50.8,177.1,False,1956.3,448.4,387.5,"+42.2, +62.5, +139.8",39.8
2026-07-10 14:45:00,4,0,0110001,0 50 32 0 0 0 50,50.54,180.37,False,1971.4,480.9,358.1,"+57.3, +30.1, +110.4",10.4
2026-07-10 14:45:00,5,1,0100001,0 50 0 0 0 0 50,50.48,180.57,True,1920.0,454.2,292.8,"+6.0, +56.7, +45.1",0.0
2026-07-10 15:00:00,1,0,0011100,0 0 48 46 50 0 0,54.44,167.44,True,2043.6,526.0,0.0,"+97.6, +3.9, +66.3",0.0
2026-07-10 15:00:00,2,0,1010100,30 0 30 0 50 0 0,52.77,169.9,True,1979.8,519.4,0.0,"+33.8, +10.5, +66.3",0.0
2026-07-10 15:00:00,3,1,0001100,0 0 0 50 50 0 0,52.58,173.36,True,1892.9,443.3,0.0,"+53.1, +86.6, +66.3",0.0
2026-07-10 15:00:00,4,0,0100100,0 31 0 0 50 0 0,52.35,171.0,True,1993.3,479.2,0.0,"+47.4, +50.6, +66.3",0.0
2026-07-10 15:00:00,5,0,0010100,0 0 40 0 50 0 0,52.15,174.8,True,1939.3,496.1,0.0,"+6.6, +33.7, +66.3",0.0
2026-07-10 15:15:00,1,0,1001100,38 0 0 50 48 0 0,53.41,170.66,True,1995.2,420.8,0.0,"+87.1, +92.4, +0.0",0.0
2026-07-10 15:15:00,2,1,0001100,0 0 0 50 50 0 0,52.58,173.36,True,1892.9,443.3,0.0,"+15.2, +70.0, +0.0",0.0
2026-07-10 15:15:00,3,0,1000110,50 0 0 0 50 37 0,52.32,169.51,True,1954.4,520.7,0.0,"+46.3, +7.4, +0.0",0.0
2026-07-10 15:15:00,4,0,1000100,48 0 0 0 50 0 0,52.08,175.03,True,1988.6,481.7,0.0,"+80.5, +31.6, +0.0",0.0
2026-07-10 15:15:00,5,0,0001110,0 0 0 46 50 40 0,52.01,175.27,True,1861.8,493.0,0.0,"+46.2, +20.3, +0.0",0.0
2026-07-10 15:30:00,1,0,1001100,35 0 0 50 46 0 0,53.27,169.67,True,1931.4,406.1,0.0,"+100.0, +76.9, +0.0",0.0
2026-07-10 15:30:00,2,1,0001100,0 0 0 50 49 0 0,52.51,173.6,True,1886.2,439.0,0.0,"+54.7, +44.0, +0.0",0.0
2026-07-10 15:30:00,3,0,0001110,0 0 0 42 50 34 0,52.33,174.19,True,1812.6,473.8,0.0,"+18.9, +9.2, +0.0",0.0
2026-07-10 15:30:00,4,0,0000100,0 0 0 0 50 0 0,51.96,174.67,True,1859.6,443.8,0.0,"+28.1, +39.3, +0.0",0.0
2026-07-10 15:30:00,5,0,1010100,30 0 36 0 39 0 0,51.87,167.67,True,1870.0,502.0,0.0,"+38.6, +18.9, +0.0",0.0
2026-07-10 15:45:00,1,0,0010110,0 0 48 0 50 36 0,53.05,171.81,True,1853.0,527.2,0.0,"+94.5, +60.9, +0.0",0.0
2026-07-10 15:45:00,2,0,0001110,0 0 0 30 50 35 0,52.16,174.76,True,1773.5,470.8,0.0,"+15.0, +4.5, +0.0",0.0
2026-07-10 15:45:00,3,1,0001100,0 0 0 30 49 0 0,51.98,167.51,True,1844.6,437.1,0.0,"+86.1, +29.2, +0.0",0.0
2026-07-10 15:45:00,4,0,0000100,0 0 0 0 50 0 0,51.95,174.18,True,1858.0,443.6,0.0,"+99.5, +22.7, +0.0",0.0
2026-07-10 15:45:00,5,0,1000110,36 0 0 0 50 41 0,51.93,173.73,True,1853.8,497.4,0.0,"+95.3, +31.1, +0.0",0.0
2026-07-10 16:00:00,1,1,0011100,0 0 46 41 43 0 0,53.64,169.25,True,1803.8,464.8,0.0,"+100.0, +18.4, +0.0",0.0
2026-07-10 16:00:00,2,0,0001100,0 0 0 44 50 0 0,52.11,164.24,True,1780.8,431.0,0.0,"+77.0, +15.3, +0.0",0.0
2026-07-10 16:00:00,3,0,0000100,0 0 0 0 40 0 0,51.41,174.66,True,1770.2,405.2,0.0,"+66.5, +41.1, +0.0",0.0
2026-07-10 16:00:00,4,0,0000110,0 0 0 0 42 40 0,51.37,175.68,False,1602.8,413.8,0.0,"+100.9, +32.5, +0.0",0.9
2026-07-10 16:00:00,5,0,0010110,0 0 47 0 46 41 0,50.68,172.06,True,1741.3,544.4,0.0,"+37.5, +98.0, +0.0",0.0
2026-07-10 16:15:00,1,1,0011100,0 0 47 41 41 0 0,53.41,170.68,True,1760.5,451.6,0.0,"+97.3, +30.3, +0.0",0.0
2026-07-10 16:15:00,2,0,1001100,39 0 0 37 44 0 0,52.39,163.36,True,1761.4,374.4,0.0,"+98.2, +46.9, +0.0",0.0
2026-07-10 16:15:00,3,0,0001100,0 0 0 42 47 0 0,51.9,164.93,True,1738.5,411.0,0.0,"+75.3, +10.2, +0.0",0.0
2026-07-10 16:15:00,4,0,0001110,0 0 0 48 45 30 0,51.56,169.06,True,1603.2,408.5,0.0,"+60.0, +12.8, +0.0",0.0
2026-07-10 16:15:00,5,0,0000100,0 0 0 0 40 0 0,51.33,171.57,True,1746.3,398.0,0.0,"+83.2, +23.3, +0.0",0.0
2026-07-10 16:30:00,1,1,1001100,31 0 0 50 40 0 0,52.58,171.19,True,1728.0,346.8,0.0,"+100.0, +53.4, +0.0",0.0
2026-07-10 16:30:00,2,0,0001100,0 0 0 50 42 0 0,51.82,170.46,True,1697.3,374.1,0.0,"+69.3, +26.1, +0.0",0.0
2026-07-10 16:30:00,3,0,0011100,0 0 49 31 36 0 0,51.64,165.74,True,1594.8,424.1,0.0,"+33.3, +23.9, +0.0",0.0
2026-07-10 16:30:00,4,0,0001110,0 0 0 40 48 30 0,51.59,168.12,True,1585.1,417.9,0.0,"+42.9, +17.7, +0.0",0.0
2026-07-10 16:30:00,5,0,0000100,0 0 0 0 35 0 0,51.24,175.09,True,1714.5,384.0,0.0,"+86.5, +16.1, +0.0",0.0
2026-07-10 16:45:00,1,1,1001100,30 0 0 50 39 0 0,52.44,170.91,True,1693.9,337.9,0.0,"+100.0, +55.5, +0.0",0.0
2026-07-10 16:45:00,2,0,0001100,0 0 0 50 45 0 0,51.86,165.66,True,1673.2,383.7,0.0,"+79.3, +9.7, +0.0",0.0
2026-07-10 16:45:00,3,0,0011100,0 0 50 30 36 0 0,51.71,165.59,True,1612.8,430.9,0.0,"+18.9, +37.4, +0.0",0.0
2026-07-10 16:45:00,4,0,0001110,0 0 0 37 31 30 0,51.4,173.99,True,1499.2,346.6,0.0,"+94.7, +46.8, +0.0",0.0
2026-07-10 16:45:00,5,0,0000110,0 0 0 0 44 35 0,51.36,171.07,True,1571.2,410.6,0.0,"+22.7, +17.2, +0.0",0.0
2026-07-10 17:00:00,1,1,1001100,30 0 0 50 37 0 0,52.33,171.14,True,1669.4,331.1,0.0,"+100.0, +60.2, +0.0",0.0
2026-07-10 17:00:00,2,0,0001100,0 0 0 50 44 0 0,51.81,165.92,True,1650.4,373.7,0.0,"+80.9, +17.6, +0.0",0.0
2026-07-10 17:00:00,3,0,0001110,0 0 0 30 38 34 0,51.44,173.5,True,1488.9,377.8,0.0,"+80.6, +13.4, +0.0",0.0
2026-07-10 17:00:00,4,0,0000110,0 0 0 0 44 35 0,51.36,171.07,True,1571.2,410.6,0.0,"+1.8, +19.4, +0.0",0.0
2026-07-10 17:00:00,5,0,0000100,0 0 0 0 31 0 0,51.04,173.2,True,1640.8,358.4,0.0,"+71.4, +32.8, +0.0",0.0
2026-07-10 17:15:00,1,1,1001100,31 0 0 50 34 0 0,52.29,172.04,True,1658.1,327.5,0.0,"+100.0, +55.5, +0.0",0.0
2026-07-10 17:15:00,2,0,0001100,0 0 0 50 44 0 0,51.81,165.92,True,1650.4,373.7,0.0,"+92.2, +9.3, +0.0",0.0
2026-07-10 17:15:00,3,0,0001110,0 0 0 30 38 34 0,51.44,173.5,True,1488.9,377.8,0.0,"+69.3, +5.2, +0.0",0.0
2026-07-10 17:15:00,4,0,0000100,0 0 0 0 31 0 0,51.04,173.2,True,1640.8,358.4,0.0,"+82.7, +24.5, +0.0",0.0
2026-07-10 17:15:00,5,0,1000110,40 0 0 0 42 39 0,50.99,174.21,True,1625.8,433.3,0.0,"+67.7, +50.3, +0.0",0.0
2026-07-10 17:30:00,1,1,1001100,32 0 0 50 31 0 0,52.21,172.63,True,1644.9,323.3,0.0,"+100.0, +55.5, +0.0",0.0
2026-07-10 17:30:00,2,0,0001100,0 0 0 50 31 0 0,51.68,176.37,True,1640.5,347.8,0.0,"+95.6, +30.9, +0.0",0.0
2026-07-10 17:30:00,3,0,0001110,0 0 0 46 32 37 0,51.62,175.3,True,1593.7,347.6,0.0,"+48.8, +31.2, +0.0",0.0
2026-07-10 17:30:00,4,0,0000100,0 0 0 0 31 0 0,51.04,173.2,True,1640.8,358.4,0.0,"+95.9, +20.3, +0.0",0.0
2026-07-10 17:30:00,5,0,0001010,0 0 0 36 0 39 0,50.98,174.71,True,1475.6,316.8,0.0,"+69.3, +62.0, +0.0",0.0
2026-07-10 17:45:00,1,0,0001010,0 0 0 50 0 34 0,51.26,177.81,True,1527.7,319.5,0.0,"+1.1, +60.5, +0.0",0.0
2026-07-10 17:45:00,2,1,0001000,0 0 0 50 0 0 0,51.07,178.47,True,1482.2,301.0,0.0,"+44.4, +79.0, +0.0",0.0
2026-07-10 17:45:00,3,0,0101010,0 30 0 50 0 31 0,50.55,173.49,True,1584.4,331.0,0.0,"+57.8, +49.0, +0.0",0.0
2026-07-10 17:45:00,4,0,0000000,0 0 0 0 0 0 0,50.37,180.96,True,1464.2,293.0,0.0,"+62.4, +87.0, +0.0",0.0
2026-07-10 17:45:00,5,0,0010000,0 0 41 0 0 0 0,50.08,179.66,True,1611.4,371.4,0.0,"+84.8, +8.6, +0.0",0.0
2026-07-10 18:00:00,1,1,0011100,0 0 41 46 30 0 0,52.44,172.94,True,1613.2,369.6,0.0,"+100.0, +7.2, +0.0",0.0
2026-07-10 18:00:00,2,0,1001100,30 0 0 47 30 0 0,51.73,170.8,True,1589.0,320.1,0.0,"+75.8, +56.7, +0.0",0.0
2026-07-10 18:00:00,3,0,0001100,0 0 0 50 41 0 0,51.69,167.18,True,1601.5,348.7,0.0,"+88.3, +28.1, +0.0",0.0
2026-07-10 18:00:00,4,0,0001110,0 0 0 43 40 33 0,51.59,173.34,True,1554.7,373.2,0.0,"+41.5, +3.6, +0.0",0.0
2026-07-10 18:00:00,5,0,0001000,0 0 0 50 0 0 0,51.05,177.45,True,1469.4,298.8,0.0,"+43.8, +78.0, +0.0",0.0
2026-07-10 18:15:00,1,1,0011100,0 0 43 43 33 0 0,52.33,171.13,True,1601.5,375.9,0.0,"+100.0, +3.1, +0.0",0.0
2026-07-10 18:15:00,2,0,1001100,30 0 0 48 31 0 0,51.86,170.78,True,1600.4,320.4,0.0,"+98.9, +52.4, +0.0",0.0
2026-07-10 18:15:00,3,0,0001100,0 0 0 50 42 0 0,51.71,166.23,True,1601.4,353.0,0.0,"+100.0, +19.9, +0.0",0.0
2026-07-10 18:15:00,4,0,0001000,0 0 0 50 0 0 0,51.07,178.47,True,1482.2,301.0,0.0,"+19.3, +71.8, +0.0",0.0
2026-07-10 18:15:00,5,0,0010000,0 0 40 0 0 0 0,49.87,176.2,True,1547.1,359.1,0.0,"+45.7, +13.8, +0.0",0.0
2026-07-10 18:30:00,1,1,0011100,0 0 40 46 30 0 0,52.23,171.95,True,1592.3,359.5,0.0,"+100.0, +8.4, +0.0",0.0
2026-07-10 18:30:00,2,0,0001100,0 0 0 49 32 0 0,51.57,173.09,True,1588.5,335.8,0.0,"+96.2, +32.1, +0.0",0.0
2026-07-10 18:30:00,3,0,0001000,0 0 0 50 0 0 0,51.07,178.47,True,1482.2,301.0,0.0,"+10.1, +66.9, +0.0",0.0
2026-07-10 18:30:00,4,0,0011000,0 0 47 33 0 0 0,50.6,178.43,True,1512.4,353.2,0.0,"+20.1, +14.7, +0.0",0.0
2026-07-10 18:30:00,5,0,0000000,0 0 0 0 0 0 0,50.37,180.96,True,1464.2,293.0,0.0,"+28.1, +74.9, +0.0",0.0
2026-07-10 18:45:00,1,1,0011100,0 0 41 43 33 0 0,52.11,170.75,True,1580.8,366.7,0.0,"+100.0, +0.9, +0.0",0.0
2026-07-10 18:45:00,2,0,0001100,0 0 0 48 36 0 0,51.56,170.06,True,1578.0,338.5,0.0,"+97.2, +29.0, +0.0",0.0
2026-07-10 18:45:00,3,0,0001000,0 0 0 50 0 0 0,51.07,178.47,True,1482.2,301.0,0.0,"+1.4, +66.5, +0.0",0.0
2026-07-10 18:45:00,4,0,0010110,0 0 43 0 30 33 0,50.52,176.27,True,1454.2,421.4,0.0,"+26.7, +53.8, +0.0",0.0
2026-07-10 18:45:00,5,0,0000000,0 0 0 0 0 0 0,50.37,180.96,True,1464.2,293.0,0.0,"+16.6, +74.5, +0.0",0.0
2026-07-10 19:00:00,1,1,0011100,0 0 39 45 30 0 0,52.02,171.47,True,1573.3,354.3,0.0,"+100.0, +11.9, +0.0",0.0
2026-07-10 19:00:00,2,0,0001100,0 0 0 49 39 0 0,51.59,167.09,True,1561.5,338.4,0.0,"+88.2, +27.7, +0.0",0.0
2026-07-10 19:00:00,3,0,0001000,0 0 0 50 0 0 0,51.05,177.42,True,1469.0,298.7,0.0,"+4.4, +67.5, +0.0",0.0
2026-07-10 19:00:00,4,0,0000000,0 0 0 0 0 0 0,50.37,180.96,True,1464.2,293.0,0.0,"+9.1, +73.2, +0.0",0.0
2026-07-10 19:00:00,5,0,0011000,0 0 47 38 0 0 0,50.28,180.37,True,1503.5,340.7,0.0,"+30.2, +25.5, +0.0",0.0
2026-07-10 19:15:00,1,1,0011100,0 0 39 44 30 0 0,51.93,171.28,True,1567.3,354.3,0.0,"+100.0, +12.8, +0.0",0.0
2026-07-10 19:15:00,2,0,0001100,0 0 0 50 40 0 0,51.61,166.09,True,1553.0,336.7,0.0,"+85.7, +30.4, +0.0",0.0
2026-07-10 19:15:00,3,0,0001000,0 0 0 50 0 0 0,51.0,176.44,True,1454.5,296.0,0.0,"+12.7, +71.1, +0.0",0.0
2026-07-10 19:15:00,4,0,0001110,0 0 0 41 34 35 0,50.92,170.1,True,1484.9,368.7,0.0,"+17.6, +1.6, +0.0",0.0
2026-07-10 19:15:00,5,0,0011000,0 0 49 34 0 0 0,50.54,175.93,True,1504.9,361.0,0.0,"+37.6, +6.1, +0.0",0.0
2026-07-10 19:30:00,1,1,0011100,0 0 39 44 30 0 0,51.95,171.4,True,1569.0,355.1,0.0,"+100.0, +9.9, +0.0",0.0
2026-07-10 19:30:00,2,0,0001100,0 0 0 49 39 0 0,51.59,167.09,True,1561.5,338.4,0.0,"+92.5, +26.5, +0.0",0.0
2026-07-10 19:30:00,3,0,0001000,0 0 0 50 0 0 0,51.05,177.42,True,1469.0,298.7,0.0,"+0.1, +66.3, +0.0",0.0
2026-07-10 19:30:00,4,0,0000100,0 0 0 0 30 0 0,50.88,168.62,True,1559.9,338.1,0.0,"+90.9, +26.9, +0.0",0.0
2026-07-10 19:30:00,5,0,0000000,0 0 0 0 0 0 0,50.37,180.96,True,1464.2,293.0,0.0,"+4.8, +72.0, +0.0",0.0
2026-07-10 19:45:00,1,1,0011100,0 0 37 48 30 0 0,52.06,171.12,True,1577.0,346.3,0.0,"+100.0, +16.5, +0.0",0.0
2026-07-10 19:45:00,2,0,0001100,0 0 0 50 30 0 0,51.53,172.91,True,1561.9,329.3,0.0,"+84.8, +33.5, +0.0",0.0
2026-07-10 19:45:00,3,0,0001000,0 0 0 50 0 0 0,51.01,176.67,True,1458.1,296.7,0.0,"+19.0, +66.2, +0.0",0.0
2026-07-10 19:45:00,4,0,0000000,0 0 0 0 0 0 0,50.37,180.96,True,1464.2,293.0,0.0,"+12.8, +69.8, +0.0",0.0
2026-07-10 19:45:00,5,0,0011000,0 0 38 33 0 0 0,50.33,179.54,True,1486.4,331.9,0.0,"+9.4, +30.9, +0.0",0.0
2026-07-10 20:00:00,1,1,0011100,0 0 39 47 30 0 0,52.18,171.57,True,1587.1,354.1,0.0,"+100.0, +12.9, +0.0",0.0
2026-07-10 20:00:00,2,0,0001100,0 0 0 49 30 0 0,51.56,173.95,True,1585.7,334.2,0.0,"+98.6, +32.8, +0.0",0.0
2026-07-10 20:00:00,3,0,0001000,0 0 0 50 0 0 0,51.07,178.47,True,1482.2,301.0,0.0,"+4.9, +66.0, +0.0",0.0
2026-07-10 20:00:00,4,0,0011000,0 0 47 33 0 0 0,50.6,178.43,True,1512.4,353.2,0.0,"+25.3, +13.8, +0.0",0.0
2026-07-10 20:00:00,5,0,0000000,0 0 0 0 0 0 0,50.37,180.96,True,1464.2,293.0,0.0,"+22.8, +74.0, +0.0",0.0
2026-07-10 20:15:00,1,0,1001100,30 0 0 50 30 0 0,51.97,171.52,True,1610.0,318.9,0.0,"+100.0, +51.2, +0.0",0.0
2026-07-10 20:15:00,2,1,0001100,0 0 0 50 43 0 0,51.74,165.44,True,1609.7,359.9,0.0,"+99.7, +10.2, +0.0",0.0
2026-07-10 20:15:00,3,0,0011100,0 0 33 45 39 0 0,51.68,165.62,True,1548.4,361.2,0.0,"+38.3, +8.9, +0.0",0.0
2026-07-10 20:15:00,4,0,0000110,0 0 0 0 38 37 0,51.22,174.35,True,1518.6,384.2,0.0,"+8.6, +14.1, +0.0",0.0
2026-07-10 20:15:00,5,0,0001000,0 0 0 50 0 0 0,51.05,177.45,True,1469.4,298.8,0.0,"+40.7, +71.3, +0.0",0.0
2026-07-10 20:30:00,1,0,0001010,0 0 0 50 0 34 0,51.26,177.81,True,1527.7,319.5,0.0,"+11.6, +63.5, +0.0",0.0
2026-07-10 20:30:00,2,1,0001000,0 0 0 50 0 0 0,51.07,178.47,True,1482.2,301.0,0.0,"+57.1, +82.0, +0.0",0.0
2026-07-10 20:30:00,3,0,0101010,0 30 0 50 0 31 0,50.55,173.49,True,1584.4,331.0,0.0,"+45.1, +52.0, +0.0",0.0
2026-07-10 20:30:00,4,0,0000000,0 0 0 0 0 0 0,50.37,180.96,True,1464.2,293.0,0.0,"+75.1, +90.0, +0.0",0.0
2026-07-10 20:30:00,5,0,0010000,0 0 41 0 0 0 0,50.08,179.66,True,1611.4,371.4,0.0,"+72.1, +11.6, +0.0",0.0
2026-07-10 20:45:00,1,1,1001100,30 0 0 50 39 0 0,52.42,170.61,True,1689.5,336.1,0.0,"+100.0, +59.2, +0.0",0.0
2026-07-10 20:45:00,2,0,0001100,0 0 0 50 45 0 0,51.86,165.66,True,1673.2,383.7,0.0,"+83.7, +11.6, +0.0",0.0
2026-07-10 20:45:00,3,0,0011100,0 0 50 30 36 0 0,51.71,165.59,True,1612.8,430.9,0.0,"+23.3, +35.6, +0.0",0.0
2026-07-10 20:45:00,4,0,0001110,0 0 0 37 31 30 0,51.4,173.99,True,1499.2,346.6,0.0,"+90.3, +48.7, +0.0",0.0
2026-07-10 20:45:00,5,0,0000110,0 0 0 0 44 35 0,51.36,171.07,True,1571.2,410.6,0.0,"+18.3, +15.3, +0.0",0.0
2026-07-10 21:00:00,1,1,1001100,33 0 0 50 41 0 0,52.66,170.05,True,1752.2,348.7,0.0,"+100.0, +67.4, +0.0",0.0
2026-07-10 21:00:00,2,0,0011100,0 0 45 33 38 0 0,52.02,169.57,True,1627.2,414.2,0.0,"+25.1, +1.9, +0.0",0.0
2026-07-10 21:00:00,3,0,0001100,0 0 0 49 40 0 0,51.85,174.27,True,1734.2,379.8,0.0,"+82.0, +36.3, +0.0",0.0
2026-07-10 21:00:00,4,0,0001110,0 0 0 40 48 30 0,51.59,168.12,True,1585.1,417.9,0.0,"+67.1, +1.7, +0.0",0.0
2026-07-10 21:00:00,5,0,0000100,0 0 0 0 35 0 0,51.24,175.09,True,1714.5,384.0,0.0,"+62.3, +32.1, +0.0",0.0
2026-07-10 21:15:00,1,1,1001100,30 0 0 50 44 0 0,52.85,168.56,True,1835.0,385.9,0.0,"+100.0, +49.0, +0.0",0.0
2026-07-10 21:15:00,2,0,0001100,0 0 0 50 50 0 0,52.28,168.37,True,1835.0,434.7,0.0,"+100.0, +0.3, +0.0",0.0
2026-07-10 21:15:00,3,0,0000100,0 0 0 0 50 0 0,51.76,165.37,True,1826.1,440.1,0.0,"+91.1, +5.2, +0.0",0.0
2026-07-10 21:15:00,4,0,1000000,47 0 0 0 0 0 0,50.05,180.36,True,1681.1,366.1,0.0,"+53.9, +68.8, +0.0",0.0
2026-07-10 21:15:00,5,0,0100010,0 32 0 0 0 35 0,50.0,179.83,True,1686.3,383.5,0.0,"+48.7, +51.4, +0.0",0.0
2026-07-10 21:30:00,1,1,1001100,40 0 0 45 45 0 0,53.23,169.12,True,1918.7,404.2,0.0,"+99.2, +62.3, +0.0",0.0
2026-07-10 21:30:00,2,0,0001100,0 0 0 50 50 0 0,52.58,173.36,True,1892.9,443.3,0.0,"+73.4, +23.3, +0.0",0.0
2026-07-10 21:30:00,3,0,1000110,40 0 0 0 49 49 0,52.15,174.78,True,1870.5,511.2,0.0,"+51.0, +44.7, +0.0",0.0
2026-07-10 21:30:00,4,0,0000100,0 0 0 0 50 0 0,51.96,174.67,True,1859.6,443.8,0.0,"+40.1, +22.7, +0.0",0.0
2026-07-10 21:30:00,5,0,1010100,30 0 36 0 39 0 0,51.87,167.67,True,1870.0,502.0,0.0,"+50.5, +35.4, +0.0",0.0
2026-07-10 21:45:00,1,1,1001100,38 0 0 48 50 0 0,53.37,169.66,True,2014.9,426.4,0.0,"+99.3, +73.5, +0.0",0.0
2026-07-10 21:45:00,2,0,0001100,0 0 0 50 50 0 0,52.58,173.36,True,1892.9,443.3,0.0,"+22.7, +56.7, +0.0",0.0
2026-07-10 21:45:00,3,0,0101100,0 30 0 50 44 0 0,52.26,165.17,True,2015.1,473.7,0.0,"+99.5, +26.2, +0.0",0.0
2026-07-10 21:45:00,4,0,1000110,39 0 0 0 50 42 0,52.14,174.56,True,1878.5,503.4,0.0,"+37.0, +3.5, +0.0",0.0
2026-07-10 21:45:00,5,0,1000100,50 0 0 0 50 0 0,52.09,173.64,True,1991.6,484.3,0.0,"+76.0, +15.7, +0.0",0.0
2026-07-10 22:00:00,1,0,1010100,30 0 34 0 50 0 0,52.95,172.16,True,1996.4,528.9,0.0,"+26.6, +6.9, +0.0",0.0
2026-07-10 22:00:00,2,0,1110100,31 30 31 0 44 0 0,52.68,168.85,True,2119.9,548.8,0.0,"+97.0, +13.0, +0.0",0.0
2026-07-10 22:00:00,3,0,0110100,0 30 30 0 50 0 0,52.62,171.84,True,2069.1,514.0,0.0,"+46.1, +21.8, +0.0",0.0
2026-07-10 22:00:00,4,0,0111100,0 34 34 34 41 0 0,52.45,166.25,True,2049.2,499.0,0.0,"+26.3, +36.8, +0.0",0.0
2026-07-10 22:00:00,5,1,1100100,39 32 0 0 48 0 0,52.21,165.92,True,2088.5,504.8,0.0,"+65.5, +31.1, +0.0",0.0
2026-07-10 22:15:00,1,0,1110100,30 33 34 0 50 0 0,53.07,171.74,True,2184.5,563.7,0.0,"+42.3, +9.0, +0.0",0.0
2026-07-10 22:15:00,2,0,0110100,0 30 34 0 50 0 0,52.71,171.42,True,2076.3,518.7,0.0,"+65.9, +54.1, +0.0",0.0
2026-07-10 22:15:00,3,1,1100100,34 31 0 0 50 0 0,52.6,173.03,True,2111.5,508.9,0.0,"+30.8, +63.9, +0.0",0.0
2026-07-10 22:15:00,4,0,0101110,0 48 0 34 39 31 0,51.71,172.88,True,2164.8,515.2,0.0,"+22.6, +57.5, +0.0",0.0
2026-07-10 22:15:00,5,0,1010100,44 0 50 0 49 0 0,51.35,177.52,True,2205.5,610.4,0.0,"+63.3, +37.7, +0.0",0.0
2026-07-10 22:30:00,1,1,0000110,0 0 0 0 30 50 0,51.01,167.81,False,1278.2,382.0,0.0,"+1123.8, +2334.0, +0.0",3257.8
2026-07-10 22:30:00,2,0,0000010,0 0 0 0 0 41 0,50.3,170.15,False,1234.6,304.3,0.0,"+1080.2, +2411.8, +0.0",3292.0
2026-07-10 22:30:00,3,0,0000000,0 0 0 0 0 0 0,49.86,171.68,False,1333.7,270.6,0.0,"+1179.3, +2445.5, +0.0",3424.8
2026-07-10 22:30:00,4,0,0010010,0 0 34 0 0 44 0,49.24,175.31,False,1335.0,386.7,0.0,"+1180.7, +2329.3, +0.0",3310.0
2026-07-10 22:30:00,5,0,1000010,32 0 0 0 0 43 0,49.09,174.34,False,1348.9,359.3,0.0,"+1194.5, +2356.8, +0.0",3351.3
2026-07-10 22:45:00,1,0,1110100,37 45 30 0 50 0 0,52.92,172.23,True,2268.9,578.5,0.0,"+99.2, +48.6, +0.0",0.0
2026-07-10 22:45:00,2,1,1101100,50 49 0 35 47 0 0,52.22,174.55,True,2310.6,557.8,0.0,"+57.5, +69.3, +0.0",0.0
2026-07-10 22:45:00,3,0,1111100,31 46 30 31 50 0 0,52.03,175.19,True,2392.4,636.5,0.0,"+24.3, +9.4, +0.0",0.0
2026-07-10 22:45:00,4,0,1110110,39 41 30 0 50 30 0,52.0,175.3,True,2442.6,694.1,0.0,"+74.5, +67.0, +0.0",0.0
2026-07-10 22:45:00,5,0,1011100,41 0 36 50 50 0 0,51.69,176.36,True,2460.8,680.1,0.0,"+92.7, +52.9, +0.0",0.0
2026-07-10 23:00:00,1,1,1101100,49 30 0 30 50 0 0,52.15,158.8,False,2278.3,504.8,0.0,"+25.1, +96.7, +169.3",69.3
2026-07-10 23:00:00,2,0,1101110,47 34 0 30 50 33 0,46.27,178.99,False,2370.1,618.6,0.0,"+66.7, +17.2, +169.3",69.3
2026-07-10 23:00:00,3,0,1111100,41 39 38 31 34 0 0,46.25,175.24,False,2231.3,610.0,0.0,"+72.1, +8.5, +169.3",69.3
2026-07-10 23:00:00,4,0,1101010,48 45 0 30 0 31 0,46.09,179.69,False,2312.7,573.8,0.0,"+9.3, +27.7, +169.3",69.3
2026-07-10 23:00:00,5,0,1110110,32 45 35 0 35 32 0,44.77,174.47,False,2269.0,644.3,0.0,"+34.3, +42.8, +169.3",69.3
2026-07-10 23:15:00,1,0,0111101,0 30 38 30 50 0 50,52.85,156.69,True,2019.3,516.7,513.0,"+71.1, +25.9, +30.3",0.0
2026-07-10 23:15:00,2,0,0110101,0 30 30 0 50 0 50,52.31,158.31,True,2046.1,522.8,429.3,"+44.4, +19.8, +53.5",0.0
2026-07-10 23:15:00,3,1,1110101,34 37 30 0 40 0 50,52.26,158.44,True,2169.6,567.5,500.6,"+79.2, +24.9, +17.8",0.0
2026-07-10 23:15:00,4,0,0100101,0 30 0 0 50 0 50,52.16,153.45,True,1995.8,504.2,400.5,"+94.6, +38.5, +82.3",0.0
2026-07-10 23:15:00,5,0,1100101,30 41 0 0 50 0 50,51.21,156.29,True,2110.6,520.2,443.8,"+20.2, +22.4, +38.9",0.0
2026-07-10 23:30:00,1,1,1110101,30 30 30 0 50 0 50,52.75,155.84,True,2162.2,563.5,493.2,"+50.1, +15.9, +17.1",0.0
2026-07-10 23:30:00,2,0,0110101,0 30 30 0 50 0 50,52.31,158.31,True,2046.1,522.8,429.3,"+66.0, +24.8, +46.9",0.0
2026-07-10 23:30:00,3,0,1100101,30 43 0 0 48 0 50,51.04,156.79,True,2117.8,521.3,443.3,"+5.7, +26.3, +32.8",0.0
2026-07-10 23:30:00,4,0,0111101,0 47 32 30 37 0 50,50.95,160.82,True,2120.7,531.6,520.9,"+8.6, +16.0, +44.8",0.0
2026-07-10 23:30:00,5,0,0101101,0 49 0 30 35 0 50,50.26,157.43,True,2078.3,512.4,454.8,"+33.7, +35.2, +21.4",0.0
2026-07-10 23:45:00,1,1,1110101,30 30 30 0 50 0 50,52.75,155.84,True,2162.2,563.5,493.2,"+35.5, +11.1, +27.5",0.0
2026-07-10 23:45:00,2,0,0110101,0 30 30 0 50 0 50,52.31,158.31,True,2046.1,522.8,429.3,"+80.6, +29.5, +36.4",0.0
2026-07-10 23:45:00,3,0,1100101,30 43 0 0 48 0 50,51.04,156.79,True,2117.8,521.3,443.3,"+8.9, +31.1, +22.3",0.0
2026-07-10 23:45:00,4,0,0111101,0 47 32 30 37 0 50,50.95,160.82,True,2120.7,531.6,520.9,"+6.0, +20.7, +55.2",0.0
2026-07-10 23:45:00,5,0,0101101,0 49 0 30 35 0 50,50.26,157.43,True,2078.3,512.4,454.8,"+48.3, +40.0, +10.9",0.0
2026-07-11 00:00:00,1,1,1110101,30 30 30 0 50 0 50,52.75,155.84,True,2162.2,563.5,493.2,"+29.8, +12.1, +27.4",0.0
2026-07-11 00:00:00,2,0,0110101,0 30 30 0 50 0 50,52.31,158.31,True,2046.1,522.8,429.3,"+86.3, +28.5, +36.6",0.0
2026-07-11 00:00:00,3,0,1100101,30 43 0 0 48 0 50,51.04,156.79,True,2117.8,521.3,443.3,"+14.6, +30.1, +22.5",0.0
2026-07-11 00:00:00,4,0,0111101,0 47 32 30 37 0 50,50.95,160.82,True,2120.7,531.6,520.9,"+11.7, +19.7, +55.1",0.0
2026-07-11 00:00:00,5,0,0101101,0 49 0 30 35 0 50,50.26,157.43,True,2078.3,512.4,454.8,"+54.0, +39.0, +11.1",0.0
