Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,Confidence,Appear_Count
0.3,3.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2820.7,-779.3,51.88,0.0,0
0.3,3.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3390.3,-209.7,46.71,1.0,143190
0.3,3.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2887.6,-712.4,53.45,0.0,0
0.3,3.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,3194.6,-405.4,46.07,1.0,25013
0.3,3.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3423.2,-176.8,45.85,1.0,75136
0.3,3.0,3500.0,3700.0,0110101,0,50,50,0,50,0,50,2863.2,-736.8,53.46,0.0,0
0.3,3.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,3257.6,-342.4,45.29,1.0,165
0.3,3.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3362.3,-237.7,46.6,1.0,81293
0.3,3.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3443.0,-157.0,44.38,1.0,735
0.3,3.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,3112.9,-487.1,46.02,0.0,0
0.3,3.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3372.3,-227.7,48.17,1.0,32229
0.3,3.0,3500.0,3700.0,1001011,50,0,0,41,0,50,50,3736.3,136.3,49.58,1.0,104030
0.3,3.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3381.0,-219.0,50.11,1.0,33990
0.3,3.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3545.3,-54.7,46.58,1.0,4274
0.3,3.0,3500.0,3700.0,1010011,50,0,30,0,0,50,50,3528.1,-71.9,48.38,1.0,5887
0.3,3.0,3500.0,3700.0,1010101,50,0,48,0,50,0,50,3452.9,-147.1,49.81,0.0,0
0.3,3.0,3500.0,3700.0,1010110,50,0,36,0,50,50,0,3463.5,-136.5,46.82,0.0,0
0.3,3.0,3500.0,3700.0,1011001,50,0,33,50,0,0,50,3746.2,146.2,50.19,1.0,8236
0.3,3.0,3500.0,3700.0,1011010,50,0,30,44,0,50,0,3744.1,144.1,46.74,0.0,0
0.3,3.0,3500.0,3700.0,1011100,50,0,37,50,50,0,0,3461.0,-139.0,48.27,0.0,0
0.3,3.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3393.0,-207.0,45.58,1.0,221713
0.3,3.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2940.2,-659.8,54.19,0.0,0
0.3,3.0,3500.0,3700.0,1100110,50,49,0,0,50,50,0,3451.1,-148.9,46.71,1.0,3717
0.3,3.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3432.1,-167.9,46.86,1.0,188841
0.3,3.0,3500.0,3700.0,1101010,50,31,0,50,0,50,0,3458.3,-141.7,45.72,1.0,1971
0.3,3.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3349.7,-250.3,47.74,1.0,1658
0.3,3.0,3500.0,3700.0,1110001,46,50,48,0,0,0,50,3452.8,-147.2,47.51,0.0,0
0.3,3.0,3500.0,3700.0,1110010,50,31,48,0,0,50,0,3450.4,-149.6,44.87,1.0,106
0.3,3.0,3500.0,3700.0,1110100,50,49,42,0,50,0,0,3450.7,-149.3,49.2,0.0,0
0.3,3.0,3500.0,3700.0,1111000,50,30,46,50,0,0,0,3451.5,-148.5,45.92,1.0,437
0.3,3.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,3067.1,-632.9,46.52,1.0,26833
0.3,3.0,3600.0,3800.0,0010111,0,0,50,0,50,50,50,3222.8,-477.2,47.74,0.0,0
0.3,3.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3544.6,-155.4,47.67,1.0,17354
0.3,3.0,3600.0,3800.0,0011101,0,0,50,50,50,0,50,3131.2,-568.8,48.38,1.0,8179
0.3,3.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,3097.6,-602.4,45.14,1.0,258
0.3,3.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2820.7,-879.3,51.88,0.0,0
0.3,3.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3390.3,-309.7,46.71,1.0,143190
0.3,3.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2887.6,-812.4,53.45,0.0,0
0.3,3.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,3194.6,-505.4,46.07,1.0,25013
0.3,3.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3423.2,-276.8,45.85,1.0,75136
0.3,3.0,3600.0,3800.0,0110101,0,50,50,0,50,0,50,2863.2,-836.8,53.46,0.0,0
0.3,3.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,3257.6,-442.4,45.29,1.0,165
0.3,3.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3362.3,-337.7,46.6,1.0,81293
0.3,3.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3443.0,-257.0,44.38,1.0,735
0.3,3.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,3112.9,-587.1,46.02,0.0,0
0.3,3.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3372.3,-327.7,48.17,1.0,32229
0.3,3.0,3600.0,3800.0,1001011,50,0,0,46,0,50,50,3823.3,123.3,49.64,1.0,104030
0.3,3.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3381.0,-319.0,50.11,1.0,33990
0.3,3.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3545.3,-154.7,46.58,1.0,4274
0.3,3.0,3600.0,3800.0,1010011,50,0,33,0,0,50,50,3560.8,-139.2,48.33,1.0,5887
0.3,3.0,3600.0,3800.0,1010101,50,0,50,0,50,0,50,3478.7,-221.3,49.78,0.0,0
0.3,3.0,3600.0,3800.0,1010110,50,0,42,0,50,50,0,3558.1,-141.9,46.79,0.0,0
0.3,3.0,3600.0,3800.0,1011001,50,0,39,50,0,0,50,3817.9,117.9,50.28,1.0,8236
0.3,3.0,3600.0,3800.0,1011010,50,0,30,49,0,50,0,3832.0,132.0,46.79,0.0,0
0.3,3.0,3600.0,3800.0,1011100,50,0,44,50,50,0,0,3554.5,-145.5,48.14,0.0,0
0.3,3.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3393.0,-307.0,45.58,1.0,221713
0.3,3.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2940.2,-759.8,54.19,0.0,0
0.3,3.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3468.6,-231.4,46.7,1.0,3717
0.3,3.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3432.1,-267.9,46.86,1.0,188841
0.3,3.0,3600.0,3800.0,1101010,50,40,0,50,0,50,0,3553.4,-146.6,45.43,1.0,1971
0.3,3.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3349.7,-350.3,47.74,1.0,1658
0.3,3.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3539.7,-160.3,47.14,0.0,0
0.3,3.0,3600.0,3800.0,1110010,50,35,50,0,0,50,0,3556.9,-143.1,44.79,1.0,106
0.3,3.0,3600.0,3800.0,1110100,50,50,47,0,50,0,0,3556.0,-144.0,48.2,0.0,0
0.3,3.0,3600.0,3800.0,1111000,50,34,50,50,0,0,0,3553.2,-146.8,45.79,1.0,437
0.33,2.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2171.3,-28.7,49.88,0.0,0
0.33,2.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2178.1,-21.9,53.1,0.0,0
0.33,2.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,2114.4,-85.6,50.75,1.0,7381
0.33,2.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2085.2,-114.8,52.34,0.0,0
0.33,2.0,2100.0,2300.0,0001010,0,0,0,48,0,50,0,2057.1,-142.9,50.83,1.0,183088
0.33,2.0,2100.0,2300.0,0001100,0,0,0,50,50,0,0,2117.4,-82.6,52.44,1.0,107
0.33,2.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2288.4,88.4,50.82,0.0,0
0.33,2.0,2100.0,2300.0,0010010,0,0,47,0,0,50,0,2067.1,-132.9,48.84,1.0,72227
0.33,2.0,2100.0,2300.0,0010100,0,0,50,0,50,0,0,2248.6,48.6,52.17,0.0,0
0.33,2.0,2100.0,2300.0,0011000,0,0,50,49,0,0,0,2057.4,-142.6,50.67,1.0,98122
0.33,2.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2245.5,45.5,52.05,0.0,0
0.33,2.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2245.3,45.3,50.26,0.0,0
0.33,2.0,2100.0,2300.0,0100100,0,50,0,0,50,0,0,2349.6,149.6,54.51,0.0,0
0.33,2.0,2100.0,2300.0,0101000,0,50,0,50,0,0,0,2276.7,76.7,51.7,0.0,0
0.33,2.0,2100.0,2300.0,0110000,0,50,50,0,0,0,0,2301.5,101.5,50.93,0.0,0
0.33,2.0,2100.0,2300.0,1000001,50,0,0,0,0,0,50,2158.3,-41.7,50.33,0.0,0
0.33,2.0,2100.0,2300.0,1000010,49,0,0,0,0,50,0,2083.4,-116.6,48.29,1.0,287155
0.33,2.0,2100.0,2300.0,1000100,50,0,0,0,50,0,0,2263.3,63.3,52.47,0.0,0
0.33,2.0,2100.0,2300.0,1001000,50,0,0,48,0,0,0,2061.7,-138.3,50.3,1.0,177419
0.33,2.0,2100.0,2300.0,1010000,50,0,34,0,0,0,0,2192.9,-7.1,49.73,0.0,0
0.33,2.0,2100.0,2300.0,1100000,50,50,0,0,0,0,0,2294.2,94.2,50.68,1.0,13
0.33,2.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2171.3,-128.7,49.88,0.0,0
0.33,2.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2178.1,-121.9,53.1,0.0,0
0.33,2.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,2114.4,-185.6,50.75,1.0,7381
0.33,2.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2085.2,-214.8,52.34,0.0,0
0.33,2.0,2200.0,2400.0,0001010,0,0,0,50,0,50,0,2144.2,-155.8,50.57,1.0,183088
0.33,2.0,2200.0,2400.0,0001100,0,0,0,50,50,0,0,2117.4,-182.6,52.44,1.0,107
0.33,2.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2288.4,-11.6,50.82,0.0,0
0.33,2.0,2200.0,2400.0,0010010,0,0,49,0,0,50,0,2154.0,-146.0,48.57,1.0,72227
0.33,2.0,2200.0,2400.0,0010100,0,0,50,0,50,0,0,2248.6,-51.4,52.17,0.0,0
0.33,2.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2079.5,-220.5,50.63,1.0,98122
0.33,2.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2245.5,-54.5,52.05,0.0,0
0.33,2.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2245.3,-54.7,50.26,0.0,0
0.33,2.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2349.6,49.6,54.51,0.0,0
0.33,2.0,2200.0,2400.0,0101000,0,50,0,50,0,0,0,2276.7,-23.3,51.7,0.0,0
0.33,2.0,2200.0,2400.0,0110000,0,50,50,0,0,0,0,2301.5,1.5,50.93,0.0,0
0.33,2.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2158.3,-141.7,50.33,0.0,0
0.33,2.0,2200.0,2400.0,1000010,50,0,0,0,0,50,0,2130.1,-169.9,48.03,1.0,287155
0.33,2.0,2200.0,2400.0,1000100,50,0,0,0,50,0,0,2263.3,-36.7,52.47,0.0,0
0.33,2.0,2200.0,2400.0,1001000,50,0,0,50,0,0,0,2155.7,-144.3,50.18,1.0,177419
0.33,2.0,2200.0,2400.0,1010000,50,0,34,0,0,0,0,2192.9,-107.1,49.73,0.0,0
0.33,2.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2294.2,-5.8,50.68,1.0,13
0.33,2.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2171.3,-228.7,49.88,0.0,0
0.33,2.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2178.1,-221.9,53.1,0.0,0
0.33,2.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,2114.4,-285.6,50.75,1.0,7381
0.33,2.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2085.2,-314.8,52.34,0.0,0
0.33,2.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2144.2,-255.8,50.57,1.0,183088
0.33,2.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,2117.4,-282.6,52.44,1.0,107
0.33,2.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2288.4,-111.6,50.82,0.0,0
0.33,2.0,2300.0,2500.0,0010010,0,0,50,0,0,50,0,2208.5,-191.5,48.3,1.0,72227
0.33,2.0,2300.0,2500.0,0010100,0,0,50,0,50,0,0,2248.6,-151.4,52.17,0.0,0
0.33,2.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2079.5,-320.5,50.63,1.0,98122
0.33,2.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2245.5,-154.5,52.05,0.0,0
0.33,2.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2245.3,-154.7,50.26,0.0,0
0.33,2.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2349.6,-50.4,54.51,0.0,0
0.33,2.0,2300.0,2500.0,0101000,0,50,0,50,0,0,0,2276.7,-123.3,51.7,0.0,0
0.33,2.0,2300.0,2500.0,0110000,0,50,50,0,0,0,0,2301.5,-98.5,50.93,0.0,0
0.33,2.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2158.3,-241.7,50.33,0.0,0
0.33,2.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2130.1,-269.9,48.03,1.0,287155
0.33,2.0,2300.0,2500.0,1000100,50,0,0,0,50,0,0,2263.3,-136.7,52.47,0.0,0
0.33,2.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2155.7,-244.3,50.18,1.0,177419
0.33,2.0,2300.0,2500.0,1010000,49,0,39,0,0,0,0,2257.6,-142.4,49.43,0.0,0
0.33,2.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2294.2,-105.8,50.68,1.0,13
0.33,2.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2171.3,-328.7,49.88,0.0,0
0.33,2.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2178.1,-321.9,53.1,0.0,0
0.33,2.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,2114.4,-385.6,50.75,1.0,7381
0.33,2.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2085.2,-414.8,52.34,0.0,0
0.33,2.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2144.2,-355.8,50.57,1.0,183088
0.33,2.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,2117.4,-382.6,52.44,1.0,107
0.33,2.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2288.4,-211.6,50.82,0.0,0
0.33,2.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2208.5,-291.5,48.3,1.0,72227
0.33,2.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2248.6,-251.4,52.17,0.0,0
0.33,2.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2079.5,-420.5,50.63,1.0,98122
0.33,2.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2245.5,-254.5,52.05,0.0,0
0.33,2.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2245.3,-254.7,50.26,0.0,0
0.33,2.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2349.6,-150.4,54.51,0.0,0
0.33,2.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2276.7,-223.3,51.7,0.0,0
0.33,2.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2301.5,-198.5,50.93,0.0,0
0.33,2.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2158.3,-341.7,50.33,0.0,0
0.33,2.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2130.1,-369.9,48.03,1.0,287155
0.33,2.0,2400.0,2600.0,1000100,50,0,0,0,50,0,0,2263.3,-236.7,52.47,0.0,0
0.33,2.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2155.7,-344.3,50.18,1.0,177419
0.33,2.0,2400.0,2600.0,1010000,50,0,42,0,0,0,0,2354.6,-145.4,48.56,0.0,0
0.33,2.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2294.2,-205.8,50.68,1.0,13
0.33,2.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2171.3,-428.7,49.88,0.0,0
0.33,2.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2178.1,-421.9,53.1,0.0,0
0.33,2.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,2114.4,-485.6,50.75,1.0,7381
0.33,2.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2085.2,-514.8,52.34,0.0,0
0.33,2.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2144.2,-455.8,50.57,1.0,183088
0.33,2.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,2117.4,-482.6,52.44,1.0,107
0.33,2.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2288.4,-311.6,50.82,0.0,0
0.33,2.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2208.5,-391.5,48.3,1.0,72227
0.33,2.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2248.6,-351.4,52.17,0.0,0
0.33,2.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2079.5,-520.5,50.63,1.0,98122
0.33,2.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2245.5,-354.5,52.05,0.0,0
0.33,2.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2245.3,-354.7,50.26,0.0,0
0.33,2.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2349.6,-250.4,54.51,0.0,0
0.33,2.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2276.7,-323.3,51.7,0.0,0
0.33,2.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2301.5,-298.5,50.93,0.0,0
0.33,2.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2158.3,-441.7,50.33,0.0,0
0.33,2.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2130.1,-469.9,48.03,1.0,287155
0.33,2.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2263.3,-336.7,52.47,0.0,0
0.33,2.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2155.7,-444.3,50.18,1.0,177419
0.33,2.0,2500.0,2700.0,1010000,50,0,50,0,0,0,0,2536.5,-63.5,48.04,0.0,0
0.33,2.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2294.2,-305.8,50.68,1.0,13
0.33,2.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2171.3,-528.7,49.88,0.0,0
0.33,2.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2178.1,-521.9,53.1,0.0,0
0.33,2.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,2114.4,-585.6,50.75,1.0,7381
0.33,2.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2085.2,-614.8,52.34,0.0,0
0.33,2.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2144.2,-555.8,50.57,1.0,183088
0.33,2.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,2117.4,-582.6,52.44,1.0,107
0.33,2.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2288.4,-411.6,50.82,0.0,0
0.33,2.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2208.5,-491.5,48.3,1.0,72227
0.33,2.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2248.6,-451.4,52.17,0.0,0
0.33,2.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2079.5,-620.5,50.63,1.0,98122
0.33,2.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2245.5,-454.5,52.05,0.0,0
0.33,2.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2245.3,-454.7,50.26,0.0,0
0.33,2.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2349.6,-350.4,54.51,0.0,0
0.33,2.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2276.7,-423.3,51.7,0.0,0
0.33,2.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2301.5,-398.5,50.93,0.0,0
0.33,2.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2158.3,-541.7,50.33,0.0,0
0.33,2.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2130.1,-569.9,48.03,1.0,287155
0.33,2.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2263.3,-436.7,52.47,0.0,0
0.33,2.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2155.7,-544.3,50.18,1.0,177419
0.33,2.0,2600.0,2800.0,1010000,50,0,50,0,0,0,0,2536.5,-163.5,48.04,0.0,0
0.33,2.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2294.2,-405.8,50.68,1.0,13
0.33,2.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2171.3,-628.7,49.88,0.0,0
0.33,2.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2178.1,-621.9,53.1,0.0,0
0.33,2.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,2114.4,-685.6,50.75,1.0,7381
0.33,2.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2085.2,-714.8,52.34,0.0,0
0.33,2.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2144.2,-655.8,50.57,1.0,183088
0.33,2.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,2117.4,-682.6,52.44,1.0,107
0.33,2.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2288.4,-511.6,50.82,0.0,0
0.33,2.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2208.5,-591.5,48.3,1.0,72227
0.33,2.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2248.6,-551.4,52.17,0.0,0
0.33,2.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2079.5,-720.5,50.63,1.0,98122
0.33,2.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2245.5,-554.5,52.05,0.0,0
0.33,2.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2245.3,-554.7,50.26,0.0,0
0.33,2.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2349.6,-450.4,54.51,0.0,0
0.33,2.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2276.7,-523.3,51.7,0.0,0
0.33,2.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2301.5,-498.5,50.93,0.0,0
0.33,2.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2158.3,-641.7,50.33,0.0,0
0.33,2.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2130.1,-669.9,48.03,1.0,287155
0.33,2.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2263.3,-536.7,52.47,0.0,0
0.33,2.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2155.7,-644.3,50.18,1.0,177419
0.33,2.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2536.5,-263.5,48.04,0.0,0
0.33,2.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2294.2,-505.8,50.68,1.0,13
0.33,2.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2171.3,-728.7,49.88,0.0,0
0.33,2.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2178.1,-721.9,53.1,0.0,0
0.33,2.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,2114.4,-785.6,50.75,1.0,7381
0.33,2.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2085.2,-814.8,52.34,0.0,0
0.33,2.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2144.2,-755.8,50.57,1.0,183088
0.33,2.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,2117.4,-782.6,52.44,1.0,107
0.33,2.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2288.4,-611.6,50.82,0.0,0
0.33,2.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2208.5,-691.5,48.3,1.0,72227
0.33,2.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2248.6,-651.4,52.17,0.0,0
0.33,2.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2079.5,-820.5,50.63,1.0,98122
0.33,2.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2245.5,-654.5,52.05,0.0,0
0.33,2.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2245.3,-654.7,50.26,0.0,0
0.33,2.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2349.6,-550.4,54.51,0.0,0
0.33,2.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2276.7,-623.3,51.7,0.0,0
0.33,2.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2301.5,-598.5,50.93,0.0,0
0.33,2.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2158.3,-741.7,50.33,0.0,0
0.33,2.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2130.1,-769.9,48.03,1.0,287155
0.33,2.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2263.3,-636.7,52.47,0.0,0
0.33,2.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2155.7,-744.3,50.18,1.0,177419
0.33,2.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2536.5,-363.5,48.04,0.0,0
0.33,2.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2294.2,-605.8,50.68,1.0,13
0.33,2.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2171.3,-828.7,49.88,0.0,0
0.33,2.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2178.1,-821.9,53.1,0.0,0
0.33,2.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,2114.4,-885.6,50.75,1.0,7381
0.33,2.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2085.2,-914.8,52.34,0.0,0
0.33,2.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2144.2,-855.8,50.57,1.0,183088
0.33,2.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,2117.4,-882.6,52.44,1.0,107
0.33,2.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2288.4,-711.6,50.82,0.0,0
0.33,2.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2208.5,-791.5,48.3,1.0,72227
0.33,2.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2248.6,-751.4,52.17,0.0,0
0.33,2.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2079.5,-920.5,50.63,1.0,98122
0.33,2.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2245.5,-754.5,52.05,0.0,0
0.33,2.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2245.3,-754.7,50.26,0.0,0
0.33,2.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2349.6,-650.4,54.51,0.0,0
0.33,2.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2276.7,-723.3,51.7,0.0,0
0.33,2.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2301.5,-698.5,50.93,0.0,0
0.33,2.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2158.3,-841.7,50.33,0.0,0
0.33,2.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2130.1,-869.9,48.03,1.0,287155
0.33,2.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2263.3,-736.7,52.47,0.0,0
0.33,2.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2155.7,-844.3,50.18,1.0,177419
0.33,2.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2536.5,-463.5,48.04,0.0,0
0.33,2.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2294.2,-705.8,50.68,1.0,13
0.33,2.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2171.3,-928.7,49.88,0.0,0
0.33,2.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2178.1,-921.9,53.1,0.0,0
0.33,2.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,2114.4,-985.6,50.75,1.0,7381
0.33,2.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2085.2,-1014.8,52.34,0.0,0
0.33,2.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2144.2,-955.8,50.57,1.0,183088
0.33,2.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,2117.4,-982.6,52.44,1.0,107
0.33,2.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2288.4,-811.6,50.82,0.0,0
0.33,2.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2208.5,-891.5,48.3,1.0,72227
0.33,2.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2248.6,-851.4,52.17,0.0,0
0.33,2.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2079.5,-1020.5,50.63,1.0,98122
0.33,2.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2245.5,-854.5,52.05,0.0,0
0.33,2.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2245.3,-854.7,50.26,0.0,0
0.33,2.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2349.6,-750.4,54.51,0.0,0
0.33,2.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2276.7,-823.3,51.7,0.0,0
0.33,2.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2301.5,-798.5,50.93,0.0,0
0.33,2.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2158.3,-941.7,50.33,0.0,0
0.33,2.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2130.1,-969.9,48.03,1.0,287155
0.33,2.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2263.3,-836.7,52.47,0.0,0
0.33,2.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2155.7,-944.3,50.18,1.0,177419
0.33,2.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2536.5,-563.5,48.04,0.0,0
0.33,2.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2294.2,-805.8,50.68,1.0,13
0.33,2.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2171.3,-1028.7,49.88,0.0,0
0.33,2.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2178.1,-1021.9,53.1,0.0,0
0.33,2.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,2114.4,-1085.6,50.75,1.0,7381
0.33,2.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2085.2,-1114.8,52.34,0.0,0
0.33,2.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2144.2,-1055.8,50.57,1.0,183088
0.33,2.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,2117.4,-1082.6,52.44,1.0,107
0.33,2.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2288.4,-911.6,50.82,0.0,0
0.33,2.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2208.5,-991.5,48.3,1.0,72227
0.33,2.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2248.6,-951.4,52.17,0.0,0
0.33,2.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2079.5,-1120.5,50.63,1.0,98122
0.33,2.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2245.5,-954.5,52.05,0.0,0
0.33,2.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2245.3,-954.7,50.26,0.0,0
0.33,2.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2349.6,-850.4,54.51,0.0,0
0.33,2.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2276.7,-923.3,51.7,0.0,0
0.33,2.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2301.5,-898.5,50.93,0.0,0
0.33,2.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2158.3,-1041.7,50.33,0.0,0
0.33,2.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2130.1,-1069.9,48.03,1.0,287155
0.33,2.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2263.3,-936.7,52.47,0.0,0
0.33,2.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2155.7,-1044.3,50.18,1.0,177419
0.33,2.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2536.5,-663.5,48.04,0.0,0
0.33,2.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2294.2,-905.8,50.68,1.0,13
0.33,2.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2171.3,-1128.7,49.88,0.0,0
0.33,2.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2178.1,-1121.9,53.1,0.0,0
0.33,2.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,2114.4,-1185.6,50.75,1.0,7381
0.33,2.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2085.2,-1214.8,52.34,0.0,0
0.33,2.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2144.2,-1155.8,50.57,1.0,183088
0.33,2.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,2117.4,-1182.6,52.44,1.0,107
0.33,2.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2288.4,-1011.6,50.82,0.0,0
0.33,2.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2208.5,-1091.5,48.3,1.0,72227
0.33,2.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2248.6,-1051.4,52.17,0.0,0
0.33,2.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2079.5,-1220.5,50.63,1.0,98122
0.33,2.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2245.5,-1054.5,52.05,0.0,0
0.33,2.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2245.3,-1054.7,50.26,0.0,0
0.33,2.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2349.6,-950.4,54.51,0.0,0
0.33,2.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2276.7,-1023.3,51.7,0.0,0
0.33,2.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2301.5,-998.5,50.93,0.0,0
0.33,2.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2158.3,-1141.7,50.33,0.0,0
0.33,2.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2130.1,-1169.9,48.03,1.0,287155
0.33,2.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2263.3,-1036.7,52.47,0.0,0
0.33,2.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2155.7,-1144.3,50.18,1.0,177419
0.33,2.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2536.5,-763.5,48.04,0.0,0
0.33,2.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2294.2,-1005.8,50.68,1.0,13
0.33,2.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2171.3,-1228.7,49.88,0.0,0
0.33,2.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2178.1,-1221.9,53.1,0.0,0
0.33,2.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,2114.4,-1285.6,50.75,1.0,7381
0.33,2.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2085.2,-1314.8,52.34,0.0,0
0.33,2.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2144.2,-1255.8,50.57,1.0,183088
0.33,2.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,2117.4,-1282.6,52.44,1.0,107
0.33,2.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2288.4,-1111.6,50.82,0.0,0
0.33,2.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2208.5,-1191.5,48.3,1.0,72227
0.33,2.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2248.6,-1151.4,52.17,0.0,0
0.33,2.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2079.5,-1320.5,50.63,1.0,98122
0.33,2.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2245.5,-1154.5,52.05,0.0,0
0.33,2.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2245.3,-1154.7,50.26,0.0,0
0.33,2.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2349.6,-1050.4,54.51,0.0,0
0.33,2.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2276.7,-1123.3,51.7,0.0,0
0.33,2.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2301.5,-1098.5,50.93,0.0,0
0.33,2.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2158.3,-1241.7,50.33,0.0,0
0.33,2.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2130.1,-1269.9,48.03,1.0,287155
0.33,2.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2263.3,-1136.7,52.47,0.0,0
0.33,2.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2155.7,-1244.3,50.18,1.0,177419
0.33,2.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2536.5,-863.5,48.04,0.0,0
0.33,2.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2294.2,-1105.8,50.68,1.0,13
0.33,2.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2171.3,-1328.7,49.88,0.0,0
0.33,2.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2178.1,-1321.9,53.1,0.0,0
0.33,2.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,2114.4,-1385.6,50.75,1.0,7381
0.33,2.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2085.2,-1414.8,52.34,0.0,0
0.33,2.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2144.2,-1355.8,50.57,1.0,183088
0.33,2.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,2117.4,-1382.6,52.44,1.0,107
0.33,2.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2288.4,-1211.6,50.82,0.0,0
0.33,2.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2208.5,-1291.5,48.3,1.0,72227
0.33,2.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2248.6,-1251.4,52.17,0.0,0
0.33,2.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2079.5,-1420.5,50.63,1.0,98122
0.33,2.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2245.5,-1254.5,52.05,0.0,0
0.33,2.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2245.3,-1254.7,50.26,0.0,0
0.33,2.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2349.6,-1150.4,54.51,0.0,0
0.33,2.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2276.7,-1223.3,51.7,0.0,0
0.33,2.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2301.5,-1198.5,50.93,0.0,0
0.33,2.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2158.3,-1341.7,50.33,0.0,0
0.33,2.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2130.1,-1369.9,48.03,1.0,287155
0.33,2.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2263.3,-1236.7,52.47,0.0,0
0.33,2.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2155.7,-1344.3,50.18,1.0,177419
0.33,2.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2536.5,-963.5,48.04,0.0,0
0.33,2.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2294.2,-1205.8,50.68,1.0,13
0.33,2.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2171.3,-1428.7,49.88,0.0,0
0.33,2.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2178.1,-1421.9,53.1,0.0,0
0.33,2.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,2114.4,-1485.6,50.75,1.0,7381
0.33,2.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2085.2,-1514.8,52.34,0.0,0
0.33,2.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2144.2,-1455.8,50.57,1.0,183088
0.33,2.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,2117.4,-1482.6,52.44,1.0,107
0.33,2.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2288.4,-1311.6,50.82,0.0,0
0.33,2.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2208.5,-1391.5,48.3,1.0,72227
0.33,2.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2248.6,-1351.4,52.17,0.0,0
0.33,2.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2079.5,-1520.5,50.63,1.0,98122
0.33,2.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2245.5,-1354.5,52.05,0.0,0
0.33,2.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2245.3,-1354.7,50.26,0.0,0
0.33,2.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2349.6,-1250.4,54.51,0.0,0
0.33,2.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2276.7,-1323.3,51.7,0.0,0
0.33,2.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2301.5,-1298.5,50.93,0.0,0
0.33,2.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2158.3,-1441.7,50.33,0.0,0
0.33,2.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2130.1,-1469.9,48.03,1.0,287155
0.33,2.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2263.3,-1336.7,52.47,0.0,0
0.33,2.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2155.7,-1444.3,50.18,1.0,177419
0.33,2.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2536.5,-1063.5,48.04,0.0,0
0.33,2.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2294.2,-1305.8,50.68,1.0,13
0.33,2.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2171.3,-1528.7,49.88,0.0,0
0.33,2.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2178.1,-1521.9,53.1,0.0,0
0.33,2.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,2114.4,-1585.6,50.75,1.0,7381
0.33,2.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2085.2,-1614.8,52.34,0.0,0
0.33,2.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2144.2,-1555.8,50.57,1.0,183088
0.33,2.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,2117.4,-1582.6,52.44,1.0,107
0.33,2.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2288.4,-1411.6,50.82,0.0,0
0.33,2.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2208.5,-1491.5,48.3,1.0,72227
0.33,2.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2248.6,-1451.4,52.17,0.0,0
0.33,2.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2079.5,-1620.5,50.63,1.0,98122
0.33,2.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2245.5,-1454.5,52.05,0.0,0
0.33,2.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2245.3,-1454.7,50.26,0.0,0
0.33,2.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2349.6,-1350.4,54.51,0.0,0
0.33,2.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2276.7,-1423.3,51.7,0.0,0
0.33,2.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2301.5,-1398.5,50.93,0.0,0
0.33,2.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2158.3,-1541.7,50.33,0.0,0
0.33,2.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2130.1,-1569.9,48.03,1.0,287155
0.33,2.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2263.3,-1436.7,52.47,0.0,0
0.33,2.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2155.7,-1544.3,50.18,1.0,177419
0.33,2.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2536.5,-1163.5,48.04,0.0,0
0.33,2.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2294.2,-1405.8,50.68,1.0,13
0.33,2.0,2100.0,2300.0,0000111,0,0,0,0,36,50,50,2349.0,149.0,50.87,0.0,0
0.33,2.0,2100.0,2300.0,0001011,0,0,0,32,0,50,50,2346.6,146.6,51.55,1.0,38890
0.33,2.0,2100.0,2300.0,0001101,0,0,0,30,44,0,50,2345.9,145.9,53.33,0.0,0
0.33,2.0,2100.0,2300.0,0001110,0,0,0,41,50,50,0,2305.3,105.3,51.75,1.0,43074
0.33,2.0,2100.0,2300.0,0010011,0,0,30,0,0,50,50,2338.9,138.9,50.01,1.0,27394
0.33,2.0,2100.0,2300.0,0010101,0,0,30,0,37,0,50,2345.0,145.0,52.41,0.0,0
0.33,2.0,2100.0,2300.0,0010110,0,0,38,0,50,50,0,2348.3,148.3,51.2,1.0,752
0.33,2.0,2100.0,2300.0,0011001,0,0,32,50,0,0,50,2323.7,123.7,52.31,1.0,43600
0.33,2.0,2100.0,2300.0,0011010,0,0,30,30,0,50,0,2289.2,89.2,48.67,1.0,16794
0.33,2.0,2100.0,2300.0,0011100,0,0,30,46,50,0,0,2292.4,92.4,52.59,1.0,20018
0.33,2.0,2100.0,2300.0,0100011,0,31,0,0,0,50,50,2346.6,146.6,50.02,0.0,0
0.33,2.0,2100.0,2300.0,0100101,0,30,0,0,48,0,50,2347.2,147.2,54.09,0.0,0
0.33,2.0,2100.0,2300.0,0100110,0,30,0,0,48,50,0,2342.8,142.8,52.26,0.0,0
0.33,2.0,2100.0,2300.0,0101001,0,30,0,48,0,0,50,2346.6,146.6,52.37,0.0,0
0.33,2.0,2100.0,2300.0,0101010,0,42,0,39,0,50,0,2342.8,142.8,51.13,1.0,70128
0.33,2.0,2100.0,2300.0,0101100,0,35,0,30,50,0,0,2349.5,149.5,53.99,0.0,0
0.33,2.0,2100.0,2300.0,0110001,0,36,30,0,0,0,50,2345.4,145.4,51.25,0.0,0
0.33,2.0,2100.0,2300.0,0110010,0,47,33,0,0,50,0,2346.4,146.4,50.3,1.0,82146
0.33,2.0,2100.0,2300.0,0110100,0,30,31,0,50,0,0,2348.8,148.8,53.57,0.0,0
0.33,2.0,2100.0,2300.0,0111000,0,50,30,31,0,0,0,2349.6,149.6,51.44,1.0,60629
0.33,2.0,2100.0,2300.0,1000011,30,0,0,0,0,50,50,2287.4,87.4,49.69,1.0,160983
0.33,2.0,2100.0,2300.0,1000101,30,0,0,0,42,0,50,2349.9,149.9,52.56,0.0,0
0.33,2.0,2100.0,2300.0,1000110,39,0,0,0,50,50,0,2343.9,143.9,51.45,1.0,51601
0.33,2.0,2100.0,2300.0,1001001,30,0,0,50,0,0,50,2240.5,40.5,51.93,1.0,42856
0.33,2.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2231.7,31.7,49.5,1.0,55145
0.33,2.0,2100.0,2300.0,1001100,47,0,0,30,50,0,0,2347.7,147.7,52.81,1.0,42078
0.33,2.0,2100.0,2300.0,1010001,30,0,32,0,0,0,50,2348.9,148.9,50.71,0.0,0
0.33,2.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2316.3,116.3,47.23,1.0,1849
0.33,2.0,2100.0,2300.0,1010100,34,0,31,0,50,0,0,2349.4,149.4,52.67,0.0,0
0.33,2.0,2100.0,2300.0,1011000,30,0,30,39,0,0,0,2056.9,-143.1,50.47,1.0,4513
0.33,2.0,2100.0,2300.0,1100001,30,41,0,0,0,0,50,2345.4,145.4,51.02,0.0,0
0.33,2.0,2100.0,2300.0,1100010,30,49,0,0,0,50,0,2346.1,146.1,50.24,1.0,267341
0.33,2.0,2100.0,2300.0,1100100,30,30,0,0,49,0,0,2347.3,147.3,53.57,0.0,0
0.33,2.0,2100.0,2300.0,1101000,30,50,0,43,0,0,0,2341.9,141.9,51.27,1.0,188512
0.33,2.0,2100.0,2300.0,1110000,30,48,30,0,0,0,0,2349.3,149.3,50.94,0.0,0
0.33,2.0,2200.0,2400.0,0000111,0,0,0,0,48,50,50,2449.5,149.5,51.72,0.0,0
0.33,2.0,2200.0,2400.0,0001011,0,0,0,44,0,50,50,2441.9,141.9,51.96,1.0,38890
0.33,2.0,2200.0,2400.0,0001101,0,0,0,38,50,0,50,2444.4,144.4,53.85,0.0,0
0.33,2.0,2200.0,2400.0,0001110,0,0,0,41,50,50,0,2305.3,5.3,51.75,1.0,43074
0.33,2.0,2200.0,2400.0,0010011,0,0,30,0,0,50,50,2338.9,38.9,50.01,1.0,27394
0.33,2.0,2200.0,2400.0,0010101,0,0,31,0,50,0,50,2445.6,145.6,53.45,0.0,0
0.33,2.0,2200.0,2400.0,0010110,0,0,43,0,50,50,0,2437.3,137.3,51.35,1.0,752
0.33,2.0,2200.0,2400.0,0011001,0,0,32,50,0,0,50,2323.7,23.7,52.31,1.0,43600
0.33,2.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2289.2,-10.8,48.67,1.0,16794
0.33,2.0,2200.0,2400.0,0011100,0,0,30,46,50,0,0,2292.4,-7.6,52.59,1.0,20018
0.33,2.0,2200.0,2400.0,0100011,0,40,0,0,0,50,50,2448.6,148.6,50.61,0.0,0
0.33,2.0,2200.0,2400.0,0100101,0,40,0,0,50,0,50,2446.7,146.7,54.76,0.0,0
0.33,2.0,2200.0,2400.0,0100110,0,43,0,0,50,50,0,2449.7,149.7,53.41,0.0,0
0.33,2.0,2200.0,2400.0,0101001,0,36,0,50,0,0,50,2443.1,143.1,52.63,0.0,0
0.33,2.0,2200.0,2400.0,0101010,0,50,0,30,0,50,0,2441.2,141.2,51.28,1.0,70128
0.33,2.0,2200.0,2400.0,0101100,0,47,0,30,50,0,0,2447.5,147.5,54.42,0.0,0
0.33,2.0,2200.0,2400.0,0110001,0,46,31,0,0,0,50,2448.9,148.9,51.79,0.0,0
0.33,2.0,2200.0,2400.0,0110010,0,50,36,0,0,50,0,2438.0,138.0,50.67,1.0,82146
0.33,2.0,2200.0,2400.0,0110100,0,49,30,0,50,0,0,2447.5,147.5,54.62,0.0,0
0.33,2.0,2200.0,2400.0,0111000,0,50,30,39,0,0,0,2391.0,91.0,51.59,1.0,60629
0.33,2.0,2200.0,2400.0,1000011,30,0,0,0,0,50,50,2287.4,-12.6,49.69,1.0,160983
0.33,2.0,2200.0,2400.0,1000101,34,0,0,0,50,0,50,2447.9,147.9,53.39,0.0,0
0.33,2.0,2200.0,2400.0,1000110,43,0,0,0,50,50,0,2434.7,134.7,51.91,1.0,51601
0.33,2.0,2200.0,2400.0,1001001,30,0,0,50,0,0,50,2240.5,-59.5,51.93,1.0,42856
0.33,2.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2231.7,-68.3,49.5,1.0,55145
0.33,2.0,2200.0,2400.0,1001100,49,0,0,30,50,0,0,2369.4,69.4,52.82,1.0,42078
0.33,2.0,2200.0,2400.0,1010001,31,0,40,0,0,0,50,2441.1,141.1,50.82,0.0,0
0.33,2.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2316.3,16.3,47.23,1.0,1849
0.33,2.0,2200.0,2400.0,1010100,42,0,30,0,50,0,0,2422.8,122.8,52.91,0.0,0
0.33,2.0,2200.0,2400.0,1011000,31,0,30,45,0,0,0,2150.9,-149.1,49.98,1.0,4513
0.33,2.0,2200.0,2400.0,1100001,31,50,0,0,0,0,50,2446.0,146.0,51.58,0.0,0
0.33,2.0,2200.0,2400.0,1100010,41,49,0,0,0,50,0,2447.6,147.6,50.6,1.0,267341
0.33,2.0,2200.0,2400.0,1100100,30,42,0,0,50,0,0,2448.4,148.4,54.26,0.0,0
0.33,2.0,2200.0,2400.0,1101000,30,50,0,43,0,0,0,2341.9,41.9,51.27,1.0,188512
0.33,2.0,2200.0,2400.0,1110000,41,50,30,0,0,0,0,2446.9,146.9,51.47,0.0,0
0.33,2.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2465.1,65.1,51.86,0.0,0
0.33,2.0,2300.0,2500.0,0001011,0,0,0,44,0,50,50,2441.9,41.9,51.96,1.0,38890
0.33,2.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2507.6,107.6,53.97,0.0,0
0.33,2.0,2300.0,2500.0,0001110,0,0,0,41,50,50,0,2305.3,-94.7,51.75,1.0,43074
0.33,2.0,2300.0,2500.0,0010011,0,0,30,0,0,50,50,2338.9,-61.1,50.01,1.0,27394
0.33,2.0,2300.0,2500.0,0010101,0,0,42,0,50,0,50,2542.8,142.8,53.59,0.0,0
0.33,2.0,2300.0,2500.0,0010110,0,0,46,0,50,50,0,2487.5,87.5,51.41,1.0,752
0.33,2.0,2300.0,2500.0,0011001,0,0,32,50,0,0,50,2323.7,-76.3,52.31,1.0,43600
0.33,2.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2289.2,-110.8,48.67,1.0,16794
0.33,2.0,2300.0,2500.0,0011100,0,0,30,46,50,0,0,2292.4,-107.6,52.59,1.0,20018
0.33,2.0,2300.0,2500.0,0100011,0,48,0,0,0,50,50,2548.6,148.6,51.24,0.0,0
0.33,2.0,2300.0,2500.0,0100101,0,50,0,0,50,0,50,2527.2,127.2,55.36,0.0,0
0.33,2.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2504.2,104.2,53.88,0.0,0
0.33,2.0,2300.0,2500.0,0101001,0,50,0,39,0,0,50,2549.9,149.9,52.98,0.0,0
0.33,2.0,2300.0,2500.0,0101010,0,50,0,32,0,50,0,2465.4,65.4,51.3,1.0,70128
0.33,2.0,2300.0,2500.0,0101100,0,50,0,30,50,0,0,2466.8,66.8,54.53,0.0,0
0.33,2.0,2300.0,2500.0,0110001,0,50,37,0,0,0,50,2543.8,143.8,52.15,0.0,0
0.33,2.0,2300.0,2500.0,0110010,0,50,38,0,0,50,0,2470.8,70.8,50.73,1.0,82146
0.33,2.0,2300.0,2500.0,0110100,0,50,43,0,50,0,0,2490.9,90.9,54.69,0.0,0
0.33,2.0,2300.0,2500.0,0111000,0,50,30,39,0,0,0,2391.0,-9.0,51.59,1.0,60629
0.33,2.0,2300.0,2500.0,1000011,30,0,0,0,0,50,50,2287.4,-112.6,49.69,1.0,160983
0.33,2.0,2300.0,2500.0,1000101,45,0,0,0,50,0,50,2542.8,142.8,53.71,0.0,0
0.33,2.0,2300.0,2500.0,1000110,46,0,0,0,50,50,0,2538.8,138.8,52.35,1.0,51601
0.33,2.0,2300.0,2500.0,1001001,32,0,0,50,0,0,50,2251.6,-148.4,51.91,1.0,42856
0.33,2.0,2300.0,2500.0,1001010,30,0,0,31,0,50,0,2252.2,-147.8,49.38,1.0,55145
0.33,2.0,2300.0,2500.0,1001100,49,0,0,30,50,0,0,2369.4,-30.6,52.82,1.0,42078
0.33,2.0,2300.0,2500.0,1010001,31,0,40,0,0,0,50,2441.1,41.1,50.82,0.0,0
0.33,2.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2316.3,-83.7,47.23,1.0,1849
0.33,2.0,2300.0,2500.0,1010100,50,0,30,0,50,0,0,2547.9,147.9,53.21,0.0,0
0.33,2.0,2300.0,2500.0,1011000,31,0,30,50,0,0,0,2250.3,-149.7,49.56,1.0,4513
0.33,2.0,2300.0,2500.0,1100001,43,50,0,0,0,0,50,2549.4,149.4,51.71,0.0,0
0.33,2.0,2300.0,2500.0,1100010,42,50,0,0,0,50,0,2486.8,86.8,50.71,1.0,267341
0.33,2.0,2300.0,2500.0,1100100,43,50,0,0,50,0,0,2547.8,147.8,54.71,0.0,0
0.33,2.0,2300.0,2500.0,1101000,30,50,0,43,0,0,0,2341.9,-58.1,51.27,1.0,188512
0.33,2.0,2300.0,2500.0,1110000,49,50,30,0,0,0,0,2537.8,137.8,51.51,0.0,0
0.33,2.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2465.1,-34.9,51.86,0.0,0
0.33,2.0,2400.0,2600.0,0001011,0,0,0,44,0,50,50,2441.9,-58.1,51.96,1.0,38890
0.33,2.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2507.6,7.6,53.97,0.0,0
0.33,2.0,2400.0,2600.0,0001110,0,0,0,44,50,50,0,2362.5,-137.5,51.59,1.0,43074
0.33,2.0,2400.0,2600.0,0010011,0,0,32,0,0,50,50,2352.2,-147.8,49.99,1.0,27394
0.33,2.0,2400.0,2600.0,0010101,0,0,50,0,50,0,50,2605.7,105.7,53.63,0.0,0
0.33,2.0,2400.0,2600.0,0010110,0,0,46,0,50,50,0,2487.5,-12.5,51.41,1.0,752
0.33,2.0,2400.0,2600.0,0011001,0,0,37,50,0,0,50,2356.3,-143.7,52.29,1.0,43600
0.33,2.0,2400.0,2600.0,0011010,0,0,30,34,0,50,0,2369.4,-130.6,48.51,1.0,16794
0.33,2.0,2400.0,2600.0,0011100,0,0,40,39,50,0,0,2350.2,-149.8,52.46,1.0,20018
0.33,2.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2578.3,78.3,51.4,0.0,0
0.33,2.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2527.2,27.2,55.36,0.0,0
0.33,2.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2504.2,4.2,53.88,0.0,0
0.33,2.0,2400.0,2600.0,0101001,0,50,0,49,0,0,50,2627.1,127.1,53.25,0.0,0
0.33,2.0,2400.0,2600.0,0101010,0,50,0,32,0,50,0,2465.4,-34.6,51.3,1.0,70128
0.33,2.0,2400.0,2600.0,0101100,0,50,0,30,50,0,0,2466.8,-33.2,54.53,0.0,0
0.33,2.0,2400.0,2600.0,0110001,0,50,50,0,0,0,50,2644.1,144.1,52.33,0.0,0
0.33,2.0,2400.0,2600.0,0110010,0,50,38,0,0,50,0,2470.8,-29.2,50.73,1.0,82146
0.33,2.0,2400.0,2600.0,0110100,0,50,43,0,50,0,0,2490.9,-9.1,54.69,0.0,0
0.33,2.0,2400.0,2600.0,0111000,0,50,30,39,0,0,0,2391.0,-109.0,51.59,1.0,60629
0.33,2.0,2400.0,2600.0,1000011,47,0,0,0,0,50,50,2413.7,-86.3,49.38,1.0,160983
0.33,2.0,2400.0,2600.0,1000101,50,0,0,0,50,0,50,2598.7,98.7,53.89,0.0,0
0.33,2.0,2400.0,2600.0,1000110,47,0,0,0,50,50,0,2591.3,91.3,52.42,1.0,51601
0.33,2.0,2400.0,2600.0,1001001,45,0,0,48,0,0,50,2351.2,-148.8,51.79,1.0,42856
0.33,2.0,2400.0,2600.0,1001010,34,0,0,32,0,50,0,2354.0,-146.0,48.91,1.0,55145
0.33,2.0,2400.0,2600.0,1001100,49,0,0,30,50,0,0,2369.4,-130.6,52.82,1.0,42078
0.33,2.0,2400.0,2600.0,1010001,31,0,40,0,0,0,50,2441.1,-58.9,50.82,0.0,0
0.33,2.0,2400.0,2600.0,1010010,45,0,32,0,0,50,0,2648.6,148.6,47.12,1.0,1849
0.33,2.0,2400.0,2600.0,1010100,50,0,35,0,50,0,0,2612.6,112.6,53.26,0.0,0
0.33,2.0,2400.0,2600.0,1011000,35,0,30,49,0,0,0,2357.5,-142.5,49.11,1.0,4513
0.33,2.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2618.8,118.8,51.84,0.0,0
0.33,2.0,2400.0,2600.0,1100010,42,50,0,0,0,50,0,2486.8,-13.2,50.71,1.0,267341
0.33,2.0,2400.0,2600.0,1100100,50,50,0,0,50,0,0,2582.3,82.3,54.85,0.0,0
0.33,2.0,2400.0,2600.0,1101000,30,50,0,46,0,0,0,2355.0,-145.0,51.25,1.0,188512
0.33,2.0,2400.0,2600.0,1110000,50,50,30,0,0,0,0,2557.4,57.4,51.53,0.0,0
0.33,2.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2465.1,-134.9,51.86,0.0,0
0.33,2.0,2500.0,2700.0,0001011,0,0,0,45,0,50,50,2458.3,-141.7,51.95,1.0,38890
0.33,2.0,2500.0,2700.0,0001101,0,0,0,50,50,0,50,2507.6,-92.4,53.97,0.0,0
0.33,2.0,2500.0,2700.0,0001110,0,0,0,48,50,50,0,2457.3,-142.7,51.23,1.0,43074
0.33,2.0,2500.0,2700.0,0010011,0,0,43,0,0,50,50,2462.7,-137.3,49.7,1.0,27394
0.33,2.0,2500.0,2700.0,0010101,0,0,50,0,50,0,50,2605.7,5.7,53.63,0.0,0
0.33,2.0,2500.0,2700.0,0010110,0,0,46,0,50,50,0,2487.5,-112.5,51.41,1.0,752
0.33,2.0,2500.0,2700.0,0011001,0,0,47,50,0,0,50,2454.9,-145.1,51.89,1.0,43600
0.33,2.0,2500.0,2700.0,0011010,0,0,30,38,0,50,0,2459.2,-140.8,48.44,1.0,16794
0.33,2.0,2500.0,2700.0,0011100,0,0,42,50,50,0,0,2460.0,-140.0,52.1,1.0,20018
0.33,2.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2578.3,-21.7,51.4,0.0,0
0.33,2.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2527.2,-72.8,55.36,0.0,0
0.33,2.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2504.2,-95.8,53.88,0.0,0
0.33,2.0,2500.0,2700.0,0101001,0,50,0,49,0,0,50,2627.1,27.1,53.25,0.0,0
0.33,2.0,2500.0,2700.0,0101010,0,50,0,32,0,50,0,2465.4,-134.6,51.3,1.0,70128
0.33,2.0,2500.0,2700.0,0101100,0,50,0,30,50,0,0,2466.8,-133.2,54.53,0.0,0
0.33,2.0,2500.0,2700.0,0110001,0,50,50,0,0,0,50,2644.1,44.1,52.33,0.0,0
0.33,2.0,2500.0,2700.0,0110010,0,50,38,0,0,50,0,2470.8,-129.2,50.73,1.0,82146
0.33,2.0,2500.0,2700.0,0110100,0,50,43,0,50,0,0,2490.9,-109.1,54.69,0.0,0
0.33,2.0,2500.0,2700.0,0111000,0,50,31,50,0,0,0,2457.1,-142.9,51.47,1.0,60629
0.33,2.0,2500.0,2700.0,1000011,48,0,0,0,0,50,50,2463.3,-136.7,49.36,1.0,160983
0.33,2.0,2500.0,2700.0,1000101,50,0,0,0,50,0,50,2598.7,-1.3,53.89,0.0,0
0.33,2.0,2500.0,2700.0,1000110,48,0,0,0,50,50,0,2657.0,57.0,52.44,1.0,51601
0.33,2.0,2500.0,2700.0,1001001,49,0,0,48,0,0,50,2453.6,-146.4,51.68,1.0,42856
0.33,2.0,2500.0,2700.0,1001010,40,0,0,30,0,50,0,2453.5,-146.5,48.76,1.0,55145
0.33,2.0,2500.0,2700.0,1001100,50,0,0,44,50,0,0,2523.7,-76.3,52.62,1.0,42078
0.33,2.0,2500.0,2700.0,1010001,30,0,42,0,0,0,50,2453.3,-146.7,50.81,0.0,0
0.33,2.0,2500.0,2700.0,1010010,48,0,32,0,0,50,0,2742.5,142.5,47.74,1.0,1849
0.33,2.0,2500.0,2700.0,1010100,50,0,35,0,50,0,0,2612.6,12.6,53.26,0.0,0
0.33,2.0,2500.0,2700.0,1011000,50,0,32,39,0,0,0,2748.4,148.4,49.05,1.0,4513
0.33,2.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2618.8,18.8,51.84,0.0,0
0.33,2.0,2500.0,2700.0,1100010,42,50,0,0,0,50,0,2486.8,-113.2,50.71,1.0,267341
0.33,2.0,2500.0,2700.0,1100100,50,50,0,0,50,0,0,2582.3,-17.7,54.85,0.0,0
0.33,2.0,2500.0,2700.0,1101000,37,50,0,50,0,0,0,2456.3,-143.7,51.18,1.0,188512
0.33,2.0,2500.0,2700.0,1110000,50,50,30,0,0,0,0,2557.4,-42.6,51.53,0.0,0
0.33,2.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2465.1,-234.9,51.86,0.0,0
0.33,2.0,2600.0,2800.0,0001011,0,0,0,50,0,50,50,2563.7,-136.3,51.62,1.0,38890
0.33,2.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2507.6,-192.4,53.97,0.0,0
0.33,2.0,2600.0,2800.0,0001110,0,0,0,50,50,50,0,2519.7,-180.3,51.03,1.0,43074
0.33,2.0,2600.0,2800.0,0010011,0,0,48,0,0,50,50,2572.3,-127.7,49.48,1.0,27394
0.33,2.0,2600.0,2800.0,0010101,0,0,50,0,50,0,50,2605.7,-94.3,53.63,0.0,0
0.33,2.0,2600.0,2800.0,0010110,0,0,49,0,50,50,0,2566.4,-133.6,51.28,1.0,752
0.33,2.0,2600.0,2800.0,0011001,0,0,50,50,0,0,50,2504.1,-195.9,51.63,1.0,43600
0.33,2.0,2600.0,2800.0,0011010,0,0,30,43,0,50,0,2565.1,-134.9,48.34,1.0,16794
0.33,2.0,2600.0,2800.0,0011100,0,0,50,50,50,0,0,2545.8,-154.2,51.54,1.0,20018
0.33,2.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2578.3,-121.7,51.4,0.0,0
0.33,2.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2527.2,-172.8,55.36,0.0,0
0.33,2.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2504.2,-195.8,53.88,0.0,0
0.33,2.0,2600.0,2800.0,0101001,0,50,0,49,0,0,50,2627.1,-72.9,53.25,0.0,0
0.33,2.0,2600.0,2800.0,0101010,0,50,0,38,0,50,0,2552.3,-147.7,51.23,1.0,70128
0.33,2.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2529.2,-170.8,54.38,0.0,0
0.33,2.0,2600.0,2800.0,0110001,0,50,50,0,0,0,50,2644.1,-55.9,52.33,0.0,0
0.33,2.0,2600.0,2800.0,0110010,0,50,43,0,0,50,0,2567.3,-132.7,50.36,1.0,82146
0.33,2.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2511.3,-188.7,54.6,0.0,0
0.33,2.0,2600.0,2800.0,0111000,0,50,41,50,0,0,0,2551.6,-148.4,51.17,1.0,60629
0.33,2.0,2600.0,2800.0,1000011,50,0,0,0,0,50,50,2580.2,-119.8,49.06,1.0,160983
0.33,2.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2598.7,-101.3,53.89,0.0,0
0.33,2.0,2600.0,2800.0,1000110,48,0,0,0,50,50,0,2657.0,-43.0,52.44,1.0,51601
0.33,2.0,2600.0,2800.0,1001001,50,0,0,49,0,0,50,2563.0,-137.0,51.5,1.0,42856
0.33,2.0,2600.0,2800.0,1001010,50,0,0,34,0,50,0,2842.3,142.3,48.83,1.0,55145
0.33,2.0,2600.0,2800.0,1001100,50,0,0,46,50,0,0,2580.0,-120.0,52.58,1.0,42078
0.33,2.0,2600.0,2800.0,1010001,48,0,32,0,0,0,50,2551.4,-148.6,50.78,0.0,0
0.33,2.0,2600.0,2800.0,1010010,50,0,35,0,0,50,0,2841.5,141.5,48.21,1.0,1849
0.33,2.0,2600.0,2800.0,1010100,50,0,35,0,50,0,0,2612.6,-87.4,53.26,0.0,0
0.33,2.0,2600.0,2800.0,1011000,50,0,37,44,0,0,0,2848.4,148.4,49.44,1.0,4513
0.33,2.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2618.8,-81.2,51.84,0.0,0
0.33,2.0,2600.0,2800.0,1100010,45,50,0,0,0,50,0,2582.1,-117.9,50.04,1.0,267341
0.33,2.0,2600.0,2800.0,1100100,50,50,0,0,50,0,0,2582.3,-117.7,54.85,0.0,0
0.33,2.0,2600.0,2800.0,1101000,42,50,0,50,0,0,0,2551.7,-148.3,51.08,1.0,188512
0.33,2.0,2600.0,2800.0,1110000,50,50,30,0,0,0,0,2557.4,-142.6,51.53,0.0,0
0.33,2.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2465.1,-334.9,51.86,0.0,0
0.33,2.0,2700.0,2900.0,0001011,0,0,0,50,0,50,50,2563.7,-236.3,51.62,1.0,38890
0.33,2.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2507.6,-292.4,53.97,0.0,0
0.33,2.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2519.7,-280.3,51.03,1.0,43074
0.33,2.0,2700.0,2900.0,0010011,0,0,50,0,0,50,50,2651.3,-148.7,49.43,1.0,27394
0.33,2.0,2700.0,2900.0,0010101,0,0,50,0,50,0,50,2605.7,-194.3,53.63,0.0,0
0.33,2.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2593.0,-207.0,51.2,1.0,752
0.33,2.0,2700.0,2900.0,0011001,0,0,50,50,0,0,50,2504.1,-295.9,51.63,1.0,43600
0.33,2.0,2700.0,2900.0,0011010,0,0,30,49,0,50,0,2651.9,-148.1,48.22,1.0,16794
0.33,2.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2545.8,-254.2,51.54,1.0,20018
0.33,2.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2578.3,-221.7,51.4,0.0,0
0.33,2.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2527.2,-272.8,55.36,0.0,0
0.33,2.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2504.2,-295.8,53.88,0.0,0
0.33,2.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2634.1,-165.9,53.25,0.0,0
0.33,2.0,2700.0,2900.0,0101010,0,50,0,45,0,50,0,2664.1,-135.9,50.75,1.0,70128
0.33,2.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2529.2,-270.8,54.38,0.0,0
0.33,2.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2644.1,-155.9,52.33,0.0,0
0.33,2.0,2700.0,2900.0,0110010,0,50,47,0,0,50,0,2658.3,-141.7,48.82,1.0,82146
0.33,2.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2511.3,-288.7,54.6,0.0,0
0.33,2.0,2700.0,2900.0,0111000,0,50,50,50,0,0,0,2632.6,-167.4,49.79,1.0,60629
0.33,2.0,2700.0,2900.0,1000011,50,0,0,0,0,50,50,2580.2,-219.8,49.06,1.0,160983
0.33,2.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2598.7,-201.3,53.89,0.0,0
0.33,2.0,2700.0,2900.0,1000110,48,0,0,0,50,50,0,2657.0,-143.0,52.44,1.0,51601
0.33,2.0,2700.0,2900.0,1001001,50,0,0,50,0,0,50,2599.2,-200.8,51.41,1.0,42856
0.33,2.0,2700.0,2900.0,1001010,50,0,0,39,0,50,0,2932.9,132.9,49.12,1.0,55145
0.33,2.0,2700.0,2900.0,1001100,50,0,0,49,50,0,0,2660.8,-139.2,52.38,1.0,42078
0.33,2.0,2700.0,2900.0,1010001,36,0,50,0,0,0,50,2658.9,-141.1,50.35,0.0,0
0.33,2.0,2700.0,2900.0,1010010,50,0,43,0,0,50,0,2938.5,138.5,48.44,1.0,1849
0.33,2.0,2700.0,2900.0,1010100,50,0,37,0,50,0,0,2654.8,-145.2,53.24,0.0,0
