Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,Confidence,Appear_Count
0.36,3.0,2300.0,2500.0,1000110,45,0,0,0,50,50,0,2527.1,127.1,52.72,1.0,51601
0.36,3.0,2300.0,2500.0,1001001,30,0,0,50,0,0,50,2286.5,-113.5,52.6,1.0,42856
0.36,3.0,2300.0,2500.0,1001010,30,0,0,33,0,50,0,2257.7,-142.3,50.35,1.0,55145
0.36,3.0,2300.0,2500.0,1001100,30,0,0,30,50,0,0,2290.3,-109.7,53.7,1.0,42078
0.36,3.0,2300.0,2500.0,1010001,37,0,30,0,0,0,50,2411.6,11.6,51.71,0.0,0
0.36,3.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2342.4,-57.6,49.21,1.0,1849
0.36,3.0,2300.0,2500.0,1010100,33,0,30,0,50,0,0,2375.1,-24.9,53.81,0.0,0
0.36,3.0,2300.0,2500.0,1011000,30,0,42,31,0,0,0,2262.0,-138.0,50.8,1.0,4513
0.36,3.0,2300.0,2500.0,1100001,40,50,0,0,0,0,50,2547.6,147.6,52.87,0.0,0
0.36,3.0,2300.0,2500.0,1100010,30,50,0,0,0,50,0,2419.6,19.6,51.41,1.0,267341
0.36,3.0,2300.0,2500.0,1100100,40,50,0,0,50,0,0,2547.1,147.1,55.5,0.0,0
0.36,3.0,2300.0,2500.0,1101000,30,50,0,30,0,0,0,2340.3,-59.7,52.29,1.0,188512
0.36,3.0,2300.0,2500.0,1110000,35,50,30,0,0,0,0,2414.3,14.3,52.32,0.0,0
0.36,3.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2528.2,28.2,53.35,0.0,0
0.36,3.0,2400.0,2600.0,0001011,0,0,0,42,0,50,50,2436.0,-64.0,52.32,1.0,38890
0.36,3.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2541.5,41.5,54.99,0.0,0
0.36,3.0,2400.0,2600.0,0001110,0,0,0,34,50,50,0,2351.8,-148.2,52.66,1.0,43074
0.36,3.0,2400.0,2600.0,0010011,0,0,30,0,0,50,50,2408.0,-92.0,50.84,1.0,27394
0.36,3.0,2400.0,2600.0,0010101,0,0,47,0,50,0,50,2589.8,89.8,54.67,0.0,0
0.36,3.0,2400.0,2600.0,0010110,0,0,37,0,50,50,0,2380.3,-119.7,52.24,1.0,752
0.36,3.0,2400.0,2600.0,0011001,0,0,30,50,0,0,50,2362.1,-137.9,52.86,1.0,43600
0.36,3.0,2400.0,2600.0,0011010,0,0,30,33,0,50,0,2357.9,-142.1,49.92,1.0,16794
0.36,3.0,2400.0,2600.0,0011100,0,0,37,34,50,0,0,2350.1,-149.9,53.47,1.0,20018
0.36,3.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2616.0,116.0,52.62,0.0,0
0.36,3.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2550.5,50.5,56.63,0.0,0
0.36,3.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2520.7,20.7,54.62,0.0,0
0.36,3.0,2400.0,2600.0,0101001,0,50,0,42,0,0,50,2588.7,88.7,54.04,0.0,0
0.36,3.0,2400.0,2600.0,0101010,0,50,0,30,0,50,0,2463.2,-36.8,51.98,1.0,70128
0.36,3.0,2400.0,2600.0,0101100,0,50,0,30,50,0,0,2488.2,-11.8,55.41,0.0,0
0.36,3.0,2400.0,2600.0,0110001,0,50,40,0,0,0,50,2590.6,90.6,53.34,0.0,0
0.36,3.0,2400.0,2600.0,0110010,0,50,30,0,0,50,0,2418.0,-82.0,51.52,1.0,82146
0.36,3.0,2400.0,2600.0,0110100,0,50,30,0,50,0,0,2476.6,-23.4,55.55,0.0,0
0.36,3.0,2400.0,2600.0,0111000,0,50,30,30,0,0,0,2382.2,-117.8,52.56,1.0,60629
0.36,3.0,2400.0,2600.0,1000011,30,0,0,0,0,50,50,2352.2,-147.8,50.64,1.0,160983
0.36,3.0,2400.0,2600.0,1000101,50,0,0,0,50,0,50,2616.1,116.1,54.93,0.0,0
0.36,3.0,2400.0,2600.0,1000110,48,0,0,0,50,50,0,2624.1,124.1,52.79,1.0,51601
0.36,3.0,2400.0,2600.0,1001001,42,0,0,48,0,0,50,2350.2,-149.8,52.32,1.0,42856
0.36,3.0,2400.0,2600.0,1001010,35,0,0,32,0,50,0,2355.1,-144.9,50.01,1.0,55145
0.36,3.0,2400.0,2600.0,1001100,40,0,0,30,50,0,0,2353.1,-146.9,53.64,1.0,42078
0.36,3.0,2400.0,2600.0,1010001,37,0,30,0,0,0,50,2411.6,-88.4,51.71,0.0,0
0.36,3.0,2400.0,2600.0,1010010,30,0,31,0,0,50,0,2369.6,-130.4,49.06,1.0,1849
0.36,3.0,2400.0,2600.0,1010100,33,0,30,0,50,0,0,2375.1,-124.9,53.81,0.0,0
0.36,3.0,2400.0,2600.0,1011000,30,0,45,30,0,0,0,2350.3,-149.7,50.57,1.0,4513
0.36,3.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2640.8,140.8,53.0,0.0,0
0.36,3.0,2400.0,2600.0,1100010,30,50,0,0,0,50,0,2419.6,-80.4,51.41,1.0,267341
0.36,3.0,2400.0,2600.0,1100100,45,50,0,0,50,0,0,2569.9,69.9,55.53,0.0,0
0.36,3.0,2400.0,2600.0,1101000,30,50,0,33,0,0,0,2350.0,-150.0,52.26,1.0,188512
0.36,3.0,2400.0,2600.0,1110000,35,50,30,0,0,0,0,2414.3,-85.7,52.32,0.0,0
0.36,3.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2528.2,-71.8,53.35,0.0,0
0.36,3.0,2500.0,2700.0,0001011,0,0,0,45,0,50,50,2455.9,-144.1,52.23,1.0,38890
0.36,3.0,2500.0,2700.0,0001101,0,0,0,50,50,0,50,2541.5,-58.5,54.99,0.0,0
0.36,3.0,2500.0,2700.0,0001110,0,0,0,46,50,50,0,2464.9,-135.1,52.1,1.0,43074
0.36,3.0,2500.0,2700.0,0010011,0,0,36,0,0,50,50,2452.2,-147.8,50.78,1.0,27394
0.36,3.0,2500.0,2700.0,0010101,0,0,47,0,50,0,50,2589.8,-10.2,54.67,0.0,0
0.36,3.0,2500.0,2700.0,0010110,0,0,44,0,50,50,0,2459.5,-140.5,52.13,1.0,752
0.36,3.0,2500.0,2700.0,0011001,0,0,47,40,0,0,50,2454.2,-145.8,52.4,1.0,43600
0.36,3.0,2500.0,2700.0,0011010,0,0,32,35,0,50,0,2450.4,-149.6,49.65,1.0,16794
0.36,3.0,2500.0,2700.0,0011100,0,0,45,43,50,0,0,2450.7,-149.3,52.77,1.0,20018
0.36,3.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2616.0,16.0,52.62,0.0,0
0.36,3.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2550.5,-49.5,56.63,0.0,0
0.36,3.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2520.7,-79.3,54.62,0.0,0
0.36,3.0,2500.0,2700.0,0101001,0,50,0,42,0,0,50,2588.7,-11.3,54.04,0.0,0
0.36,3.0,2500.0,2700.0,0101010,0,50,0,30,0,50,0,2463.2,-136.8,51.98,1.0,70128
0.36,3.0,2500.0,2700.0,0101100,0,50,0,30,50,0,0,2488.2,-111.8,55.41,0.0,0
0.36,3.0,2500.0,2700.0,0110001,0,50,40,0,0,0,50,2590.6,-9.4,53.34,0.0,0
0.36,3.0,2500.0,2700.0,0110010,0,50,37,0,0,50,0,2451.0,-149.0,51.36,1.0,82146
0.36,3.0,2500.0,2700.0,0110100,0,50,30,0,50,0,0,2476.6,-123.4,55.55,0.0,0
0.36,3.0,2500.0,2700.0,0111000,0,50,30,49,0,0,0,2451.9,-148.1,52.14,1.0,60629
0.36,3.0,2500.0,2700.0,1000011,50,0,0,0,0,50,50,2502.5,-97.5,50.24,1.0,160983
0.36,3.0,2500.0,2700.0,1000101,50,0,0,0,50,0,50,2616.1,16.1,54.93,0.0,0
0.36,3.0,2500.0,2700.0,1000110,48,0,0,0,50,50,0,2624.1,24.1,52.79,1.0,51601
0.36,3.0,2500.0,2700.0,1001001,50,0,0,49,0,0,50,2454.9,-145.1,51.87,1.0,42856
0.36,3.0,2500.0,2700.0,1001010,39,0,0,32,0,50,0,2452.0,-148.0,49.71,1.0,55145
0.36,3.0,2500.0,2700.0,1001100,50,0,0,33,50,0,0,2453.2,-146.8,53.34,1.0,42078
0.36,3.0,2500.0,2700.0,1010001,45,0,30,0,0,0,50,2497.7,-102.3,51.69,0.0,0
0.36,3.0,2500.0,2700.0,1010010,48,0,31,0,0,50,0,2749.7,149.7,49.17,1.0,1849
0.36,3.0,2500.0,2700.0,1010100,50,0,34,0,50,0,0,2595.0,-5.0,53.75,0.0,0
0.36,3.0,2500.0,2700.0,1011000,43,0,30,38,0,0,0,2460.9,-139.1,50.24,1.0,4513
0.36,3.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2640.8,40.8,53.0,0.0,0
0.36,3.0,2500.0,2700.0,1100010,37,50,0,0,0,50,0,2452.4,-147.6,51.38,1.0,267341
0.36,3.0,2500.0,2700.0,1100100,45,50,0,0,50,0,0,2569.9,-30.1,55.53,0.0,0
0.36,3.0,2500.0,2700.0,1101000,49,50,0,30,0,0,0,2451.9,-148.1,51.95,1.0,188512
0.36,3.0,2500.0,2700.0,1110000,42,50,30,0,0,0,0,2454.3,-145.7,52.1,0.0,0
0.36,3.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2528.2,-171.8,53.35,0.0,0
0.36,3.0,2600.0,2800.0,0001011,0,0,0,50,0,50,50,2508.0,-192.0,51.95,1.0,38890
0.36,3.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2541.5,-158.5,54.99,0.0,0
0.36,3.0,2600.0,2800.0,0001110,0,0,0,50,50,50,0,2540.4,-159.6,51.86,1.0,43074
0.36,3.0,2600.0,2800.0,0010011,0,0,47,0,0,50,50,2556.5,-143.5,50.32,1.0,27394
0.36,3.0,2600.0,2800.0,0010101,0,0,47,0,50,0,50,2589.8,-110.2,54.67,0.0,0
0.36,3.0,2600.0,2800.0,0010110,0,0,49,0,50,50,0,2565.1,-134.9,51.98,1.0,752
0.36,3.0,2600.0,2800.0,0011001,0,0,50,50,0,0,50,2506.5,-193.5,51.96,1.0,43600
0.36,3.0,2600.0,2800.0,0011010,0,0,30,43,0,50,0,2552.4,-147.6,49.33,1.0,16794
0.36,3.0,2600.0,2800.0,0011100,0,0,50,50,50,0,0,2544.2,-155.8,52.27,1.0,20018
0.36,3.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2616.0,-84.0,52.62,0.0,0
0.36,3.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2550.5,-149.5,56.63,0.0,0
0.36,3.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2520.7,-179.3,54.62,0.0,0
0.36,3.0,2600.0,2800.0,0101001,0,50,0,42,0,0,50,2588.7,-111.3,54.04,0.0,0
0.36,3.0,2600.0,2800.0,0101010,0,50,0,40,0,50,0,2558.4,-141.6,51.67,1.0,70128
0.36,3.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2544.4,-155.6,55.11,0.0,0
0.36,3.0,2600.0,2800.0,0110001,0,50,40,0,0,0,50,2590.6,-109.4,53.34,0.0,0
0.36,3.0,2600.0,2800.0,0110010,0,50,44,0,0,50,0,2564.3,-135.7,51.06,1.0,82146
0.36,3.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2523.1,-176.9,55.15,0.0,0
0.36,3.0,2600.0,2800.0,0111000,0,50,43,50,0,0,0,2555.8,-144.2,51.58,1.0,60629
0.36,3.0,2600.0,2800.0,1000011,50,0,0,0,0,50,50,2502.5,-197.5,50.24,1.0,160983
0.36,3.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2616.1,-83.9,54.93,0.0,0
0.36,3.0,2600.0,2800.0,1000110,48,0,0,0,50,50,0,2624.1,-75.9,52.79,1.0,51601
0.36,3.0,2600.0,2800.0,1001001,50,0,0,50,0,0,50,2478.2,-221.8,51.81,1.0,42856
0.36,3.0,2600.0,2800.0,1001010,50,0,0,30,0,50,0,2737.4,37.4,49.64,1.0,55145
0.36,3.0,2600.0,2800.0,1001100,50,0,0,44,50,0,0,2556.0,-144.0,53.1,1.0,42078
0.36,3.0,2600.0,2800.0,1010001,49,0,30,0,0,0,50,2555.8,-144.2,51.65,0.0,0
0.36,3.0,2600.0,2800.0,1010010,50,0,36,0,0,50,0,2848.9,148.9,49.64,1.0,1849
0.36,3.0,2600.0,2800.0,1010100,50,0,34,0,50,0,0,2595.0,-105.0,53.75,0.0,0
0.36,3.0,2600.0,2800.0,1011000,50,0,37,46,0,0,0,2845.9,145.9,50.3,1.0,4513
0.36,3.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2640.8,-59.2,53.0,0.0,0
0.36,3.0,2600.0,2800.0,1100010,45,50,0,0,0,50,0,2574.2,-125.8,51.08,1.0,267341
0.36,3.0,2600.0,2800.0,1100100,45,50,0,0,50,0,0,2569.9,-130.1,55.53,0.0,0
0.36,3.0,2600.0,2800.0,1101000,50,50,0,41,0,0,0,2550.7,-149.3,51.62,1.0,188512
0.36,3.0,2600.0,2800.0,1110000,50,50,31,0,0,0,0,2557.0,-143.0,51.99,0.0,0
0.36,3.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2528.2,-271.8,53.35,0.0,0
0.36,3.0,2700.0,2900.0,0001011,0,0,0,50,0,50,50,2508.0,-292.0,51.95,1.0,38890
0.36,3.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2541.5,-258.5,54.99,0.0,0
0.36,3.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2540.4,-259.6,51.86,1.0,43074
0.36,3.0,2700.0,2900.0,0010011,0,0,50,0,0,50,50,2610.4,-189.6,50.11,1.0,27394
0.36,3.0,2700.0,2900.0,0010101,0,0,50,0,50,0,50,2607.5,-192.5,54.66,0.0,0
0.36,3.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2587.1,-212.9,51.91,1.0,752
0.36,3.0,2700.0,2900.0,0011001,0,0,50,50,0,0,50,2506.5,-293.5,51.96,1.0,43600
0.36,3.0,2700.0,2900.0,0011010,0,0,30,50,0,50,0,2655.7,-144.3,49.06,1.0,16794
0.36,3.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2544.2,-255.8,52.27,1.0,20018
0.36,3.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2616.0,-184.0,52.62,0.0,0
0.36,3.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2550.5,-249.5,56.63,0.0,0
0.36,3.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2520.7,-279.3,54.62,0.0,0
0.36,3.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2649.4,-150.6,53.96,0.0,0
0.36,3.0,2700.0,2900.0,0101010,0,50,0,45,0,50,0,2653.3,-146.7,51.43,1.0,70128
0.36,3.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2544.4,-255.6,55.11,0.0,0
0.36,3.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2644.8,-155.2,53.32,0.0,0
0.36,3.0,2700.0,2900.0,0110010,0,50,49,0,0,50,0,2660.8,-139.2,50.41,1.0,82146
0.36,3.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2523.1,-276.9,55.15,0.0,0
0.36,3.0,2700.0,2900.0,0111000,0,50,50,50,0,0,0,2620.3,-179.7,51.05,1.0,60629
0.36,3.0,2700.0,2900.0,1000011,50,0,0,0,0,50,50,2502.5,-297.5,50.24,1.0,160983
0.36,3.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2616.1,-183.9,54.93,0.0,0
0.36,3.0,2700.0,2900.0,1000110,49,0,0,0,50,50,0,2666.0,-134.0,52.77,1.0,51601
0.36,3.0,2700.0,2900.0,1001001,50,0,0,50,0,0,50,2478.2,-321.8,51.81,1.0,42856
0.36,3.0,2700.0,2900.0,1001010,50,0,0,46,0,50,0,2948.6,148.6,49.79,1.0,55145
0.36,3.0,2700.0,2900.0,1001100,50,0,0,49,50,0,0,2661.7,-138.3,52.95,1.0,42078
0.36,3.0,2700.0,2900.0,1010001,50,0,37,0,0,0,50,2651.2,-148.8,51.5,0.0,0
0.36,3.0,2700.0,2900.0,1010010,50,0,44,0,0,50,0,2940.3,140.3,49.83,1.0,1849
0.36,3.0,2700.0,2900.0,1010100,50,0,38,0,50,0,0,2661.6,-138.4,53.67,0.0,0
0.36,3.0,2700.0,2900.0,1011000,50,0,45,49,0,0,0,2948.8,148.8,50.54,1.0,4513
0.36,3.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2640.8,-159.2,53.0,0.0,0
0.36,3.0,2700.0,2900.0,1100010,48,50,0,0,0,50,0,2676.7,-123.3,50.75,1.0,267341
0.36,3.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2597.8,-202.2,55.49,0.0,0
0.36,3.0,2700.0,2900.0,1101000,49,50,0,47,0,0,0,2650.5,-149.5,51.44,1.0,188512
0.36,3.0,2700.0,2900.0,1110000,50,50,36,0,0,0,0,2650.9,-149.1,51.81,0.0,0
0.36,3.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2528.2,-371.8,53.35,0.0,0
0.36,3.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2508.0,-392.0,51.95,1.0,38890
0.36,3.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2541.5,-358.5,54.99,0.0,0
0.36,3.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2540.4,-359.6,51.86,1.0,43074
0.36,3.0,2800.0,3000.0,0010011,0,0,50,0,0,50,50,2610.4,-289.6,50.11,1.0,27394
0.36,3.0,2800.0,3000.0,0010101,0,0,50,0,50,0,50,2607.5,-292.5,54.66,0.0,0
0.36,3.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2587.1,-312.9,51.91,1.0,752
0.36,3.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2506.5,-393.5,51.96,1.0,43600
0.36,3.0,2800.0,3000.0,0011010,0,0,50,50,0,50,0,2780.0,-120.0,48.73,1.0,16794
0.36,3.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2544.2,-355.8,52.27,1.0,20018
0.36,3.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2616.0,-284.0,52.62,0.0,0
0.36,3.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2550.5,-349.5,56.63,0.0,0
0.36,3.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2520.7,-379.3,54.62,0.0,0
0.36,3.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2649.4,-250.6,53.96,0.0,0
0.36,3.0,2800.0,3000.0,0101010,0,50,0,50,0,50,0,2708.1,-191.9,51.01,1.0,70128
0.36,3.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2544.4,-355.6,55.11,0.0,0
0.36,3.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2644.8,-255.2,53.32,0.0,0
0.36,3.0,2800.0,3000.0,0110010,0,50,50,0,0,50,0,2680.1,-219.9,50.24,1.0,82146
0.36,3.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2523.1,-376.9,55.15,0.0,0
0.36,3.0,2800.0,3000.0,0111000,0,50,50,50,0,0,0,2620.3,-279.7,51.05,1.0,60629
0.36,3.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2502.5,-397.5,50.24,1.0,160983
0.36,3.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2616.1,-283.9,54.93,0.0,0
0.36,3.0,2800.0,3000.0,1000110,50,0,0,0,50,50,0,2709.8,-190.2,52.76,1.0,51601
0.36,3.0,2800.0,3000.0,1001001,50,0,0,50,0,0,50,2478.2,-421.8,51.81,1.0,42856
0.36,3.0,2800.0,3000.0,1001010,50,0,0,50,0,50,0,3003.6,103.6,49.93,1.0,55145
0.36,3.0,2800.0,3000.0,1001100,50,0,0,50,50,0,0,2678.0,-222.0,52.9,1.0,42078
0.36,3.0,2800.0,3000.0,1010001,50,0,41,0,0,0,50,2750.6,-149.4,51.16,0.0,0
0.36,3.0,2800.0,3000.0,1010010,50,0,50,0,0,50,0,3017.5,117.5,49.98,1.0,1849
0.36,3.0,2800.0,3000.0,1010100,50,0,43,0,50,0,0,2768.7,-131.3,53.41,0.0,0
0.36,3.0,2800.0,3000.0,1011000,50,0,50,50,0,0,0,3015.9,115.9,50.68,1.0,4513
0.36,3.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2640.8,-259.2,53.0,0.0,0
0.36,3.0,2800.0,3000.0,1100010,50,50,0,0,0,50,0,2720.7,-179.3,50.36,1.0,267341
0.36,3.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2597.8,-302.2,55.49,0.0,0
0.36,3.0,2800.0,3000.0,1101000,50,50,0,50,0,0,0,2712.1,-187.9,51.25,1.0,188512
0.36,3.0,2800.0,3000.0,1110000,50,49,42,0,0,0,0,2752.8,-147.2,51.19,0.0,0
0.36,3.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2528.2,-471.8,53.35,0.0,0
0.36,3.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2508.0,-492.0,51.95,1.0,38890
0.36,3.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2541.5,-458.5,54.99,0.0,0
0.36,3.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2540.4,-459.6,51.86,1.0,43074
0.36,3.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2610.4,-389.6,50.11,1.0,27394
0.36,3.0,2900.0,3100.0,0010101,0,0,50,0,50,0,50,2607.5,-392.5,54.66,0.0,0
0.36,3.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2587.1,-412.9,51.91,1.0,752
0.36,3.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2506.5,-493.5,51.96,1.0,43600
0.36,3.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2780.0,-220.0,48.73,1.0,16794
0.36,3.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2544.2,-455.8,52.27,1.0,20018
0.36,3.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2616.0,-384.0,52.62,0.0,0
0.36,3.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2550.5,-449.5,56.63,0.0,0
0.36,3.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2520.7,-479.3,54.62,0.0,0
0.36,3.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2649.4,-350.6,53.96,0.0,0
0.36,3.0,2900.0,3100.0,0101010,0,50,0,50,0,50,0,2708.1,-291.9,51.01,1.0,70128
0.36,3.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2544.4,-455.6,55.11,0.0,0
0.36,3.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2644.8,-355.2,53.32,0.0,0
0.36,3.0,2900.0,3100.0,0110010,0,50,50,0,0,50,0,2680.1,-319.9,50.24,1.0,82146
0.36,3.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2523.1,-476.9,55.15,0.0,0
0.36,3.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2620.3,-379.7,51.05,1.0,60629
0.36,3.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2502.5,-497.5,50.24,1.0,160983
0.36,3.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2616.1,-383.9,54.93,0.0,0
0.36,3.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2709.8,-290.2,52.76,1.0,51601
0.36,3.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2478.2,-521.8,51.81,1.0,42856
0.36,3.0,2900.0,3100.0,1001010,50,0,0,50,0,50,0,3003.6,3.6,49.93,1.0,55145
0.36,3.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2678.0,-322.0,52.9,1.0,42078
0.36,3.0,2900.0,3100.0,1010001,50,0,45,0,0,0,50,2852.8,-147.2,50.36,0.0,0
0.36,3.0,2900.0,3100.0,1010010,50,0,50,0,0,50,0,3017.5,17.5,49.98,1.0,1849
0.36,3.0,2900.0,3100.0,1010100,50,0,49,0,50,0,0,2852.7,-147.3,52.63,0.0,0
0.36,3.0,2900.0,3100.0,1011000,50,0,50,50,0,0,0,3015.9,15.9,50.68,1.0,4513
0.36,3.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2640.8,-359.2,53.0,0.0,0
0.36,3.0,2900.0,3100.0,1100010,50,50,0,0,0,50,0,2720.7,-279.3,50.36,1.0,267341
0.36,3.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2597.8,-402.2,55.49,0.0,0
0.36,3.0,2900.0,3100.0,1101000,50,50,0,50,0,0,0,2712.1,-287.9,51.25,1.0,188512
0.36,3.0,2900.0,3100.0,1110000,50,50,49,0,0,0,0,2851.1,-148.9,50.37,0.0,0
0.36,3.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2528.2,-571.8,53.35,0.0,0
0.36,3.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2508.0,-592.0,51.95,1.0,38890
0.36,3.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2541.5,-558.5,54.99,0.0,0
0.36,3.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2540.4,-559.6,51.86,1.0,43074
0.36,3.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2610.4,-489.6,50.11,1.0,27394
0.36,3.0,3000.0,3200.0,0010101,0,0,50,0,50,0,50,2607.5,-492.5,54.66,0.0,0
0.36,3.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2587.1,-512.9,51.91,1.0,752
0.36,3.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2506.5,-593.5,51.96,1.0,43600
0.36,3.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2780.0,-320.0,48.73,1.0,16794
0.36,3.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2544.2,-555.8,52.27,1.0,20018
0.36,3.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2616.0,-484.0,52.62,0.0,0
0.36,3.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2550.5,-549.5,56.63,0.0,0
0.36,3.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2520.7,-579.3,54.62,0.0,0
0.36,3.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2649.4,-450.6,53.96,0.0,0
0.36,3.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2708.1,-391.9,51.01,1.0,70128
0.36,3.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2544.4,-555.6,55.11,0.0,0
0.36,3.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2644.8,-455.2,53.32,0.0,0
0.36,3.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2680.1,-419.9,50.24,1.0,82146
0.36,3.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2523.1,-576.9,55.15,0.0,0
0.36,3.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2620.3,-479.7,51.05,1.0,60629
0.36,3.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2502.5,-597.5,50.24,1.0,160983
0.36,3.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2616.1,-483.9,54.93,0.0,0
0.36,3.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2709.8,-390.2,52.76,1.0,51601
0.36,3.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2478.2,-621.8,51.81,1.0,42856
0.36,3.0,3000.0,3200.0,1001010,50,0,0,50,0,50,0,3003.6,-96.4,49.93,1.0,55145
0.36,3.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2678.0,-422.0,52.9,1.0,42078
0.36,3.0,3000.0,3200.0,1010001,50,0,49,0,0,0,50,2960.2,-139.8,49.78,0.0,0
0.36,3.0,3000.0,3200.0,1010010,50,0,50,0,0,50,0,3017.5,-82.5,49.98,1.0,1849
0.36,3.0,3000.0,3200.0,1010100,50,0,50,0,50,0,0,2868.8,-231.2,52.5,0.0,0
0.36,3.0,3000.0,3200.0,1011000,50,0,50,50,0,0,0,3015.9,-84.1,50.68,1.0,4513
0.36,3.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2640.8,-459.2,53.0,0.0,0
0.36,3.0,3000.0,3200.0,1100010,50,50,0,0,0,50,0,2720.7,-379.3,50.36,1.0,267341
0.36,3.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2597.8,-502.2,55.49,0.0,0
0.36,3.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2712.1,-387.9,51.25,1.0,188512
0.36,3.0,3000.0,3200.0,1110000,50,50,50,0,0,0,0,2865.0,-235.0,50.33,0.0,0
0.36,3.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2528.2,-671.8,53.35,0.0,0
0.36,3.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2508.0,-692.0,51.95,1.0,38890
0.36,3.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2541.5,-658.5,54.99,0.0,0
0.36,3.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2540.4,-659.6,51.86,1.0,43074
0.36,3.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2610.4,-589.6,50.11,1.0,27394
0.36,3.0,3100.0,3300.0,0010101,0,0,50,0,50,0,50,2607.5,-592.5,54.66,0.0,0
0.36,3.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2587.1,-612.9,51.91,1.0,752
0.36,3.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2506.5,-693.5,51.96,1.0,43600
0.36,3.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2780.0,-420.0,48.73,1.0,16794
0.36,3.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2544.2,-655.8,52.27,1.0,20018
0.36,3.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2616.0,-584.0,52.62,0.0,0
0.36,3.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2550.5,-649.5,56.63,0.0,0
0.36,3.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2520.7,-679.3,54.62,0.0,0
0.36,3.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2649.4,-550.6,53.96,0.0,0
0.36,3.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2708.1,-491.9,51.01,1.0,70128
0.36,3.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2544.4,-655.6,55.11,0.0,0
0.36,3.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2644.8,-555.2,53.32,0.0,0
0.36,3.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2680.1,-519.9,50.24,1.0,82146
0.36,3.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2523.1,-676.9,55.15,0.0,0
0.36,3.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2620.3,-579.7,51.05,1.0,60629
0.36,3.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2502.5,-697.5,50.24,1.0,160983
0.36,3.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2616.1,-583.9,54.93,0.0,0
0.36,3.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2709.8,-490.2,52.76,1.0,51601
0.36,3.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2478.2,-721.8,51.81,1.0,42856
0.36,3.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,3003.6,-196.4,49.93,1.0,55145
0.36,3.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2678.0,-522.0,52.9,1.0,42078
0.36,3.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,2988.1,-211.9,49.73,0.0,0
0.36,3.0,3100.0,3300.0,1010010,50,0,50,0,0,50,0,3017.5,-182.5,49.98,1.0,1849
0.36,3.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2868.8,-331.2,52.5,0.0,0
0.36,3.0,3100.0,3300.0,1011000,50,0,50,50,0,0,0,3015.9,-184.1,50.68,1.0,4513
0.36,3.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2640.8,-559.2,53.0,0.0,0
0.36,3.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2720.7,-479.3,50.36,1.0,267341
0.36,3.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2597.8,-602.2,55.49,0.0,0
0.36,3.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2712.1,-487.9,51.25,1.0,188512
0.36,3.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,2865.0,-335.0,50.33,0.0,0
0.36,3.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2528.2,-771.8,53.35,0.0,0
0.36,3.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2508.0,-792.0,51.95,1.0,38890
0.36,3.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2541.5,-758.5,54.99,0.0,0
0.36,3.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2540.4,-759.6,51.86,1.0,43074
0.36,3.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2610.4,-689.6,50.11,1.0,27394
0.36,3.0,3200.0,3400.0,0010101,0,0,50,0,50,0,50,2607.5,-692.5,54.66,0.0,0
0.36,3.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2587.1,-712.9,51.91,1.0,752
0.36,3.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2506.5,-793.5,51.96,1.0,43600
0.36,3.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2780.0,-520.0,48.73,1.0,16794
0.36,3.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2544.2,-755.8,52.27,1.0,20018
0.36,3.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2616.0,-684.0,52.62,0.0,0
0.36,3.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2550.5,-749.5,56.63,0.0,0
0.36,3.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2520.7,-779.3,54.62,0.0,0
0.36,3.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2649.4,-650.6,53.96,0.0,0
0.36,3.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2708.1,-591.9,51.01,1.0,70128
0.36,3.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2544.4,-755.6,55.11,0.0,0
0.36,3.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2644.8,-655.2,53.32,0.0,0
0.36,3.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2680.1,-619.9,50.24,1.0,82146
0.36,3.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2523.1,-776.9,55.15,0.0,0
0.36,3.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2620.3,-679.7,51.05,1.0,60629
0.36,3.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2502.5,-797.5,50.24,1.0,160983
0.36,3.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2616.1,-683.9,54.93,0.0,0
0.36,3.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2709.8,-590.2,52.76,1.0,51601
0.36,3.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2478.2,-821.8,51.81,1.0,42856
0.36,3.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3003.6,-296.4,49.93,1.0,55145
0.36,3.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2678.0,-622.0,52.9,1.0,42078
0.36,3.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,2988.1,-311.9,49.73,0.0,0
0.36,3.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3017.5,-282.5,49.98,1.0,1849
0.36,3.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2868.8,-431.2,52.5,0.0,0
0.36,3.0,3200.0,3400.0,1011000,50,0,50,50,0,0,0,3015.9,-284.1,50.68,1.0,4513
0.36,3.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2640.8,-659.2,53.0,0.0,0
0.36,3.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2720.7,-579.3,50.36,1.0,267341
0.36,3.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2597.8,-702.2,55.49,0.0,0
0.36,3.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2712.1,-587.9,51.25,1.0,188512
0.36,3.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,2865.0,-435.0,50.33,0.0,0
0.36,3.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2528.2,-871.8,53.35,0.0,0
0.36,3.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2508.0,-892.0,51.95,1.0,38890
0.36,3.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2541.5,-858.5,54.99,0.0,0
0.36,3.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2540.4,-859.6,51.86,1.0,43074
0.36,3.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2610.4,-789.6,50.11,1.0,27394
0.36,3.0,3300.0,3500.0,0010101,0,0,50,0,50,0,50,2607.5,-792.5,54.66,0.0,0
0.36,3.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2587.1,-812.9,51.91,1.0,752
0.36,3.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2506.5,-893.5,51.96,1.0,43600
0.36,3.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2780.0,-620.0,48.73,1.0,16794
0.36,3.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2544.2,-855.8,52.27,1.0,20018
0.36,3.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2616.0,-784.0,52.62,0.0,0
0.36,3.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2550.5,-849.5,56.63,0.0,0
0.36,3.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2520.7,-879.3,54.62,0.0,0
0.36,3.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2649.4,-750.6,53.96,0.0,0
0.36,3.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2708.1,-691.9,51.01,1.0,70128
0.36,3.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2544.4,-855.6,55.11,0.0,0
0.36,3.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2644.8,-755.2,53.32,0.0,0
0.36,3.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2680.1,-719.9,50.24,1.0,82146
0.36,3.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2523.1,-876.9,55.15,0.0,0
0.36,3.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2620.3,-779.7,51.05,1.0,60629
0.36,3.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2502.5,-897.5,50.24,1.0,160983
0.36,3.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2616.1,-783.9,54.93,0.0,0
0.36,3.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2709.8,-690.2,52.76,1.0,51601
0.36,3.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2478.2,-921.8,51.81,1.0,42856
0.36,3.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3003.6,-396.4,49.93,1.0,55145
0.36,3.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2678.0,-722.0,52.9,1.0,42078
0.36,3.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,2988.1,-411.9,49.73,0.0,0
0.36,3.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3017.5,-382.5,49.98,1.0,1849
0.36,3.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2868.8,-531.2,52.5,0.0,0
0.36,3.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,3015.9,-384.1,50.68,1.0,4513
0.36,3.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2640.8,-759.2,53.0,0.0,0
0.36,3.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2720.7,-679.3,50.36,1.0,267341
0.36,3.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2597.8,-802.2,55.49,0.0,0
0.36,3.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2712.1,-687.9,51.25,1.0,188512
0.36,3.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,2865.0,-535.0,50.33,0.0,0
0.36,3.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2528.2,-971.8,53.35,0.0,0
0.36,3.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2508.0,-992.0,51.95,1.0,38890
0.36,3.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2541.5,-958.5,54.99,0.0,0
0.36,3.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2540.4,-959.6,51.86,1.0,43074
0.36,3.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2610.4,-889.6,50.11,1.0,27394
0.36,3.0,3400.0,3600.0,0010101,0,0,50,0,50,0,50,2607.5,-892.5,54.66,0.0,0
0.36,3.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2587.1,-912.9,51.91,1.0,752
0.36,3.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2506.5,-993.5,51.96,1.0,43600
0.36,3.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2780.0,-720.0,48.73,1.0,16794
0.36,3.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2544.2,-955.8,52.27,1.0,20018
0.36,3.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2616.0,-884.0,52.62,0.0,0
0.36,3.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2550.5,-949.5,56.63,0.0,0
0.36,3.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2520.7,-979.3,54.62,0.0,0
0.36,3.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2649.4,-850.6,53.96,0.0,0
0.36,3.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2708.1,-791.9,51.01,1.0,70128
0.36,3.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2544.4,-955.6,55.11,0.0,0
0.36,3.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2644.8,-855.2,53.32,0.0,0
0.36,3.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2680.1,-819.9,50.24,1.0,82146
0.36,3.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2523.1,-976.9,55.15,0.0,0
0.36,3.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2620.3,-879.7,51.05,1.0,60629
0.36,3.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2502.5,-997.5,50.24,1.0,160983
0.36,3.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2616.1,-883.9,54.93,0.0,0
0.36,3.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2709.8,-790.2,52.76,1.0,51601
0.36,3.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2478.2,-1021.8,51.81,1.0,42856
0.36,3.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3003.6,-496.4,49.93,1.0,55145
0.36,3.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2678.0,-822.0,52.9,1.0,42078
0.36,3.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,2988.1,-511.9,49.73,0.0,0
0.36,3.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3017.5,-482.5,49.98,1.0,1849
0.36,3.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2868.8,-631.2,52.5,0.0,0
0.36,3.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3015.9,-484.1,50.68,1.0,4513
0.36,3.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2640.8,-859.2,53.0,0.0,0
0.36,3.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2720.7,-779.3,50.36,1.0,267341
0.36,3.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2597.8,-902.2,55.49,0.0,0
0.36,3.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2712.1,-787.9,51.25,1.0,188512
0.36,3.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,2865.0,-635.0,50.33,0.0,0
0.36,3.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2528.2,-1071.8,53.35,0.0,0
0.36,3.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2508.0,-1092.0,51.95,1.0,38890
0.36,3.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2541.5,-1058.5,54.99,0.0,0
0.36,3.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2540.4,-1059.6,51.86,1.0,43074
0.36,3.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2610.4,-989.6,50.11,1.0,27394
0.36,3.0,3500.0,3700.0,0010101,0,0,50,0,50,0,50,2607.5,-992.5,54.66,0.0,0
0.36,3.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2587.1,-1012.9,51.91,1.0,752
0.36,3.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2506.5,-1093.5,51.96,1.0,43600
0.36,3.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2780.0,-820.0,48.73,1.0,16794
0.36,3.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2544.2,-1055.8,52.27,1.0,20018
0.36,3.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2616.0,-984.0,52.62,0.0,0
0.36,3.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2550.5,-1049.5,56.63,0.0,0
0.36,3.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2520.7,-1079.3,54.62,0.0,0
0.36,3.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2649.4,-950.6,53.96,0.0,0
0.36,3.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2708.1,-891.9,51.01,1.0,70128
0.36,3.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2544.4,-1055.6,55.11,0.0,0
0.36,3.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2644.8,-955.2,53.32,0.0,0
0.36,3.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2680.1,-919.9,50.24,1.0,82146
0.36,3.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2523.1,-1076.9,55.15,0.0,0
0.36,3.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2620.3,-979.7,51.05,1.0,60629
0.36,3.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2502.5,-1097.5,50.24,1.0,160983
0.36,3.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2616.1,-983.9,54.93,0.0,0
0.36,3.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2709.8,-890.2,52.76,1.0,51601
0.36,3.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2478.2,-1121.8,51.81,1.0,42856
0.36,3.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3003.6,-596.4,49.93,1.0,55145
0.36,3.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2678.0,-922.0,52.9,1.0,42078
0.36,3.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,2988.1,-611.9,49.73,0.0,0
0.36,3.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3017.5,-582.5,49.98,1.0,1849
0.36,3.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2868.8,-731.2,52.5,0.0,0
0.36,3.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3015.9,-584.1,50.68,1.0,4513
0.36,3.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2640.8,-959.2,53.0,0.0,0
0.36,3.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2720.7,-879.3,50.36,1.0,267341
0.36,3.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2597.8,-1002.2,55.49,0.0,0
0.36,3.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2712.1,-887.9,51.25,1.0,188512
0.36,3.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,2865.0,-735.0,50.33,0.0,0
0.36,3.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2528.2,-1171.8,53.35,0.0,0
0.36,3.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2508.0,-1192.0,51.95,1.0,38890
0.36,3.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2541.5,-1158.5,54.99,0.0,0
0.36,3.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2540.4,-1159.6,51.86,1.0,43074
0.36,3.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2610.4,-1089.6,50.11,1.0,27394
0.36,3.0,3600.0,3800.0,0010101,0,0,50,0,50,0,50,2607.5,-1092.5,54.66,0.0,0
0.36,3.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2587.1,-1112.9,51.91,1.0,752
0.36,3.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2506.5,-1193.5,51.96,1.0,43600
0.36,3.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2780.0,-920.0,48.73,1.0,16794
0.36,3.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2544.2,-1155.8,52.27,1.0,20018
0.36,3.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2616.0,-1084.0,52.62,0.0,0
0.36,3.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2550.5,-1149.5,56.63,0.0,0
0.36,3.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2520.7,-1179.3,54.62,0.0,0
0.36,3.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2649.4,-1050.6,53.96,0.0,0
0.36,3.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2708.1,-991.9,51.01,1.0,70128
0.36,3.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2544.4,-1155.6,55.11,0.0,0
0.36,3.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2644.8,-1055.2,53.32,0.0,0
0.36,3.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2680.1,-1019.9,50.24,1.0,82146
0.36,3.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2523.1,-1176.9,55.15,0.0,0
0.36,3.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2620.3,-1079.7,51.05,1.0,60629
0.36,3.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2502.5,-1197.5,50.24,1.0,160983
0.36,3.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2616.1,-1083.9,54.93,0.0,0
0.36,3.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2709.8,-990.2,52.76,1.0,51601
0.36,3.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2478.2,-1221.8,51.81,1.0,42856
0.36,3.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3003.6,-696.4,49.93,1.0,55145
0.36,3.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2678.0,-1022.0,52.9,1.0,42078
0.36,3.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,2988.1,-711.9,49.73,0.0,0
0.36,3.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3017.5,-682.5,49.98,1.0,1849
0.36,3.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2868.8,-831.2,52.5,0.0,0
0.36,3.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,3015.9,-684.1,50.68,1.0,4513
0.36,3.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2640.8,-1059.2,53.0,0.0,0
0.36,3.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2720.7,-979.3,50.36,1.0,267341
0.36,3.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2597.8,-1102.2,55.49,0.0,0
0.36,3.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2712.1,-987.9,51.25,1.0,188512
0.36,3.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,2865.0,-835.0,50.33,0.0,0
0.36,3.0,2500.0,2700.0,0001111,0,0,0,30,48,50,50,2745.3,145.3,53.42,1.0,26833
0.36,3.0,2500.0,2700.0,0010111,0,0,30,0,50,50,50,2743.0,143.0,53.0,0.0,0
0.36,3.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2661.3,61.3,50.93,1.0,17354
0.36,3.0,2500.0,2700.0,0011101,0,0,30,30,50,0,50,2660.7,60.7,54.71,1.0,8179
0.36,3.0,2500.0,2700.0,0011110,0,0,30,30,50,50,0,2673.4,73.4,51.3,1.0,258
0.36,3.0,2500.0,2700.0,0100111,0,34,0,0,50,50,50,2750.0,150.0,54.87,0.0,0
0.36,3.0,2500.0,2700.0,0101011,0,40,0,30,0,50,50,2747.1,147.1,52.61,1.0,143190
0.36,3.0,2500.0,2700.0,0101101,0,50,0,30,50,0,50,2737.1,137.1,56.36,0.0,0
0.36,3.0,2500.0,2700.0,0101110,0,50,0,30,50,50,0,2746.4,146.4,53.7,1.0,25013
0.36,3.0,2500.0,2700.0,0110011,0,42,30,0,0,50,50,2741.6,141.6,51.82,1.0,75136
0.36,3.0,2500.0,2700.0,0110101,0,50,30,0,50,0,50,2718.0,118.0,56.52,0.0,0
0.36,3.0,2500.0,2700.0,0110110,0,48,30,0,50,50,0,2743.5,143.5,53.76,1.0,165
0.36,3.0,2500.0,2700.0,0111001,0,50,30,30,0,0,50,2725.0,125.0,53.53,1.0,81293
0.36,3.0,2500.0,2700.0,0111010,0,30,30,30,0,50,0,2532.1,-67.9,49.53,1.0,735
0.36,3.0,2500.0,2700.0,0111100,0,50,30,30,50,0,0,2580.2,-19.8,54.89,0.0,0
0.36,3.0,2500.0,2700.0,1000111,30,0,0,0,49,50,50,2740.9,140.9,52.99,1.0,32229
0.36,3.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2589.7,-10.3,51.22,1.0,104030
0.36,3.0,2500.0,2700.0,1001101,30,0,0,30,50,0,50,2645.4,45.4,54.62,1.0,33990
0.36,3.0,2500.0,2700.0,1001110,30,0,0,30,50,50,0,2677.9,77.9,51.71,1.0,4274
0.36,3.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2727.8,127.8,49.72,1.0,5887
0.36,3.0,2500.0,2700.0,1010101,30,0,30,0,50,0,50,2691.6,91.6,54.72,0.0,0
0.36,3.0,2500.0,2700.0,1010110,30,0,30,0,50,50,0,2733.9,133.9,51.79,0.0,0
0.36,3.0,2500.0,2700.0,1011001,30,0,30,30,0,0,50,2454.7,-145.3,52.01,1.0,8236
0.36,3.0,2500.0,2700.0,1011010,36,0,30,30,0,50,0,2749.2,149.2,48.88,0.0,0
0.36,3.0,2500.0,2700.0,1011100,30,0,30,30,50,0,0,2489.6,-110.4,52.89,0.0,0
0.36,3.0,2500.0,2700.0,1100011,30,45,0,0,0,50,50,2748.0,148.0,51.75,1.0,221713
0.36,3.0,2500.0,2700.0,1100101,30,50,0,0,50,0,50,2745.9,145.9,56.41,0.0,0
0.36,3.0,2500.0,2700.0,1100110,30,44,0,0,50,50,0,2743.3,143.3,53.91,1.0,3717
0.36,3.0,2500.0,2700.0,1101001,30,50,0,30,0,0,50,2696.9,96.9,53.27,1.0,188841
0.36,3.0,2500.0,2700.0,1101010,30,39,0,30,0,50,0,2645.0,45.0,50.09,1.0,1971
0.36,3.0,2500.0,2700.0,1101100,30,50,0,30,50,0,0,2617.0,17.0,55.02,1.0,1658
0.36,3.0,2500.0,2700.0,1110001,30,50,30,0,0,0,50,2727.2,127.2,53.17,0.0,0
0.36,3.0,2500.0,2700.0,1110010,30,41,30,0,0,50,0,2685.8,85.8,48.87,1.0,106
0.36,3.0,2500.0,2700.0,1110100,36,50,30,0,50,0,0,2708.7,108.7,55.17,0.0,0
0.36,3.0,2500.0,2700.0,1111000,30,50,30,30,0,0,0,2545.2,-54.8,51.52,1.0,437
0.36,3.0,2600.0,2800.0,0001111,0,0,0,30,50,50,50,2768.9,68.9,53.5,1.0,26833
0.36,3.0,2600.0,2800.0,0010111,0,0,30,0,50,50,50,2743.0,43.0,53.0,0.0,0
0.36,3.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2661.3,-38.7,50.93,1.0,17354
0.36,3.0,2600.0,2800.0,0011101,0,0,30,30,50,0,50,2660.7,-39.3,54.71,1.0,8179
0.36,3.0,2600.0,2800.0,0011110,0,0,30,30,50,50,0,2673.4,-26.6,51.3,1.0,258
0.36,3.0,2600.0,2800.0,0100111,0,49,0,0,50,50,50,2845.9,145.9,55.4,0.0,0
0.36,3.0,2600.0,2800.0,0101011,0,47,0,30,0,50,50,2839.8,139.8,52.7,1.0,143190
0.36,3.0,2600.0,2800.0,0101101,0,50,0,30,50,0,50,2737.1,37.1,56.36,0.0,0
0.36,3.0,2600.0,2800.0,0101110,0,50,0,30,50,50,0,2746.4,46.4,53.7,1.0,25013
0.36,3.0,2600.0,2800.0,0110011,0,50,30,0,0,50,50,2828.6,128.6,52.28,1.0,75136
0.36,3.0,2600.0,2800.0,0110101,0,50,30,0,50,0,50,2718.0,18.0,56.52,0.0,0
0.36,3.0,2600.0,2800.0,0110110,0,50,30,0,50,50,0,2772.6,72.6,53.8,1.0,165
0.36,3.0,2600.0,2800.0,0111001,0,50,30,30,0,0,50,2725.0,25.0,53.53,1.0,81293
0.36,3.0,2600.0,2800.0,0111010,0,33,30,30,0,50,0,2553.7,-146.3,49.45,1.0,735
0.36,3.0,2600.0,2800.0,0111100,0,50,30,30,50,0,0,2580.2,-119.8,54.89,0.0,0
0.36,3.0,2600.0,2800.0,1000111,36,0,0,0,50,50,50,2807.9,107.9,53.21,1.0,32229
0.36,3.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2589.7,-110.3,51.22,1.0,104030
0.36,3.0,2600.0,2800.0,1001101,30,0,0,30,50,0,50,2645.4,-54.6,54.62,1.0,33990
0.36,3.0,2600.0,2800.0,1001110,30,0,0,30,50,50,0,2677.9,-22.1,51.71,1.0,4274
0.36,3.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2727.8,27.8,49.72,1.0,5887
0.36,3.0,2600.0,2800.0,1010101,30,0,30,0,50,0,50,2691.6,-8.4,54.72,0.0,0
0.36,3.0,2600.0,2800.0,1010110,30,0,30,0,50,50,0,2733.9,33.9,51.79,0.0,0
0.36,3.0,2600.0,2800.0,1011001,30,0,38,30,0,0,50,2552.7,-147.3,51.64,1.0,8236
0.36,3.0,2600.0,2800.0,1011010,41,0,30,31,0,50,0,2844.8,144.8,49.4,0.0,0
0.36,3.0,2600.0,2800.0,1011100,35,0,30,30,50,0,0,2564.6,-135.4,52.87,0.0,0
0.36,3.0,2600.0,2800.0,1100011,30,50,0,0,0,50,50,2823.4,123.4,52.07,1.0,221713
0.36,3.0,2600.0,2800.0,1100101,30,50,0,0,50,0,50,2745.9,45.9,56.41,0.0,0
0.36,3.0,2600.0,2800.0,1100110,30,50,0,0,50,50,0,2795.4,95.4,54.02,1.0,3717
0.36,3.0,2600.0,2800.0,1101001,30,50,0,30,0,0,50,2696.9,-3.1,53.27,1.0,188841
0.36,3.0,2600.0,2800.0,1101010,30,39,0,30,0,50,0,2645.0,-55.0,50.09,1.0,1971
0.36,3.0,2600.0,2800.0,1101100,30,50,0,30,50,0,0,2617.0,-83.0,55.02,1.0,1658
0.36,3.0,2600.0,2800.0,1110001,30,50,30,0,0,0,50,2727.2,27.2,53.17,0.0,0
0.36,3.0,2600.0,2800.0,1110010,47,31,30,0,0,50,0,2848.0,148.0,49.23,1.0,106
0.36,3.0,2600.0,2800.0,1110100,36,50,30,0,50,0,0,2708.7,8.7,55.17,0.0,0
0.36,3.0,2600.0,2800.0,1111000,31,50,30,30,0,0,0,2563.1,-136.9,51.49,1.0,437
0.36,3.0,2700.0,2900.0,0001111,0,0,0,30,50,50,50,2768.9,-31.1,53.5,1.0,26833
0.36,3.0,2700.0,2900.0,0010111,0,0,30,0,50,50,50,2743.0,-57.0,53.0,0.0,0
0.36,3.0,2700.0,2900.0,0011011,0,0,30,30,0,50,50,2661.3,-138.7,50.93,1.0,17354
0.36,3.0,2700.0,2900.0,0011101,0,0,30,30,50,0,50,2660.7,-139.3,54.71,1.0,8179
0.36,3.0,2700.0,2900.0,0011110,0,0,30,30,50,50,0,2673.4,-126.6,51.3,1.0,258
0.36,3.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2851.7,51.7,55.44,0.0,0
0.36,3.0,2700.0,2900.0,0101011,0,50,0,30,0,50,50,2875.6,75.6,52.75,1.0,143190
0.36,3.0,2700.0,2900.0,0101101,0,50,0,30,50,0,50,2737.1,-62.9,56.36,0.0,0
0.36,3.0,2700.0,2900.0,0101110,0,50,0,30,50,50,0,2746.4,-53.6,53.7,1.0,25013
0.36,3.0,2700.0,2900.0,0110011,0,50,30,0,0,50,50,2828.6,28.6,52.28,1.0,75136
0.36,3.0,2700.0,2900.0,0110101,0,50,30,0,50,0,50,2718.0,-82.0,56.52,0.0,0
0.36,3.0,2700.0,2900.0,0110110,0,50,30,0,50,50,0,2772.6,-27.4,53.8,1.0,165
0.36,3.0,2700.0,2900.0,0111001,0,50,30,30,0,0,50,2725.0,-75.0,53.53,1.0,81293
0.36,3.0,2700.0,2900.0,0111010,0,41,30,30,0,50,0,2650.5,-149.5,49.42,1.0,735
0.36,3.0,2700.0,2900.0,0111100,0,50,30,40,50,0,0,2657.2,-142.8,54.55,0.0,0
0.36,3.0,2700.0,2900.0,1000111,44,0,0,0,50,50,50,2918.0,118.0,53.26,1.0,32229
0.36,3.0,2700.0,2900.0,1001011,30,0,0,34,0,50,50,2659.8,-140.2,51.1,1.0,104030
0.36,3.0,2700.0,2900.0,1001101,31,0,0,30,50,0,50,2654.7,-145.3,54.6,1.0,33990
0.36,3.0,2700.0,2900.0,1001110,30,0,0,30,50,50,0,2677.9,-122.1,51.71,1.0,4274
0.36,3.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2727.8,-72.2,49.72,1.0,5887
0.36,3.0,2700.0,2900.0,1010101,30,0,30,0,50,0,50,2691.6,-108.4,54.72,0.0,0
0.36,3.0,2700.0,2900.0,1010110,30,0,30,0,50,50,0,2733.9,-66.1,51.79,0.0,0
0.36,3.0,2700.0,2900.0,1011001,31,0,31,50,0,0,50,2652.2,-147.8,51.36,1.0,8236
0.36,3.0,2700.0,2900.0,1011010,45,0,32,30,0,50,0,2949.3,149.3,49.85,0.0,0
0.36,3.0,2700.0,2900.0,1011100,40,0,30,30,50,0,0,2666.8,-133.2,52.82,0.0,0
0.36,3.0,2700.0,2900.0,1100011,30,50,0,0,0,50,50,2823.4,23.4,52.07,1.0,221713
0.36,3.0,2700.0,2900.0,1100101,30,50,0,0,50,0,50,2745.9,-54.1,56.41,0.0,0
0.36,3.0,2700.0,2900.0,1100110,30,50,0,0,50,50,0,2795.4,-4.6,54.02,1.0,3717
0.36,3.0,2700.0,2900.0,1101001,30,50,0,30,0,0,50,2696.9,-103.1,53.27,1.0,188841
0.36,3.0,2700.0,2900.0,1101010,30,40,0,30,0,50,0,2663.3,-136.7,50.09,1.0,1971
0.36,3.0,2700.0,2900.0,1101100,34,50,0,30,50,0,0,2657.7,-142.3,54.91,1.0,1658
0.36,3.0,2700.0,2900.0,1110001,30,50,30,0,0,0,50,2727.2,-72.8,53.17,0.0,0
0.36,3.0,2700.0,2900.0,1110010,50,30,31,0,0,50,0,2942.6,142.6,49.61,1.0,106
0.36,3.0,2700.0,2900.0,1110100,36,50,30,0,50,0,0,2708.7,-91.3,55.17,0.0,0
0.36,3.0,2700.0,2900.0,1111000,34,50,30,33,0,0,0,2653.6,-146.4,51.17,1.0,437
0.36,3.0,2800.0,3000.0,0001111,0,0,0,30,50,50,50,2768.9,-131.1,53.5,1.0,26833
0.36,3.0,2800.0,3000.0,0010111,0,0,38,0,50,50,50,2826.0,-74.0,52.99,0.0,0
0.36,3.0,2800.0,3000.0,0011011,0,0,30,35,0,50,50,2758.7,-141.3,50.73,1.0,17354
0.36,3.0,2800.0,3000.0,0011101,0,0,38,34,50,0,50,2750.5,-149.5,54.3,1.0,8179
0.36,3.0,2800.0,3000.0,0011110,0,0,40,30,50,50,0,2753.7,-146.3,50.92,1.0,258
0.36,3.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2851.7,-48.3,55.44,0.0,0
0.36,3.0,2800.0,3000.0,0101011,0,50,0,30,0,50,50,2875.6,-24.4,52.75,1.0,143190
0.36,3.0,2800.0,3000.0,0101101,0,50,0,33,50,0,50,2754.1,-145.9,56.31,0.0,0
0.36,3.0,2800.0,3000.0,0101110,0,50,0,31,50,50,0,2755.1,-144.9,53.64,1.0,25013
0.36,3.0,2800.0,3000.0,0110011,0,50,30,0,0,50,50,2828.6,-71.4,52.28,1.0,75136
0.36,3.0,2800.0,3000.0,0110101,0,50,37,0,50,0,50,2756.1,-143.9,56.45,0.0,0
0.36,3.0,2800.0,3000.0,0110110,0,50,30,0,50,50,0,2772.6,-127.4,53.8,1.0,165
0.36,3.0,2800.0,3000.0,0111001,0,50,30,34,0,0,50,2753.4,-146.6,53.46,1.0,81293
0.36,3.0,2800.0,3000.0,0111010,0,48,30,30,0,50,0,2755.5,-144.5,49.27,1.0,735
0.36,3.0,2800.0,3000.0,0111100,0,50,35,45,50,0,0,2750.9,-149.1,54.05,0.0,0
0.36,3.0,2800.0,3000.0,1000111,44,0,0,0,50,50,50,2918.0,18.0,53.26,1.0,32229
0.36,3.0,2800.0,3000.0,1001011,33,0,0,35,0,50,50,2753.3,-146.7,50.84,1.0,104030
0.36,3.0,2800.0,3000.0,1001101,40,0,0,31,50,0,50,2750.3,-149.7,54.44,1.0,33990
0.36,3.0,2800.0,3000.0,1001110,37,0,0,30,50,50,0,2759.6,-140.4,51.59,1.0,4274
0.36,3.0,2800.0,3000.0,1010011,30,0,31,0,0,50,50,2754.8,-145.2,49.62,1.0,5887
0.36,3.0,2800.0,3000.0,1010101,37,0,30,0,50,0,50,2759.0,-141.0,54.51,0.0,0
0.36,3.0,2800.0,3000.0,1010110,32,0,30,0,50,50,0,2756.1,-143.9,51.72,0.0,0
0.36,3.0,2800.0,3000.0,1011001,30,0,38,44,0,0,50,2750.3,-149.7,51.13,1.0,8236
0.36,3.0,2800.0,3000.0,1011010,48,0,30,32,0,50,0,3047.0,147.0,50.21,0.0,0
0.36,3.0,2800.0,3000.0,1011100,44,0,30,30,50,0,0,2752.4,-147.6,52.62,0.0,0
0.36,3.0,2800.0,3000.0,1100011,30,50,0,0,0,50,50,2823.4,-76.6,52.07,1.0,221713
0.36,3.0,2800.0,3000.0,1100101,31,50,0,0,50,0,50,2753.3,-146.7,56.41,0.0,0
0.36,3.0,2800.0,3000.0,1100110,30,50,0,0,50,50,0,2795.4,-104.6,54.02,1.0,3717
0.36,3.0,2800.0,3000.0,1101001,30,50,0,37,0,0,50,2752.9,-147.1,53.18,1.0,188841
0.36,3.0,2800.0,3000.0,1101010,30,46,0,30,0,50,0,2751.6,-148.4,49.85,1.0,1971
0.36,3.0,2800.0,3000.0,1101100,44,50,0,30,50,0,0,2756.1,-143.9,54.78,1.0,1658
0.36,3.0,2800.0,3000.0,1110001,34,50,30,0,0,0,50,2757.5,-142.5,53.04,0.0,0
0.36,3.0,2800.0,3000.0,1110010,50,30,32,0,0,50,0,2955.7,55.7,49.61,1.0,106
0.36,3.0,2800.0,3000.0,1110100,39,50,30,0,50,0,0,2753.3,-146.7,55.16,0.0,0
0.36,3.0,2800.0,3000.0,1111000,42,50,30,31,0,0,0,2751.3,-148.7,50.67,1.0,437
0.36,3.0,2900.0,3100.0,0001111,0,0,0,41,50,50,50,2850.3,-149.7,53.18,1.0,26833
0.36,3.0,2900.0,3100.0,0010111,0,0,41,0,50,50,50,2854.3,-145.7,52.83,0.0,0
0.36,3.0,2900.0,3100.0,0011011,0,0,31,39,0,50,50,2854.4,-145.6,50.48,1.0,17354
0.36,3.0,2900.0,3100.0,0011101,0,0,41,44,50,0,50,2850.6,-149.4,53.76,1.0,8179
0.36,3.0,2900.0,3100.0,0011110,0,0,50,35,50,50,0,2852.0,-148.0,50.29,1.0,258
0.36,3.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2851.7,-148.3,55.44,0.0,0
0.36,3.0,2900.0,3100.0,0101011,0,50,0,30,0,50,50,2875.6,-124.4,52.75,1.0,143190
0.36,3.0,2900.0,3100.0,0101101,0,50,0,48,50,0,50,2853.3,-146.7,56.02,0.0,0
0.36,3.0,2900.0,3100.0,0101110,0,50,0,41,50,50,0,2858.2,-141.8,52.69,1.0,25013
0.36,3.0,2900.0,3100.0,0110011,0,50,35,0,0,50,50,2855.1,-144.9,52.07,1.0,75136
0.36,3.0,2900.0,3100.0,0110101,0,50,50,0,50,0,50,2845.2,-154.8,56.02,0.0,0
0.36,3.0,2900.0,3100.0,0110110,0,50,38,0,50,50,0,2853.5,-146.5,53.14,1.0,165
0.36,3.0,2900.0,3100.0,0111001,0,50,30,49,0,0,50,2850.7,-149.3,52.98,1.0,81293
0.36,3.0,2900.0,3100.0,0111010,0,50,30,39,0,50,0,2857.1,-142.9,48.74,1.0,735
0.36,3.0,2900.0,3100.0,0111100,0,50,46,44,50,0,0,2851.1,-148.9,53.11,0.0,0
0.36,3.0,2900.0,3100.0,1000111,44,0,0,0,50,50,50,2918.0,-82.0,53.26,1.0,32229
0.36,3.0,2900.0,3100.0,1001011,40,0,0,32,0,50,50,2854.4,-145.6,50.57,1.0,104030
0.36,3.0,2900.0,3100.0,1001101,50,0,0,31,50,0,50,2855.4,-144.6,54.14,1.0,33990
0.36,3.0,2900.0,3100.0,1001110,44,0,0,30,50,50,0,2866.1,-133.9,51.45,1.0,4274
0.36,3.0,2900.0,3100.0,1010011,46,0,33,0,0,50,50,3149.9,149.9,49.64,1.0,5887
0.36,3.0,2900.0,3100.0,1010101,50,0,30,0,50,0,50,2926.1,-73.9,54.39,0.0,0
0.36,3.0,2900.0,3100.0,1010110,50,0,33,0,50,50,0,3145.9,145.9,51.76,0.0,0
