Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.3,2.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2457.5,-442.5,51.74,163.01,0.0,0
0.3,2.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2574.8,-325.2,51.05,165.21,0.0,0
0.3,2.0,2800.0,3000.0,0101010,0,50,0,44,0,50,0,2778.2,-121.8,47.83,176.32,1.0,70128
0.3,2.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2503.9,-396.1,52.82,159.66,0.0,0
0.3,2.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2601.1,-298.9,49.67,169.81,0.0,0
0.3,2.0,2800.0,3000.0,0110010,0,50,44,0,0,50,0,2774.9,-125.1,46.11,182.89,1.0,82146
0.3,2.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2499.1,-400.9,53.03,159.03,0.0,0
0.3,2.0,2800.0,3000.0,0111000,0,50,48,50,0,0,0,2751.0,-149.0,46.68,180.67,1.0,60629
0.3,2.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2742.9,-157.1,47.97,175.8,1.0,160983
0.3,2.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2503.1,-396.9,51.11,165.02,0.0,0
0.3,2.0,2800.0,3000.0,1000110,50,0,0,0,50,50,0,2887.2,-12.8,48.79,172.85,1.0,51601
0.3,2.0,2800.0,3000.0,1001001,49,0,0,50,0,0,50,2758.6,-141.4,50.41,167.3,1.0,42856
0.3,2.0,2800.0,3000.0,1001010,50,0,0,35,0,50,0,3040.0,140.0,47.45,177.74,1.0,55145
0.3,2.0,2800.0,3000.0,1001100,50,0,0,48,50,0,0,2754.0,-146.0,50.42,167.26,1.0,42078
0.3,2.0,2800.0,3000.0,1010001,36,0,50,0,0,0,50,2753.2,-146.8,48.85,172.66,0.0,0
0.3,2.0,2800.0,3000.0,1010010,50,0,42,0,0,50,0,3033.8,133.8,46.3,182.14,1.0,1849
0.3,2.0,2800.0,3000.0,1010100,50,0,39,0,50,0,0,2767.1,-132.9,51.1,165.05,0.0,0
0.3,2.0,2800.0,3000.0,1011000,50,0,31,48,0,0,0,3046.8,146.8,47.8,176.46,1.0,4513
0.3,2.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2543.8,-356.2,49.19,171.44,0.0,0
0.3,2.0,2800.0,3000.0,1100010,45,50,0,0,0,50,0,2771.3,-128.7,46.9,179.81,1.0,267341
0.3,2.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2585.5,-314.5,53.48,157.7,0.0,0
0.3,2.0,2800.0,3000.0,1101000,50,50,0,43,0,0,0,2750.2,-149.8,48.01,175.66,1.0,188512
0.3,2.0,2800.0,3000.0,1110000,49,50,36,0,0,0,0,2754.1,-145.9,47.09,179.1,0.0,0
0.3,2.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2328.3,-671.7,48.79,172.85,0.0,0
0.3,2.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2685.5,-314.5,50.99,165.41,1.0,38890
0.3,2.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2398.8,-601.2,51.72,163.08,0.0,0
0.3,2.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2611.3,-388.7,46.82,180.12,1.0,43074
0.3,2.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2812.8,-187.2,48.39,174.29,1.0,27394
0.3,2.0,2900.0,3100.0,0010101,0,0,50,0,50,0,50,2521.5,-478.5,51.07,165.14,0.0,0
0.3,2.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2633.3,-366.7,46.21,182.49,1.0,752
0.3,2.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2641.4,-358.6,50.43,167.25,1.0,43600
0.3,2.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2914.0,-86.0,46.26,182.33,1.0,16794
0.3,2.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2581.0,-419.0,48.04,175.58,1.0,20018
0.3,2.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2516.1,-483.9,48.85,172.65,0.0,0
0.3,2.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2450.4,-549.6,52.99,159.16,0.0,0
0.3,2.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2457.5,-542.5,51.74,163.01,0.0,0
0.3,2.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2574.8,-425.2,51.05,165.21,0.0,0
0.3,2.0,2900.0,3100.0,0101010,0,50,0,49,0,50,0,2858.7,-141.3,47.21,178.66,1.0,70128
0.3,2.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2503.9,-496.1,52.82,159.66,0.0,0
0.3,2.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2601.1,-398.9,49.67,169.81,0.0,0
0.3,2.0,2900.0,3100.0,0110010,0,50,48,0,0,50,0,2853.2,-146.8,45.94,183.59,1.0,82146
0.3,2.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2499.1,-500.9,53.03,159.03,0.0,0
0.3,2.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2773.1,-226.9,46.57,181.08,1.0,60629
0.3,2.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2742.9,-257.1,47.97,175.8,1.0,160983
0.3,2.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2503.1,-496.9,51.11,165.02,0.0,0
0.3,2.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2887.2,-112.8,48.79,172.85,1.0,51601
0.3,2.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2781.6,-218.4,50.1,168.33,1.0,42856
0.3,2.0,2900.0,3100.0,1001010,50,0,0,41,0,50,0,3144.7,144.7,47.99,175.74,1.0,55145
0.3,2.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2806.5,-193.5,49.99,168.71,1.0,42078
0.3,2.0,2900.0,3100.0,1010001,50,0,50,0,0,0,50,3068.5,68.5,48.26,174.77,0.0,0
0.3,2.0,2900.0,3100.0,1010010,50,0,47,0,0,50,0,3119.8,119.8,46.35,181.94,1.0,1849
0.3,2.0,2900.0,3100.0,1010100,50,0,43,0,50,0,0,2852.2,-147.8,50.75,166.19,0.0,0
0.3,2.0,2900.0,3100.0,1011000,50,0,38,50,0,0,0,3134.1,134.1,48.1,175.36,1.0,4513
0.3,2.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2543.8,-456.2,49.19,171.44,0.0,0
0.3,2.0,2900.0,3100.0,1100010,47,50,0,0,0,50,0,2853.2,-146.8,46.76,180.37,1.0,267341
0.3,2.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2585.5,-414.5,53.48,157.7,0.0,0
0.3,2.0,2900.0,3100.0,1101000,50,50,0,47,0,0,0,2868.1,-131.9,47.25,178.5,1.0,188512
0.3,2.0,2900.0,3100.0,1110000,49,50,42,0,0,0,0,2853.6,-146.4,46.76,180.37,0.0,0
0.3,2.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2328.3,-771.7,48.79,172.85,0.0,0
0.3,2.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2685.5,-414.5,50.99,165.41,1.0,38890
0.3,2.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2398.8,-701.2,51.72,163.08,0.0,0
0.3,2.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2611.3,-488.7,46.82,180.12,1.0,43074
0.3,2.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2812.8,-287.2,48.39,174.29,1.0,27394
0.3,2.0,3000.0,3200.0,0010101,0,0,50,0,50,0,50,2521.5,-578.5,51.07,165.14,0.0,0
0.3,2.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2633.3,-466.7,46.21,182.49,1.0,752
0.3,2.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2641.4,-458.6,50.43,167.25,1.0,43600
0.3,2.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2914.0,-186.0,46.26,182.33,1.0,16794
0.3,2.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2581.0,-519.0,48.04,175.58,1.0,20018
0.3,2.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2516.1,-583.9,48.85,172.65,0.0,0
0.3,2.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2450.4,-649.6,52.99,159.16,0.0,0
0.3,2.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2457.5,-642.5,51.74,163.01,0.0,0
0.3,2.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2574.8,-525.2,51.05,165.21,0.0,0
0.3,2.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2868.7,-231.3,47.16,178.84,1.0,70128
0.3,2.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2503.9,-596.1,52.82,159.66,0.0,0
0.3,2.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2601.1,-498.9,49.67,169.81,0.0,0
0.3,2.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2874.3,-225.7,45.84,183.99,1.0,82146
0.3,2.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2499.1,-600.9,53.03,159.03,0.0,0
0.3,2.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2773.1,-326.9,46.57,181.08,1.0,60629
0.3,2.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2742.9,-357.1,47.97,175.8,1.0,160983
0.3,2.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2503.1,-596.9,51.11,165.02,0.0,0
0.3,2.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2887.2,-212.8,48.79,172.85,1.0,51601
0.3,2.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2781.6,-318.4,50.1,168.33,1.0,42856
0.3,2.0,3000.0,3200.0,1001010,50,0,0,47,0,50,0,3246.7,146.7,48.16,175.12,1.0,55145
0.3,2.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2806.5,-293.5,49.99,168.71,1.0,42078
0.3,2.0,3000.0,3200.0,1010001,50,0,50,0,0,0,50,3068.5,-31.5,48.26,174.77,0.0,0
0.3,2.0,3000.0,3200.0,1010010,50,0,47,0,0,50,0,3119.8,19.8,46.35,181.94,1.0,1849
0.3,2.0,3000.0,3200.0,1010100,50,0,50,0,50,0,0,2959.5,-140.5,50.5,167.01,0.0,0
0.3,2.0,3000.0,3200.0,1011000,50,0,42,50,0,0,0,3169.5,69.5,48.11,175.32,1.0,4513
0.3,2.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2543.8,-556.2,49.19,171.44,0.0,0
0.3,2.0,3000.0,3200.0,1100010,50,50,0,0,0,50,0,2941.2,-158.8,46.53,181.26,1.0,267341
0.3,2.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2585.5,-514.5,53.48,157.7,0.0,0
0.3,2.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2910.3,-189.7,47.1,179.06,1.0,188512
0.3,2.0,3000.0,3200.0,1110000,50,50,46,0,0,0,0,2951.8,-148.2,46.4,181.78,0.0,0
0.3,2.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2328.3,-871.7,48.79,172.85,0.0,0
0.3,2.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2685.5,-514.5,50.99,165.41,1.0,38890
0.3,2.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2398.8,-801.2,51.72,163.08,0.0,0
0.3,2.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2611.3,-588.7,46.82,180.12,1.0,43074
0.3,2.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2812.8,-387.2,48.39,174.29,1.0,27394
0.3,2.0,3100.0,3300.0,0010101,0,0,50,0,50,0,50,2521.5,-678.5,51.07,165.14,0.0,0
0.3,2.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2633.3,-566.7,46.21,182.49,1.0,752
0.3,2.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2641.4,-558.6,50.43,167.25,1.0,43600
0.3,2.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2914.0,-286.0,46.26,182.33,1.0,16794
0.3,2.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2581.0,-619.0,48.04,175.58,1.0,20018
0.3,2.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2516.1,-683.9,48.85,172.65,0.0,0
0.3,2.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2450.4,-749.6,52.99,159.16,0.0,0
0.3,2.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2457.5,-742.5,51.74,163.01,0.0,0
0.3,2.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2574.8,-625.2,51.05,165.21,0.0,0
0.3,2.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2868.7,-331.3,47.16,178.84,1.0,70128
0.3,2.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2503.9,-696.1,52.82,159.66,0.0,0
0.3,2.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2601.1,-598.9,49.67,169.81,0.0,0
0.3,2.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2874.3,-325.7,45.84,183.99,1.0,82146
0.3,2.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2499.1,-700.9,53.03,159.03,0.0,0
0.3,2.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2773.1,-426.9,46.57,181.08,1.0,60629
0.3,2.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2742.9,-457.1,47.97,175.8,1.0,160983
0.3,2.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2503.1,-696.9,51.11,165.02,0.0,0
0.3,2.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2887.2,-312.8,48.79,172.85,1.0,51601
0.3,2.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2781.6,-418.4,50.1,168.33,1.0,42856
0.3,2.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,3295.6,95.6,48.22,174.9,1.0,55145
0.3,2.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2806.5,-393.5,49.99,168.71,1.0,42078
0.3,2.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,3068.5,-131.5,48.26,174.77,0.0,0
0.3,2.0,3100.0,3300.0,1010010,50,0,47,0,0,50,0,3119.8,-80.2,46.35,181.94,1.0,1849
0.3,2.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2959.5,-240.5,50.5,167.01,0.0,0
0.3,2.0,3100.0,3300.0,1011000,50,0,42,50,0,0,0,3169.5,-30.5,48.11,175.32,1.0,4513
0.3,2.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2543.8,-656.2,49.19,171.44,0.0,0
0.3,2.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2941.2,-258.8,46.53,181.26,1.0,267341
0.3,2.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2585.5,-614.5,53.48,157.7,0.0,0
0.3,2.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2910.3,-289.7,47.1,179.06,1.0,188512
0.3,2.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,3011.7,-188.3,46.24,182.41,0.0,0
0.3,2.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2328.3,-971.7,48.79,172.85,0.0,0
0.3,2.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2685.5,-614.5,50.99,165.41,1.0,38890
0.3,2.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2398.8,-901.2,51.72,163.08,0.0,0
0.3,2.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2611.3,-688.7,46.82,180.12,1.0,43074
0.3,2.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2812.8,-487.2,48.39,174.29,1.0,27394
0.3,2.0,3200.0,3400.0,0010101,0,0,50,0,50,0,50,2521.5,-778.5,51.07,165.14,0.0,0
0.3,2.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2633.3,-666.7,46.21,182.49,1.0,752
0.3,2.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2641.4,-658.6,50.43,167.25,1.0,43600
0.3,2.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2914.0,-386.0,46.26,182.33,1.0,16794
0.3,2.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2581.0,-719.0,48.04,175.58,1.0,20018
0.3,2.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2516.1,-783.9,48.85,172.65,0.0,0
0.3,2.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2450.4,-849.6,52.99,159.16,0.0,0
0.3,2.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2457.5,-842.5,51.74,163.01,0.0,0
0.3,2.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2574.8,-725.2,51.05,165.21,0.0,0
0.3,2.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2868.7,-431.3,47.16,178.84,1.0,70128
0.3,2.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2503.9,-796.1,52.82,159.66,0.0,0
0.3,2.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2601.1,-698.9,49.67,169.81,0.0,0
0.3,2.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2874.3,-425.7,45.84,183.99,1.0,82146
0.3,2.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2499.1,-800.9,53.03,159.03,0.0,0
0.3,2.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2773.1,-526.9,46.57,181.08,1.0,60629
0.3,2.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2742.9,-557.1,47.97,175.8,1.0,160983
0.3,2.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2503.1,-796.9,51.11,165.02,0.0,0
0.3,2.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2887.2,-412.8,48.79,172.85,1.0,51601
0.3,2.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2781.6,-518.4,50.1,168.33,1.0,42856
0.3,2.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3295.6,-4.4,48.22,174.9,1.0,55145
0.3,2.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2806.5,-493.5,49.99,168.71,1.0,42078
0.3,2.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,3068.5,-231.5,48.26,174.77,0.0,0
0.3,2.0,3200.0,3400.0,1010010,50,0,49,0,0,50,0,3151.4,-148.6,46.35,181.96,1.0,1849
0.3,2.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2959.5,-340.5,50.5,167.01,0.0,0
0.3,2.0,3200.0,3400.0,1011000,50,0,42,50,0,0,0,3169.5,-130.5,48.11,175.32,1.0,4513
0.3,2.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2543.8,-756.2,49.19,171.44,0.0,0
0.3,2.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2941.2,-358.8,46.53,181.26,1.0,267341
0.3,2.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2585.5,-714.5,53.48,157.7,0.0,0
0.3,2.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2910.3,-389.7,47.1,179.06,1.0,188512
0.3,2.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,3011.7,-288.3,46.24,182.41,0.0,0
0.3,2.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2328.3,-1071.7,48.79,172.85,0.0,0
0.3,2.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2685.5,-714.5,50.99,165.41,1.0,38890
0.3,2.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2398.8,-1001.2,51.72,163.08,0.0,0
0.3,2.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2611.3,-788.7,46.82,180.12,1.0,43074
0.3,2.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2812.8,-587.2,48.39,174.29,1.0,27394
0.3,2.0,3300.0,3500.0,0010101,0,0,50,0,50,0,50,2521.5,-878.5,51.07,165.14,0.0,0
0.3,2.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2633.3,-766.7,46.21,182.49,1.0,752
0.3,2.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2641.4,-758.6,50.43,167.25,1.0,43600
0.3,2.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2914.0,-486.0,46.26,182.33,1.0,16794
0.3,2.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2581.0,-819.0,48.04,175.58,1.0,20018
0.3,2.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2516.1,-883.9,48.85,172.65,0.0,0
0.3,2.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2450.4,-949.6,52.99,159.16,0.0,0
0.3,2.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2457.5,-942.5,51.74,163.01,0.0,0
0.3,2.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2574.8,-825.2,51.05,165.21,0.0,0
0.3,2.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2868.7,-531.3,47.16,178.84,1.0,70128
0.3,2.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2503.9,-896.1,52.82,159.66,0.0,0
0.3,2.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2601.1,-798.9,49.67,169.81,0.0,0
0.3,2.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2874.3,-525.7,45.84,183.99,1.0,82146
0.3,2.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2499.1,-900.9,53.03,159.03,0.0,0
0.3,2.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2773.1,-626.9,46.57,181.08,1.0,60629
0.3,2.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2742.9,-657.1,47.97,175.8,1.0,160983
0.3,2.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2503.1,-896.9,51.11,165.02,0.0,0
0.3,2.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2887.2,-512.8,48.79,172.85,1.0,51601
0.3,2.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2781.6,-618.4,50.1,168.33,1.0,42856
0.3,2.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3295.6,-104.4,48.22,174.9,1.0,55145
0.3,2.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2806.5,-593.5,49.99,168.71,1.0,42078
0.3,2.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,3068.5,-331.5,48.26,174.77,0.0,0
0.3,2.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3166.7,-233.3,46.35,181.97,1.0,1849
0.3,2.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2959.5,-440.5,50.5,167.01,0.0,0
0.3,2.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,3260.0,-140.0,48.03,175.61,1.0,4513
0.3,2.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2543.8,-856.2,49.19,171.44,0.0,0
0.3,2.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2941.2,-458.8,46.53,181.26,1.0,267341
0.3,2.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2585.5,-814.5,53.48,157.7,0.0,0
0.3,2.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2910.3,-489.7,47.1,179.06,1.0,188512
0.3,2.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,3011.7,-388.3,46.24,182.41,0.0,0
0.3,2.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2328.3,-1171.7,48.79,172.85,0.0,0
0.3,2.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2685.5,-814.5,50.99,165.41,1.0,38890
0.3,2.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2398.8,-1101.2,51.72,163.08,0.0,0
0.3,2.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2611.3,-888.7,46.82,180.12,1.0,43074
0.3,2.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2812.8,-687.2,48.39,174.29,1.0,27394
0.3,2.0,3400.0,3600.0,0010101,0,0,50,0,50,0,50,2521.5,-978.5,51.07,165.14,0.0,0
0.3,2.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2633.3,-866.7,46.21,182.49,1.0,752
0.3,2.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2641.4,-858.6,50.43,167.25,1.0,43600
0.3,2.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2914.0,-586.0,46.26,182.33,1.0,16794
0.3,2.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2581.0,-919.0,48.04,175.58,1.0,20018
0.3,2.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2516.1,-983.9,48.85,172.65,0.0,0
0.3,2.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2450.4,-1049.6,52.99,159.16,0.0,0
0.3,2.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2457.5,-1042.5,51.74,163.01,0.0,0
0.3,2.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2574.8,-925.2,51.05,165.21,0.0,0
0.3,2.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2868.7,-631.3,47.16,178.84,1.0,70128
0.3,2.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2503.9,-996.1,52.82,159.66,0.0,0
0.3,2.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2601.1,-898.9,49.67,169.81,0.0,0
0.3,2.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2874.3,-625.7,45.84,183.99,1.0,82146
0.3,2.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2499.1,-1000.9,53.03,159.03,0.0,0
0.3,2.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2773.1,-726.9,46.57,181.08,1.0,60629
0.3,2.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2742.9,-757.1,47.97,175.8,1.0,160983
0.3,2.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2503.1,-996.9,51.11,165.02,0.0,0
0.3,2.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2887.2,-612.8,48.79,172.85,1.0,51601
0.3,2.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2781.6,-718.4,50.1,168.33,1.0,42856
0.3,2.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3295.6,-204.4,48.22,174.9,1.0,55145
0.3,2.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2806.5,-693.5,49.99,168.71,1.0,42078
0.3,2.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,3068.5,-431.5,48.26,174.77,0.0,0
0.3,2.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3166.7,-333.3,46.35,181.97,1.0,1849
0.3,2.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2959.5,-540.5,50.5,167.01,0.0,0
0.3,2.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3260.0,-240.0,48.03,175.61,1.0,4513
0.3,2.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2543.8,-956.2,49.19,171.44,0.0,0
0.3,2.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2941.2,-558.8,46.53,181.26,1.0,267341
0.3,2.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2585.5,-914.5,53.48,157.7,0.0,0
0.3,2.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2910.3,-589.7,47.1,179.06,1.0,188512
0.3,2.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,3011.7,-488.3,46.24,182.41,0.0,0
0.3,2.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2328.3,-1271.7,48.79,172.85,0.0,0
0.3,2.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2685.5,-914.5,50.99,165.41,1.0,38890
0.3,2.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2398.8,-1201.2,51.72,163.08,0.0,0
0.3,2.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2611.3,-988.7,46.82,180.12,1.0,43074
0.3,2.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2812.8,-787.2,48.39,174.29,1.0,27394
0.3,2.0,3500.0,3700.0,0010101,0,0,50,0,50,0,50,2521.5,-1078.5,51.07,165.14,0.0,0
0.3,2.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2633.3,-966.7,46.21,182.49,1.0,752
0.3,2.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2641.4,-958.6,50.43,167.25,1.0,43600
0.3,2.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2914.0,-686.0,46.26,182.33,1.0,16794
0.3,2.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2581.0,-1019.0,48.04,175.58,1.0,20018
0.3,2.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2516.1,-1083.9,48.85,172.65,0.0,0
0.3,2.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2450.4,-1149.6,52.99,159.16,0.0,0
0.3,2.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2457.5,-1142.5,51.74,163.01,0.0,0
0.3,2.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2574.8,-1025.2,51.05,165.21,0.0,0
0.3,2.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2868.7,-731.3,47.16,178.84,1.0,70128
0.3,2.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2503.9,-1096.1,52.82,159.66,0.0,0
0.3,2.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2601.1,-998.9,49.67,169.81,0.0,0
0.3,2.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2874.3,-725.7,45.84,183.99,1.0,82146
0.3,2.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2499.1,-1100.9,53.03,159.03,0.0,0
0.3,2.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2773.1,-826.9,46.57,181.08,1.0,60629
0.3,2.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2742.9,-857.1,47.97,175.8,1.0,160983
0.3,2.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2503.1,-1096.9,51.11,165.02,0.0,0
0.3,2.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2887.2,-712.8,48.79,172.85,1.0,51601
0.3,2.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2781.6,-818.4,50.1,168.33,1.0,42856
0.3,2.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3295.6,-304.4,48.22,174.9,1.0,55145
0.3,2.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2806.5,-793.5,49.99,168.71,1.0,42078
0.3,2.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,3068.5,-531.5,48.26,174.77,0.0,0
0.3,2.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3166.7,-433.3,46.35,181.97,1.0,1849
0.3,2.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2959.5,-640.5,50.5,167.01,0.0,0
0.3,2.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3260.0,-340.0,48.03,175.61,1.0,4513
0.3,2.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2543.8,-1056.2,49.19,171.44,0.0,0
0.3,2.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2941.2,-658.8,46.53,181.26,1.0,267341
0.3,2.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2585.5,-1014.5,53.48,157.7,0.0,0
0.3,2.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2910.3,-689.7,47.1,179.06,1.0,188512
0.3,2.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,3011.7,-588.3,46.24,182.41,0.0,0
0.3,2.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2328.3,-1371.7,48.79,172.85,0.0,0
0.3,2.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2685.5,-1014.5,50.99,165.41,1.0,38890
0.3,2.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2398.8,-1301.2,51.72,163.08,0.0,0
0.3,2.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2611.3,-1088.7,46.82,180.12,1.0,43074
0.3,2.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2812.8,-887.2,48.39,174.29,1.0,27394
0.3,2.0,3600.0,3800.0,0010101,0,0,50,0,50,0,50,2521.5,-1178.5,51.07,165.14,0.0,0
0.3,2.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2633.3,-1066.7,46.21,182.49,1.0,752
0.3,2.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2641.4,-1058.6,50.43,167.25,1.0,43600
0.3,2.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2914.0,-786.0,46.26,182.33,1.0,16794
0.3,2.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2581.0,-1119.0,48.04,175.58,1.0,20018
0.3,2.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2516.1,-1183.9,48.85,172.65,0.0,0
0.3,2.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2450.4,-1249.6,52.99,159.16,0.0,0
0.3,2.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2457.5,-1242.5,51.74,163.01,0.0,0
0.3,2.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2574.8,-1125.2,51.05,165.21,0.0,0
0.3,2.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2868.7,-831.3,47.16,178.84,1.0,70128
0.3,2.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2503.9,-1196.1,52.82,159.66,0.0,0
0.3,2.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2601.1,-1098.9,49.67,169.81,0.0,0
0.3,2.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2874.3,-825.7,45.84,183.99,1.0,82146
0.3,2.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2499.1,-1200.9,53.03,159.03,0.0,0
0.3,2.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2773.1,-926.9,46.57,181.08,1.0,60629
0.3,2.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2742.9,-957.1,47.97,175.8,1.0,160983
0.3,2.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2503.1,-1196.9,51.11,165.02,0.0,0
0.3,2.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2887.2,-812.8,48.79,172.85,1.0,51601
0.3,2.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2781.6,-918.4,50.1,168.33,1.0,42856
0.3,2.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3295.6,-404.4,48.22,174.9,1.0,55145
0.3,2.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2806.5,-893.5,49.99,168.71,1.0,42078
0.3,2.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,3068.5,-631.5,48.26,174.77,0.0,0
0.3,2.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3166.7,-533.3,46.35,181.97,1.0,1849
0.3,2.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2959.5,-740.5,50.5,167.01,0.0,0
0.3,2.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,3260.0,-440.0,48.03,175.61,1.0,4513
0.3,2.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2543.8,-1156.2,49.19,171.44,0.0,0
0.3,2.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2941.2,-758.8,46.53,181.26,1.0,267341
0.3,2.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2585.5,-1114.5,53.48,157.7,0.0,0
0.3,2.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2910.3,-789.7,47.1,179.06,1.0,188512
0.3,2.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,3011.7,-688.3,46.24,182.41,0.0,0
0.3,2.0,2500.0,2700.0,0001111,0,0,0,46,30,50,50,2586.3,-13.7,51.44,163.95,1.0,26833
0.3,2.0,2500.0,2700.0,0010111,0,0,33,0,50,50,50,2707.1,107.1,49.37,170.82,0.0,0
0.3,2.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2764.8,164.8,49.01,172.08,1.0,17354
0.3,2.0,2500.0,2700.0,0011101,0,0,34,50,50,0,50,2697.4,97.4,52.16,161.7,1.0,8179
0.3,2.0,2500.0,2700.0,0011110,0,0,30,30,38,50,0,2592.5,-7.5,46.23,182.44,1.0,258
0.3,2.0,2500.0,2700.0,0100111,0,44,0,0,50,50,50,2749.9,149.9,51.95,162.35,0.0,0
0.3,2.0,2500.0,2700.0,0101011,0,30,0,46,0,50,50,2668.6,68.6,50.53,166.9,1.0,143190
0.3,2.0,2500.0,2700.0,0101101,0,50,0,35,50,0,50,2741.2,141.2,53.92,156.43,0.0,0
0.3,2.0,2500.0,2700.0,0101110,0,41,0,30,50,50,0,2651.1,51.1,51.44,163.96,1.0,25013
0.3,2.0,2500.0,2700.0,0110011,0,47,30,0,0,50,50,2717.3,117.3,47.79,176.48,1.0,75136
0.3,2.0,2500.0,2700.0,0110101,0,50,37,0,50,0,50,2742.9,142.9,53.82,156.69,0.0,0
0.3,2.0,2500.0,2700.0,0110110,0,37,30,0,50,50,0,2656.6,56.6,51.09,165.06,1.0,165
0.3,2.0,2500.0,2700.0,0111001,0,45,30,50,0,0,50,2749.2,149.2,51.06,165.17,1.0,81293
0.3,2.0,2500.0,2700.0,0111010,0,40,30,30,0,50,0,2743.7,143.7,46.05,183.16,1.0,735
0.3,2.0,2500.0,2700.0,0111100,0,50,32,30,50,0,0,2605.0,5.0,53.13,158.74,0.0,0
0.3,2.0,2500.0,2700.0,1000111,39,0,0,0,50,50,50,2711.9,111.9,49.03,172.01,1.0,32229
0.3,2.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2749.2,149.2,49.77,169.47,1.0,104030
0.3,2.0,2500.0,2700.0,1001101,50,0,0,33,50,0,50,2730.5,130.5,52.82,159.66,1.0,33990
0.3,2.0,2500.0,2700.0,1001110,30,0,0,30,36,50,0,2471.9,-128.1,46.36,181.93,1.0,4274
0.3,2.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2858.1,258.1,48.16,175.11,1.0,5887
0.3,2.0,2500.0,2700.0,1010101,40,0,30,0,50,0,50,2740.2,140.2,52.04,162.07,0.0,0
0.3,2.0,2500.0,2700.0,1010110,30,0,30,0,48,50,0,2738.4,138.4,46.27,182.28,0.0,0
0.3,2.0,2500.0,2700.0,1011001,30,0,30,35,0,0,50,2567.9,-32.1,50.74,166.21,1.0,8236
0.3,2.0,2500.0,2700.0,1011010,30,0,32,30,0,50,0,2748.1,148.1,45.69,184.6,0.0,0
0.3,2.0,2500.0,2700.0,1011100,35,0,30,30,50,0,0,2564.1,-35.9,50.83,165.91,0.0,0
0.3,2.0,2500.0,2700.0,1100011,31,50,0,0,0,50,50,2737.9,137.9,48.12,175.28,1.0,221713
0.3,2.0,2500.0,2700.0,1100101,32,50,0,0,50,0,50,2740.4,140.4,53.9,156.46,0.0,0
0.3,2.0,2500.0,2700.0,1100110,30,40,0,0,50,50,0,2724.9,124.9,51.95,162.35,1.0,3717
0.3,2.0,2500.0,2700.0,1101001,30,49,0,49,0,0,50,2747.1,147.1,50.28,167.75,1.0,188841
0.3,2.0,2500.0,2700.0,1101010,30,39,0,30,0,50,0,2750.0,150.0,46.21,182.49,1.0,1971
0.3,2.0,2500.0,2700.0,1101100,40,50,0,30,50,0,0,2744.7,144.7,53.4,157.95,1.0,1658
0.3,2.0,2500.0,2700.0,1110001,34,50,30,0,0,0,50,2748.9,148.9,50.06,168.47,0.0,0
0.3,2.0,2500.0,2700.0,1110010,30,40,30,0,0,50,0,2737.0,137.0,45.83,184.02,1.0,106
0.3,2.0,2500.0,2700.0,1110100,35,50,30,0,50,0,0,2749.4,149.4,53.77,156.86,0.0,0
0.3,2.0,2500.0,2700.0,1111000,30,48,30,30,0,0,0,2598.4,-1.6,47.47,177.65,1.0,437
0.3,2.0,2600.0,2800.0,0001111,0,0,0,46,30,50,50,2586.3,-113.7,51.44,163.95,1.0,26833
0.3,2.0,2600.0,2800.0,0010111,0,0,33,0,50,50,50,2707.1,7.1,49.37,170.82,0.0,0
0.3,2.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2764.8,64.8,49.01,172.08,1.0,17354
0.3,2.0,2600.0,2800.0,0011101,0,0,34,50,50,0,50,2697.4,-2.6,52.16,161.7,1.0,8179
0.3,2.0,2600.0,2800.0,0011110,0,0,30,30,38,50,0,2592.5,-107.5,46.23,182.44,1.0,258
0.3,2.0,2600.0,2800.0,0100111,0,50,0,0,50,50,50,2833.4,133.4,52.8,159.73,0.0,0
0.3,2.0,2600.0,2800.0,0101011,0,30,0,46,0,50,50,2668.6,-31.4,50.53,166.9,1.0,143190
0.3,2.0,2600.0,2800.0,0101101,0,50,0,39,50,0,50,2779.7,79.7,54.03,156.08,0.0,0
0.3,2.0,2600.0,2800.0,0101110,0,41,0,30,50,50,0,2651.1,-48.9,51.44,163.96,1.0,25013
0.3,2.0,2600.0,2800.0,0110011,0,50,30,0,0,50,50,2815.6,115.6,48.49,173.92,1.0,75136
0.3,2.0,2600.0,2800.0,0110101,0,50,48,0,50,0,50,2847.0,147.0,54.19,155.63,0.0,0
0.3,2.0,2600.0,2800.0,0110110,0,37,30,0,50,50,0,2656.6,-43.4,51.09,165.06,1.0,165
0.3,2.0,2600.0,2800.0,0111001,0,49,30,49,0,0,50,2841.7,141.7,51.29,164.42,1.0,81293
0.3,2.0,2600.0,2800.0,0111010,0,44,30,30,0,50,0,2837.0,137.0,46.27,182.26,1.0,735
0.3,2.0,2600.0,2800.0,0111100,0,50,32,30,50,0,0,2605.0,-95.0,53.13,158.74,0.0,0
0.3,2.0,2600.0,2800.0,1000111,41,0,0,0,50,50,50,2831.5,131.5,49.4,170.71,1.0,32229
0.3,2.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2749.2,49.2,49.77,169.47,1.0,104030
0.3,2.0,2600.0,2800.0,1001101,48,0,0,41,50,0,50,2849.9,149.9,52.84,159.6,1.0,33990
0.3,2.0,2600.0,2800.0,1001110,39,0,0,30,50,50,0,2839.4,139.4,46.43,181.64,1.0,4274
0.3,2.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2858.1,158.1,48.16,175.11,1.0,5887
0.3,2.0,2600.0,2800.0,1010101,45,0,31,0,50,0,50,2844.8,144.8,52.41,160.91,0.0,0
0.3,2.0,2600.0,2800.0,1010110,34,0,30,0,50,50,0,2832.8,132.8,46.87,179.94,0.0,0
0.3,2.0,2600.0,2800.0,1011001,30,0,30,35,0,0,50,2567.9,-132.1,50.74,166.21,1.0,8236
0.3,2.0,2600.0,2800.0,1011010,32,0,38,31,0,50,0,2849.9,149.9,46.02,183.25,0.0,0
0.3,2.0,2600.0,2800.0,1011100,35,0,30,30,50,0,0,2564.1,-135.9,50.83,165.91,0.0,0
0.3,2.0,2600.0,2800.0,1100011,34,50,0,0,0,50,50,2825.9,125.9,48.19,175.01,1.0,221713
0.3,2.0,2600.0,2800.0,1100101,42,50,0,0,50,0,50,2841.4,141.4,54.35,155.18,0.0,0
0.3,2.0,2600.0,2800.0,1100110,30,40,0,0,50,50,0,2724.9,24.9,51.95,162.35,1.0,3717
0.3,2.0,2600.0,2800.0,1101001,31,50,0,50,0,0,50,2810.0,110.0,50.52,166.93,1.0,188841
0.3,2.0,2600.0,2800.0,1101010,30,43,0,30,0,50,0,2837.9,137.9,46.74,180.44,1.0,1971
0.3,2.0,2600.0,2800.0,1101100,41,50,0,30,50,0,0,2765.5,65.5,53.42,157.88,1.0,1658
0.3,2.0,2600.0,2800.0,1110001,41,50,30,0,0,0,50,2841.9,141.9,50.59,166.71,0.0,0
0.3,2.0,2600.0,2800.0,1110010,30,44,30,0,0,50,0,2842.4,142.4,46.17,182.67,1.0,106
0.3,2.0,2600.0,2800.0,1110100,39,50,30,0,50,0,0,2827.2,127.2,53.94,156.35,0.0,0
0.3,2.0,2600.0,2800.0,1111000,30,48,30,30,0,0,0,2598.4,-101.6,47.47,177.65,1.0,437
0.3,2.0,2700.0,2900.0,0001111,0,0,0,47,30,50,50,2650.8,-149.2,51.41,164.05,1.0,26833
0.3,2.0,2700.0,2900.0,0010111,0,0,33,0,50,50,50,2707.1,-92.9,49.37,170.82,0.0,0
0.3,2.0,2700.0,2900.0,0011011,0,0,30,30,0,50,50,2764.8,-35.2,49.01,172.08,1.0,17354
0.3,2.0,2700.0,2900.0,0011101,0,0,34,50,50,0,50,2697.4,-102.6,52.16,161.7,1.0,8179
0.3,2.0,2700.0,2900.0,0011110,0,0,30,30,50,50,0,2699.8,-100.2,46.17,182.66,1.0,258
0.3,2.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2833.4,33.4,52.8,159.73,0.0,0
0.3,2.0,2700.0,2900.0,0101011,0,50,0,32,0,50,50,2933.5,133.5,50.65,166.52,1.0,143190
0.3,2.0,2700.0,2900.0,0101101,0,50,0,39,50,0,50,2779.7,-20.3,54.03,156.08,0.0,0
0.3,2.0,2700.0,2900.0,0101110,0,41,0,30,50,50,0,2651.1,-148.9,51.44,163.96,1.0,25013
0.3,2.0,2700.0,2900.0,0110011,0,50,30,0,0,50,50,2815.6,15.6,48.49,173.92,1.0,75136
0.3,2.0,2700.0,2900.0,0110101,0,50,50,0,50,0,50,2866.7,66.7,54.22,155.56,0.0,0
0.3,2.0,2700.0,2900.0,0110110,0,37,30,0,50,50,0,2656.6,-143.4,51.09,165.06,1.0,165
0.3,2.0,2700.0,2900.0,0111001,0,50,30,49,0,0,50,2871.6,71.6,51.36,164.21,1.0,81293
0.3,2.0,2700.0,2900.0,0111010,0,46,30,30,0,50,0,2878.8,78.8,46.3,182.17,1.0,735
0.3,2.0,2700.0,2900.0,0111100,0,50,36,31,50,0,0,2658.2,-141.8,53.05,158.98,0.0,0
0.3,2.0,2700.0,2900.0,1000111,42,0,0,0,50,50,50,2894.1,94.1,49.55,170.21,1.0,32229
0.3,2.0,2700.0,2900.0,1001011,30,0,0,30,0,50,50,2749.2,-50.8,49.77,169.47,1.0,104030
0.3,2.0,2700.0,2900.0,1001101,50,0,0,39,50,0,50,2916.9,116.9,52.9,159.42,1.0,33990
0.3,2.0,2700.0,2900.0,1001110,43,0,0,31,50,50,0,2947.6,147.6,46.8,180.19,1.0,4274
0.3,2.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2858.1,58.1,48.16,175.11,1.0,5887
0.3,2.0,2700.0,2900.0,1010101,48,0,31,0,50,0,50,2942.3,142.3,52.71,160.0,0.0,0
0.3,2.0,2700.0,2900.0,1010110,39,0,30,0,50,50,0,2938.5,138.5,47.18,178.76,0.0,0
0.3,2.0,2700.0,2900.0,1011001,30,0,30,40,0,0,50,2655.5,-144.5,50.4,167.34,1.0,8236
0.3,2.0,2700.0,2900.0,1011010,40,0,31,30,0,50,0,2948.8,148.8,46.49,181.42,0.0,0
0.3,2.0,2700.0,2900.0,1011100,38,0,30,30,50,0,0,2653.9,-146.1,50.52,166.93,0.0,0
0.3,2.0,2700.0,2900.0,1100011,37,50,0,0,0,50,50,2933.8,133.8,48.48,173.98,1.0,221713
0.3,2.0,2700.0,2900.0,1100101,50,50,0,0,50,0,50,2942.0,142.0,54.7,154.19,0.0,0
0.3,2.0,2700.0,2900.0,1100110,30,40,0,0,50,50,0,2724.9,-75.1,51.95,162.35,1.0,3717
0.3,2.0,2700.0,2900.0,1101001,50,50,0,32,0,0,50,2939.8,139.8,50.58,166.75,1.0,188841
0.3,2.0,2700.0,2900.0,1101010,30,44,0,30,0,50,0,2857.8,57.8,46.79,180.27,1.0,1971
0.3,2.0,2700.0,2900.0,1101100,41,50,0,30,50,0,0,2765.5,-34.5,53.42,157.88,1.0,1658
0.3,2.0,2700.0,2900.0,1110001,46,50,30,0,0,0,50,2931.0,131.0,51.01,165.34,0.0,0
0.3,2.0,2700.0,2900.0,1110010,32,44,30,0,0,50,0,2865.3,65.3,46.18,182.64,1.0,106
0.3,2.0,2700.0,2900.0,1110100,39,50,30,0,50,0,0,2827.2,27.2,53.94,156.35,0.0,0
0.3,2.0,2700.0,2900.0,1111000,30,50,30,30,0,0,0,2664.9,-135.1,47.41,177.91,1.0,437
0.3,2.0,2800.0,3000.0,0001111,0,0,0,48,33,50,50,2751.3,-148.7,51.22,164.67,1.0,26833
0.3,2.0,2800.0,3000.0,0010111,0,0,35,0,50,50,50,2761.7,-138.3,49.37,170.83,0.0,0
0.3,2.0,2800.0,3000.0,0011011,0,0,30,30,0,50,50,2764.8,-135.2,49.01,172.08,1.0,17354
0.3,2.0,2800.0,3000.0,0011101,0,0,36,50,50,0,50,2754.4,-145.6,52.15,161.72,1.0,8179
0.3,2.0,2800.0,3000.0,0011110,0,0,38,30,50,50,0,2767.3,-132.7,46.16,182.71,1.0,258
0.3,2.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2833.4,-66.6,52.8,159.73,0.0,0
0.3,2.0,2800.0,3000.0,0101011,0,50,0,35,0,50,50,3034.1,134.1,50.83,165.91,1.0,143190
0.3,2.0,2800.0,3000.0,0101101,0,50,0,39,50,0,50,2779.7,-120.3,54.03,156.08,0.0,0
0.3,2.0,2800.0,3000.0,0101110,0,47,0,30,48,50,0,2751.1,-148.9,51.28,164.45,1.0,25013
0.3,2.0,2800.0,3000.0,0110011,0,50,30,0,0,50,50,2815.6,-84.4,48.49,173.92,1.0,75136
0.3,2.0,2800.0,3000.0,0110101,0,50,50,0,50,0,50,2866.7,-33.3,54.22,155.56,0.0,0
0.3,2.0,2800.0,3000.0,0110110,0,43,30,0,50,50,0,2768.5,-131.5,50.93,165.61,1.0,165
0.3,2.0,2800.0,3000.0,0111001,0,50,30,49,0,0,50,2871.6,-28.4,51.36,164.21,1.0,81293
0.3,2.0,2800.0,3000.0,0111010,0,46,30,30,0,50,0,2878.8,-21.2,46.3,182.17,1.0,735
0.3,2.0,2800.0,3000.0,0111100,0,50,42,33,50,0,0,2750.3,-149.7,52.59,160.37,0.0,0
0.3,2.0,2800.0,3000.0,1000111,44,0,0,0,50,50,50,3037.4,137.4,49.92,168.96,1.0,32229
0.3,2.0,2800.0,3000.0,1001011,30,0,0,31,0,50,50,2766.3,-133.7,49.66,169.83,1.0,104030
0.3,2.0,2800.0,3000.0,1001101,50,0,0,40,50,0,50,2963.8,63.8,52.92,159.36,1.0,33990
0.3,2.0,2800.0,3000.0,1001110,46,0,0,30,50,50,0,3039.3,139.3,47.12,179.0,1.0,4274
0.3,2.0,2800.0,3000.0,1010011,30,0,30,0,0,50,50,2858.1,-41.9,48.16,175.11,1.0,5887
0.3,2.0,2800.0,3000.0,1010101,50,0,30,0,50,0,50,3000.7,100.7,52.77,159.83,0.0,0
0.3,2.0,2800.0,3000.0,1010110,42,0,30,0,50,50,0,3033.3,133.3,47.4,177.91,0.0,0
0.3,2.0,2800.0,3000.0,1011001,30,0,30,46,0,0,50,2750.3,-149.7,49.88,169.08,1.0,8236
0.3,2.0,2800.0,3000.0,1011010,42,0,30,31,0,50,0,3039.6,139.6,46.62,180.91,0.0,0
0.3,2.0,2800.0,3000.0,1011100,50,0,30,30,50,0,0,3010.0,110.0,50.6,166.69,0.0,0
0.3,2.0,2800.0,3000.0,1100011,39,50,0,0,0,50,50,3028.7,128.7,48.68,173.26,1.0,221713
0.3,2.0,2800.0,3000.0,1100101,50,50,0,0,50,0,50,2942.0,42.0,54.7,154.19,0.0,0
0.3,2.0,2800.0,3000.0,1100110,30,42,0,0,50,50,0,2754.8,-145.2,51.92,162.42,1.0,3717
0.3,2.0,2800.0,3000.0,1101001,50,50,0,35,0,0,50,3021.5,121.5,50.67,166.46,1.0,188841
0.3,2.0,2800.0,3000.0,1101010,30,44,0,30,0,50,0,2857.8,-42.2,46.79,180.27,1.0,1971
0.3,2.0,2800.0,3000.0,1101100,41,50,0,30,50,0,0,2765.5,-134.5,53.42,157.88,1.0,1658
0.3,2.0,2800.0,3000.0,1110001,47,50,30,0,0,0,50,2958.6,58.6,51.02,165.29,0.0,0
0.3,2.0,2800.0,3000.0,1110010,32,44,30,0,0,50,0,2865.3,-34.7,46.18,182.64,1.0,106
0.3,2.0,2800.0,3000.0,1110100,39,50,30,0,50,0,0,2827.2,-72.8,53.94,156.35,0.0,0
0.3,2.0,2800.0,3000.0,1111000,32,50,30,31,0,0,0,2751.8,-148.2,47.12,178.99,1.0,437
0.3,2.0,2900.0,3100.0,0001111,0,0,0,50,33,50,50,2852.1,-147.9,50.84,165.89,1.0,26833
0.3,2.0,2900.0,3100.0,0010111,0,0,39,0,50,50,50,2875.9,-124.1,49.11,171.74,0.0,0
0.3,2.0,2900.0,3100.0,0011011,0,0,30,34,0,50,50,2868.4,-131.6,48.86,172.62,1.0,17354
0.3,2.0,2900.0,3100.0,0011101,0,0,42,47,50,0,50,2852.5,-147.5,51.96,162.31,1.0,8179
0.3,2.0,2900.0,3100.0,0011110,0,0,47,30,50,50,0,2857.0,-143.0,46.15,182.75,1.0,258
0.3,2.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2833.4,-166.6,52.8,159.73,0.0,0
0.3,2.0,2900.0,3100.0,0101011,0,50,0,35,0,50,50,3034.1,34.1,50.83,165.91,1.0,143190
0.3,2.0,2900.0,3100.0,0101101,0,50,0,47,50,0,50,2857.4,-142.6,54.03,156.1,0.0,0
0.3,2.0,2900.0,3100.0,0101110,0,50,0,32,50,50,0,2857.1,-142.9,50.34,167.55,1.0,25013
0.3,2.0,2900.0,3100.0,0110011,0,50,36,0,0,50,50,2985.1,-14.9,48.49,173.93,1.0,75136
0.3,2.0,2900.0,3100.0,0110101,0,50,50,0,50,0,50,2866.7,-133.3,54.22,155.56,0.0,0
0.3,2.0,2900.0,3100.0,0110110,0,49,30,0,50,50,0,2853.7,-146.3,50.46,167.13,1.0,165
0.3,2.0,2900.0,3100.0,0111001,0,50,30,49,0,0,50,2871.6,-128.4,51.36,164.21,1.0,81293
0.3,2.0,2900.0,3100.0,0111010,0,46,30,30,0,50,0,2878.8,-121.2,46.3,182.17,1.0,735
0.3,2.0,2900.0,3100.0,0111100,0,50,49,32,50,0,0,2850.3,-149.7,51.24,164.59,0.0,0
0.3,2.0,2900.0,3100.0,1000111,46,0,0,0,50,50,50,3146.9,146.9,50.29,167.69,1.0,32229
0.3,2.0,2900.0,3100.0,1001011,30,0,0,39,0,50,50,2850.2,-149.8,49.24,171.27,1.0,104030
0.3,2.0,2900.0,3100.0,1001101,50,0,0,40,50,0,50,2963.8,-36.2,52.92,159.36,1.0,33990
0.3,2.0,2900.0,3100.0,1001110,49,0,0,30,48,50,0,3149.1,149.1,47.44,177.78,1.0,4274
0.3,2.0,2900.0,3100.0,1010011,34,0,46,0,0,50,50,3148.5,148.5,48.23,174.86,1.0,5887
0.3,2.0,2900.0,3100.0,1010101,50,0,30,0,50,0,50,3000.7,0.7,52.77,159.83,0.0,0
0.3,2.0,2900.0,3100.0,1010110,45,0,30,0,50,50,0,3138.0,138.0,47.65,177.01,0.0,0
0.3,2.0,2900.0,3100.0,1011001,33,0,30,49,0,0,50,2858.5,-141.5,49.28,171.13,1.0,8236
0.3,2.0,2900.0,3100.0,1011010,43,0,30,32,0,50,0,3109.2,109.2,46.7,180.59,0.0,0
0.3,2.0,2900.0,3100.0,1011100,50,0,30,30,50,0,0,3010.0,10.0,50.6,166.69,0.0,0
0.3,2.0,2900.0,3100.0,1100011,39,50,0,0,0,50,50,3028.7,28.7,48.68,173.26,1.0,221713
0.3,2.0,2900.0,3100.0,1100101,50,50,0,0,50,0,50,2942.0,-58.0,54.7,154.19,0.0,0
0.3,2.0,2900.0,3100.0,1100110,30,49,0,0,50,50,0,2857.9,-142.1,51.48,163.83,1.0,3717
0.3,2.0,2900.0,3100.0,1101001,50,50,0,36,0,0,50,3051.4,51.4,50.67,166.45,1.0,188841
0.3,2.0,2900.0,3100.0,1101010,30,44,0,30,0,50,0,2857.8,-142.2,46.79,180.27,1.0,1971
0.3,2.0,2900.0,3100.0,1101100,46,50,0,30,50,0,0,2856.5,-143.5,53.33,158.14,1.0,1658
0.3,2.0,2900.0,3100.0,1110001,47,50,30,0,0,0,50,2958.6,-41.4,51.02,165.29,0.0,0
0.3,2.0,2900.0,3100.0,1110010,32,44,30,0,0,50,0,2865.3,-134.7,46.18,182.64,1.0,106
0.3,2.0,2900.0,3100.0,1110100,41,50,30,0,50,0,0,2858.7,-141.3,53.9,156.48,0.0,0
0.3,2.0,2900.0,3100.0,1111000,39,50,30,30,0,0,0,2853.1,-146.9,46.93,179.73,1.0,437
0.3,2.0,3000.0,3200.0,0001111,0,0,0,50,39,50,50,2955.8,-144.2,50.02,168.61,1.0,26833
0.3,2.0,3000.0,3200.0,0010111,0,0,42,0,50,50,50,2972.3,-127.7,48.81,172.78,0.0,0
0.3,2.0,3000.0,3200.0,0011011,0,0,30,38,0,50,50,2997.5,-102.5,48.77,172.93,1.0,17354
0.3,2.0,3000.0,3200.0,0011101,0,0,50,42,50,0,50,2951.7,-148.3,51.29,164.42,1.0,8179
0.3,2.0,3000.0,3200.0,0011110,0,0,50,39,50,50,0,2954.5,-145.5,45.96,183.49,1.0,258
0.3,2.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2833.4,-266.6,52.8,159.73,0.0,0
0.3,2.0,3000.0,3200.0,0101011,0,50,0,35,0,50,50,3034.1,-65.9,50.83,165.91,1.0,143190
0.3,2.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2888.4,-211.6,54.02,156.11,0.0,0
0.3,2.0,3000.0,3200.0,0101110,0,50,0,37,50,50,0,2952.7,-147.3,48.51,173.85,1.0,25013
0.3,2.0,3000.0,3200.0,0110011,0,50,36,0,0,50,50,2985.1,-114.9,48.49,173.93,1.0,75136
0.3,2.0,3000.0,3200.0,0110101,0,50,50,0,50,0,50,2866.7,-233.3,54.22,155.56,0.0,0
0.3,2.0,3000.0,3200.0,0110110,0,50,35,0,50,50,0,2967.1,-132.9,48.87,172.58,1.0,165
0.3,2.0,3000.0,3200.0,0111001,0,50,33,50,0,0,50,2957.0,-143.0,51.16,164.85,1.0,81293
0.3,2.0,3000.0,3200.0,0111010,0,49,30,31,0,50,0,2956.2,-143.8,46.15,182.77,1.0,735
0.3,2.0,3000.0,3200.0,0111100,0,50,48,43,50,0,0,2953.1,-146.9,48.64,173.4,0.0,0
0.3,2.0,3000.0,3200.0,1000111,47,0,0,0,50,50,50,3223.8,123.8,50.34,167.53,1.0,32229
0.3,2.0,3000.0,3200.0,1001011,43,0,0,41,0,50,50,3241.1,141.1,49.0,172.13,1.0,104030
0.3,2.0,3000.0,3200.0,1001101,50,0,0,40,50,0,50,2963.8,-136.2,52.92,159.36,1.0,33990
0.3,2.0,3000.0,3200.0,1001110,50,0,0,30,50,50,0,3215.1,115.1,47.62,177.12,1.0,4274
0.3,2.0,3000.0,3200.0,1010011,44,0,33,0,0,50,50,3246.4,146.4,48.4,174.24,1.0,5887
0.3,2.0,3000.0,3200.0,1010101,50,0,30,0,50,0,50,3000.7,-99.3,52.77,159.83,0.0,0
0.3,2.0,3000.0,3200.0,1010110,48,0,30,0,49,50,0,3240.1,140.1,47.83,176.31,0.0,0
0.3,2.0,3000.0,3200.0,1011001,36,0,30,50,0,0,50,2985.9,-114.1,49.07,171.87,1.0,8236
0.3,2.0,3000.0,3200.0,1011010,46,0,30,31,0,50,0,3243.5,143.5,46.75,180.42,0.0,0
0.3,2.0,3000.0,3200.0,1011100,50,0,30,30,50,0,0,3010.0,-90.0,50.6,166.69,0.0,0
0.3,2.0,3000.0,3200.0,1100011,39,50,0,0,0,50,50,3028.7,-71.3,48.68,173.26,1.0,221713
0.3,2.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2942.0,-158.0,54.7,154.19,0.0,0
0.3,2.0,3000.0,3200.0,1100110,34,49,0,0,50,50,0,2950.6,-149.4,50.58,166.73,1.0,3717
0.3,2.0,3000.0,3200.0,1101001,50,50,0,36,0,0,50,3051.4,-48.6,50.67,166.45,1.0,188841
0.3,2.0,3000.0,3200.0,1101010,30,48,0,32,0,50,0,2951.4,-148.6,46.61,180.96,1.0,1971
0.3,2.0,3000.0,3200.0,1101100,50,50,0,32,50,0,0,2960.1,-139.9,52.93,159.35,1.0,1658
0.3,2.0,3000.0,3200.0,1110001,47,50,30,0,0,0,50,2958.6,-141.4,51.02,165.29,0.0,0
0.3,2.0,3000.0,3200.0,1110010,39,43,30,0,0,50,0,2956.6,-143.4,46.09,182.99,1.0,106
0.3,2.0,3000.0,3200.0,1110100,45,50,30,0,50,0,0,2955.2,-144.8,53.6,157.35,0.0,0
0.3,2.0,3000.0,3200.0,1111000,50,30,36,50,0,0,0,3233.9,133.9,46.71,180.54,1.0,437
0.3,2.0,3100.0,3300.0,0001111,0,0,0,50,46,50,50,3050.6,-149.4,48.71,173.13,1.0,26833
0.3,2.0,3100.0,3300.0,0010111,0,0,45,0,50,50,50,3063.8,-136.2,48.66,173.33,0.0,0
0.3,2.0,3100.0,3300.0,0011011,0,0,30,47,0,50,50,3223.6,23.6,48.75,172.99,1.0,17354
0.3,2.0,3100.0,3300.0,0011101,0,0,49,48,49,0,50,3050.7,-149.3,50.01,168.64,1.0,8179
0.3,2.0,3100.0,3300.0,0011110,0,0,50,50,50,50,0,3056.4,-143.6,45.79,184.17,1.0,258
0.3,2.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2833.4,-366.6,52.8,159.73,0.0,0
0.3,2.0,3100.0,3300.0,0101011,0,50,0,36,0,50,50,3071.1,-128.9,50.8,166.03,1.0,143190
0.3,2.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2888.4,-311.6,54.02,156.11,0.0,0
0.3,2.0,3100.0,3300.0,0101110,0,50,0,43,50,50,0,3054.7,-145.3,47.3,178.32,1.0,25013
0.3,2.0,3100.0,3300.0,0110011,0,50,38,0,0,50,50,3067.8,-132.2,48.42,174.16,1.0,75136
0.3,2.0,3100.0,3300.0,0110101,0,50,50,0,50,0,50,2866.7,-333.3,54.22,155.56,0.0,0
0.3,2.0,3100.0,3300.0,0110110,0,50,40,0,50,50,0,3063.7,-136.3,47.48,177.64,1.0,165
0.3,2.0,3100.0,3300.0,0111001,0,50,36,50,0,0,50,3053.6,-146.4,50.81,165.99,1.0,81293
0.3,2.0,3100.0,3300.0,0111010,0,50,30,39,0,50,0,3050.6,-149.4,45.94,183.57,1.0,735
0.3,2.0,3100.0,3300.0,0111100,0,50,50,49,50,0,0,3051.2,-148.8,46.94,179.68,0.0,0
0.3,2.0,3100.0,3300.0,1000111,47,0,0,0,50,50,50,3223.8,23.8,50.34,167.53,1.0,32229
0.3,2.0,3100.0,3300.0,1001011,44,0,0,42,0,50,50,3346.1,146.1,49.2,171.42,1.0,104030
0.3,2.0,3100.0,3300.0,1001101,49,0,0,44,50,0,50,3052.8,-147.2,52.75,159.89,1.0,33990
0.3,2.0,3100.0,3300.0,1001110,50,0,0,30,50,50,0,3215.1,15.1,47.62,177.12,1.0,4274
0.3,2.0,3100.0,3300.0,1010011,47,0,32,0,0,50,50,3348.1,148.1,48.86,172.61,1.0,5887
0.3,2.0,3100.0,3300.0,1010101,50,0,32,0,50,0,50,3056.1,-143.9,52.62,160.28,0.0,0
0.3,2.0,3100.0,3300.0,1010110,50,0,30,0,50,50,0,3340.4,140.4,48.06,175.48,0.0,0
0.3,2.0,3100.0,3300.0,1011001,44,0,30,50,0,0,50,3340.9,140.9,49.14,171.62,1.0,8236
0.3,2.0,3100.0,3300.0,1011010,48,0,30,30,0,50,0,3327.7,127.7,46.93,179.72,0.0,0
0.3,2.0,3100.0,3300.0,1011100,50,0,30,33,50,0,0,3050.3,-149.7,50.51,166.99,0.0,0
0.3,2.0,3100.0,3300.0,1100011,40,50,0,0,0,50,50,3076.4,-123.6,48.67,173.3,1.0,221713
0.3,2.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2942.0,-258.0,54.7,154.19,0.0,0
0.3,2.0,3100.0,3300.0,1100110,37,50,0,0,50,50,0,3051.6,-148.4,49.93,168.9,1.0,3717
0.3,2.0,3100.0,3300.0,1101001,50,50,0,36,0,0,50,3051.4,-148.6,50.67,166.45,1.0,188841
0.3,2.0,3100.0,3300.0,1101010,50,30,0,47,0,50,0,3348.4,148.4,46.59,181.04,1.0,1971
0.3,2.0,3100.0,3300.0,1101100,50,50,0,38,50,0,0,3055.6,-144.4,51.69,163.17,1.0,1658
0.3,2.0,3100.0,3300.0,1110001,48,50,32,0,0,0,50,3058.5,-141.5,50.65,166.51,0.0,0
0.3,2.0,3100.0,3300.0,1110010,43,42,31,0,0,50,0,3055.2,-144.8,45.92,183.65,1.0,106
0.3,2.0,3100.0,3300.0,1110100,50,46,30,0,50,0,0,3055.3,-144.7,53.07,158.92,0.0,0
0.3,2.0,3100.0,3300.0,1111000,50,30,36,50,0,0,0,3233.9,33.9,46.71,180.54,1.0,437
0.3,2.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,3087.6,-212.4,48.44,174.12,1.0,26833
0.3,2.0,3200.0,3400.0,0010111,0,0,49,0,49,50,50,3154.6,-145.4,48.51,173.84,0.0,0
0.3,2.0,3200.0,3400.0,0011011,0,0,30,47,0,50,50,3223.6,-76.4,48.75,172.99,1.0,17354
0.3,2.0,3200.0,3400.0,0011101,0,0,50,50,50,0,50,3103.9,-196.1,49.11,171.73,1.0,8179
0.3,2.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,3056.4,-243.6,45.79,184.17,1.0,258
0.3,2.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2833.4,-466.6,52.8,159.73,0.0,0
0.3,2.0,3200.0,3400.0,0101011,0,50,0,39,0,50,50,3153.7,-146.3,50.59,166.72,1.0,143190
0.3,2.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2888.4,-411.6,54.02,156.11,0.0,0
0.3,2.0,3200.0,3400.0,0101110,0,50,0,50,50,50,0,3151.1,-148.9,46.82,180.12,1.0,25013
0.3,2.0,3200.0,3400.0,0110011,0,50,41,0,0,50,50,3169.5,-130.5,48.09,175.37,1.0,75136
0.3,2.0,3200.0,3400.0,0110101,0,50,50,0,50,0,50,2866.7,-433.3,54.22,155.56,0.0,0
0.3,2.0,3200.0,3400.0,0110110,0,50,45,0,50,50,0,3151.7,-148.3,46.64,180.82,1.0,165
0.3,2.0,3200.0,3400.0,0111001,0,50,40,50,0,0,50,3153.4,-146.6,50.03,168.57,1.0,81293
0.3,2.0,3200.0,3400.0,0111010,0,50,30,49,0,50,0,3151.9,-148.1,45.78,184.23,1.0,735
0.3,2.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,3060.5,-239.5,46.85,180.02,0.0,0
0.3,2.0,3200.0,3400.0,1000111,47,0,0,0,50,50,50,3223.8,-76.2,50.34,167.53,1.0,32229
0.3,2.0,3200.0,3400.0,1001011,44,0,0,46,0,50,50,3444.5,144.5,49.6,170.05,1.0,104030
0.3,2.0,3200.0,3400.0,1001101,50,0,0,45,50,0,50,3180.6,-119.4,52.23,161.47,1.0,33990
0.3,2.0,3200.0,3400.0,1001110,50,0,0,30,50,50,0,3215.1,-84.9,47.62,177.12,1.0,4274
0.3,2.0,3200.0,3400.0,1010011,48,0,36,0,0,50,50,3449.7,149.7,49.16,171.57,1.0,5887
0.3,2.0,3200.0,3400.0,1010101,49,0,37,0,50,0,50,3151.4,-148.6,52.04,162.08,0.0,0
0.3,2.0,3200.0,3400.0,1010110,50,0,30,0,50,50,0,3340.4,40.4,48.06,175.48,0.0,0
0.3,2.0,3200.0,3400.0,1011001,49,0,49,31,0,0,50,3447.6,147.6,49.56,170.17,1.0,8236
0.3,2.0,3200.0,3400.0,1011010,50,0,30,30,0,50,0,3431.3,131.3,47.23,178.59,0.0,0
0.3,2.0,3200.0,3400.0,1011100,50,0,31,39,50,0,0,3152.1,-147.9,50.23,167.9,0.0,0
0.3,2.0,3200.0,3400.0,1100011,42,50,0,0,0,50,50,3158.7,-141.3,48.47,174.01,1.0,221713
0.3,2.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2942.0,-358.0,54.7,154.19,0.0,0
0.3,2.0,3200.0,3400.0,1100110,50,31,0,0,50,50,0,3159.1,-140.9,48.89,172.49,1.0,3717
0.3,2.0,3200.0,3400.0,1101001,50,50,0,40,0,0,50,3160.2,-139.8,50.48,167.09,1.0,188841
0.3,2.0,3200.0,3400.0,1101010,50,30,0,50,0,50,0,3399.5,99.5,46.61,180.93,1.0,1971
0.3,2.0,3200.0,3400.0,1101100,50,50,0,43,50,0,0,3154.2,-145.8,50.6,166.69,1.0,1658
0.3,2.0,3200.0,3400.0,1110001,50,50,32,0,0,0,50,3154.3,-145.7,50.13,168.25,0.0,0
0.3,2.0,3200.0,3400.0,1110010,46,43,30,0,0,50,0,3156.0,-144.0,45.81,184.12,1.0,106
0.3,2.0,3200.0,3400.0,1110100,50,50,32,0,50,0,0,3155.3,-144.7,52.35,161.12,0.0,0
0.3,2.0,3200.0,3400.0,1111000,50,30,36,50,0,0,0,3233.9,-66.1,46.71,180.54,1.0,437
0.3,2.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,3087.6,-312.4,48.44,174.12,1.0,26833
