Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.3,2.0,3300.0,3500.0,0010111,0,0,50,0,50,50,50,3193.4,-206.6,48.47,174.0,0.0,0
0.3,2.0,3300.0,3500.0,0011011,0,0,30,49,0,50,50,3261.9,-138.1,48.75,173.02,1.0,17354
0.3,2.0,3300.0,3500.0,0011101,0,0,50,50,50,0,50,3103.9,-296.1,49.11,171.73,1.0,8179
0.3,2.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,3056.4,-343.6,45.79,184.17,1.0,258
0.3,2.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2833.4,-566.6,52.8,159.73,0.0,0
0.3,2.0,3300.0,3500.0,0101011,0,50,0,42,0,50,50,3252.5,-147.5,50.2,168.01,1.0,143190
0.3,2.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2888.4,-511.6,54.02,156.11,0.0,0
0.3,2.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,3151.1,-248.9,46.82,180.12,1.0,25013
0.3,2.0,3300.0,3500.0,0110011,0,50,44,0,0,50,50,3293.6,-106.4,48.05,175.54,1.0,75136
0.3,2.0,3300.0,3500.0,0110101,0,50,50,0,50,0,50,2866.7,-533.3,54.22,155.56,0.0,0
0.3,2.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,3216.3,-183.7,46.12,182.88,1.0,165
0.3,2.0,3300.0,3500.0,0111001,0,50,45,50,0,0,50,3261.3,-138.7,49.1,171.76,1.0,81293
0.3,2.0,3300.0,3500.0,0111010,0,50,40,50,0,50,0,3253.5,-146.5,45.41,185.74,1.0,735
0.3,2.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,3060.5,-339.5,46.85,180.02,0.0,0
0.3,2.0,3300.0,3500.0,1000111,48,0,0,0,50,50,50,3294.2,-105.8,50.29,167.69,1.0,32229
0.3,2.0,3300.0,3500.0,1001011,45,0,0,48,0,50,50,3546.5,146.5,50.08,168.41,1.0,104030
0.3,2.0,3300.0,3500.0,1001101,50,0,0,47,50,0,50,3262.9,-137.1,51.68,163.19,1.0,33990
0.3,2.0,3300.0,3500.0,1001110,50,0,0,33,50,50,0,3259.3,-140.7,47.58,177.26,1.0,4274
0.3,2.0,3300.0,3500.0,1010011,50,0,36,0,0,50,50,3530.6,130.6,49.4,170.71,1.0,5887
0.3,2.0,3300.0,3500.0,1010101,50,0,39,0,50,0,50,3256.1,-143.9,51.45,163.91,0.0,0
0.3,2.0,3300.0,3500.0,1010110,50,0,30,0,50,50,0,3340.4,-59.6,48.06,175.48,0.0,0
0.3,2.0,3300.0,3500.0,1011001,50,0,49,34,0,0,50,3542.4,142.4,49.89,169.05,1.0,8236
0.3,2.0,3300.0,3500.0,1011010,50,0,30,35,0,50,0,3532.2,132.2,47.38,177.99,0.0,0
0.3,2.0,3300.0,3500.0,1011100,50,0,34,43,50,0,0,3253.8,-146.2,49.88,169.1,0.0,0
0.3,2.0,3300.0,3500.0,1100011,45,50,0,0,0,50,50,3275.5,-124.5,47.75,176.64,1.0,221713
0.3,2.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2942.0,-458.0,54.7,154.19,0.0,0
0.3,2.0,3300.0,3500.0,1100110,50,40,0,0,50,50,0,3261.0,-139.0,48.41,174.2,1.0,3717
0.3,2.0,3300.0,3500.0,1101001,50,50,0,43,0,0,50,3269.5,-130.5,49.96,168.81,1.0,188841
0.3,2.0,3300.0,3500.0,1101010,50,30,0,50,0,50,0,3399.5,-0.5,46.61,180.93,1.0,1971
0.3,2.0,3300.0,3500.0,1101100,50,50,0,48,50,0,0,3255.5,-144.5,49.68,169.77,1.0,1658
0.3,2.0,3300.0,3500.0,1110001,50,50,35,0,0,0,50,3254.6,-145.4,49.44,170.59,0.0,0
0.3,2.0,3300.0,3500.0,1110010,50,41,30,0,0,50,0,3262.8,-137.2,45.71,184.51,1.0,106
0.3,2.0,3300.0,3500.0,1110100,50,50,36,0,50,0,0,3258.2,-141.8,51.6,163.46,0.0,0
0.3,2.0,3300.0,3500.0,1111000,50,30,38,50,0,0,0,3262.8,-137.2,46.7,180.58,1.0,437
0.3,2.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,3087.6,-412.4,48.44,174.12,1.0,26833
0.3,2.0,3400.0,3600.0,0010111,0,0,50,0,50,50,50,3193.4,-306.6,48.47,174.0,0.0,0
0.3,2.0,3400.0,3600.0,0011011,0,0,35,50,0,50,50,3355.7,-144.3,48.55,173.7,1.0,17354
0.3,2.0,3400.0,3600.0,0011101,0,0,50,50,50,0,50,3103.9,-396.1,49.11,171.73,1.0,8179
0.3,2.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,3056.4,-443.6,45.79,184.17,1.0,258
0.3,2.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2833.4,-666.6,52.8,159.73,0.0,0
0.3,2.0,3400.0,3600.0,0101011,0,50,0,47,0,50,50,3360.3,-139.7,49.32,171.02,1.0,143190
0.3,2.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2888.4,-611.6,54.02,156.11,0.0,0
0.3,2.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,3151.1,-348.9,46.82,180.12,1.0,25013
0.3,2.0,3400.0,3600.0,0110011,0,50,46,0,0,50,50,3354.0,-146.0,47.71,176.78,1.0,75136
0.3,2.0,3400.0,3600.0,0110101,0,50,50,0,50,0,50,2866.7,-633.3,54.22,155.56,0.0,0
0.3,2.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,3216.3,-283.7,46.12,182.88,1.0,165
0.3,2.0,3400.0,3600.0,0111001,0,50,50,50,0,0,50,3332.3,-167.7,48.44,174.12,1.0,81293
0.3,2.0,3400.0,3600.0,0111010,0,50,48,50,0,50,0,3355.8,-144.2,45.14,186.82,1.0,735
0.3,2.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,3060.5,-439.5,46.85,180.02,0.0,0
0.3,2.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3368.1,-131.9,50.24,167.87,1.0,32229
0.3,2.0,3400.0,3600.0,1001011,49,0,0,41,0,50,50,3646.9,146.9,50.42,167.26,1.0,104030
0.3,2.0,3400.0,3600.0,1001101,50,0,0,50,50,0,50,3335.5,-164.5,51.05,165.19,1.0,33990
0.3,2.0,3400.0,3600.0,1001110,50,0,0,40,50,50,0,3365.5,-134.5,47.51,177.52,1.0,4274
0.3,2.0,3400.0,3600.0,1010011,50,0,36,0,0,50,50,3530.6,30.6,49.4,170.71,1.0,5887
0.3,2.0,3400.0,3600.0,1010101,50,0,44,0,50,0,50,3359.4,-140.6,50.73,166.26,0.0,0
0.3,2.0,3400.0,3600.0,1010110,50,0,31,0,50,50,0,3354.0,-146.0,48.04,175.56,0.0,0
0.3,2.0,3400.0,3600.0,1011001,50,0,30,50,0,0,50,3636.3,136.3,50.16,168.15,1.0,8236
0.3,2.0,3400.0,3600.0,1011010,50,0,30,41,0,50,0,3635.9,135.9,47.49,177.58,0.0,0
0.3,2.0,3400.0,3600.0,1011100,50,0,37,47,50,0,0,3354.4,-145.6,49.54,170.23,0.0,0
0.3,2.0,3400.0,3600.0,1100011,47,50,0,0,0,50,50,3350.4,-149.6,47.31,178.27,1.0,221713
0.3,2.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2942.0,-558.0,54.7,154.19,0.0,0
0.3,2.0,3400.0,3600.0,1100110,50,47,0,0,50,50,0,3364.8,-135.2,48.17,175.09,1.0,3717
0.3,2.0,3400.0,3600.0,1101001,50,50,0,46,0,0,50,3360.0,-140.0,49.43,170.61,1.0,188841
0.3,2.0,3400.0,3600.0,1101010,50,30,0,50,0,50,0,3399.5,-100.5,46.61,180.93,1.0,1971
0.3,2.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3284.9,-215.1,49.37,170.84,1.0,1658
0.3,2.0,3400.0,3600.0,1110001,46,50,45,0,0,0,50,3352.6,-147.4,49.0,172.11,0.0,0
0.3,2.0,3400.0,3600.0,1110010,50,42,34,0,0,50,0,3352.5,-147.5,45.63,184.85,1.0,106
0.3,2.0,3400.0,3600.0,1110100,50,50,40,0,50,0,0,3357.4,-142.6,50.93,165.58,0.0,0
0.3,2.0,3400.0,3600.0,1111000,50,30,44,50,0,0,0,3350.0,-150.0,46.65,180.8,1.0,437
0.3,2.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,3087.6,-512.4,48.44,174.12,1.0,26833
0.3,2.0,3500.0,3700.0,0010111,0,0,50,0,50,50,50,3193.4,-406.6,48.47,174.0,0.0,0
0.3,2.0,3500.0,3700.0,0011011,0,0,49,50,0,50,50,3452.6,-147.4,48.28,174.67,1.0,17354
0.3,2.0,3500.0,3700.0,0011101,0,0,50,50,50,0,50,3103.9,-496.1,49.11,171.73,1.0,8179
0.3,2.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,3056.4,-543.6,45.79,184.17,1.0,258
0.3,2.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2833.4,-766.6,52.8,159.73,0.0,0
0.3,2.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3401.1,-198.9,48.84,172.68,1.0,143190
0.3,2.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2888.4,-711.6,54.02,156.11,0.0,0
0.3,2.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,3151.1,-448.9,46.82,180.12,1.0,25013
0.3,2.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3418.5,-181.5,47.3,178.3,1.0,75136
0.3,2.0,3500.0,3700.0,0110101,0,50,50,0,50,0,50,2866.7,-733.3,54.22,155.56,0.0,0
0.3,2.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,3216.3,-383.7,46.12,182.88,1.0,165
0.3,2.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3332.3,-267.7,48.44,174.12,1.0,81293
0.3,2.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3385.7,-214.3,45.08,187.08,1.0,735
0.3,2.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,3060.5,-539.5,46.85,180.02,0.0,0
0.3,2.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3368.1,-231.9,50.24,167.87,1.0,32229
0.3,2.0,3500.0,3700.0,1001011,50,0,0,43,0,50,50,3734.7,134.7,50.5,167.01,1.0,104030
0.3,2.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3335.5,-264.5,51.05,165.19,1.0,33990
0.3,2.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3503.9,-96.1,47.51,177.53,1.0,4274
0.3,2.0,3500.0,3700.0,1010011,50,0,36,0,0,50,50,3530.6,-69.4,49.4,170.71,1.0,5887
0.3,2.0,3500.0,3700.0,1010101,50,0,50,0,50,0,50,3456.5,-143.5,50.54,166.89,0.0,0
0.3,2.0,3500.0,3700.0,1010110,50,0,38,0,50,50,0,3452.7,-147.3,47.86,176.2,0.0,0
0.3,2.0,3500.0,3700.0,1011001,50,0,39,50,0,0,50,3748.4,148.4,50.37,167.43,1.0,8236
0.3,2.0,3500.0,3700.0,1011010,50,0,30,47,0,50,0,3742.4,142.4,47.55,177.38,0.0,0
0.3,2.0,3500.0,3700.0,1011100,50,0,41,50,50,0,0,3452.1,-147.9,49.24,171.27,0.0,0
0.3,2.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3430.1,-169.9,47.02,179.38,1.0,221713
0.3,2.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2942.0,-658.0,54.7,154.19,0.0,0
0.3,2.0,3500.0,3700.0,1100110,50,50,0,0,50,50,0,3416.2,-183.8,48.08,175.42,1.0,3717
0.3,2.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3423.4,-176.6,48.97,172.24,1.0,188841
0.3,2.0,3500.0,3700.0,1101010,50,36,0,50,0,50,0,3453.4,-146.6,46.37,181.88,1.0,1971
0.3,2.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3284.9,-315.1,49.37,170.84,1.0,1658
0.3,2.0,3500.0,3700.0,1110001,49,50,46,0,0,0,50,3457.5,-142.5,48.53,173.8,0.0,0
0.3,2.0,3500.0,3700.0,1110010,50,47,34,0,0,50,0,3450.4,-149.6,45.54,185.22,1.0,106
0.3,2.0,3500.0,3700.0,1110100,50,50,45,0,50,0,0,3459.5,-140.5,50.14,168.22,0.0,0
0.3,2.0,3500.0,3700.0,1111000,50,32,50,50,0,0,0,3460.7,-139.3,46.52,181.31,1.0,437
0.3,2.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,3087.6,-612.4,48.44,174.12,1.0,26833
0.3,2.0,3600.0,3800.0,0010111,0,0,50,0,50,50,50,3193.4,-506.6,48.47,174.0,0.0,0
0.3,2.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3462.5,-237.5,48.26,174.75,1.0,17354
0.3,2.0,3600.0,3800.0,0011101,0,0,50,50,50,0,50,3103.9,-596.1,49.11,171.73,1.0,8179
0.3,2.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,3056.4,-643.6,45.79,184.17,1.0,258
0.3,2.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2833.4,-866.6,52.8,159.73,0.0,0
0.3,2.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3401.1,-298.9,48.84,172.68,1.0,143190
0.3,2.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2888.4,-811.6,54.02,156.11,0.0,0
0.3,2.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,3151.1,-548.9,46.82,180.12,1.0,25013
0.3,2.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3418.5,-281.5,47.3,178.3,1.0,75136
0.3,2.0,3600.0,3800.0,0110101,0,50,50,0,50,0,50,2866.7,-833.3,54.22,155.56,0.0,0
0.3,2.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,3216.3,-483.7,46.12,182.88,1.0,165
0.3,2.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3332.3,-367.7,48.44,174.12,1.0,81293
0.3,2.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3385.7,-314.3,45.08,187.08,1.0,735
0.3,2.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,3060.5,-639.5,46.85,180.02,0.0,0
0.3,2.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3368.1,-331.9,50.24,167.87,1.0,32229
0.3,2.0,3600.0,3800.0,1001011,50,0,0,46,0,50,50,3786.5,86.5,50.52,166.95,1.0,104030
0.3,2.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3335.5,-364.5,51.05,165.19,1.0,33990
0.3,2.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3503.9,-196.1,47.51,177.53,1.0,4274
0.3,2.0,3600.0,3800.0,1010011,50,0,38,0,0,50,50,3556.4,-143.6,49.35,170.91,1.0,5887
0.3,2.0,3600.0,3800.0,1010101,50,0,50,0,50,0,50,3456.5,-243.5,50.54,166.89,0.0,0
0.3,2.0,3600.0,3800.0,1010110,50,0,45,0,50,50,0,3557.7,-142.3,47.71,176.76,0.0,0
0.3,2.0,3600.0,3800.0,1011001,50,0,46,50,0,0,50,3838.3,138.3,50.5,167.01,1.0,8236
0.3,2.0,3600.0,3800.0,1011010,50,0,30,50,0,50,0,3796.9,96.9,47.58,177.26,0.0,0
0.3,2.0,3600.0,3800.0,1011100,50,0,48,50,50,0,0,3550.8,-149.2,48.96,172.24,0.0,0
0.3,2.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3430.1,-269.9,47.02,179.38,1.0,221713
0.3,2.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2942.0,-758.0,54.7,154.19,0.0,0
0.3,2.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3416.2,-283.8,48.08,175.42,1.0,3717
0.3,2.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3423.4,-276.6,48.97,172.24,1.0,188841
0.3,2.0,3600.0,3800.0,1101010,50,44,0,50,0,50,0,3558.2,-141.8,46.16,182.73,1.0,1971
0.3,2.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3284.9,-415.1,49.37,170.84,1.0,1658
0.3,2.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3553.2,-146.8,48.15,175.16,0.0,0
0.3,2.0,3600.0,3800.0,1110010,50,39,49,0,0,50,0,3557.0,-143.0,45.49,185.41,1.0,106
0.3,2.0,3600.0,3800.0,1110100,50,50,50,0,50,0,0,3542.5,-157.5,49.38,170.81,0.0,0
0.3,2.0,3600.0,3800.0,1111000,50,39,50,50,0,0,0,3559.3,-140.7,46.35,181.98,1.0,437
0.3,3.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2020.1,-179.9,46.66,174.92,0.0,0
0.3,3.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2027.7,-172.3,49.09,166.27,0.0,0
0.3,3.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,1822.6,-377.4,46.34,176.14,1.0,7381
0.3,3.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,1990.6,-209.4,49.44,165.06,0.0,0
0.3,3.0,2100.0,2300.0,0001010,0,0,0,47,0,50,0,2122.6,-77.4,48.07,169.78,1.0,183088
0.3,3.0,2100.0,2300.0,0001100,0,0,0,38,50,0,0,1877.3,-322.7,48.56,168.05,1.0,107
0.3,3.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2154.4,-45.6,47.41,172.15,0.0,0
0.3,3.0,2100.0,2300.0,0010010,0,0,46,0,0,50,0,2089.0,-111.0,46.51,175.46,1.0,72227
0.3,3.0,2100.0,2300.0,0010100,0,0,50,0,50,0,0,2020.0,-180.0,48.62,167.87,0.0,0
0.3,3.0,2100.0,2300.0,0011000,0,0,49,49,0,0,0,2055.2,-144.8,47.56,171.6,1.0,98122
0.3,3.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2140.4,-59.6,48.59,167.96,0.0,0
0.3,3.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2096.5,-103.5,46.3,176.26,0.0,0
0.3,3.0,2100.0,2300.0,0100100,0,50,0,0,50,0,0,2196.7,-3.3,51.11,159.69,0.0,0
0.3,3.0,2100.0,2300.0,0101000,0,50,0,50,0,0,0,2122.9,-77.1,47.84,170.6,0.0,0
0.3,3.0,2100.0,2300.0,0110000,0,50,30,0,0,0,0,2078.7,-121.3,47.03,173.53,0.0,0
0.3,3.0,2100.0,2300.0,1000001,50,0,0,0,0,0,50,2067.5,-132.5,46.44,175.74,0.0,0
0.3,3.0,2100.0,2300.0,1000010,46,0,0,0,0,50,0,2063.9,-136.1,45.87,177.93,1.0,287155
0.3,3.0,2100.0,2300.0,1000100,50,0,0,0,50,0,0,2046.7,-153.3,47.77,170.86,0.0,0
0.3,3.0,2100.0,2300.0,1001000,48,0,0,47,0,0,0,2116.5,-83.5,48.42,168.54,1.0,177419
0.3,3.0,2100.0,2300.0,1010000,34,0,50,0,0,0,0,2122.8,-77.2,46.91,173.98,0.0,0
0.3,3.0,2100.0,2300.0,1100000,50,50,0,0,0,0,0,2140.2,-59.8,46.71,174.73,1.0,13
0.3,3.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2020.1,-279.9,46.66,174.92,0.0,0
0.3,3.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2027.7,-272.3,49.09,166.27,0.0,0
0.3,3.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,1822.6,-477.4,46.34,176.14,1.0,7381
0.3,3.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,1990.6,-309.4,49.44,165.06,0.0,0
0.3,3.0,2200.0,2400.0,0001010,0,0,0,48,0,50,0,2189.8,-110.2,47.75,170.91,1.0,183088
0.3,3.0,2200.0,2400.0,0001100,0,0,0,38,50,0,0,1877.3,-422.7,48.56,168.05,1.0,107
0.3,3.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2154.4,-145.6,47.41,172.15,0.0,0
0.3,3.0,2200.0,2400.0,0010010,0,0,47,0,0,50,0,2175.7,-124.3,46.45,175.71,1.0,72227
0.3,3.0,2200.0,2400.0,0010100,0,0,50,0,50,0,0,2020.0,-280.0,48.62,167.87,0.0,0
0.3,3.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2104.7,-195.3,47.35,172.37,1.0,98122
0.3,3.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2140.4,-159.6,48.59,167.96,0.0,0
0.3,3.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2096.5,-203.5,46.3,176.26,0.0,0
0.3,3.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2196.7,-103.3,51.11,159.69,0.0,0
0.3,3.0,2200.0,2400.0,0101000,0,50,0,50,0,0,0,2122.9,-177.1,47.84,170.6,0.0,0
0.3,3.0,2200.0,2400.0,0110000,0,50,46,0,0,0,0,2151.1,-148.9,46.87,174.14,0.0,0
0.3,3.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2067.5,-232.5,46.44,175.74,0.0,0
0.3,3.0,2200.0,2400.0,1000010,48,0,0,0,0,50,0,2186.8,-113.2,45.52,179.29,1.0,287155
0.3,3.0,2200.0,2400.0,1000100,50,0,0,0,50,0,0,2046.7,-253.3,47.77,170.86,0.0,0
0.3,3.0,2200.0,2400.0,1001000,48,0,0,48,0,0,0,2153.4,-146.6,48.35,168.8,1.0,177419
0.3,3.0,2200.0,2400.0,1010000,35,0,50,0,0,0,0,2165.9,-134.1,46.91,174.0,0.0,0
0.3,3.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2140.2,-159.8,46.71,174.73,1.0,13
0.3,3.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2020.1,-379.9,46.66,174.92,0.0,0
0.3,3.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2027.7,-372.3,49.09,166.27,0.0,0
0.3,3.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,1822.6,-577.4,46.34,176.14,1.0,7381
0.3,3.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,1990.6,-409.4,49.44,165.06,0.0,0
0.3,3.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2253.2,-146.8,47.35,172.35,1.0,183088
0.3,3.0,2300.0,2500.0,0001100,0,0,0,38,50,0,0,1877.3,-522.7,48.56,168.05,1.0,107
0.3,3.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2154.4,-245.6,47.41,172.15,0.0,0
0.3,3.0,2300.0,2500.0,0010010,0,0,49,0,0,50,0,2275.0,-125.0,46.21,176.61,1.0,72227
0.3,3.0,2300.0,2500.0,0010100,0,0,50,0,50,0,0,2020.0,-380.0,48.62,167.87,0.0,0
0.3,3.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2104.7,-295.3,47.35,172.37,1.0,98122
0.3,3.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2140.4,-259.6,48.59,167.96,0.0,0
0.3,3.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2096.5,-303.5,46.3,176.26,0.0,0
0.3,3.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2196.7,-203.3,51.11,159.69,0.0,0
0.3,3.0,2300.0,2500.0,0101000,0,50,0,50,0,0,0,2122.9,-277.1,47.84,170.6,0.0,0
0.3,3.0,2300.0,2500.0,0110000,0,50,50,0,0,0,0,2168.3,-231.7,46.84,174.24,0.0,0
0.3,3.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2067.5,-332.5,46.44,175.74,0.0,0
0.3,3.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2267.8,-132.2,45.18,180.62,1.0,287155
0.3,3.0,2300.0,2500.0,1000100,50,0,0,0,50,0,0,2046.7,-353.3,47.77,170.86,0.0,0
0.3,3.0,2300.0,2500.0,1001000,50,0,0,49,0,0,0,2257.9,-142.1,47.96,170.17,1.0,177419
0.3,3.0,2300.0,2500.0,1010000,38,0,50,0,0,0,0,2270.9,-129.1,46.53,175.4,0.0,0
0.3,3.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2140.2,-259.8,46.71,174.73,1.0,13
0.3,3.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2020.1,-479.9,46.66,174.92,0.0,0
0.3,3.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2027.7,-472.3,49.09,166.27,0.0,0
0.3,3.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,1822.6,-677.4,46.34,176.14,1.0,7381
0.3,3.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,1990.6,-509.4,49.44,165.06,0.0,0
0.3,3.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2253.2,-246.8,47.35,172.35,1.0,183088
0.3,3.0,2400.0,2600.0,0001100,0,0,0,38,50,0,0,1877.3,-622.7,48.56,168.05,1.0,107
0.3,3.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2154.4,-345.6,47.41,172.15,0.0,0
0.3,3.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2296.8,-203.2,46.11,176.98,1.0,72227
0.3,3.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2020.0,-480.0,48.62,167.87,0.0,0
0.3,3.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2104.7,-395.3,47.35,172.37,1.0,98122
0.3,3.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2140.4,-359.6,48.59,167.96,0.0,0
0.3,3.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2096.5,-403.5,46.3,176.26,0.0,0
0.3,3.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2196.7,-303.3,51.11,159.69,0.0,0
0.3,3.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2122.9,-377.1,47.84,170.6,0.0,0
0.3,3.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2168.3,-331.7,46.84,174.24,0.0,0
0.3,3.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2067.5,-432.5,46.44,175.74,0.0,0
0.3,3.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2267.8,-232.2,45.18,180.62,1.0,287155
0.3,3.0,2400.0,2600.0,1000100,50,0,0,0,50,0,0,2046.7,-453.3,47.77,170.86,0.0,0
0.3,3.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2275.4,-224.6,47.91,170.35,1.0,177419
0.3,3.0,2400.0,2600.0,1010000,44,0,48,0,0,0,0,2350.4,-149.6,46.01,177.36,0.0,0
0.3,3.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2140.2,-359.8,46.71,174.73,1.0,13
0.3,3.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2020.1,-579.9,46.66,174.92,0.0,0
0.3,3.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2027.7,-572.3,49.09,166.27,0.0,0
0.3,3.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,1822.6,-777.4,46.34,176.14,1.0,7381
0.3,3.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,1990.6,-609.4,49.44,165.06,0.0,0
0.3,3.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2253.2,-346.8,47.35,172.35,1.0,183088
0.3,3.0,2500.0,2700.0,0001100,0,0,0,38,50,0,0,1877.3,-722.7,48.56,168.05,1.0,107
0.3,3.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2154.4,-445.6,47.41,172.15,0.0,0
0.3,3.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2296.8,-303.2,46.11,176.98,1.0,72227
0.3,3.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2020.0,-580.0,48.62,167.87,0.0,0
0.3,3.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2104.7,-495.3,47.35,172.37,1.0,98122
0.3,3.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2140.4,-459.6,48.59,167.96,0.0,0
0.3,3.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2096.5,-503.5,46.3,176.26,0.0,0
0.3,3.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2196.7,-403.3,51.11,159.69,0.0,0
0.3,3.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2122.9,-477.1,47.84,170.6,0.0,0
0.3,3.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2168.3,-431.7,46.84,174.24,0.0,0
0.3,3.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2067.5,-532.5,46.44,175.74,0.0,0
0.3,3.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2267.8,-332.2,45.18,180.62,1.0,287155
0.3,3.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2046.7,-553.3,47.77,170.86,0.0,0
0.3,3.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2275.4,-324.6,47.91,170.35,1.0,177419
0.3,3.0,2500.0,2700.0,1010000,46,0,50,0,0,0,0,2458.8,-141.2,45.66,178.74,0.0,0
0.3,3.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2140.2,-459.8,46.71,174.73,1.0,13
0.3,3.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2020.1,-679.9,46.66,174.92,0.0,0
0.3,3.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2027.7,-672.3,49.09,166.27,0.0,0
0.3,3.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,1822.6,-877.4,46.34,176.14,1.0,7381
0.3,3.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,1990.6,-709.4,49.44,165.06,0.0,0
0.3,3.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2253.2,-446.8,47.35,172.35,1.0,183088
0.3,3.0,2600.0,2800.0,0001100,0,0,0,38,50,0,0,1877.3,-822.7,48.56,168.05,1.0,107
0.3,3.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2154.4,-545.6,47.41,172.15,0.0,0
0.3,3.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2296.8,-403.2,46.11,176.98,1.0,72227
0.3,3.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2020.0,-680.0,48.62,167.87,0.0,0
0.3,3.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2104.7,-595.3,47.35,172.37,1.0,98122
0.3,3.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2140.4,-559.6,48.59,167.96,0.0,0
0.3,3.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2096.5,-603.5,46.3,176.26,0.0,0
0.3,3.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2196.7,-503.3,51.11,159.69,0.0,0
0.3,3.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2122.9,-577.1,47.84,170.6,0.0,0
0.3,3.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2168.3,-531.7,46.84,174.24,0.0,0
0.3,3.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2067.5,-632.5,46.44,175.74,0.0,0
0.3,3.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2267.8,-432.2,45.18,180.62,1.0,287155
0.3,3.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2046.7,-653.3,47.77,170.86,0.0,0
0.3,3.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2275.4,-424.6,47.91,170.35,1.0,177419
0.3,3.0,2600.0,2800.0,1010000,50,0,48,0,0,0,0,2554.8,-145.2,45.47,179.48,0.0,0
0.3,3.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2140.2,-559.8,46.71,174.73,1.0,13
0.3,3.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2020.1,-779.9,46.66,174.92,0.0,0
0.3,3.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2027.7,-772.3,49.09,166.27,0.0,0
0.3,3.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,1822.6,-977.4,46.34,176.14,1.0,7381
0.3,3.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,1990.6,-809.4,49.44,165.06,0.0,0
0.3,3.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2253.2,-546.8,47.35,172.35,1.0,183088
0.3,3.0,2700.0,2900.0,0001100,0,0,0,38,50,0,0,1877.3,-922.7,48.56,168.05,1.0,107
0.3,3.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2154.4,-645.6,47.41,172.15,0.0,0
0.3,3.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2296.8,-503.2,46.11,176.98,1.0,72227
0.3,3.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2020.0,-780.0,48.62,167.87,0.0,0
0.3,3.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2104.7,-695.3,47.35,172.37,1.0,98122
0.3,3.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2140.4,-659.6,48.59,167.96,0.0,0
0.3,3.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2096.5,-703.5,46.3,176.26,0.0,0
0.3,3.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2196.7,-603.3,51.11,159.69,0.0,0
0.3,3.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2122.9,-677.1,47.84,170.6,0.0,0
0.3,3.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2168.3,-631.7,46.84,174.24,0.0,0
0.3,3.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2067.5,-732.5,46.44,175.74,0.0,0
0.3,3.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2267.8,-532.2,45.18,180.62,1.0,287155
0.3,3.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2046.7,-753.3,47.77,170.86,0.0,0
0.3,3.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2275.4,-524.6,47.91,170.35,1.0,177419
0.3,3.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2592.4,-207.6,45.46,179.52,0.0,0
0.3,3.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2140.2,-659.8,46.71,174.73,1.0,13
0.3,3.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2020.1,-879.9,46.66,174.92,0.0,0
0.3,3.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2027.7,-872.3,49.09,166.27,0.0,0
0.3,3.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,1822.6,-1077.4,46.34,176.14,1.0,7381
0.3,3.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,1990.6,-909.4,49.44,165.06,0.0,0
0.3,3.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2253.2,-646.8,47.35,172.35,1.0,183088
0.3,3.0,2800.0,3000.0,0001100,0,0,0,38,50,0,0,1877.3,-1022.7,48.56,168.05,1.0,107
0.3,3.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2154.4,-745.6,47.41,172.15,0.0,0
0.3,3.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2296.8,-603.2,46.11,176.98,1.0,72227
0.3,3.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2020.0,-880.0,48.62,167.87,0.0,0
0.3,3.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2104.7,-795.3,47.35,172.37,1.0,98122
0.3,3.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2140.4,-759.6,48.59,167.96,0.0,0
0.3,3.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2096.5,-803.5,46.3,176.26,0.0,0
0.3,3.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2196.7,-703.3,51.11,159.69,0.0,0
0.3,3.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2122.9,-777.1,47.84,170.6,0.0,0
0.3,3.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2168.3,-731.7,46.84,174.24,0.0,0
0.3,3.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2067.5,-832.5,46.44,175.74,0.0,0
0.3,3.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2267.8,-632.2,45.18,180.62,1.0,287155
0.3,3.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2046.7,-853.3,47.77,170.86,0.0,0
0.3,3.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2275.4,-624.6,47.91,170.35,1.0,177419
0.3,3.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2592.4,-307.6,45.46,179.52,0.0,0
0.3,3.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2140.2,-759.8,46.71,174.73,1.0,13
0.3,3.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2020.1,-979.9,46.66,174.92,0.0,0
0.3,3.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2027.7,-972.3,49.09,166.27,0.0,0
0.3,3.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,1822.6,-1177.4,46.34,176.14,1.0,7381
0.3,3.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,1990.6,-1009.4,49.44,165.06,0.0,0
0.3,3.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2253.2,-746.8,47.35,172.35,1.0,183088
0.3,3.0,2900.0,3100.0,0001100,0,0,0,38,50,0,0,1877.3,-1122.7,48.56,168.05,1.0,107
0.3,3.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2154.4,-845.6,47.41,172.15,0.0,0
0.3,3.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2296.8,-703.2,46.11,176.98,1.0,72227
0.3,3.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2020.0,-980.0,48.62,167.87,0.0,0
0.3,3.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2104.7,-895.3,47.35,172.37,1.0,98122
0.3,3.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2140.4,-859.6,48.59,167.96,0.0,0
0.3,3.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2096.5,-903.5,46.3,176.26,0.0,0
0.3,3.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2196.7,-803.3,51.11,159.69,0.0,0
0.3,3.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2122.9,-877.1,47.84,170.6,0.0,0
0.3,3.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2168.3,-831.7,46.84,174.24,0.0,0
0.3,3.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2067.5,-932.5,46.44,175.74,0.0,0
0.3,3.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2267.8,-732.2,45.18,180.62,1.0,287155
0.3,3.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2046.7,-953.3,47.77,170.86,0.0,0
0.3,3.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2275.4,-724.6,47.91,170.35,1.0,177419
0.3,3.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2592.4,-407.6,45.46,179.52,0.0,0
0.3,3.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2140.2,-859.8,46.71,174.73,1.0,13
0.3,3.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2020.1,-1079.9,46.66,174.92,0.0,0
0.3,3.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2027.7,-1072.3,49.09,166.27,0.0,0
0.3,3.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,1822.6,-1277.4,46.34,176.14,1.0,7381
0.3,3.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,1990.6,-1109.4,49.44,165.06,0.0,0
0.3,3.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2253.2,-846.8,47.35,172.35,1.0,183088
0.3,3.0,3000.0,3200.0,0001100,0,0,0,38,50,0,0,1877.3,-1222.7,48.56,168.05,1.0,107
0.3,3.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2154.4,-945.6,47.41,172.15,0.0,0
0.3,3.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2296.8,-803.2,46.11,176.98,1.0,72227
0.3,3.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2020.0,-1080.0,48.62,167.87,0.0,0
0.3,3.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2104.7,-995.3,47.35,172.37,1.0,98122
0.3,3.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2140.4,-959.6,48.59,167.96,0.0,0
0.3,3.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2096.5,-1003.5,46.3,176.26,0.0,0
0.3,3.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2196.7,-903.3,51.11,159.69,0.0,0
0.3,3.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2122.9,-977.1,47.84,170.6,0.0,0
0.3,3.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2168.3,-931.7,46.84,174.24,0.0,0
0.3,3.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2067.5,-1032.5,46.44,175.74,0.0,0
0.3,3.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2267.8,-832.2,45.18,180.62,1.0,287155
0.3,3.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2046.7,-1053.3,47.77,170.86,0.0,0
0.3,3.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2275.4,-824.6,47.91,170.35,1.0,177419
0.3,3.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2592.4,-507.6,45.46,179.52,0.0,0
0.3,3.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2140.2,-959.8,46.71,174.73,1.0,13
0.3,3.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2020.1,-1179.9,46.66,174.92,0.0,0
0.3,3.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2027.7,-1172.3,49.09,166.27,0.0,0
0.3,3.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,1822.6,-1377.4,46.34,176.14,1.0,7381
0.3,3.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,1990.6,-1209.4,49.44,165.06,0.0,0
0.3,3.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2253.2,-946.8,47.35,172.35,1.0,183088
0.3,3.0,3100.0,3300.0,0001100,0,0,0,38,50,0,0,1877.3,-1322.7,48.56,168.05,1.0,107
0.3,3.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2154.4,-1045.6,47.41,172.15,0.0,0
0.3,3.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2296.8,-903.2,46.11,176.98,1.0,72227
0.3,3.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2020.0,-1180.0,48.62,167.87,0.0,0
0.3,3.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2104.7,-1095.3,47.35,172.37,1.0,98122
0.3,3.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2140.4,-1059.6,48.59,167.96,0.0,0
0.3,3.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2096.5,-1103.5,46.3,176.26,0.0,0
0.3,3.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2196.7,-1003.3,51.11,159.69,0.0,0
0.3,3.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2122.9,-1077.1,47.84,170.6,0.0,0
0.3,3.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2168.3,-1031.7,46.84,174.24,0.0,0
0.3,3.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2067.5,-1132.5,46.44,175.74,0.0,0
0.3,3.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2267.8,-932.2,45.18,180.62,1.0,287155
0.3,3.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2046.7,-1153.3,47.77,170.86,0.0,0
0.3,3.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2275.4,-924.6,47.91,170.35,1.0,177419
0.3,3.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2592.4,-607.6,45.46,179.52,0.0,0
0.3,3.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2140.2,-1059.8,46.71,174.73,1.0,13
0.3,3.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2020.1,-1279.9,46.66,174.92,0.0,0
0.3,3.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2027.7,-1272.3,49.09,166.27,0.0,0
0.3,3.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,1822.6,-1477.4,46.34,176.14,1.0,7381
0.3,3.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,1990.6,-1309.4,49.44,165.06,0.0,0
0.3,3.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2253.2,-1046.8,47.35,172.35,1.0,183088
0.3,3.0,3200.0,3400.0,0001100,0,0,0,38,50,0,0,1877.3,-1422.7,48.56,168.05,1.0,107
0.3,3.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2154.4,-1145.6,47.41,172.15,0.0,0
0.3,3.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2296.8,-1003.2,46.11,176.98,1.0,72227
0.3,3.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2020.0,-1280.0,48.62,167.87,0.0,0
0.3,3.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2104.7,-1195.3,47.35,172.37,1.0,98122
0.3,3.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2140.4,-1159.6,48.59,167.96,0.0,0
0.3,3.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2096.5,-1203.5,46.3,176.26,0.0,0
0.3,3.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2196.7,-1103.3,51.11,159.69,0.0,0
0.3,3.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2122.9,-1177.1,47.84,170.6,0.0,0
0.3,3.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2168.3,-1131.7,46.84,174.24,0.0,0
0.3,3.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2067.5,-1232.5,46.44,175.74,0.0,0
0.3,3.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2267.8,-1032.2,45.18,180.62,1.0,287155
0.3,3.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2046.7,-1253.3,47.77,170.86,0.0,0
0.3,3.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2275.4,-1024.6,47.91,170.35,1.0,177419
0.3,3.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2592.4,-707.6,45.46,179.52,0.0,0
0.3,3.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2140.2,-1159.8,46.71,174.73,1.0,13
0.3,3.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2020.1,-1379.9,46.66,174.92,0.0,0
0.3,3.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2027.7,-1372.3,49.09,166.27,0.0,0
0.3,3.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,1822.6,-1577.4,46.34,176.14,1.0,7381
0.3,3.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,1990.6,-1409.4,49.44,165.06,0.0,0
0.3,3.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2253.2,-1146.8,47.35,172.35,1.0,183088
0.3,3.0,3300.0,3500.0,0001100,0,0,0,38,50,0,0,1877.3,-1522.7,48.56,168.05,1.0,107
0.3,3.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2154.4,-1245.6,47.41,172.15,0.0,0
0.3,3.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2296.8,-1103.2,46.11,176.98,1.0,72227
0.3,3.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2020.0,-1380.0,48.62,167.87,0.0,0
0.3,3.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2104.7,-1295.3,47.35,172.37,1.0,98122
0.3,3.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2140.4,-1259.6,48.59,167.96,0.0,0
0.3,3.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2096.5,-1303.5,46.3,176.26,0.0,0
0.3,3.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2196.7,-1203.3,51.11,159.69,0.0,0
0.3,3.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2122.9,-1277.1,47.84,170.6,0.0,0
0.3,3.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2168.3,-1231.7,46.84,174.24,0.0,0
0.3,3.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2067.5,-1332.5,46.44,175.74,0.0,0
0.3,3.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2267.8,-1132.2,45.18,180.62,1.0,287155
0.3,3.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2046.7,-1353.3,47.77,170.86,0.0,0
0.3,3.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2275.4,-1124.6,47.91,170.35,1.0,177419
0.3,3.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2592.4,-807.6,45.46,179.52,0.0,0
0.3,3.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2140.2,-1259.8,46.71,174.73,1.0,13
0.3,3.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2020.1,-1479.9,46.66,174.92,0.0,0
0.3,3.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2027.7,-1472.3,49.09,166.27,0.0,0
0.3,3.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,1822.6,-1677.4,46.34,176.14,1.0,7381
0.3,3.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,1990.6,-1509.4,49.44,165.06,0.0,0
0.3,3.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2253.2,-1246.8,47.35,172.35,1.0,183088
0.3,3.0,3400.0,3600.0,0001100,0,0,0,38,50,0,0,1877.3,-1622.7,48.56,168.05,1.0,107
0.3,3.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2154.4,-1345.6,47.41,172.15,0.0,0
0.3,3.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2296.8,-1203.2,46.11,176.98,1.0,72227
0.3,3.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2020.0,-1480.0,48.62,167.87,0.0,0
0.3,3.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2104.7,-1395.3,47.35,172.37,1.0,98122
0.3,3.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2140.4,-1359.6,48.59,167.96,0.0,0
0.3,3.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2096.5,-1403.5,46.3,176.26,0.0,0
0.3,3.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2196.7,-1303.3,51.11,159.69,0.0,0
0.3,3.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2122.9,-1377.1,47.84,170.6,0.0,0
0.3,3.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2168.3,-1331.7,46.84,174.24,0.0,0
0.3,3.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2067.5,-1432.5,46.44,175.74,0.0,0
0.3,3.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2267.8,-1232.2,45.18,180.62,1.0,287155
0.3,3.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2046.7,-1453.3,47.77,170.86,0.0,0
0.3,3.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2275.4,-1224.6,47.91,170.35,1.0,177419
0.3,3.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2592.4,-907.6,45.46,179.52,0.0,0
0.3,3.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2140.2,-1359.8,46.71,174.73,1.0,13
0.3,3.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2020.1,-1579.9,46.66,174.92,0.0,0
0.3,3.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2027.7,-1572.3,49.09,166.27,0.0,0
0.3,3.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,1822.6,-1777.4,46.34,176.14,1.0,7381
0.3,3.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,1990.6,-1609.4,49.44,165.06,0.0,0
0.3,3.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2253.2,-1346.8,47.35,172.35,1.0,183088
0.3,3.0,3500.0,3700.0,0001100,0,0,0,38,50,0,0,1877.3,-1722.7,48.56,168.05,1.0,107
0.3,3.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2154.4,-1445.6,47.41,172.15,0.0,0
0.3,3.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2296.8,-1303.2,46.11,176.98,1.0,72227
0.3,3.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2020.0,-1580.0,48.62,167.87,0.0,0
0.3,3.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2104.7,-1495.3,47.35,172.37,1.0,98122
0.3,3.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2140.4,-1459.6,48.59,167.96,0.0,0
0.3,3.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2096.5,-1503.5,46.3,176.26,0.0,0
0.3,3.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2196.7,-1403.3,51.11,159.69,0.0,0
0.3,3.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2122.9,-1477.1,47.84,170.6,0.0,0
0.3,3.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2168.3,-1431.7,46.84,174.24,0.0,0
0.3,3.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2067.5,-1532.5,46.44,175.74,0.0,0
0.3,3.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2267.8,-1332.2,45.18,180.62,1.0,287155
0.3,3.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2046.7,-1553.3,47.77,170.86,0.0,0
0.3,3.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2275.4,-1324.6,47.91,170.35,1.0,177419
0.3,3.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2592.4,-1007.6,45.46,179.52,0.0,0
0.3,3.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2140.2,-1459.8,46.71,174.73,1.0,13
0.3,3.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2020.1,-1679.9,46.66,174.92,0.0,0
0.3,3.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2027.7,-1672.3,49.09,166.27,0.0,0
0.3,3.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,1822.6,-1877.4,46.34,176.14,1.0,7381
0.3,3.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,1990.6,-1709.4,49.44,165.06,0.0,0
0.3,3.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2253.2,-1446.8,47.35,172.35,1.0,183088
0.3,3.0,3600.0,3800.0,0001100,0,0,0,38,50,0,0,1877.3,-1822.7,48.56,168.05,1.0,107
0.3,3.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2154.4,-1545.6,47.41,172.15,0.0,0
0.3,3.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2296.8,-1403.2,46.11,176.98,1.0,72227
0.3,3.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2020.0,-1680.0,48.62,167.87,0.0,0
0.3,3.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2104.7,-1595.3,47.35,172.37,1.0,98122
0.3,3.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2140.4,-1559.6,48.59,167.96,0.0,0
0.3,3.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2096.5,-1603.5,46.3,176.26,0.0,0
0.3,3.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2196.7,-1503.3,51.11,159.69,0.0,0
0.3,3.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2122.9,-1577.1,47.84,170.6,0.0,0
0.3,3.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2168.3,-1531.7,46.84,174.24,0.0,0
0.3,3.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2067.5,-1632.5,46.44,175.74,0.0,0
0.3,3.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2267.8,-1432.2,45.18,180.62,1.0,287155
0.3,3.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2046.7,-1653.3,47.77,170.86,0.0,0
0.3,3.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2275.4,-1424.6,47.91,170.35,1.0,177419
0.3,3.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2592.4,-1107.6,45.46,179.52,0.0,0
0.3,3.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2140.2,-1559.8,46.71,174.73,1.0,13
0.3,3.0,2100.0,2300.0,0000111,0,0,0,0,50,50,50,2245.0,45.0,47.43,172.07,0.0,0
0.3,3.0,2100.0,2300.0,0001011,0,0,0,40,0,50,50,2348.2,148.2,50.02,163.15,1.0,38890
0.3,3.0,2100.0,2300.0,0001101,0,0,0,50,50,0,50,2335.3,135.3,50.52,161.53,0.0,0
0.3,3.0,2100.0,2300.0,0001110,0,0,0,46,30,50,0,2092.3,-107.7,47.42,172.11,1.0,43074
0.3,3.0,2100.0,2300.0,0010011,0,0,40,0,0,50,50,2338.5,138.5,46.94,173.86,1.0,27394
0.3,3.0,2100.0,2300.0,0010101,0,0,35,0,50,0,50,2345.1,145.1,49.62,164.48,0.0,0
0.3,3.0,2100.0,2300.0,0010110,0,0,33,0,50,50,0,2075.6,-124.4,46.54,175.37,1.0,752
0.3,3.0,2100.0,2300.0,0011001,0,0,40,50,0,0,50,2348.1,148.1,49.64,164.4,1.0,43600
0.3,3.0,2100.0,2300.0,0011010,0,0,30,30,0,50,0,2352.0,152.0,46.01,177.37,1.0,16794
0.3,3.0,2100.0,2300.0,0011100,0,0,48,31,50,0,0,2131.1,-68.9,49.2,165.9,1.0,20018
0.3,3.0,2100.0,2300.0,0100011,0,41,0,0,0,50,50,2335.9,135.9,46.58,175.19,0.0,0
0.3,3.0,2100.0,2300.0,0100101,0,43,0,0,50,0,50,2344.0,144.0,51.59,158.19,0.0,0
0.3,3.0,2100.0,2300.0,0100110,0,45,0,0,49,50,0,2348.2,148.2,49.64,164.43,0.0,0
0.3,3.0,2100.0,2300.0,0101001,0,47,0,31,0,0,50,2346.2,146.2,48.74,167.46,0.0,0
0.3,3.0,2100.0,2300.0,0101010,0,49,0,30,0,50,0,2331.5,131.5,46.67,174.86,1.0,70128
0.3,3.0,2100.0,2300.0,0101100,0,50,0,31,50,0,0,2349.3,149.3,51.58,158.24,0.0,0
0.3,3.0,2100.0,2300.0,0110001,0,45,30,0,0,0,50,2341.1,141.1,47.9,170.39,0.0,0
0.3,3.0,2100.0,2300.0,0110010,0,50,30,0,0,50,0,2321.4,121.4,44.95,181.56,1.0,82146
0.3,3.0,2100.0,2300.0,0110100,0,47,31,0,50,0,0,2344.3,144.3,51.18,159.45,0.0,0
0.3,3.0,2100.0,2300.0,0111000,0,50,30,46,0,0,0,2308.3,108.3,47.13,173.15,1.0,60629
0.3,3.0,2100.0,2300.0,1000011,42,0,0,0,0,50,50,2312.8,112.8,45.85,178.0,1.0,160983
0.3,3.0,2100.0,2300.0,1000101,40,0,0,0,50,0,50,2340.9,140.9,49.04,166.43,0.0,0
0.3,3.0,2100.0,2300.0,1000110,42,0,0,0,50,50,0,2211.4,11.4,45.38,179.86,1.0,51601
0.3,3.0,2100.0,2300.0,1001001,42,0,0,50,0,0,50,2338.4,138.4,48.72,167.52,1.0,42856
0.3,3.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2253.5,53.5,46.15,176.85,1.0,55145
0.3,3.0,2100.0,2300.0,1001100,50,0,0,39,50,0,0,2269.7,69.7,49.65,164.36,1.0,42078
0.3,3.0,2100.0,2300.0,1010001,40,0,33,0,0,0,50,2349.9,149.9,48.21,169.28,0.0,0
0.3,3.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2359.8,159.8,45.51,179.32,1.0,1849
0.3,3.0,2100.0,2300.0,1010100,42,0,35,0,50,0,0,2347.0,147.0,49.54,164.75,0.0,0
0.3,3.0,2100.0,2300.0,1011000,30,0,30,39,0,0,0,2055.0,-145.0,47.33,172.42,1.0,4513
0.3,3.0,2100.0,2300.0,1100001,30,50,0,0,0,0,50,2338.8,138.8,47.63,171.35,0.0,0
0.3,3.0,2100.0,2300.0,1100010,33,50,0,0,0,50,0,2335.4,135.4,44.8,182.18,1.0,267341
0.3,3.0,2100.0,2300.0,1100100,31,46,0,0,50,0,0,2347.8,147.8,51.26,159.22,0.0,0
0.3,3.0,2100.0,2300.0,1101000,48,50,0,30,0,0,0,2318.7,118.7,46.43,175.79,1.0,188512
0.3,3.0,2100.0,2300.0,1110000,40,50,30,0,0,0,0,2338.1,138.1,47.41,172.14,0.0,0
0.3,3.0,2200.0,2400.0,0000111,0,0,0,0,50,50,50,2245.0,-55.0,47.43,172.07,0.0,0
0.3,3.0,2200.0,2400.0,0001011,0,0,0,43,0,50,50,2430.0,130.0,50.47,161.72,1.0,38890
0.3,3.0,2200.0,2400.0,0001101,0,0,0,50,50,0,50,2335.3,35.3,50.52,161.53,0.0,0
0.3,3.0,2200.0,2400.0,0001110,0,0,0,47,30,50,0,2161.9,-138.1,47.16,173.04,1.0,43074
0.3,3.0,2200.0,2400.0,0010011,0,0,42,0,0,50,50,2407.0,107.0,47.32,172.46,1.0,27394
0.3,3.0,2200.0,2400.0,0010101,0,0,47,0,50,0,50,2441.2,141.2,49.94,163.42,0.0,0
0.3,3.0,2200.0,2400.0,0010110,0,0,36,0,50,50,0,2183.6,-116.4,46.28,176.35,1.0,752
0.3,3.0,2200.0,2400.0,0011001,0,0,43,50,0,0,50,2434.0,134.0,50.22,162.52,1.0,43600
0.3,3.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2352.0,52.0,46.01,177.37,1.0,16794
0.3,3.0,2200.0,2400.0,0011100,0,0,49,31,50,0,0,2157.8,-142.2,49.17,165.97,1.0,20018
0.3,3.0,2200.0,2400.0,0100011,0,48,0,0,0,50,50,2449.2,149.2,47.2,172.92,0.0,0
0.3,3.0,2200.0,2400.0,0100101,0,50,0,0,50,0,50,2411.6,111.6,52.09,156.69,0.0,0
0.3,3.0,2200.0,2400.0,0100110,0,50,0,0,50,50,0,2445.3,145.3,50.67,161.07,0.0,0
0.3,3.0,2200.0,2400.0,0101001,0,50,0,39,0,0,50,2448.0,148.0,49.37,165.32,0.0,0
0.3,3.0,2200.0,2400.0,0101010,0,50,0,31,0,50,0,2389.6,89.6,46.83,174.27,1.0,70128
0.3,3.0,2200.0,2400.0,0101100,0,50,0,44,50,0,0,2445.6,145.6,52.05,156.81,0.0,0
0.3,3.0,2200.0,2400.0,0110001,0,50,30,0,0,0,50,2393.0,93.0,48.21,169.28,0.0,0
0.3,3.0,2200.0,2400.0,0110010,0,50,30,0,0,50,0,2321.4,21.4,44.95,181.56,1.0,82146
0.3,3.0,2200.0,2400.0,0110100,0,50,43,0,50,0,0,2449.7,149.7,51.73,157.77,0.0,0
0.3,3.0,2200.0,2400.0,0111000,0,50,30,46,0,0,0,2308.3,8.3,47.13,173.15,1.0,60629
0.3,3.0,2200.0,2400.0,1000011,44,0,0,0,0,50,50,2446.1,146.1,47.27,172.67,1.0,160983
0.3,3.0,2200.0,2400.0,1000101,49,0,0,0,50,0,50,2440.7,140.7,49.55,164.72,0.0,0
0.3,3.0,2200.0,2400.0,1000110,42,0,0,0,50,50,0,2211.4,-88.6,45.38,179.86,1.0,51601
0.3,3.0,2200.0,2400.0,1001001,45,0,0,48,0,0,50,2448.3,148.3,50.02,163.17,1.0,42856
0.3,3.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2253.5,-46.5,46.15,176.85,1.0,55145
0.3,3.0,2200.0,2400.0,1001100,50,0,0,39,50,0,0,2269.7,-30.3,49.65,164.36,1.0,42078
0.3,3.0,2200.0,2400.0,1010001,45,0,30,0,0,0,50,2433.7,133.7,48.78,167.31,0.0,0
0.3,3.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2359.8,59.8,45.51,179.32,1.0,1849
0.3,3.0,2200.0,2400.0,1010100,47,0,32,0,50,0,0,2444.8,144.8,49.79,163.91,0.0,0
0.3,3.0,2200.0,2400.0,1011000,30,0,30,44,0,0,0,2153.9,-146.1,47.01,173.61,1.0,4513
0.3,3.0,2200.0,2400.0,1100001,44,50,0,0,0,0,50,2443.8,143.8,47.67,171.2,0.0,0
0.3,3.0,2200.0,2400.0,1100010,37,49,0,0,0,50,0,2431.9,131.9,44.92,181.7,1.0,267341
0.3,3.0,2200.0,2400.0,1100100,36,50,0,0,50,0,0,2448.5,148.5,51.9,157.27,0.0,0
0.3,3.0,2200.0,2400.0,1101000,50,50,0,32,0,0,0,2439.1,139.1,46.5,175.51,1.0,188512
0.3,3.0,2200.0,2400.0,1110000,41,50,30,0,0,0,0,2354.6,54.6,47.42,172.1,0.0,0
0.3,3.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2245.0,-155.0,47.43,172.07,0.0,0
0.3,3.0,2300.0,2500.0,0001011,0,0,0,46,0,50,50,2537.9,137.9,50.95,160.2,1.0,38890
0.3,3.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2335.3,-64.7,50.52,161.53,0.0,0
0.3,3.0,2300.0,2500.0,0001110,0,0,0,48,33,50,0,2250.4,-149.6,46.8,174.38,1.0,43074
0.3,3.0,2300.0,2500.0,0010011,0,0,44,0,0,50,50,2512.3,112.3,47.89,170.41,1.0,27394
0.3,3.0,2300.0,2500.0,0010101,0,0,50,0,50,0,50,2468.5,68.5,50.04,163.1,0.0,0
0.3,3.0,2300.0,2500.0,0010110,0,0,38,0,50,50,0,2282.2,-117.8,45.93,177.69,1.0,752
0.3,3.0,2300.0,2500.0,0011001,0,0,45,50,0,0,50,2511.5,111.5,50.59,161.34,1.0,43600
0.3,3.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2352.0,-48.0,46.01,177.37,1.0,16794
0.3,3.0,2300.0,2500.0,0011100,0,0,50,36,50,0,0,2263.2,-136.8,48.97,166.65,1.0,20018
0.3,3.0,2300.0,2500.0,0100011,0,50,0,0,0,50,50,2476.0,76.0,47.37,172.3,0.0,0
0.3,3.0,2300.0,2500.0,0100101,0,50,0,0,50,0,50,2411.6,11.6,52.09,156.69,0.0,0
0.3,3.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2445.3,45.3,50.67,161.07,0.0,0
0.3,3.0,2300.0,2500.0,0101001,0,50,0,50,0,0,50,2529.5,129.5,49.79,163.93,0.0,0
0.3,3.0,2300.0,2500.0,0101010,0,47,0,39,0,50,0,2541.0,141.0,46.99,173.68,1.0,70128
0.3,3.0,2300.0,2500.0,0101100,0,50,0,49,50,0,0,2479.4,79.4,52.13,156.55,0.0,0
0.3,3.0,2300.0,2500.0,0110001,0,50,48,0,0,0,50,2546.0,146.0,48.32,168.9,0.0,0
0.3,3.0,2300.0,2500.0,0110010,0,50,36,0,0,50,0,2540.5,140.5,45.03,181.26,1.0,82146
0.3,3.0,2300.0,2500.0,0110100,0,50,50,0,50,0,0,2485.7,85.7,52.08,156.72,0.0,0
0.3,3.0,2300.0,2500.0,0111000,0,50,30,46,0,0,0,2308.3,-91.7,47.13,173.15,1.0,60629
0.3,3.0,2300.0,2500.0,1000011,45,0,0,0,0,50,50,2534.8,134.8,47.83,170.64,1.0,160983
0.3,3.0,2300.0,2500.0,1000101,50,0,0,0,50,0,50,2452.3,52.3,49.62,164.47,0.0,0
0.3,3.0,2300.0,2500.0,1000110,43,0,0,0,50,50,0,2288.6,-111.4,45.35,179.98,1.0,51601
0.3,3.0,2300.0,2500.0,1001001,46,0,0,48,0,0,50,2541.4,141.4,50.57,161.39,1.0,42856
0.3,3.0,2300.0,2500.0,1001010,30,0,0,30,0,50,0,2253.5,-146.5,46.15,176.85,1.0,55145
0.3,3.0,2300.0,2500.0,1001100,50,0,0,39,50,0,0,2269.7,-130.3,49.65,164.36,1.0,42078
0.3,3.0,2300.0,2500.0,1010001,42,0,37,0,0,0,50,2549.3,149.3,49.07,166.33,0.0,0
0.3,3.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2359.8,-40.2,45.51,179.32,1.0,1849
0.3,3.0,2300.0,2500.0,1010100,50,0,31,0,50,0,0,2542.2,142.2,50.1,162.89,0.0,0
0.3,3.0,2300.0,2500.0,1011000,30,0,30,49,0,0,0,2267.1,-132.9,46.8,174.39,1.0,4513
0.3,3.0,2300.0,2500.0,1100001,50,50,0,0,0,0,50,2498.8,98.8,47.83,170.63,0.0,0
0.3,3.0,2300.0,2500.0,1100010,38,50,0,0,0,50,0,2543.2,143.2,45.3,180.15,1.0,267341
0.3,3.0,2300.0,2500.0,1100100,46,50,0,0,50,0,0,2546.2,146.2,52.66,154.99,0.0,0
0.3,3.0,2300.0,2500.0,1101000,49,50,0,37,0,0,0,2545.3,145.3,46.62,175.07,1.0,188512
0.3,3.0,2300.0,2500.0,1110000,41,50,30,0,0,0,0,2354.6,-45.4,47.42,172.1,0.0,0
0.3,3.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2245.0,-255.0,47.43,172.07,0.0,0
0.3,3.0,2400.0,2600.0,0001011,0,0,0,46,0,50,50,2537.9,37.9,50.95,160.2,1.0,38890
0.3,3.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2335.3,-164.7,50.52,161.53,0.0,0
0.3,3.0,2400.0,2600.0,0001110,0,0,0,44,50,50,0,2384.1,-115.9,46.54,175.38,1.0,43074
0.3,3.0,2400.0,2600.0,0010011,0,0,45,0,0,50,50,2605.0,105.0,48.24,169.18,1.0,27394
0.3,3.0,2400.0,2600.0,0010101,0,0,50,0,50,0,50,2468.5,-31.5,50.04,163.1,0.0,0
0.3,3.0,2400.0,2600.0,0010110,0,0,40,0,50,50,0,2369.1,-130.9,45.81,178.17,1.0,752
0.3,3.0,2400.0,2600.0,0011001,0,0,46,50,0,0,50,2552.5,52.5,50.61,161.26,1.0,43600
0.3,3.0,2400.0,2600.0,0011010,0,0,30,30,0,50,0,2352.0,-148.0,46.01,177.37,1.0,16794
0.3,3.0,2400.0,2600.0,0011100,0,0,47,43,50,0,0,2355.9,-144.1,48.68,167.65,1.0,20018
