Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.3,3.0,2900.0,3100.0,0010111,0,0,50,0,46,50,50,3140.0,140.0,47.62,171.38,0.0,0
0.3,3.0,2900.0,3100.0,0011011,0,0,30,38,0,50,50,3116.7,116.7,48.24,169.18,1.0,17354
0.3,3.0,2900.0,3100.0,0011101,0,0,50,36,50,0,50,2857.1,-142.9,50.24,162.44,1.0,8179
0.3,3.0,2900.0,3100.0,0011110,0,0,49,30,50,50,0,2908.3,-91.7,45.46,179.52,1.0,258
0.3,3.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2820.7,-179.3,51.88,157.3,0.0,0
0.3,3.0,2900.0,3100.0,0101011,0,50,0,35,0,50,50,3044.1,44.1,48.77,167.36,1.0,143190
0.3,3.0,2900.0,3100.0,0101101,0,50,0,50,50,0,50,2887.6,-112.4,53.45,152.7,0.0,0
0.3,3.0,2900.0,3100.0,0101110,0,49,0,30,50,50,0,2863.0,-137.0,49.16,166.03,1.0,25013
0.3,3.0,2900.0,3100.0,0110011,0,50,31,0,0,50,50,2869.3,-130.7,46.73,174.66,1.0,75136
0.3,3.0,2900.0,3100.0,0110101,0,50,50,0,50,0,50,2863.2,-136.8,53.46,152.68,0.0,0
0.3,3.0,2900.0,3100.0,0110110,0,46,30,0,50,50,0,2853.9,-146.1,48.72,167.52,1.0,165
0.3,3.0,2900.0,3100.0,0111001,0,50,30,50,0,0,50,2879.4,-120.6,49.32,165.47,1.0,81293
0.3,3.0,2900.0,3100.0,0111010,0,49,30,30,0,50,0,2981.6,-18.4,45.36,179.91,1.0,735
0.3,3.0,2900.0,3100.0,0111100,0,50,47,32,50,0,0,2852.5,-147.5,50.15,162.75,0.0,0
0.3,3.0,2900.0,3100.0,1000111,46,0,0,0,50,50,50,3142.4,142.4,47.74,170.96,1.0,32229
0.3,3.0,2900.0,3100.0,1001011,30,0,0,36,0,50,50,2857.0,-143.0,48.6,167.93,1.0,104030
0.3,3.0,2900.0,3100.0,1001101,50,0,0,38,50,0,50,2859.9,-140.1,51.81,157.53,1.0,33990
0.3,3.0,2900.0,3100.0,1001110,47,0,0,31,50,50,0,3142.2,142.2,46.34,176.13,1.0,4274
0.3,3.0,2900.0,3100.0,1010011,30,0,30,0,0,50,50,2896.6,-103.4,47.93,170.28,1.0,5887
0.3,3.0,2900.0,3100.0,1010101,50,0,30,0,50,0,50,3018.9,18.9,51.87,157.34,0.0,0
0.3,3.0,2900.0,3100.0,1010110,44,0,30,0,50,50,0,3141.1,141.1,46.5,175.53,0.0,0
0.3,3.0,2900.0,3100.0,1011001,30,0,30,50,0,0,50,2859.7,-140.3,49.03,166.45,1.0,8236
0.3,3.0,2900.0,3100.0,1011010,43,0,30,30,0,50,0,3145.2,145.2,45.92,177.74,0.0,0
0.3,3.0,2900.0,3100.0,1011100,50,0,30,30,50,0,0,3052.9,52.9,48.97,166.68,0.0,0
0.3,3.0,2900.0,3100.0,1100011,35,50,0,0,0,50,50,2860.6,-139.4,45.92,177.74,1.0,221713
0.3,3.0,2900.0,3100.0,1100101,50,50,0,0,50,0,50,2940.2,-59.8,54.19,150.61,0.0,0
0.3,3.0,2900.0,3100.0,1100110,30,46,0,0,50,50,0,2861.2,-138.8,49.82,163.8,1.0,3717
0.3,3.0,2900.0,3100.0,1101001,50,50,0,30,0,0,50,2873.5,-126.5,48.52,168.21,1.0,188841
0.3,3.0,2900.0,3100.0,1101010,30,48,0,30,0,50,0,2955.6,-44.4,45.76,178.36,1.0,1971
0.3,3.0,2900.0,3100.0,1101100,44,50,0,30,50,0,0,2854.5,-145.5,52.6,155.15,1.0,1658
0.3,3.0,2900.0,3100.0,1110001,47,50,30,0,0,0,50,2998.3,-1.7,49.68,164.28,0.0,0
0.3,3.0,2900.0,3100.0,1110010,30,48,30,0,0,50,0,2959.3,-40.7,45.28,180.26,1.0,106
0.3,3.0,2900.0,3100.0,1110100,40,50,30,0,50,0,0,2861.5,-138.5,53.06,153.8,0.0,0
0.3,3.0,2900.0,3100.0,1111000,36,50,30,30,0,0,0,2851.4,-148.6,46.36,176.03,1.0,437
0.3,3.0,3000.0,3200.0,0001111,0,0,0,49,42,50,50,2951.2,-148.8,47.36,172.31,1.0,26833
0.3,3.0,3000.0,3200.0,0010111,0,0,50,0,50,50,50,3222.8,122.8,47.74,170.95,0.0,0
0.3,3.0,3000.0,3200.0,0011011,0,0,30,38,0,50,50,3116.7,16.7,48.24,169.18,1.0,17354
0.3,3.0,3000.0,3200.0,0011101,0,0,50,41,50,0,50,2960.6,-139.4,49.58,164.6,1.0,8179
0.3,3.0,3000.0,3200.0,0011110,0,0,50,35,50,50,0,2956.2,-143.8,45.39,179.82,1.0,258
0.3,3.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2820.7,-279.3,51.88,157.3,0.0,0
0.3,3.0,3000.0,3200.0,0101011,0,50,0,35,0,50,50,3044.1,-55.9,48.77,167.36,1.0,143190
0.3,3.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2887.6,-212.4,53.45,152.7,0.0,0
0.3,3.0,3000.0,3200.0,0101110,0,50,0,34,50,50,0,2965.3,-134.7,47.32,172.49,1.0,25013
0.3,3.0,3000.0,3200.0,0110011,0,50,34,0,0,50,50,2975.8,-124.2,46.53,175.41,1.0,75136
0.3,3.0,3000.0,3200.0,0110101,0,50,50,0,50,0,50,2863.2,-236.8,53.46,152.68,0.0,0
0.3,3.0,3000.0,3200.0,0110110,0,49,32,0,50,50,0,2951.8,-148.2,47.87,170.49,1.0,165
0.3,3.0,3000.0,3200.0,0111001,0,50,33,50,0,0,50,2981.8,-118.2,49.06,166.36,1.0,81293
0.3,3.0,3000.0,3200.0,0111010,0,49,30,30,0,50,0,2981.6,-118.4,45.36,179.91,1.0,735
0.3,3.0,3000.0,3200.0,0111100,0,50,49,37,50,0,0,2950.9,-149.1,47.9,170.37,0.0,0
0.3,3.0,3000.0,3200.0,1000111,47,0,0,0,50,50,50,3211.8,111.8,47.94,170.23,1.0,32229
0.3,3.0,3000.0,3200.0,1001011,36,0,0,35,0,50,50,2954.7,-145.3,48.31,168.93,1.0,104030
0.3,3.0,3000.0,3200.0,1001101,50,0,0,40,50,0,50,2963.6,-136.4,51.67,157.96,1.0,33990
0.3,3.0,3000.0,3200.0,1001110,50,0,0,30,48,50,0,3241.1,141.1,46.53,175.4,1.0,4274
0.3,3.0,3000.0,3200.0,1010011,36,0,45,0,0,50,50,3247.4,147.4,47.91,170.37,1.0,5887
0.3,3.0,3000.0,3200.0,1010101,50,0,30,0,50,0,50,3018.9,-81.1,51.87,157.34,0.0,0
0.3,3.0,3000.0,3200.0,1010110,47,0,30,0,49,50,0,3236.5,136.5,46.57,175.24,0.0,0
0.3,3.0,3000.0,3200.0,1011001,33,0,30,50,0,0,50,2960.1,-139.9,48.82,167.17,1.0,8236
0.3,3.0,3000.0,3200.0,1011010,45,0,30,30,0,50,0,3246.7,146.7,46.03,177.31,0.0,0
0.3,3.0,3000.0,3200.0,1011100,50,0,30,30,50,0,0,3052.9,-47.1,48.97,166.68,0.0,0
0.3,3.0,3000.0,3200.0,1100011,40,50,0,0,0,50,50,3089.3,-10.7,45.79,178.23,1.0,221713
0.3,3.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2940.2,-159.8,54.19,150.61,0.0,0
0.3,3.0,3000.0,3200.0,1100110,31,50,0,0,50,50,0,2965.9,-134.1,49.32,165.47,1.0,3717
0.3,3.0,3000.0,3200.0,1101001,50,50,0,33,0,0,50,2959.4,-140.6,48.38,168.68,1.0,188841
0.3,3.0,3000.0,3200.0,1101010,30,48,0,30,0,50,0,2955.6,-144.4,45.76,178.36,1.0,1971
0.3,3.0,3000.0,3200.0,1101100,50,47,0,30,50,0,0,2953.7,-146.3,52.07,156.74,1.0,1658
0.3,3.0,3000.0,3200.0,1110001,47,50,30,0,0,0,50,2998.3,-101.7,49.68,164.28,0.0,0
0.3,3.0,3000.0,3200.0,1110010,30,48,30,0,0,50,0,2959.3,-140.7,45.28,180.26,1.0,106
0.3,3.0,3000.0,3200.0,1110100,46,44,30,0,50,0,0,2955.8,-144.2,52.7,154.85,0.0,0
0.3,3.0,3000.0,3200.0,1111000,42,50,30,30,0,0,0,2951.3,-148.7,46.22,176.58,1.0,437
0.3,3.0,3100.0,3300.0,0001111,0,0,0,49,50,50,50,3054.9,-145.1,46.67,174.87,1.0,26833
0.3,3.0,3100.0,3300.0,0010111,0,0,50,0,50,50,50,3222.8,22.8,47.74,170.95,0.0,0
0.3,3.0,3100.0,3300.0,0011011,0,0,30,38,0,50,50,3116.7,-83.3,48.24,169.18,1.0,17354
0.3,3.0,3100.0,3300.0,0011101,0,0,50,45,49,0,50,3050.5,-149.5,48.96,166.7,1.0,8179
0.3,3.0,3100.0,3300.0,0011110,0,0,50,46,50,50,0,3057.2,-142.8,45.2,180.54,1.0,258
0.3,3.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2820.7,-379.3,51.88,157.3,0.0,0
0.3,3.0,3100.0,3300.0,0101011,0,50,0,36,0,50,50,3093.3,-106.7,48.68,167.64,1.0,143190
0.3,3.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2887.6,-312.4,53.45,152.7,0.0,0
0.3,3.0,3100.0,3300.0,0101110,0,50,0,40,50,50,0,3062.4,-137.6,46.59,175.18,1.0,25013
0.3,3.0,3100.0,3300.0,0110011,0,50,36,0,0,50,50,3058.7,-141.3,46.45,175.72,1.0,75136
0.3,3.0,3100.0,3300.0,0110101,0,50,50,0,50,0,50,2863.2,-336.8,53.46,152.68,0.0,0
0.3,3.0,3100.0,3300.0,0110110,0,50,36,0,50,50,0,3052.9,-147.1,46.8,174.4,1.0,165
0.3,3.0,3100.0,3300.0,0111001,0,50,35,50,0,0,50,3065.3,-134.7,48.68,167.65,1.0,81293
0.3,3.0,3100.0,3300.0,0111010,0,50,30,35,0,50,0,3051.5,-148.5,45.24,180.39,1.0,735
0.3,3.0,3100.0,3300.0,0111100,0,50,50,44,50,0,0,3051.4,-148.6,46.35,176.08,0.0,0
0.3,3.0,3100.0,3300.0,1000111,49,0,0,0,50,50,50,3334.4,134.4,48.07,169.8,1.0,32229
0.3,3.0,3100.0,3300.0,1001011,46,0,0,31,0,50,50,3336.3,136.3,48.17,169.44,1.0,104030
0.3,3.0,3100.0,3300.0,1001101,50,0,0,42,50,0,50,3066.2,-133.8,51.43,158.68,1.0,33990
0.3,3.0,3100.0,3300.0,1001110,50,0,0,33,50,50,0,3306.2,106.2,46.63,175.04,1.0,4274
0.3,3.0,3100.0,3300.0,1010011,46,0,30,0,0,50,50,3344.8,144.8,48.11,169.65,1.0,5887
0.3,3.0,3100.0,3300.0,1010101,50,0,32,0,50,0,50,3075.1,-124.9,51.73,157.75,0.0,0
0.3,3.0,3100.0,3300.0,1010110,49,0,30,0,50,50,0,3334.0,134.0,46.79,174.42,0.0,0
0.3,3.0,3100.0,3300.0,1011001,42,0,30,50,0,0,50,3347.5,147.5,48.83,167.14,1.0,8236
0.3,3.0,3100.0,3300.0,1011010,47,0,30,30,0,50,0,3340.1,140.1,46.11,177.01,0.0,0
0.3,3.0,3100.0,3300.0,1011100,50,0,30,30,50,0,0,3052.9,-147.1,48.97,166.68,0.0,0
0.3,3.0,3100.0,3300.0,1100011,40,50,0,0,0,50,50,3089.3,-110.7,45.79,178.23,1.0,221713
0.3,3.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2940.2,-259.8,54.19,150.61,0.0,0
0.3,3.0,3100.0,3300.0,1100110,35,50,0,0,50,50,0,3062.3,-137.7,48.04,169.88,1.0,3717
0.3,3.0,3100.0,3300.0,1101001,50,50,0,36,0,0,50,3054.7,-145.3,48.02,169.97,1.0,188841
0.3,3.0,3100.0,3300.0,1101010,50,30,0,43,0,50,0,3333.9,133.9,45.69,178.62,1.0,1971
0.3,3.0,3100.0,3300.0,1101100,50,50,0,33,50,0,0,3052.8,-147.2,51.21,159.37,1.0,1658
0.3,3.0,3100.0,3300.0,1110001,46,50,33,0,0,0,50,3055.9,-144.1,49.47,164.99,0.0,0
0.3,3.0,3100.0,3300.0,1110010,38,46,31,0,0,50,0,3053.3,-146.7,45.17,180.7,1.0,106
0.3,3.0,3100.0,3300.0,1110100,47,49,30,0,50,0,0,3054.4,-145.6,52.07,156.74,0.0,0
0.3,3.0,3100.0,3300.0,1111000,50,30,39,50,0,0,0,3346.9,146.9,45.96,177.59,1.0,437
0.3,3.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,3067.1,-232.9,46.52,175.45,1.0,26833
0.3,3.0,3200.0,3400.0,0010111,0,0,50,0,50,50,50,3222.8,-77.2,47.74,170.95,0.0,0
0.3,3.0,3200.0,3400.0,0011011,0,0,30,40,0,50,50,3165.3,-134.7,48.23,169.2,1.0,17354
0.3,3.0,3200.0,3400.0,0011101,0,0,50,50,50,0,50,3131.2,-168.8,48.38,168.68,1.0,8179
0.3,3.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,3097.6,-202.4,45.14,180.8,1.0,258
0.3,3.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2820.7,-479.3,51.88,157.3,0.0,0
0.3,3.0,3200.0,3400.0,0101011,0,50,0,38,0,50,50,3161.4,-138.6,48.48,168.35,1.0,143190
0.3,3.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2887.6,-412.4,53.45,152.7,0.0,0
0.3,3.0,3200.0,3400.0,0101110,0,50,0,46,50,50,0,3150.5,-149.5,46.22,176.56,1.0,25013
0.3,3.0,3200.0,3400.0,0110011,0,50,41,0,0,50,50,3223.2,-76.8,46.22,176.58,1.0,75136
0.3,3.0,3200.0,3400.0,0110101,0,50,50,0,50,0,50,2863.2,-436.8,53.46,152.68,0.0,0
0.3,3.0,3200.0,3400.0,0110110,0,50,42,0,50,50,0,3155.8,-144.2,45.86,177.97,1.0,165
0.3,3.0,3200.0,3400.0,0111001,0,50,39,50,0,0,50,3170.0,-130.0,48.14,169.54,1.0,81293
0.3,3.0,3200.0,3400.0,0111010,0,47,30,50,0,50,0,3157.3,-142.7,45.11,180.92,1.0,735
0.3,3.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,3112.9,-187.1,46.02,177.34,0.0,0
0.3,3.0,3200.0,3400.0,1000111,50,0,0,0,50,50,50,3372.3,72.3,48.17,169.43,1.0,32229
0.3,3.0,3200.0,3400.0,1001011,47,0,0,32,0,50,50,3435.6,135.6,48.38,168.71,1.0,104030
0.3,3.0,3200.0,3400.0,1001101,50,0,0,44,50,0,50,3173.7,-126.3,51.0,160.04,1.0,33990
0.3,3.0,3200.0,3400.0,1001110,50,0,0,33,50,50,0,3306.2,6.2,46.63,175.04,1.0,4274
0.3,3.0,3200.0,3400.0,1010011,48,0,30,0,0,50,50,3434.1,134.1,48.28,169.05,1.0,5887
0.3,3.0,3200.0,3400.0,1010101,50,0,35,0,50,0,50,3164.7,-135.3,51.08,159.76,0.0,0
0.3,3.0,3200.0,3400.0,1010110,50,0,30,0,50,50,0,3375.7,75.7,46.88,174.09,0.0,0
0.3,3.0,3200.0,3400.0,1011001,44,0,30,50,0,0,50,3441.2,141.2,49.05,166.37,1.0,8236
0.3,3.0,3200.0,3400.0,1011010,49,0,30,30,0,50,0,3440.9,140.9,46.23,176.52,0.0,0
0.3,3.0,3200.0,3400.0,1011100,50,0,34,33,50,0,0,3155.7,-144.3,48.69,167.6,0.0,0
0.3,3.0,3200.0,3400.0,1100011,43,50,0,0,0,50,50,3191.9,-108.1,45.75,178.39,1.0,221713
0.3,3.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2940.2,-359.8,54.19,150.61,0.0,0
0.3,3.0,3200.0,3400.0,1100110,39,50,0,0,50,50,0,3154.8,-145.2,46.99,173.68,1.0,3717
0.3,3.0,3200.0,3400.0,1101001,50,50,0,39,0,0,50,3182.3,-117.7,47.5,171.81,1.0,188841
0.3,3.0,3200.0,3400.0,1101010,50,30,0,50,0,50,0,3449.6,149.6,45.76,178.37,1.0,1971
0.3,3.0,3200.0,3400.0,1101100,50,50,0,39,50,0,0,3156.0,-144.0,49.86,163.67,1.0,1658
0.3,3.0,3200.0,3400.0,1110001,48,50,33,0,0,0,50,3151.2,-148.8,48.94,166.78,0.0,0
0.3,3.0,3200.0,3400.0,1110010,40,33,50,0,0,50,0,3162.0,-138.0,45.1,180.96,1.0,106
0.3,3.0,3200.0,3400.0,1110100,50,48,30,0,50,0,0,3159.6,-140.4,51.66,157.97,0.0,0
0.3,3.0,3200.0,3400.0,1111000,50,30,40,50,0,0,0,3361.9,61.9,45.96,177.59,1.0,437
0.3,3.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,3067.1,-332.9,46.52,175.45,1.0,26833
0.3,3.0,3300.0,3500.0,0010111,0,0,50,0,50,50,50,3222.8,-177.2,47.74,170.95,0.0,0
0.3,3.0,3300.0,3500.0,0011011,0,0,49,30,0,50,50,3262.8,-137.2,48.21,169.3,1.0,17354
0.3,3.0,3300.0,3500.0,0011101,0,0,50,50,50,0,50,3131.2,-268.8,48.38,168.68,1.0,8179
0.3,3.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,3097.6,-302.4,45.14,180.8,1.0,258
0.3,3.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2820.7,-579.3,51.88,157.3,0.0,0
0.3,3.0,3300.0,3500.0,0101011,0,50,0,41,0,50,50,3257.0,-143.0,47.87,170.47,1.0,143190
0.3,3.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2887.6,-512.4,53.45,152.7,0.0,0
0.3,3.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,3194.6,-205.4,46.07,177.16,1.0,25013
0.3,3.0,3300.0,3500.0,0110011,0,50,42,0,0,50,50,3258.0,-142.0,46.19,176.68,1.0,75136
0.3,3.0,3300.0,3500.0,0110101,0,50,50,0,50,0,50,2863.2,-536.8,53.46,152.68,0.0,0
0.3,3.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,3257.6,-142.4,45.29,180.2,1.0,165
0.3,3.0,3300.0,3500.0,0111001,0,50,43,50,0,0,50,3265.2,-134.8,47.58,171.53,1.0,81293
0.3,3.0,3300.0,3500.0,0111010,0,50,34,50,0,50,0,3252.3,-147.7,44.89,181.81,1.0,735
0.3,3.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,3112.9,-287.1,46.02,177.34,0.0,0
0.3,3.0,3300.0,3500.0,1000111,50,0,0,0,50,50,50,3372.3,-27.7,48.17,169.43,1.0,32229
0.3,3.0,3300.0,3500.0,1001011,49,0,0,32,0,50,50,3542.3,142.3,48.92,166.82,1.0,104030
0.3,3.0,3300.0,3500.0,1001101,50,0,0,46,50,0,50,3273.6,-126.4,50.55,161.44,1.0,33990
0.3,3.0,3300.0,3500.0,1001110,50,0,0,33,50,50,0,3306.2,-93.8,46.63,175.04,1.0,4274
0.3,3.0,3300.0,3500.0,1010011,50,0,30,0,0,50,50,3528.1,128.1,48.38,168.7,1.0,5887
0.3,3.0,3300.0,3500.0,1010101,50,0,38,0,50,0,50,3267.0,-133.0,50.42,161.86,0.0,0
0.3,3.0,3300.0,3500.0,1010110,50,0,30,0,50,50,0,3375.7,-24.3,46.88,174.09,0.0,0
0.3,3.0,3300.0,3500.0,1011001,50,0,48,30,0,0,50,3542.5,142.5,49.58,164.6,1.0,8236
0.3,3.0,3300.0,3500.0,1011010,50,0,30,32,0,50,0,3534.7,134.7,46.45,175.71,0.0,0
0.3,3.0,3300.0,3500.0,1011100,50,0,34,39,50,0,0,3255.9,-144.1,48.59,167.96,0.0,0
0.3,3.0,3300.0,3500.0,1100011,45,50,0,0,0,50,50,3281.3,-118.7,45.67,178.7,1.0,221713
0.3,3.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2940.2,-459.8,54.19,150.61,0.0,0
0.3,3.0,3300.0,3500.0,1100110,50,36,0,0,50,50,0,3255.6,-144.4,46.89,174.05,1.0,3717
0.3,3.0,3300.0,3500.0,1101001,50,50,0,41,0,0,50,3259.4,-140.6,47.41,172.16,1.0,188841
0.3,3.0,3300.0,3500.0,1101010,50,30,0,50,0,50,0,3449.6,49.6,45.76,178.37,1.0,1971
0.3,3.0,3300.0,3500.0,1101100,50,50,0,44,50,0,0,3253.0,-147.0,48.37,168.72,1.0,1658
0.3,3.0,3300.0,3500.0,1110001,43,50,42,0,0,0,50,3255.2,-144.8,48.49,168.31,0.0,0
0.3,3.0,3300.0,3500.0,1110010,43,34,49,0,0,50,0,3252.7,-147.3,45.0,181.38,1.0,106
0.3,3.0,3300.0,3500.0,1110100,50,49,33,0,50,0,0,3251.6,-148.4,51.13,159.61,0.0,0
0.3,3.0,3300.0,3500.0,1111000,50,30,40,50,0,0,0,3361.9,-38.1,45.96,177.59,1.0,437
0.3,3.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,3067.1,-432.9,46.52,175.45,1.0,26833
0.3,3.0,3400.0,3600.0,0010111,0,0,50,0,50,50,50,3222.8,-277.2,47.74,170.95,0.0,0
0.3,3.0,3400.0,3600.0,0011011,0,0,50,35,0,50,50,3354.2,-145.8,48.05,169.87,1.0,17354
0.3,3.0,3400.0,3600.0,0011101,0,0,50,50,50,0,50,3131.2,-368.8,48.38,168.68,1.0,8179
0.3,3.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,3097.6,-402.4,45.14,180.8,1.0,258
0.3,3.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2820.7,-679.3,51.88,157.3,0.0,0
0.3,3.0,3400.0,3600.0,0101011,0,50,0,47,0,50,50,3359.1,-140.9,47.03,173.52,1.0,143190
0.3,3.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2887.6,-612.4,53.45,152.7,0.0,0
0.3,3.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,3194.6,-305.4,46.07,177.16,1.0,25013
0.3,3.0,3400.0,3600.0,0110011,0,50,45,0,0,50,50,3354.1,-145.9,45.98,177.49,1.0,75136
0.3,3.0,3400.0,3600.0,0110101,0,50,50,0,50,0,50,2863.2,-636.8,53.46,152.68,0.0,0
0.3,3.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,3257.6,-242.4,45.29,180.2,1.0,165
0.3,3.0,3400.0,3600.0,0111001,0,50,50,49,0,0,50,3353.1,-146.9,46.64,174.98,1.0,81293
0.3,3.0,3400.0,3600.0,0111010,0,46,49,50,0,50,0,3350.9,-149.1,44.56,183.13,1.0,735
0.3,3.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,3112.9,-387.1,46.02,177.34,0.0,0
0.3,3.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3372.3,-127.7,48.17,169.43,1.0,32229
0.3,3.0,3400.0,3600.0,1001011,50,0,0,35,0,50,50,3634.8,134.8,49.29,165.59,1.0,104030
0.3,3.0,3400.0,3600.0,1001101,50,0,0,49,50,0,50,3357.1,-142.9,50.22,162.53,1.0,33990
0.3,3.0,3400.0,3600.0,1001110,50,0,0,37,50,50,0,3364.1,-135.9,46.61,175.09,1.0,4274
0.3,3.0,3400.0,3600.0,1010011,50,0,30,0,0,50,50,3528.1,28.1,48.38,168.7,1.0,5887
0.3,3.0,3400.0,3600.0,1010101,50,0,42,0,50,0,50,3357.2,-142.8,50.04,163.11,0.0,0
0.3,3.0,3400.0,3600.0,1010110,50,0,30,0,50,50,0,3375.7,-124.3,46.88,174.09,0.0,0
0.3,3.0,3400.0,3600.0,1011001,50,0,45,37,0,0,50,3644.9,144.9,49.86,163.69,1.0,8236
0.3,3.0,3400.0,3600.0,1011010,50,0,30,38,0,50,0,3643.2,143.2,46.63,175.04,0.0,0
0.3,3.0,3400.0,3600.0,1011100,50,0,32,47,50,0,0,3351.2,-148.8,48.45,168.43,0.0,0
0.3,3.0,3400.0,3600.0,1100011,48,50,0,0,0,50,50,3359.3,-140.7,45.64,178.83,1.0,221713
0.3,3.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2940.2,-559.8,54.19,150.61,0.0,0
0.3,3.0,3400.0,3600.0,1100110,50,44,0,0,50,50,0,3366.2,-133.8,46.79,174.42,1.0,3717
0.3,3.0,3400.0,3600.0,1101001,49,50,0,46,0,0,50,3351.9,-148.1,46.96,173.79,1.0,188841
0.3,3.0,3400.0,3600.0,1101010,50,30,0,50,0,50,0,3449.6,-50.4,45.76,178.37,1.0,1971
0.3,3.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3349.7,-150.3,47.74,170.97,1.0,1658
0.3,3.0,3400.0,3600.0,1110001,43,50,46,0,0,0,50,3351.3,-148.7,48.24,169.19,0.0,0
0.3,3.0,3400.0,3600.0,1110010,50,35,39,0,0,50,0,3354.3,-145.7,44.93,181.63,1.0,106
0.3,3.0,3400.0,3600.0,1110100,50,50,37,0,50,0,0,3361.0,-139.0,50.3,162.26,0.0,0
0.3,3.0,3400.0,3600.0,1111000,50,30,40,50,0,0,0,3361.9,-138.1,45.96,177.59,1.0,437
0.3,3.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,3067.1,-532.9,46.52,175.45,1.0,26833
0.3,3.0,3500.0,3700.0,0010111,0,0,50,0,50,50,50,3222.8,-377.2,47.74,170.95,0.0,0
0.3,3.0,3500.0,3700.0,0011011,0,0,48,45,0,50,50,3450.3,-149.7,47.8,170.75,1.0,17354
0.3,3.0,3500.0,3700.0,0011101,0,0,50,50,50,0,50,3131.2,-468.8,48.38,168.68,1.0,8179
0.3,3.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,3097.6,-502.4,45.14,180.8,1.0,258
0.3,3.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2820.7,-779.3,51.88,157.3,0.0,0
0.3,3.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3390.3,-209.7,46.71,174.73,1.0,143190
0.3,3.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2887.6,-712.4,53.45,152.7,0.0,0
0.3,3.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,3194.6,-405.4,46.07,177.16,1.0,25013
0.3,3.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3423.2,-176.8,45.85,177.99,1.0,75136
0.3,3.0,3500.0,3700.0,0110101,0,50,50,0,50,0,50,2863.2,-736.8,53.46,152.68,0.0,0
0.3,3.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,3257.6,-342.4,45.29,180.2,1.0,165
0.3,3.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3362.3,-237.7,46.6,175.12,1.0,81293
0.3,3.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3443.0,-157.0,44.38,183.88,1.0,735
0.3,3.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,3112.9,-487.1,46.02,177.34,0.0,0
0.3,3.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3372.3,-227.7,48.17,169.43,1.0,32229
0.3,3.0,3500.0,3700.0,1001011,50,0,0,41,0,50,50,3736.3,136.3,49.58,164.6,1.0,104030
0.3,3.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3381.0,-219.0,50.11,162.86,1.0,33990
0.3,3.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3545.3,-54.7,46.58,175.21,1.0,4274
0.3,3.0,3500.0,3700.0,1010011,50,0,30,0,0,50,50,3528.1,-71.9,48.38,168.7,1.0,5887
0.3,3.0,3500.0,3700.0,1010101,50,0,48,0,50,0,50,3452.9,-147.1,49.81,163.84,0.0,0
0.3,3.0,3500.0,3700.0,1010110,50,0,36,0,50,50,0,3463.5,-136.5,46.82,174.32,0.0,0
0.3,3.0,3500.0,3700.0,1011001,50,0,33,50,0,0,50,3746.2,146.2,50.19,162.62,1.0,8236
0.3,3.0,3500.0,3700.0,1011010,50,0,30,44,0,50,0,3744.1,144.1,46.74,174.62,0.0,0
0.3,3.0,3500.0,3700.0,1011100,50,0,37,50,50,0,0,3461.0,-139.0,48.27,169.09,0.0,0
0.3,3.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3393.0,-207.0,45.58,179.08,1.0,221713
0.3,3.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2940.2,-659.8,54.19,150.61,0.0,0
0.3,3.0,3500.0,3700.0,1100110,50,49,0,0,50,50,0,3451.1,-148.9,46.71,174.71,1.0,3717
0.3,3.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3432.1,-167.9,46.86,174.16,1.0,188841
0.3,3.0,3500.0,3700.0,1101010,50,31,0,50,0,50,0,3458.3,-141.7,45.72,178.5,1.0,1971
0.3,3.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3349.7,-250.3,47.74,170.97,1.0,1658
0.3,3.0,3500.0,3700.0,1110001,46,50,48,0,0,0,50,3452.8,-147.2,47.51,171.79,0.0,0
0.3,3.0,3500.0,3700.0,1110010,50,31,48,0,0,50,0,3450.4,-149.6,44.87,181.88,1.0,106
0.3,3.0,3500.0,3700.0,1110100,50,49,42,0,50,0,0,3450.7,-149.3,49.2,165.87,0.0,0
0.3,3.0,3500.0,3700.0,1111000,50,30,46,50,0,0,0,3451.5,-148.5,45.92,177.74,1.0,437
0.3,3.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,3067.1,-632.9,46.52,175.45,1.0,26833
0.3,3.0,3600.0,3800.0,0010111,0,0,50,0,50,50,50,3222.8,-477.2,47.74,170.95,0.0,0
0.3,3.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3544.6,-155.4,47.67,171.21,1.0,17354
0.3,3.0,3600.0,3800.0,0011101,0,0,50,50,50,0,50,3131.2,-568.8,48.38,168.68,1.0,8179
0.3,3.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,3097.6,-602.4,45.14,180.8,1.0,258
0.3,3.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2820.7,-879.3,51.88,157.3,0.0,0
0.3,3.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3390.3,-309.7,46.71,174.73,1.0,143190
0.3,3.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2887.6,-812.4,53.45,152.7,0.0,0
0.3,3.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,3194.6,-505.4,46.07,177.16,1.0,25013
0.3,3.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3423.2,-276.8,45.85,177.99,1.0,75136
0.3,3.0,3600.0,3800.0,0110101,0,50,50,0,50,0,50,2863.2,-836.8,53.46,152.68,0.0,0
0.3,3.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,3257.6,-442.4,45.29,180.2,1.0,165
0.3,3.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3362.3,-337.7,46.6,175.12,1.0,81293
0.3,3.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3443.0,-257.0,44.38,183.88,1.0,735
0.3,3.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,3112.9,-587.1,46.02,177.34,0.0,0
0.3,3.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3372.3,-327.7,48.17,169.43,1.0,32229
0.3,3.0,3600.0,3800.0,1001011,50,0,0,46,0,50,50,3823.3,123.3,49.64,164.4,1.0,104030
0.3,3.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3381.0,-319.0,50.11,162.86,1.0,33990
0.3,3.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3545.3,-154.7,46.58,175.21,1.0,4274
0.3,3.0,3600.0,3800.0,1010011,50,0,33,0,0,50,50,3560.8,-139.2,48.33,168.88,1.0,5887
0.3,3.0,3600.0,3800.0,1010101,50,0,50,0,50,0,50,3478.7,-221.3,49.78,163.95,0.0,0
0.3,3.0,3600.0,3800.0,1010110,50,0,42,0,50,50,0,3558.1,-141.9,46.79,174.42,0.0,0
0.3,3.0,3600.0,3800.0,1011001,50,0,39,50,0,0,50,3817.9,117.9,50.28,162.31,1.0,8236
0.3,3.0,3600.0,3800.0,1011010,50,0,30,49,0,50,0,3832.0,132.0,46.79,174.43,0.0,0
0.3,3.0,3600.0,3800.0,1011100,50,0,44,50,50,0,0,3554.5,-145.5,48.14,169.54,0.0,0
0.3,3.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3393.0,-307.0,45.58,179.08,1.0,221713
0.3,3.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2940.2,-759.8,54.19,150.61,0.0,0
0.3,3.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3468.6,-231.4,46.7,174.78,1.0,3717
0.3,3.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3432.1,-267.9,46.86,174.16,1.0,188841
0.3,3.0,3600.0,3800.0,1101010,50,40,0,50,0,50,0,3553.4,-146.6,45.43,179.67,1.0,1971
0.3,3.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3349.7,-350.3,47.74,170.97,1.0,1658
0.3,3.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3539.7,-160.3,47.14,173.13,0.0,0
0.3,3.0,3600.0,3800.0,1110010,50,35,50,0,0,50,0,3556.9,-143.1,44.79,182.21,1.0,106
0.3,3.0,3600.0,3800.0,1110100,50,50,47,0,50,0,0,3556.0,-144.0,48.2,169.33,0.0,0
0.3,3.0,3600.0,3800.0,1111000,50,34,50,50,0,0,0,3553.2,-146.8,45.79,178.25,1.0,437
0.33,2.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2171.3,-28.7,49.88,185.79,0.0,0
0.33,2.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2178.1,-21.9,53.1,174.53,0.0,0
0.33,2.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,2114.4,-85.6,50.75,182.62,1.0,7381
0.33,2.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2085.2,-114.8,52.34,177.05,0.0,0
0.33,2.0,2100.0,2300.0,0001010,0,0,0,48,0,50,0,2057.1,-142.9,50.83,182.31,1.0,183088
0.33,2.0,2100.0,2300.0,0001100,0,0,0,50,50,0,0,2117.4,-82.6,52.44,176.72,1.0,107
0.33,2.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2288.4,88.4,50.82,182.36,0.0,0
0.33,2.0,2100.0,2300.0,0010010,0,0,47,0,0,50,0,2067.1,-132.9,48.84,189.75,1.0,72227
0.33,2.0,2100.0,2300.0,0010100,0,0,50,0,50,0,0,2248.6,48.6,52.17,177.66,0.0,0
0.33,2.0,2100.0,2300.0,0011000,0,0,50,49,0,0,0,2057.4,-142.6,50.67,182.91,1.0,98122
0.33,2.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2245.5,45.5,52.05,178.05,0.0,0
0.33,2.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2245.3,45.3,50.26,184.39,0.0,0
0.33,2.0,2100.0,2300.0,0100100,0,50,0,0,50,0,0,2349.6,149.6,54.51,170.02,0.0,0
0.33,2.0,2100.0,2300.0,0101000,0,50,0,50,0,0,0,2276.7,76.7,51.7,179.26,0.0,0
0.33,2.0,2100.0,2300.0,0110000,0,50,50,0,0,0,0,2301.5,101.5,50.93,181.96,0.0,0
0.33,2.0,2100.0,2300.0,1000001,50,0,0,0,0,0,50,2158.3,-41.7,50.33,184.15,0.0,0
0.33,2.0,2100.0,2300.0,1000010,49,0,0,0,0,50,0,2083.4,-116.6,48.29,191.91,1.0,287155
0.33,2.0,2100.0,2300.0,1000100,50,0,0,0,50,0,0,2263.3,63.3,52.47,176.63,0.0,0
0.33,2.0,2100.0,2300.0,1001000,50,0,0,48,0,0,0,2061.7,-138.3,50.3,184.23,1.0,177419
0.33,2.0,2100.0,2300.0,1010000,50,0,34,0,0,0,0,2192.9,-7.1,49.73,186.35,0.0,0
0.33,2.0,2100.0,2300.0,1100000,50,50,0,0,0,0,0,2294.2,94.2,50.68,182.85,1.0,13
0.33,2.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2171.3,-128.7,49.88,185.79,0.0,0
0.33,2.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2178.1,-121.9,53.1,174.53,0.0,0
0.33,2.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,2114.4,-185.6,50.75,182.62,1.0,7381
0.33,2.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2085.2,-214.8,52.34,177.05,0.0,0
0.33,2.0,2200.0,2400.0,0001010,0,0,0,50,0,50,0,2144.2,-155.8,50.57,183.28,1.0,183088
0.33,2.0,2200.0,2400.0,0001100,0,0,0,50,50,0,0,2117.4,-182.6,52.44,176.72,1.0,107
0.33,2.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2288.4,-11.6,50.82,182.36,0.0,0
0.33,2.0,2200.0,2400.0,0010010,0,0,49,0,0,50,0,2154.0,-146.0,48.57,190.79,1.0,72227
0.33,2.0,2200.0,2400.0,0010100,0,0,50,0,50,0,0,2248.6,-51.4,52.17,177.66,0.0,0
0.33,2.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2079.5,-220.5,50.63,183.06,1.0,98122
0.33,2.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2245.5,-54.5,52.05,178.05,0.0,0
0.33,2.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2245.3,-54.7,50.26,184.39,0.0,0
0.33,2.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2349.6,49.6,54.51,170.02,0.0,0
0.33,2.0,2200.0,2400.0,0101000,0,50,0,50,0,0,0,2276.7,-23.3,51.7,179.26,0.0,0
0.33,2.0,2200.0,2400.0,0110000,0,50,50,0,0,0,0,2301.5,1.5,50.93,181.96,0.0,0
0.33,2.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2158.3,-141.7,50.33,184.15,0.0,0
0.33,2.0,2200.0,2400.0,1000010,50,0,0,0,0,50,0,2130.1,-169.9,48.03,192.94,1.0,287155
0.33,2.0,2200.0,2400.0,1000100,50,0,0,0,50,0,0,2263.3,-36.7,52.47,176.63,0.0,0
0.33,2.0,2200.0,2400.0,1001000,50,0,0,50,0,0,0,2155.7,-144.3,50.18,184.68,1.0,177419
0.33,2.0,2200.0,2400.0,1010000,50,0,34,0,0,0,0,2192.9,-107.1,49.73,186.35,0.0,0
0.33,2.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2294.2,-5.8,50.68,182.85,1.0,13
0.33,2.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2171.3,-228.7,49.88,185.79,0.0,0
0.33,2.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2178.1,-221.9,53.1,174.53,0.0,0
0.33,2.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,2114.4,-285.6,50.75,182.62,1.0,7381
0.33,2.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2085.2,-314.8,52.34,177.05,0.0,0
0.33,2.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2144.2,-255.8,50.57,183.28,1.0,183088
0.33,2.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,2117.4,-282.6,52.44,176.72,1.0,107
0.33,2.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2288.4,-111.6,50.82,182.36,0.0,0
0.33,2.0,2300.0,2500.0,0010010,0,0,50,0,0,50,0,2208.5,-191.5,48.3,191.9,1.0,72227
0.33,2.0,2300.0,2500.0,0010100,0,0,50,0,50,0,0,2248.6,-151.4,52.17,177.66,0.0,0
0.33,2.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2079.5,-320.5,50.63,183.06,1.0,98122
0.33,2.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2245.5,-154.5,52.05,178.05,0.0,0
0.33,2.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2245.3,-154.7,50.26,184.39,0.0,0
0.33,2.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2349.6,-50.4,54.51,170.02,0.0,0
0.33,2.0,2300.0,2500.0,0101000,0,50,0,50,0,0,0,2276.7,-123.3,51.7,179.26,0.0,0
0.33,2.0,2300.0,2500.0,0110000,0,50,50,0,0,0,0,2301.5,-98.5,50.93,181.96,0.0,0
0.33,2.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2158.3,-241.7,50.33,184.15,0.0,0
0.33,2.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2130.1,-269.9,48.03,192.94,1.0,287155
0.33,2.0,2300.0,2500.0,1000100,50,0,0,0,50,0,0,2263.3,-136.7,52.47,176.63,0.0,0
0.33,2.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2155.7,-244.3,50.18,184.68,1.0,177419
0.33,2.0,2300.0,2500.0,1010000,49,0,39,0,0,0,0,2257.6,-142.4,49.43,187.49,0.0,0
0.33,2.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2294.2,-105.8,50.68,182.85,1.0,13
0.33,2.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2171.3,-328.7,49.88,185.79,0.0,0
0.33,2.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2178.1,-321.9,53.1,174.53,0.0,0
0.33,2.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,2114.4,-385.6,50.75,182.62,1.0,7381
0.33,2.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2085.2,-414.8,52.34,177.05,0.0,0
0.33,2.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2144.2,-355.8,50.57,183.28,1.0,183088
0.33,2.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,2117.4,-382.6,52.44,176.72,1.0,107
0.33,2.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2288.4,-211.6,50.82,182.36,0.0,0
0.33,2.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2208.5,-291.5,48.3,191.9,1.0,72227
0.33,2.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2248.6,-251.4,52.17,177.66,0.0,0
0.33,2.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2079.5,-420.5,50.63,183.06,1.0,98122
0.33,2.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2245.5,-254.5,52.05,178.05,0.0,0
0.33,2.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2245.3,-254.7,50.26,184.39,0.0,0
0.33,2.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2349.6,-150.4,54.51,170.02,0.0,0
0.33,2.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2276.7,-223.3,51.7,179.26,0.0,0
0.33,2.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2301.5,-198.5,50.93,181.96,0.0,0
0.33,2.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2158.3,-341.7,50.33,184.15,0.0,0
0.33,2.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2130.1,-369.9,48.03,192.94,1.0,287155
0.33,2.0,2400.0,2600.0,1000100,50,0,0,0,50,0,0,2263.3,-236.7,52.47,176.63,0.0,0
0.33,2.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2155.7,-344.3,50.18,184.68,1.0,177419
0.33,2.0,2400.0,2600.0,1010000,50,0,42,0,0,0,0,2354.6,-145.4,48.56,190.83,0.0,0
0.33,2.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2294.2,-205.8,50.68,182.85,1.0,13
0.33,2.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2171.3,-428.7,49.88,185.79,0.0,0
0.33,2.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2178.1,-421.9,53.1,174.53,0.0,0
0.33,2.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,2114.4,-485.6,50.75,182.62,1.0,7381
0.33,2.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2085.2,-514.8,52.34,177.05,0.0,0
0.33,2.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2144.2,-455.8,50.57,183.28,1.0,183088
0.33,2.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,2117.4,-482.6,52.44,176.72,1.0,107
0.33,2.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2288.4,-311.6,50.82,182.36,0.0,0
0.33,2.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2208.5,-391.5,48.3,191.9,1.0,72227
0.33,2.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2248.6,-351.4,52.17,177.66,0.0,0
0.33,2.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2079.5,-520.5,50.63,183.06,1.0,98122
0.33,2.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2245.5,-354.5,52.05,178.05,0.0,0
0.33,2.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2245.3,-354.7,50.26,184.39,0.0,0
0.33,2.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2349.6,-250.4,54.51,170.02,0.0,0
0.33,2.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2276.7,-323.3,51.7,179.26,0.0,0
0.33,2.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2301.5,-298.5,50.93,181.96,0.0,0
0.33,2.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2158.3,-441.7,50.33,184.15,0.0,0
0.33,2.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2130.1,-469.9,48.03,192.94,1.0,287155
0.33,2.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2263.3,-336.7,52.47,176.63,0.0,0
0.33,2.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2155.7,-444.3,50.18,184.68,1.0,177419
0.33,2.0,2500.0,2700.0,1010000,50,0,50,0,0,0,0,2536.5,-63.5,48.04,192.9,0.0,0
0.33,2.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2294.2,-305.8,50.68,182.85,1.0,13
0.33,2.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2171.3,-528.7,49.88,185.79,0.0,0
0.33,2.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2178.1,-521.9,53.1,174.53,0.0,0
0.33,2.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,2114.4,-585.6,50.75,182.62,1.0,7381
0.33,2.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2085.2,-614.8,52.34,177.05,0.0,0
0.33,2.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2144.2,-555.8,50.57,183.28,1.0,183088
0.33,2.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,2117.4,-582.6,52.44,176.72,1.0,107
0.33,2.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2288.4,-411.6,50.82,182.36,0.0,0
0.33,2.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2208.5,-491.5,48.3,191.9,1.0,72227
0.33,2.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2248.6,-451.4,52.17,177.66,0.0,0
0.33,2.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2079.5,-620.5,50.63,183.06,1.0,98122
0.33,2.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2245.5,-454.5,52.05,178.05,0.0,0
0.33,2.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2245.3,-454.7,50.26,184.39,0.0,0
0.33,2.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2349.6,-350.4,54.51,170.02,0.0,0
0.33,2.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2276.7,-423.3,51.7,179.26,0.0,0
0.33,2.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2301.5,-398.5,50.93,181.96,0.0,0
0.33,2.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2158.3,-541.7,50.33,184.15,0.0,0
0.33,2.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2130.1,-569.9,48.03,192.94,1.0,287155
0.33,2.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2263.3,-436.7,52.47,176.63,0.0,0
0.33,2.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2155.7,-544.3,50.18,184.68,1.0,177419
0.33,2.0,2600.0,2800.0,1010000,50,0,50,0,0,0,0,2536.5,-163.5,48.04,192.9,0.0,0
0.33,2.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2294.2,-405.8,50.68,182.85,1.0,13
0.33,2.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2171.3,-628.7,49.88,185.79,0.0,0
0.33,2.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2178.1,-621.9,53.1,174.53,0.0,0
0.33,2.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,2114.4,-685.6,50.75,182.62,1.0,7381
0.33,2.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2085.2,-714.8,52.34,177.05,0.0,0
0.33,2.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2144.2,-655.8,50.57,183.28,1.0,183088
0.33,2.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,2117.4,-682.6,52.44,176.72,1.0,107
0.33,2.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2288.4,-511.6,50.82,182.36,0.0,0
0.33,2.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2208.5,-591.5,48.3,191.9,1.0,72227
0.33,2.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2248.6,-551.4,52.17,177.66,0.0,0
0.33,2.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2079.5,-720.5,50.63,183.06,1.0,98122
0.33,2.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2245.5,-554.5,52.05,178.05,0.0,0
0.33,2.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2245.3,-554.7,50.26,184.39,0.0,0
0.33,2.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2349.6,-450.4,54.51,170.02,0.0,0
0.33,2.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2276.7,-523.3,51.7,179.26,0.0,0
0.33,2.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2301.5,-498.5,50.93,181.96,0.0,0
0.33,2.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2158.3,-641.7,50.33,184.15,0.0,0
0.33,2.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2130.1,-669.9,48.03,192.94,1.0,287155
0.33,2.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2263.3,-536.7,52.47,176.63,0.0,0
0.33,2.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2155.7,-644.3,50.18,184.68,1.0,177419
0.33,2.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2536.5,-263.5,48.04,192.9,0.0,0
0.33,2.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2294.2,-505.8,50.68,182.85,1.0,13
0.33,2.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2171.3,-728.7,49.88,185.79,0.0,0
0.33,2.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2178.1,-721.9,53.1,174.53,0.0,0
0.33,2.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,2114.4,-785.6,50.75,182.62,1.0,7381
0.33,2.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2085.2,-814.8,52.34,177.05,0.0,0
0.33,2.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2144.2,-755.8,50.57,183.28,1.0,183088
0.33,2.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,2117.4,-782.6,52.44,176.72,1.0,107
0.33,2.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2288.4,-611.6,50.82,182.36,0.0,0
0.33,2.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2208.5,-691.5,48.3,191.9,1.0,72227
0.33,2.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2248.6,-651.4,52.17,177.66,0.0,0
0.33,2.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2079.5,-820.5,50.63,183.06,1.0,98122
0.33,2.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2245.5,-654.5,52.05,178.05,0.0,0
0.33,2.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2245.3,-654.7,50.26,184.39,0.0,0
0.33,2.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2349.6,-550.4,54.51,170.02,0.0,0
0.33,2.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2276.7,-623.3,51.7,179.26,0.0,0
0.33,2.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2301.5,-598.5,50.93,181.96,0.0,0
0.33,2.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2158.3,-741.7,50.33,184.15,0.0,0
0.33,2.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2130.1,-769.9,48.03,192.94,1.0,287155
0.33,2.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2263.3,-636.7,52.47,176.63,0.0,0
0.33,2.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2155.7,-744.3,50.18,184.68,1.0,177419
0.33,2.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2536.5,-363.5,48.04,192.9,0.0,0
0.33,2.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2294.2,-605.8,50.68,182.85,1.0,13
0.33,2.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2171.3,-828.7,49.88,185.79,0.0,0
0.33,2.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2178.1,-821.9,53.1,174.53,0.0,0
0.33,2.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,2114.4,-885.6,50.75,182.62,1.0,7381
0.33,2.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2085.2,-914.8,52.34,177.05,0.0,0
0.33,2.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2144.2,-855.8,50.57,183.28,1.0,183088
0.33,2.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,2117.4,-882.6,52.44,176.72,1.0,107
0.33,2.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2288.4,-711.6,50.82,182.36,0.0,0
0.33,2.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2208.5,-791.5,48.3,191.9,1.0,72227
0.33,2.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2248.6,-751.4,52.17,177.66,0.0,0
0.33,2.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2079.5,-920.5,50.63,183.06,1.0,98122
0.33,2.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2245.5,-754.5,52.05,178.05,0.0,0
0.33,2.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2245.3,-754.7,50.26,184.39,0.0,0
0.33,2.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2349.6,-650.4,54.51,170.02,0.0,0
0.33,2.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2276.7,-723.3,51.7,179.26,0.0,0
0.33,2.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2301.5,-698.5,50.93,181.96,0.0,0
0.33,2.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2158.3,-841.7,50.33,184.15,0.0,0
0.33,2.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2130.1,-869.9,48.03,192.94,1.0,287155
0.33,2.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2263.3,-736.7,52.47,176.63,0.0,0
0.33,2.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2155.7,-844.3,50.18,184.68,1.0,177419
0.33,2.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2536.5,-463.5,48.04,192.9,0.0,0
0.33,2.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2294.2,-705.8,50.68,182.85,1.0,13
0.33,2.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2171.3,-928.7,49.88,185.79,0.0,0
0.33,2.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2178.1,-921.9,53.1,174.53,0.0,0
0.33,2.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,2114.4,-985.6,50.75,182.62,1.0,7381
0.33,2.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2085.2,-1014.8,52.34,177.05,0.0,0
0.33,2.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2144.2,-955.8,50.57,183.28,1.0,183088
0.33,2.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,2117.4,-982.6,52.44,176.72,1.0,107
0.33,2.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2288.4,-811.6,50.82,182.36,0.0,0
0.33,2.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2208.5,-891.5,48.3,191.9,1.0,72227
0.33,2.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2248.6,-851.4,52.17,177.66,0.0,0
0.33,2.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2079.5,-1020.5,50.63,183.06,1.0,98122
0.33,2.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2245.5,-854.5,52.05,178.05,0.0,0
0.33,2.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2245.3,-854.7,50.26,184.39,0.0,0
0.33,2.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2349.6,-750.4,54.51,170.02,0.0,0
0.33,2.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2276.7,-823.3,51.7,179.26,0.0,0
0.33,2.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2301.5,-798.5,50.93,181.96,0.0,0
0.33,2.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2158.3,-941.7,50.33,184.15,0.0,0
0.33,2.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2130.1,-969.9,48.03,192.94,1.0,287155
0.33,2.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2263.3,-836.7,52.47,176.63,0.0,0
0.33,2.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2155.7,-944.3,50.18,184.68,1.0,177419
0.33,2.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2536.5,-563.5,48.04,192.9,0.0,0
0.33,2.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2294.2,-805.8,50.68,182.85,1.0,13
0.33,2.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2171.3,-1028.7,49.88,185.79,0.0,0
0.33,2.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2178.1,-1021.9,53.1,174.53,0.0,0
0.33,2.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,2114.4,-1085.6,50.75,182.62,1.0,7381
0.33,2.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2085.2,-1114.8,52.34,177.05,0.0,0
0.33,2.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2144.2,-1055.8,50.57,183.28,1.0,183088
0.33,2.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,2117.4,-1082.6,52.44,176.72,1.0,107
0.33,2.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2288.4,-911.6,50.82,182.36,0.0,0
0.33,2.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2208.5,-991.5,48.3,191.9,1.0,72227
0.33,2.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2248.6,-951.4,52.17,177.66,0.0,0
0.33,2.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2079.5,-1120.5,50.63,183.06,1.0,98122
0.33,2.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2245.5,-954.5,52.05,178.05,0.0,0
0.33,2.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2245.3,-954.7,50.26,184.39,0.0,0
0.33,2.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2349.6,-850.4,54.51,170.02,0.0,0
0.33,2.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2276.7,-923.3,51.7,179.26,0.0,0
0.33,2.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2301.5,-898.5,50.93,181.96,0.0,0
0.33,2.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2158.3,-1041.7,50.33,184.15,0.0,0
0.33,2.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2130.1,-1069.9,48.03,192.94,1.0,287155
0.33,2.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2263.3,-936.7,52.47,176.63,0.0,0
0.33,2.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2155.7,-1044.3,50.18,184.68,1.0,177419
0.33,2.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2536.5,-663.5,48.04,192.9,0.0,0
0.33,2.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2294.2,-905.8,50.68,182.85,1.0,13
0.33,2.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2171.3,-1128.7,49.88,185.79,0.0,0
0.33,2.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2178.1,-1121.9,53.1,174.53,0.0,0
0.33,2.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,2114.4,-1185.6,50.75,182.62,1.0,7381
0.33,2.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2085.2,-1214.8,52.34,177.05,0.0,0
0.33,2.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2144.2,-1155.8,50.57,183.28,1.0,183088
0.33,2.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,2117.4,-1182.6,52.44,176.72,1.0,107
0.33,2.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2288.4,-1011.6,50.82,182.36,0.0,0
0.33,2.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2208.5,-1091.5,48.3,191.9,1.0,72227
0.33,2.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2248.6,-1051.4,52.17,177.66,0.0,0
0.33,2.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2079.5,-1220.5,50.63,183.06,1.0,98122
0.33,2.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2245.5,-1054.5,52.05,178.05,0.0,0
0.33,2.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2245.3,-1054.7,50.26,184.39,0.0,0
0.33,2.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2349.6,-950.4,54.51,170.02,0.0,0
0.33,2.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2276.7,-1023.3,51.7,179.26,0.0,0
0.33,2.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2301.5,-998.5,50.93,181.96,0.0,0
0.33,2.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2158.3,-1141.7,50.33,184.15,0.0,0
0.33,2.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2130.1,-1169.9,48.03,192.94,1.0,287155
0.33,2.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2263.3,-1036.7,52.47,176.63,0.0,0
0.33,2.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2155.7,-1144.3,50.18,184.68,1.0,177419
0.33,2.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2536.5,-763.5,48.04,192.9,0.0,0
0.33,2.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2294.2,-1005.8,50.68,182.85,1.0,13
0.33,2.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2171.3,-1228.7,49.88,185.79,0.0,0
0.33,2.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2178.1,-1221.9,53.1,174.53,0.0,0
0.33,2.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,2114.4,-1285.6,50.75,182.62,1.0,7381
0.33,2.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2085.2,-1314.8,52.34,177.05,0.0,0
0.33,2.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2144.2,-1255.8,50.57,183.28,1.0,183088
0.33,2.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,2117.4,-1282.6,52.44,176.72,1.0,107
0.33,2.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2288.4,-1111.6,50.82,182.36,0.0,0
0.33,2.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2208.5,-1191.5,48.3,191.9,1.0,72227
0.33,2.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2248.6,-1151.4,52.17,177.66,0.0,0
0.33,2.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2079.5,-1320.5,50.63,183.06,1.0,98122
0.33,2.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2245.5,-1154.5,52.05,178.05,0.0,0
0.33,2.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2245.3,-1154.7,50.26,184.39,0.0,0
0.33,2.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2349.6,-1050.4,54.51,170.02,0.0,0
0.33,2.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2276.7,-1123.3,51.7,179.26,0.0,0
0.33,2.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2301.5,-1098.5,50.93,181.96,0.0,0
0.33,2.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2158.3,-1241.7,50.33,184.15,0.0,0
0.33,2.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2130.1,-1269.9,48.03,192.94,1.0,287155
0.33,2.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2263.3,-1136.7,52.47,176.63,0.0,0
0.33,2.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2155.7,-1244.3,50.18,184.68,1.0,177419
0.33,2.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2536.5,-863.5,48.04,192.9,0.0,0
0.33,2.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2294.2,-1105.8,50.68,182.85,1.0,13
0.33,2.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2171.3,-1328.7,49.88,185.79,0.0,0
0.33,2.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2178.1,-1321.9,53.1,174.53,0.0,0
0.33,2.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,2114.4,-1385.6,50.75,182.62,1.0,7381
0.33,2.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2085.2,-1414.8,52.34,177.05,0.0,0
0.33,2.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2144.2,-1355.8,50.57,183.28,1.0,183088
0.33,2.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,2117.4,-1382.6,52.44,176.72,1.0,107
0.33,2.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2288.4,-1211.6,50.82,182.36,0.0,0
0.33,2.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2208.5,-1291.5,48.3,191.9,1.0,72227
0.33,2.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2248.6,-1251.4,52.17,177.66,0.0,0
0.33,2.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2079.5,-1420.5,50.63,183.06,1.0,98122
0.33,2.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2245.5,-1254.5,52.05,178.05,0.0,0
0.33,2.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2245.3,-1254.7,50.26,184.39,0.0,0
0.33,2.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2349.6,-1150.4,54.51,170.02,0.0,0
0.33,2.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2276.7,-1223.3,51.7,179.26,0.0,0
0.33,2.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2301.5,-1198.5,50.93,181.96,0.0,0
0.33,2.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2158.3,-1341.7,50.33,184.15,0.0,0
0.33,2.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2130.1,-1369.9,48.03,192.94,1.0,287155
0.33,2.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2263.3,-1236.7,52.47,176.63,0.0,0
0.33,2.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2155.7,-1344.3,50.18,184.68,1.0,177419
0.33,2.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2536.5,-963.5,48.04,192.9,0.0,0
0.33,2.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2294.2,-1205.8,50.68,182.85,1.0,13
0.33,2.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2171.3,-1428.7,49.88,185.79,0.0,0
0.33,2.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2178.1,-1421.9,53.1,174.53,0.0,0
0.33,2.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,2114.4,-1485.6,50.75,182.62,1.0,7381
0.33,2.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2085.2,-1514.8,52.34,177.05,0.0,0
0.33,2.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2144.2,-1455.8,50.57,183.28,1.0,183088
0.33,2.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,2117.4,-1482.6,52.44,176.72,1.0,107
0.33,2.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2288.4,-1311.6,50.82,182.36,0.0,0
0.33,2.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2208.5,-1391.5,48.3,191.9,1.0,72227
0.33,2.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2248.6,-1351.4,52.17,177.66,0.0,0
0.33,2.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2079.5,-1520.5,50.63,183.06,1.0,98122
0.33,2.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2245.5,-1354.5,52.05,178.05,0.0,0
0.33,2.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2245.3,-1354.7,50.26,184.39,0.0,0
