Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.33,2.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2349.6,-1250.4,54.51,170.02,0.0,0
0.33,2.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2276.7,-1323.3,51.7,179.26,0.0,0
0.33,2.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2301.5,-1298.5,50.93,181.96,0.0,0
0.33,2.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2158.3,-1441.7,50.33,184.15,0.0,0
0.33,2.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2130.1,-1469.9,48.03,192.94,1.0,287155
0.33,2.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2263.3,-1336.7,52.47,176.63,0.0,0
0.33,2.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2155.7,-1444.3,50.18,184.68,1.0,177419
0.33,2.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2536.5,-1063.5,48.04,192.9,0.0,0
0.33,2.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2294.2,-1305.8,50.68,182.85,1.0,13
0.33,2.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2171.3,-1528.7,49.88,185.79,0.0,0
0.33,2.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2178.1,-1521.9,53.1,174.53,0.0,0
0.33,2.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,2114.4,-1585.6,50.75,182.62,1.0,7381
0.33,2.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2085.2,-1614.8,52.34,177.05,0.0,0
0.33,2.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2144.2,-1555.8,50.57,183.28,1.0,183088
0.33,2.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,2117.4,-1582.6,52.44,176.72,1.0,107
0.33,2.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2288.4,-1411.6,50.82,182.36,0.0,0
0.33,2.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2208.5,-1491.5,48.3,191.9,1.0,72227
0.33,2.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2248.6,-1451.4,52.17,177.66,0.0,0
0.33,2.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2079.5,-1620.5,50.63,183.06,1.0,98122
0.33,2.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2245.5,-1454.5,52.05,178.05,0.0,0
0.33,2.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2245.3,-1454.7,50.26,184.39,0.0,0
0.33,2.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2349.6,-1350.4,54.51,170.02,0.0,0
0.33,2.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2276.7,-1423.3,51.7,179.26,0.0,0
0.33,2.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2301.5,-1398.5,50.93,181.96,0.0,0
0.33,2.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2158.3,-1541.7,50.33,184.15,0.0,0
0.33,2.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2130.1,-1569.9,48.03,192.94,1.0,287155
0.33,2.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2263.3,-1436.7,52.47,176.63,0.0,0
0.33,2.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2155.7,-1544.3,50.18,184.68,1.0,177419
0.33,2.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2536.5,-1163.5,48.04,192.9,0.0,0
0.33,2.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2294.2,-1405.8,50.68,182.85,1.0,13
0.33,2.0,2100.0,2300.0,0000111,0,0,0,0,36,50,50,2349.0,149.0,50.87,182.2,0.0,0
0.33,2.0,2100.0,2300.0,0001011,0,0,0,32,0,50,50,2346.6,146.6,51.55,179.77,1.0,38890
0.33,2.0,2100.0,2300.0,0001101,0,0,0,30,44,0,50,2345.9,145.9,53.33,173.78,0.0,0
0.33,2.0,2100.0,2300.0,0001110,0,0,0,41,50,50,0,2305.3,105.3,51.75,179.07,1.0,43074
0.33,2.0,2100.0,2300.0,0010011,0,0,30,0,0,50,50,2338.9,138.9,50.01,185.31,1.0,27394
0.33,2.0,2100.0,2300.0,0010101,0,0,30,0,37,0,50,2345.0,145.0,52.41,176.82,0.0,0
0.33,2.0,2100.0,2300.0,0010110,0,0,38,0,50,50,0,2348.3,148.3,51.2,181.0,1.0,752
0.33,2.0,2100.0,2300.0,0011001,0,0,32,50,0,0,50,2323.7,123.7,52.31,177.15,1.0,43600
0.33,2.0,2100.0,2300.0,0011010,0,0,30,30,0,50,0,2289.2,89.2,48.67,190.41,1.0,16794
0.33,2.0,2100.0,2300.0,0011100,0,0,30,46,50,0,0,2292.4,92.4,52.59,176.24,1.0,20018
0.33,2.0,2100.0,2300.0,0100011,0,31,0,0,0,50,50,2346.6,146.6,50.02,185.27,0.0,0
0.33,2.0,2100.0,2300.0,0100101,0,30,0,0,48,0,50,2347.2,147.2,54.09,171.33,0.0,0
0.33,2.0,2100.0,2300.0,0100110,0,30,0,0,48,50,0,2342.8,142.8,52.26,177.32,0.0,0
0.33,2.0,2100.0,2300.0,0101001,0,30,0,48,0,0,50,2346.6,146.6,52.37,176.97,0.0,0
0.33,2.0,2100.0,2300.0,0101010,0,42,0,39,0,50,0,2342.8,142.8,51.13,181.26,1.0,70128
0.33,2.0,2100.0,2300.0,0101100,0,35,0,30,50,0,0,2349.5,149.5,53.99,171.65,0.0,0
0.33,2.0,2100.0,2300.0,0110001,0,36,30,0,0,0,50,2345.4,145.4,51.25,180.83,0.0,0
0.33,2.0,2100.0,2300.0,0110010,0,47,33,0,0,50,0,2346.4,146.4,50.3,184.26,1.0,82146
0.33,2.0,2100.0,2300.0,0110100,0,30,31,0,50,0,0,2348.8,148.8,53.57,173.02,0.0,0
0.33,2.0,2100.0,2300.0,0111000,0,50,30,31,0,0,0,2349.6,149.6,51.44,180.17,1.0,60629
0.33,2.0,2100.0,2300.0,1000011,30,0,0,0,0,50,50,2287.4,87.4,49.69,186.5,1.0,160983
0.33,2.0,2100.0,2300.0,1000101,30,0,0,0,42,0,50,2349.9,149.9,52.56,176.33,0.0,0
0.33,2.0,2100.0,2300.0,1000110,39,0,0,0,50,50,0,2343.9,143.9,51.45,180.13,1.0,51601
0.33,2.0,2100.0,2300.0,1001001,30,0,0,50,0,0,50,2240.5,40.5,51.93,178.47,1.0,42856
0.33,2.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2231.7,31.7,49.5,187.24,1.0,55145
0.33,2.0,2100.0,2300.0,1001100,47,0,0,30,50,0,0,2347.7,147.7,52.81,175.48,1.0,42078
0.33,2.0,2100.0,2300.0,1010001,30,0,32,0,0,0,50,2348.9,148.9,50.71,182.77,0.0,0
0.33,2.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2316.3,116.3,47.23,196.21,1.0,1849
0.33,2.0,2100.0,2300.0,1010100,34,0,31,0,50,0,0,2349.4,149.4,52.67,175.95,0.0,0
0.33,2.0,2100.0,2300.0,1011000,30,0,30,39,0,0,0,2056.9,-143.1,50.47,183.63,1.0,4513
0.33,2.0,2100.0,2300.0,1100001,30,41,0,0,0,0,50,2345.4,145.4,51.02,181.64,0.0,0
0.33,2.0,2100.0,2300.0,1100010,30,49,0,0,0,50,0,2346.1,146.1,50.24,184.46,1.0,267341
0.33,2.0,2100.0,2300.0,1100100,30,30,0,0,49,0,0,2347.3,147.3,53.57,173.02,0.0,0
0.33,2.0,2100.0,2300.0,1101000,30,50,0,43,0,0,0,2341.9,141.9,51.27,180.77,1.0,188512
0.33,2.0,2100.0,2300.0,1110000,30,48,30,0,0,0,0,2349.3,149.3,50.94,181.93,0.0,0
0.33,2.0,2200.0,2400.0,0000111,0,0,0,0,48,50,50,2449.5,149.5,51.72,179.19,0.0,0
0.33,2.0,2200.0,2400.0,0001011,0,0,0,44,0,50,50,2441.9,141.9,51.96,178.37,1.0,38890
0.33,2.0,2200.0,2400.0,0001101,0,0,0,38,50,0,50,2444.4,144.4,53.85,172.1,0.0,0
0.33,2.0,2200.0,2400.0,0001110,0,0,0,41,50,50,0,2305.3,5.3,51.75,179.07,1.0,43074
0.33,2.0,2200.0,2400.0,0010011,0,0,30,0,0,50,50,2338.9,38.9,50.01,185.31,1.0,27394
0.33,2.0,2200.0,2400.0,0010101,0,0,31,0,50,0,50,2445.6,145.6,53.45,173.38,0.0,0
0.33,2.0,2200.0,2400.0,0010110,0,0,43,0,50,50,0,2437.3,137.3,51.35,180.48,1.0,752
0.33,2.0,2200.0,2400.0,0011001,0,0,32,50,0,0,50,2323.7,23.7,52.31,177.15,1.0,43600
0.33,2.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2289.2,-10.8,48.67,190.41,1.0,16794
0.33,2.0,2200.0,2400.0,0011100,0,0,30,46,50,0,0,2292.4,-7.6,52.59,176.24,1.0,20018
0.33,2.0,2200.0,2400.0,0100011,0,40,0,0,0,50,50,2448.6,148.6,50.61,183.1,0.0,0
0.33,2.0,2200.0,2400.0,0100101,0,40,0,0,50,0,50,2446.7,146.7,54.76,169.24,0.0,0
0.33,2.0,2200.0,2400.0,0100110,0,43,0,0,50,50,0,2449.7,149.7,53.41,173.52,0.0,0
0.33,2.0,2200.0,2400.0,0101001,0,36,0,50,0,0,50,2443.1,143.1,52.63,176.08,0.0,0
0.33,2.0,2200.0,2400.0,0101010,0,50,0,30,0,50,0,2441.2,141.2,51.28,180.74,1.0,70128
0.33,2.0,2200.0,2400.0,0101100,0,47,0,30,50,0,0,2447.5,147.5,54.42,170.31,0.0,0
0.33,2.0,2200.0,2400.0,0110001,0,46,31,0,0,0,50,2448.9,148.9,51.79,178.94,0.0,0
0.33,2.0,2200.0,2400.0,0110010,0,50,36,0,0,50,0,2438.0,138.0,50.67,182.89,1.0,82146
0.33,2.0,2200.0,2400.0,0110100,0,49,30,0,50,0,0,2447.5,147.5,54.62,169.67,0.0,0
0.33,2.0,2200.0,2400.0,0111000,0,50,30,39,0,0,0,2391.0,91.0,51.59,179.65,1.0,60629
0.33,2.0,2200.0,2400.0,1000011,30,0,0,0,0,50,50,2287.4,-12.6,49.69,186.5,1.0,160983
0.33,2.0,2200.0,2400.0,1000101,34,0,0,0,50,0,50,2447.9,147.9,53.39,173.59,0.0,0
0.33,2.0,2200.0,2400.0,1000110,43,0,0,0,50,50,0,2434.7,134.7,51.91,178.55,1.0,51601
0.33,2.0,2200.0,2400.0,1001001,30,0,0,50,0,0,50,2240.5,-59.5,51.93,178.47,1.0,42856
0.33,2.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2231.7,-68.3,49.5,187.24,1.0,55145
0.33,2.0,2200.0,2400.0,1001100,49,0,0,30,50,0,0,2369.4,69.4,52.82,175.45,1.0,42078
0.33,2.0,2200.0,2400.0,1010001,31,0,40,0,0,0,50,2441.1,141.1,50.82,182.37,0.0,0
0.33,2.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2316.3,16.3,47.23,196.21,1.0,1849
0.33,2.0,2200.0,2400.0,1010100,42,0,30,0,50,0,0,2422.8,122.8,52.91,175.16,0.0,0
0.33,2.0,2200.0,2400.0,1011000,31,0,30,45,0,0,0,2150.9,-149.1,49.98,185.43,1.0,4513
0.33,2.0,2200.0,2400.0,1100001,31,50,0,0,0,0,50,2446.0,146.0,51.58,179.67,0.0,0
0.33,2.0,2200.0,2400.0,1100010,41,49,0,0,0,50,0,2447.6,147.6,50.6,183.17,1.0,267341
0.33,2.0,2200.0,2400.0,1100100,30,42,0,0,50,0,0,2448.4,148.4,54.26,170.8,0.0,0
0.33,2.0,2200.0,2400.0,1101000,30,50,0,43,0,0,0,2341.9,41.9,51.27,180.77,1.0,188512
0.33,2.0,2200.0,2400.0,1110000,41,50,30,0,0,0,0,2446.9,146.9,51.47,180.06,0.0,0
0.33,2.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2465.1,65.1,51.86,178.69,0.0,0
0.33,2.0,2300.0,2500.0,0001011,0,0,0,44,0,50,50,2441.9,41.9,51.96,178.37,1.0,38890
0.33,2.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2507.6,107.6,53.97,171.71,0.0,0
0.33,2.0,2300.0,2500.0,0001110,0,0,0,41,50,50,0,2305.3,-94.7,51.75,179.07,1.0,43074
0.33,2.0,2300.0,2500.0,0010011,0,0,30,0,0,50,50,2338.9,-61.1,50.01,185.31,1.0,27394
0.33,2.0,2300.0,2500.0,0010101,0,0,42,0,50,0,50,2542.8,142.8,53.59,172.93,0.0,0
0.33,2.0,2300.0,2500.0,0010110,0,0,46,0,50,50,0,2487.5,87.5,51.41,180.26,1.0,752
0.33,2.0,2300.0,2500.0,0011001,0,0,32,50,0,0,50,2323.7,-76.3,52.31,177.15,1.0,43600
0.33,2.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2289.2,-110.8,48.67,190.41,1.0,16794
0.33,2.0,2300.0,2500.0,0011100,0,0,30,46,50,0,0,2292.4,-107.6,52.59,176.24,1.0,20018
0.33,2.0,2300.0,2500.0,0100011,0,48,0,0,0,50,50,2548.6,148.6,51.24,180.88,0.0,0
0.33,2.0,2300.0,2500.0,0100101,0,50,0,0,50,0,50,2527.2,127.2,55.36,167.4,0.0,0
0.33,2.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2504.2,104.2,53.88,172.02,0.0,0
0.33,2.0,2300.0,2500.0,0101001,0,50,0,39,0,0,50,2549.9,149.9,52.98,174.93,0.0,0
0.33,2.0,2300.0,2500.0,0101010,0,50,0,32,0,50,0,2465.4,65.4,51.3,180.66,1.0,70128
0.33,2.0,2300.0,2500.0,0101100,0,50,0,30,50,0,0,2466.8,66.8,54.53,169.95,0.0,0
0.33,2.0,2300.0,2500.0,0110001,0,50,37,0,0,0,50,2543.8,143.8,52.15,177.73,0.0,0
0.33,2.0,2300.0,2500.0,0110010,0,50,38,0,0,50,0,2470.8,70.8,50.73,182.69,1.0,82146
0.33,2.0,2300.0,2500.0,0110100,0,50,43,0,50,0,0,2490.9,90.9,54.69,169.45,0.0,0
0.33,2.0,2300.0,2500.0,0111000,0,50,30,39,0,0,0,2391.0,-9.0,51.59,179.65,1.0,60629
0.33,2.0,2300.0,2500.0,1000011,30,0,0,0,0,50,50,2287.4,-112.6,49.69,186.5,1.0,160983
0.33,2.0,2300.0,2500.0,1000101,45,0,0,0,50,0,50,2542.8,142.8,53.71,172.55,0.0,0
0.33,2.0,2300.0,2500.0,1000110,46,0,0,0,50,50,0,2538.8,138.8,52.35,177.03,1.0,51601
0.33,2.0,2300.0,2500.0,1001001,32,0,0,50,0,0,50,2251.6,-148.4,51.91,178.55,1.0,42856
0.33,2.0,2300.0,2500.0,1001010,30,0,0,31,0,50,0,2252.2,-147.8,49.38,187.7,1.0,55145
0.33,2.0,2300.0,2500.0,1001100,49,0,0,30,50,0,0,2369.4,-30.6,52.82,175.45,1.0,42078
0.33,2.0,2300.0,2500.0,1010001,31,0,40,0,0,0,50,2441.1,41.1,50.82,182.37,0.0,0
0.33,2.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2316.3,-83.7,47.23,196.21,1.0,1849
0.33,2.0,2300.0,2500.0,1010100,50,0,30,0,50,0,0,2547.9,147.9,53.21,174.17,0.0,0
0.33,2.0,2300.0,2500.0,1011000,31,0,30,50,0,0,0,2250.3,-149.7,49.56,186.99,1.0,4513
0.33,2.0,2300.0,2500.0,1100001,43,50,0,0,0,0,50,2549.4,149.4,51.71,179.24,0.0,0
0.33,2.0,2300.0,2500.0,1100010,42,50,0,0,0,50,0,2486.8,86.8,50.71,182.77,1.0,267341
0.33,2.0,2300.0,2500.0,1100100,43,50,0,0,50,0,0,2547.8,147.8,54.71,169.39,0.0,0
0.33,2.0,2300.0,2500.0,1101000,30,50,0,43,0,0,0,2341.9,-58.1,51.27,180.77,1.0,188512
0.33,2.0,2300.0,2500.0,1110000,49,50,30,0,0,0,0,2537.8,137.8,51.51,179.92,0.0,0
0.33,2.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2465.1,-34.9,51.86,178.69,0.0,0
0.33,2.0,2400.0,2600.0,0001011,0,0,0,44,0,50,50,2441.9,-58.1,51.96,178.37,1.0,38890
0.33,2.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2507.6,7.6,53.97,171.71,0.0,0
0.33,2.0,2400.0,2600.0,0001110,0,0,0,44,50,50,0,2362.5,-137.5,51.59,179.65,1.0,43074
0.33,2.0,2400.0,2600.0,0010011,0,0,32,0,0,50,50,2352.2,-147.8,49.99,185.38,1.0,27394
0.33,2.0,2400.0,2600.0,0010101,0,0,50,0,50,0,50,2605.7,105.7,53.63,172.82,0.0,0
0.33,2.0,2400.0,2600.0,0010110,0,0,46,0,50,50,0,2487.5,-12.5,51.41,180.26,1.0,752
0.33,2.0,2400.0,2600.0,0011001,0,0,37,50,0,0,50,2356.3,-143.7,52.29,177.25,1.0,43600
0.33,2.0,2400.0,2600.0,0011010,0,0,30,34,0,50,0,2369.4,-130.6,48.51,191.05,1.0,16794
0.33,2.0,2400.0,2600.0,0011100,0,0,40,39,50,0,0,2350.2,-149.8,52.46,176.68,1.0,20018
0.33,2.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2578.3,78.3,51.4,180.32,0.0,0
0.33,2.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2527.2,27.2,55.36,167.4,0.0,0
0.33,2.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2504.2,4.2,53.88,172.02,0.0,0
0.33,2.0,2400.0,2600.0,0101001,0,50,0,49,0,0,50,2627.1,127.1,53.25,174.03,0.0,0
0.33,2.0,2400.0,2600.0,0101010,0,50,0,32,0,50,0,2465.4,-34.6,51.3,180.66,1.0,70128
0.33,2.0,2400.0,2600.0,0101100,0,50,0,30,50,0,0,2466.8,-33.2,54.53,169.95,0.0,0
0.33,2.0,2400.0,2600.0,0110001,0,50,50,0,0,0,50,2644.1,144.1,52.33,177.1,0.0,0
0.33,2.0,2400.0,2600.0,0110010,0,50,38,0,0,50,0,2470.8,-29.2,50.73,182.69,1.0,82146
0.33,2.0,2400.0,2600.0,0110100,0,50,43,0,50,0,0,2490.9,-9.1,54.69,169.45,0.0,0
0.33,2.0,2400.0,2600.0,0111000,0,50,30,39,0,0,0,2391.0,-109.0,51.59,179.65,1.0,60629
0.33,2.0,2400.0,2600.0,1000011,47,0,0,0,0,50,50,2413.7,-86.3,49.38,187.68,1.0,160983
0.33,2.0,2400.0,2600.0,1000101,50,0,0,0,50,0,50,2598.7,98.7,53.89,171.97,0.0,0
0.33,2.0,2400.0,2600.0,1000110,47,0,0,0,50,50,0,2591.3,91.3,52.42,176.81,1.0,51601
0.33,2.0,2400.0,2600.0,1001001,45,0,0,48,0,0,50,2351.2,-148.8,51.79,178.96,1.0,42856
0.33,2.0,2400.0,2600.0,1001010,34,0,0,32,0,50,0,2354.0,-146.0,48.91,189.5,1.0,55145
0.33,2.0,2400.0,2600.0,1001100,49,0,0,30,50,0,0,2369.4,-130.6,52.82,175.45,1.0,42078
0.33,2.0,2400.0,2600.0,1010001,31,0,40,0,0,0,50,2441.1,-58.9,50.82,182.37,0.0,0
0.33,2.0,2400.0,2600.0,1010010,45,0,32,0,0,50,0,2648.6,148.6,47.12,196.67,1.0,1849
0.33,2.0,2400.0,2600.0,1010100,50,0,35,0,50,0,0,2612.6,112.6,53.26,174.01,0.0,0
0.33,2.0,2400.0,2600.0,1011000,35,0,30,49,0,0,0,2357.5,-142.5,49.11,188.72,1.0,4513
0.33,2.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2618.8,118.8,51.84,178.76,0.0,0
0.33,2.0,2400.0,2600.0,1100010,42,50,0,0,0,50,0,2486.8,-13.2,50.71,182.77,1.0,267341
0.33,2.0,2400.0,2600.0,1100100,50,50,0,0,50,0,0,2582.3,82.3,54.85,168.98,0.0,0
0.33,2.0,2400.0,2600.0,1101000,30,50,0,46,0,0,0,2355.0,-145.0,51.25,180.83,1.0,188512
0.33,2.0,2400.0,2600.0,1110000,50,50,30,0,0,0,0,2557.4,57.4,51.53,179.87,0.0,0
0.33,2.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2465.1,-134.9,51.86,178.69,0.0,0
0.33,2.0,2500.0,2700.0,0001011,0,0,0,45,0,50,50,2458.3,-141.7,51.95,178.38,1.0,38890
0.33,2.0,2500.0,2700.0,0001101,0,0,0,50,50,0,50,2507.6,-92.4,53.97,171.71,0.0,0
0.33,2.0,2500.0,2700.0,0001110,0,0,0,48,50,50,0,2457.3,-142.7,51.23,180.91,1.0,43074
0.33,2.0,2500.0,2700.0,0010011,0,0,43,0,0,50,50,2462.7,-137.3,49.7,186.49,1.0,27394
0.33,2.0,2500.0,2700.0,0010101,0,0,50,0,50,0,50,2605.7,5.7,53.63,172.82,0.0,0
0.33,2.0,2500.0,2700.0,0010110,0,0,46,0,50,50,0,2487.5,-112.5,51.41,180.26,1.0,752
0.33,2.0,2500.0,2700.0,0011001,0,0,47,50,0,0,50,2454.9,-145.1,51.89,178.6,1.0,43600
0.33,2.0,2500.0,2700.0,0011010,0,0,30,38,0,50,0,2459.2,-140.8,48.44,191.31,1.0,16794
0.33,2.0,2500.0,2700.0,0011100,0,0,42,50,50,0,0,2460.0,-140.0,52.1,177.88,1.0,20018
0.33,2.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2578.3,-21.7,51.4,180.32,0.0,0
0.33,2.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2527.2,-72.8,55.36,167.4,0.0,0
0.33,2.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2504.2,-95.8,53.88,172.02,0.0,0
0.33,2.0,2500.0,2700.0,0101001,0,50,0,49,0,0,50,2627.1,27.1,53.25,174.03,0.0,0
0.33,2.0,2500.0,2700.0,0101010,0,50,0,32,0,50,0,2465.4,-134.6,51.3,180.66,1.0,70128
0.33,2.0,2500.0,2700.0,0101100,0,50,0,30,50,0,0,2466.8,-133.2,54.53,169.95,0.0,0
0.33,2.0,2500.0,2700.0,0110001,0,50,50,0,0,0,50,2644.1,44.1,52.33,177.1,0.0,0
0.33,2.0,2500.0,2700.0,0110010,0,50,38,0,0,50,0,2470.8,-129.2,50.73,182.69,1.0,82146
0.33,2.0,2500.0,2700.0,0110100,0,50,43,0,50,0,0,2490.9,-109.1,54.69,169.45,0.0,0
0.33,2.0,2500.0,2700.0,0111000,0,50,31,50,0,0,0,2457.1,-142.9,51.47,180.06,1.0,60629
0.33,2.0,2500.0,2700.0,1000011,48,0,0,0,0,50,50,2463.3,-136.7,49.36,187.75,1.0,160983
0.33,2.0,2500.0,2700.0,1000101,50,0,0,0,50,0,50,2598.7,-1.3,53.89,171.97,0.0,0
0.33,2.0,2500.0,2700.0,1000110,48,0,0,0,50,50,0,2657.0,57.0,52.44,176.72,1.0,51601
0.33,2.0,2500.0,2700.0,1001001,49,0,0,48,0,0,50,2453.6,-146.4,51.68,179.33,1.0,42856
0.33,2.0,2500.0,2700.0,1001010,40,0,0,30,0,50,0,2453.5,-146.5,48.76,190.06,1.0,55145
0.33,2.0,2500.0,2700.0,1001100,50,0,0,44,50,0,0,2523.7,-76.3,52.62,176.11,1.0,42078
0.33,2.0,2500.0,2700.0,1010001,30,0,42,0,0,0,50,2453.3,-146.7,50.81,182.39,0.0,0
0.33,2.0,2500.0,2700.0,1010010,48,0,32,0,0,50,0,2742.5,142.5,47.74,194.11,1.0,1849
0.33,2.0,2500.0,2700.0,1010100,50,0,35,0,50,0,0,2612.6,12.6,53.26,174.01,0.0,0
0.33,2.0,2500.0,2700.0,1011000,50,0,32,39,0,0,0,2748.4,148.4,49.05,188.95,1.0,4513
0.33,2.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2618.8,18.8,51.84,178.76,0.0,0
0.33,2.0,2500.0,2700.0,1100010,42,50,0,0,0,50,0,2486.8,-113.2,50.71,182.77,1.0,267341
0.33,2.0,2500.0,2700.0,1100100,50,50,0,0,50,0,0,2582.3,-17.7,54.85,168.98,0.0,0
0.33,2.0,2500.0,2700.0,1101000,37,50,0,50,0,0,0,2456.3,-143.7,51.18,181.07,1.0,188512
0.33,2.0,2500.0,2700.0,1110000,50,50,30,0,0,0,0,2557.4,-42.6,51.53,179.87,0.0,0
0.33,2.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2465.1,-234.9,51.86,178.69,0.0,0
0.33,2.0,2600.0,2800.0,0001011,0,0,0,50,0,50,50,2563.7,-136.3,51.62,179.52,1.0,38890
0.33,2.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2507.6,-192.4,53.97,171.71,0.0,0
0.33,2.0,2600.0,2800.0,0001110,0,0,0,50,50,50,0,2519.7,-180.3,51.03,181.63,1.0,43074
0.33,2.0,2600.0,2800.0,0010011,0,0,48,0,0,50,50,2572.3,-127.7,49.48,187.28,1.0,27394
0.33,2.0,2600.0,2800.0,0010101,0,0,50,0,50,0,50,2605.7,-94.3,53.63,172.82,0.0,0
0.33,2.0,2600.0,2800.0,0010110,0,0,49,0,50,50,0,2566.4,-133.6,51.28,180.72,1.0,752
0.33,2.0,2600.0,2800.0,0011001,0,0,50,50,0,0,50,2504.1,-195.9,51.63,179.5,1.0,43600
0.33,2.0,2600.0,2800.0,0011010,0,0,30,43,0,50,0,2565.1,-134.9,48.34,191.71,1.0,16794
0.33,2.0,2600.0,2800.0,0011100,0,0,50,50,50,0,0,2545.8,-154.2,51.54,179.83,1.0,20018
0.33,2.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2578.3,-121.7,51.4,180.32,0.0,0
0.33,2.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2527.2,-172.8,55.36,167.4,0.0,0
0.33,2.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2504.2,-195.8,53.88,172.02,0.0,0
0.33,2.0,2600.0,2800.0,0101001,0,50,0,49,0,0,50,2627.1,-72.9,53.25,174.03,0.0,0
0.33,2.0,2600.0,2800.0,0101010,0,50,0,38,0,50,0,2552.3,-147.7,51.23,180.9,1.0,70128
0.33,2.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2529.2,-170.8,54.38,170.43,0.0,0
0.33,2.0,2600.0,2800.0,0110001,0,50,50,0,0,0,50,2644.1,-55.9,52.33,177.1,0.0,0
0.33,2.0,2600.0,2800.0,0110010,0,50,43,0,0,50,0,2567.3,-132.7,50.36,184.03,1.0,82146
0.33,2.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2511.3,-188.7,54.6,169.73,0.0,0
0.33,2.0,2600.0,2800.0,0111000,0,50,41,50,0,0,0,2551.6,-148.4,51.17,181.13,1.0,60629
0.33,2.0,2600.0,2800.0,1000011,50,0,0,0,0,50,50,2580.2,-119.8,49.06,188.92,1.0,160983
0.33,2.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2598.7,-101.3,53.89,171.97,0.0,0
0.33,2.0,2600.0,2800.0,1000110,48,0,0,0,50,50,0,2657.0,-43.0,52.44,176.72,1.0,51601
0.33,2.0,2600.0,2800.0,1001001,50,0,0,49,0,0,50,2563.0,-137.0,51.5,179.96,1.0,42856
0.33,2.0,2600.0,2800.0,1001010,50,0,0,34,0,50,0,2842.3,142.3,48.83,189.79,1.0,55145
0.33,2.0,2600.0,2800.0,1001100,50,0,0,46,50,0,0,2580.0,-120.0,52.58,176.26,1.0,42078
0.33,2.0,2600.0,2800.0,1010001,48,0,32,0,0,0,50,2551.4,-148.6,50.78,182.52,0.0,0
0.33,2.0,2600.0,2800.0,1010010,50,0,35,0,0,50,0,2841.5,141.5,48.21,192.22,1.0,1849
0.33,2.0,2600.0,2800.0,1010100,50,0,35,0,50,0,0,2612.6,-87.4,53.26,174.01,0.0,0
0.33,2.0,2600.0,2800.0,1011000,50,0,37,44,0,0,0,2848.4,148.4,49.44,187.45,1.0,4513
0.33,2.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2618.8,-81.2,51.84,178.76,0.0,0
0.33,2.0,2600.0,2800.0,1100010,45,50,0,0,0,50,0,2582.1,-117.9,50.04,185.2,1.0,267341
0.33,2.0,2600.0,2800.0,1100100,50,50,0,0,50,0,0,2582.3,-117.7,54.85,168.98,0.0,0
0.33,2.0,2600.0,2800.0,1101000,42,50,0,50,0,0,0,2551.7,-148.3,51.08,181.44,1.0,188512
0.33,2.0,2600.0,2800.0,1110000,50,50,30,0,0,0,0,2557.4,-142.6,51.53,179.87,0.0,0
0.33,2.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2465.1,-334.9,51.86,178.69,0.0,0
0.33,2.0,2700.0,2900.0,0001011,0,0,0,50,0,50,50,2563.7,-236.3,51.62,179.52,1.0,38890
0.33,2.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2507.6,-292.4,53.97,171.71,0.0,0
0.33,2.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2519.7,-280.3,51.03,181.63,1.0,43074
0.33,2.0,2700.0,2900.0,0010011,0,0,50,0,0,50,50,2651.3,-148.7,49.43,187.51,1.0,27394
0.33,2.0,2700.0,2900.0,0010101,0,0,50,0,50,0,50,2605.7,-194.3,53.63,172.82,0.0,0
0.33,2.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2593.0,-207.0,51.2,181.02,1.0,752
0.33,2.0,2700.0,2900.0,0011001,0,0,50,50,0,0,50,2504.1,-295.9,51.63,179.5,1.0,43600
0.33,2.0,2700.0,2900.0,0011010,0,0,30,49,0,50,0,2651.9,-148.1,48.22,192.21,1.0,16794
0.33,2.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2545.8,-254.2,51.54,179.83,1.0,20018
0.33,2.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2578.3,-221.7,51.4,180.32,0.0,0
0.33,2.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2527.2,-272.8,55.36,167.4,0.0,0
0.33,2.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2504.2,-295.8,53.88,172.02,0.0,0
0.33,2.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2634.1,-165.9,53.25,174.04,0.0,0
0.33,2.0,2700.0,2900.0,0101010,0,50,0,45,0,50,0,2664.1,-135.9,50.75,182.61,1.0,70128
0.33,2.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2529.2,-270.8,54.38,170.43,0.0,0
0.33,2.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2644.1,-155.9,52.33,177.1,0.0,0
0.33,2.0,2700.0,2900.0,0110010,0,50,47,0,0,50,0,2658.3,-141.7,48.82,189.82,1.0,82146
0.33,2.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2511.3,-288.7,54.6,169.73,0.0,0
0.33,2.0,2700.0,2900.0,0111000,0,50,50,50,0,0,0,2632.6,-167.4,49.79,186.15,1.0,60629
0.33,2.0,2700.0,2900.0,1000011,50,0,0,0,0,50,50,2580.2,-219.8,49.06,188.92,1.0,160983
0.33,2.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2598.7,-201.3,53.89,171.97,0.0,0
0.33,2.0,2700.0,2900.0,1000110,48,0,0,0,50,50,0,2657.0,-143.0,52.44,176.72,1.0,51601
0.33,2.0,2700.0,2900.0,1001001,50,0,0,50,0,0,50,2599.2,-200.8,51.41,180.28,1.0,42856
0.33,2.0,2700.0,2900.0,1001010,50,0,0,39,0,50,0,2932.9,132.9,49.12,188.67,1.0,55145
0.33,2.0,2700.0,2900.0,1001100,50,0,0,49,50,0,0,2660.8,-139.2,52.38,176.92,1.0,42078
0.33,2.0,2700.0,2900.0,1010001,36,0,50,0,0,0,50,2658.9,-141.1,50.35,184.08,0.0,0
0.33,2.0,2700.0,2900.0,1010010,50,0,43,0,0,50,0,2938.5,138.5,48.44,191.34,1.0,1849
0.33,2.0,2700.0,2900.0,1010100,50,0,37,0,50,0,0,2654.8,-145.2,53.24,174.06,0.0,0
0.33,2.0,2700.0,2900.0,1011000,50,0,41,49,0,0,0,2949.4,149.4,49.73,186.37,1.0,4513
0.33,2.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2618.8,-181.2,51.84,178.76,0.0,0
0.33,2.0,2700.0,2900.0,1100010,48,49,0,0,0,50,0,2652.5,-147.5,48.94,189.38,1.0,267341
0.33,2.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2582.3,-217.7,54.85,168.98,0.0,0
0.33,2.0,2700.0,2900.0,1101000,49,50,0,47,0,0,0,2650.3,-149.7,50.82,182.35,1.0,188512
0.33,2.0,2700.0,2900.0,1110000,50,50,35,0,0,0,0,2650.5,-149.5,51.36,180.45,0.0,0
0.33,2.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2465.1,-434.9,51.86,178.69,0.0,0
0.33,2.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2563.7,-336.3,51.62,179.52,1.0,38890
0.33,2.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2507.6,-392.4,53.97,171.71,0.0,0
0.33,2.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2519.7,-380.3,51.03,181.63,1.0,43074
0.33,2.0,2800.0,3000.0,0010011,0,0,50,0,0,50,50,2651.3,-248.7,49.43,187.51,1.0,27394
0.33,2.0,2800.0,3000.0,0010101,0,0,50,0,50,0,50,2605.7,-294.3,53.63,172.82,0.0,0
0.33,2.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2593.0,-307.0,51.2,181.02,1.0,752
0.33,2.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2504.1,-395.9,51.63,179.5,1.0,43600
0.33,2.0,2800.0,3000.0,0011010,0,0,49,50,0,50,0,2786.6,-113.4,47.82,193.81,1.0,16794
0.33,2.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2545.8,-354.2,51.54,179.83,1.0,20018
0.33,2.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2578.3,-321.7,51.4,180.32,0.0,0
0.33,2.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2527.2,-372.8,55.36,167.4,0.0,0
0.33,2.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2504.2,-395.8,53.88,172.02,0.0,0
0.33,2.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2634.1,-265.9,53.25,174.04,0.0,0
0.33,2.0,2800.0,3000.0,0101010,0,50,0,50,0,50,0,2735.7,-164.3,49.73,186.37,1.0,70128
0.33,2.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2529.2,-370.8,54.38,170.43,0.0,0
0.33,2.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2644.1,-255.9,52.33,177.1,0.0,0
0.33,2.0,2800.0,3000.0,0110010,0,50,50,0,0,50,0,2743.7,-156.3,47.99,193.12,1.0,82146
0.33,2.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2511.3,-388.7,54.6,169.73,0.0,0
0.33,2.0,2800.0,3000.0,0111000,0,50,50,50,0,0,0,2632.6,-267.4,49.79,186.15,1.0,60629
0.33,2.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2580.2,-319.8,49.06,188.92,1.0,160983
0.33,2.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2598.7,-301.3,53.89,171.97,0.0,0
0.33,2.0,2800.0,3000.0,1000110,50,0,0,0,50,50,0,2768.5,-131.5,52.36,177.02,1.0,51601
0.33,2.0,2800.0,3000.0,1001001,50,0,0,50,0,0,50,2599.2,-300.8,51.41,180.28,1.0,42856
0.33,2.0,2800.0,3000.0,1001010,50,0,0,45,0,50,0,3034.5,134.5,49.32,187.89,1.0,55145
0.33,2.0,2800.0,3000.0,1001100,50,0,0,50,50,0,0,2687.5,-212.5,52.31,177.18,1.0,42078
0.33,2.0,2800.0,3000.0,1010001,44,0,46,0,0,0,50,2750.3,-149.7,49.85,185.93,0.0,0
0.33,2.0,2800.0,3000.0,1010010,50,0,50,0,0,50,0,3042.4,142.4,48.58,190.78,1.0,1849
0.33,2.0,2800.0,3000.0,1010100,50,0,41,0,50,0,0,2751.8,-148.2,53.07,174.64,0.0,0
0.33,2.0,2800.0,3000.0,1011000,50,0,47,50,0,0,0,3037.3,137.3,49.84,185.96,1.0,4513
0.33,2.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2618.8,-281.2,51.84,178.76,0.0,0
0.33,2.0,2800.0,3000.0,1100010,50,50,0,0,0,50,0,2755.1,-144.9,48.31,191.85,1.0,267341
0.33,2.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2582.3,-317.7,54.85,168.98,0.0,0
0.33,2.0,2800.0,3000.0,1101000,50,50,0,50,0,0,0,2742.2,-157.8,50.23,184.49,1.0,188512
0.33,2.0,2800.0,3000.0,1110000,50,50,40,0,0,0,0,2753.1,-146.9,50.61,183.12,0.0,0
0.33,2.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2465.1,-534.9,51.86,178.69,0.0,0
0.33,2.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2563.7,-436.3,51.62,179.52,1.0,38890
0.33,2.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2507.6,-492.4,53.97,171.71,0.0,0
0.33,2.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2519.7,-480.3,51.03,181.63,1.0,43074
0.33,2.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2651.3,-348.7,49.43,187.51,1.0,27394
0.33,2.0,2900.0,3100.0,0010101,0,0,50,0,50,0,50,2605.7,-394.3,53.63,172.82,0.0,0
0.33,2.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2593.0,-407.0,51.2,181.02,1.0,752
0.33,2.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2504.1,-495.9,51.63,179.5,1.0,43600
0.33,2.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2797.0,-203.0,47.82,193.82,1.0,16794
0.33,2.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2545.8,-454.2,51.54,179.83,1.0,20018
0.33,2.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2578.3,-421.7,51.4,180.32,0.0,0
0.33,2.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2527.2,-472.8,55.36,167.4,0.0,0
0.33,2.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2504.2,-495.8,53.88,172.02,0.0,0
0.33,2.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2634.1,-365.9,53.25,174.04,0.0,0
0.33,2.0,2900.0,3100.0,0101010,0,50,0,50,0,50,0,2735.7,-264.3,49.73,186.37,1.0,70128
0.33,2.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2529.2,-470.8,54.38,170.43,0.0,0
0.33,2.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2644.1,-355.9,52.33,177.1,0.0,0
0.33,2.0,2900.0,3100.0,0110010,0,50,50,0,0,50,0,2743.7,-256.3,47.99,193.12,1.0,82146
0.33,2.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2511.3,-488.7,54.6,169.73,0.0,0
0.33,2.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2632.6,-367.4,49.79,186.15,1.0,60629
0.33,2.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2580.2,-419.8,49.06,188.92,1.0,160983
0.33,2.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2598.7,-401.3,53.89,171.97,0.0,0
0.33,2.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2768.5,-231.5,52.36,177.02,1.0,51601
0.33,2.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2599.2,-400.8,51.41,180.28,1.0,42856
0.33,2.0,2900.0,3100.0,1001010,50,0,0,50,0,50,0,3118.3,118.3,49.54,187.07,1.0,55145
0.33,2.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2687.5,-312.5,52.31,177.18,1.0,42078
0.33,2.0,2900.0,3100.0,1010001,50,0,44,0,0,0,50,2855.8,-144.2,48.95,189.33,0.0,0
0.33,2.0,2900.0,3100.0,1010010,50,0,50,0,0,50,0,3042.4,42.4,48.58,190.78,1.0,1849
0.33,2.0,2900.0,3100.0,1010100,50,0,47,0,50,0,0,2853.0,-147.0,52.06,178.01,0.0,0
0.33,2.0,2900.0,3100.0,1011000,50,0,50,50,0,0,0,3078.5,78.5,49.88,185.81,1.0,4513
0.33,2.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2618.8,-381.2,51.84,178.76,0.0,0
0.33,2.0,2900.0,3100.0,1100010,50,50,0,0,0,50,0,2755.1,-244.9,48.31,191.85,1.0,267341
0.33,2.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2582.3,-417.7,54.85,168.98,0.0,0
0.33,2.0,2900.0,3100.0,1101000,50,50,0,50,0,0,0,2742.2,-257.8,50.23,184.49,1.0,188512
0.33,2.0,2900.0,3100.0,1110000,50,50,47,0,0,0,0,2852.0,-148.0,49.22,188.3,0.0,0
0.33,2.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2465.1,-634.9,51.86,178.69,0.0,0
0.33,2.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2563.7,-536.3,51.62,179.52,1.0,38890
0.33,2.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2507.6,-592.4,53.97,171.71,0.0,0
0.33,2.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2519.7,-580.3,51.03,181.63,1.0,43074
0.33,2.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2651.3,-448.7,49.43,187.51,1.0,27394
0.33,2.0,3000.0,3200.0,0010101,0,0,50,0,50,0,50,2605.7,-494.3,53.63,172.82,0.0,0
0.33,2.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2593.0,-507.0,51.2,181.02,1.0,752
0.33,2.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2504.1,-595.9,51.63,179.5,1.0,43600
0.33,2.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2797.0,-303.0,47.82,193.82,1.0,16794
0.33,2.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2545.8,-554.2,51.54,179.83,1.0,20018
0.33,2.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2578.3,-521.7,51.4,180.32,0.0,0
0.33,2.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2527.2,-572.8,55.36,167.4,0.0,0
0.33,2.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2504.2,-595.8,53.88,172.02,0.0,0
0.33,2.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2634.1,-465.9,53.25,174.04,0.0,0
0.33,2.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2735.7,-364.3,49.73,186.37,1.0,70128
0.33,2.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2529.2,-570.8,54.38,170.43,0.0,0
0.33,2.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2644.1,-455.9,52.33,177.1,0.0,0
0.33,2.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2743.7,-356.3,47.99,193.12,1.0,82146
0.33,2.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2511.3,-588.7,54.6,169.73,0.0,0
0.33,2.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2632.6,-467.4,49.79,186.15,1.0,60629
0.33,2.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2580.2,-519.8,49.06,188.92,1.0,160983
0.33,2.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2598.7,-501.3,53.89,171.97,0.0,0
0.33,2.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2768.5,-331.5,52.36,177.02,1.0,51601
0.33,2.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2599.2,-500.8,51.41,180.28,1.0,42856
0.33,2.0,3000.0,3200.0,1001010,50,0,0,50,0,50,0,3118.3,18.3,49.54,187.07,1.0,55145
0.33,2.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2687.5,-412.5,52.31,177.18,1.0,42078
0.33,2.0,3000.0,3200.0,1010001,50,0,50,0,0,0,50,3001.8,-98.2,48.88,189.61,0.0,0
0.33,2.0,3000.0,3200.0,1010010,50,0,50,0,0,50,0,3042.4,-57.6,48.58,190.78,1.0,1849
0.33,2.0,3000.0,3200.0,1010100,50,0,50,0,50,0,0,2902.8,-197.2,51.67,179.38,0.0,0
0.33,2.0,3000.0,3200.0,1011000,50,0,50,50,0,0,0,3078.5,-21.5,49.88,185.81,1.0,4513
0.33,2.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2618.8,-481.2,51.84,178.76,0.0,0
0.33,2.0,3000.0,3200.0,1100010,50,50,0,0,0,50,0,2755.1,-344.9,48.31,191.85,1.0,267341
0.33,2.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2582.3,-517.7,54.85,168.98,0.0,0
0.33,2.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2742.2,-357.8,50.23,184.49,1.0,188512
0.33,2.0,3000.0,3200.0,1110000,50,50,50,0,0,0,0,2901.3,-198.7,48.85,189.71,0.0,0
0.33,2.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2465.1,-734.9,51.86,178.69,0.0,0
0.33,2.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2563.7,-636.3,51.62,179.52,1.0,38890
0.33,2.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2507.6,-692.4,53.97,171.71,0.0,0
0.33,2.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2519.7,-680.3,51.03,181.63,1.0,43074
0.33,2.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2651.3,-548.7,49.43,187.51,1.0,27394
0.33,2.0,3100.0,3300.0,0010101,0,0,50,0,50,0,50,2605.7,-594.3,53.63,172.82,0.0,0
0.33,2.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2593.0,-607.0,51.2,181.02,1.0,752
0.33,2.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2504.1,-695.9,51.63,179.5,1.0,43600
0.33,2.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2797.0,-403.0,47.82,193.82,1.0,16794
0.33,2.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2545.8,-654.2,51.54,179.83,1.0,20018
0.33,2.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2578.3,-621.7,51.4,180.32,0.0,0
0.33,2.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2527.2,-672.8,55.36,167.4,0.0,0
0.33,2.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2504.2,-695.8,53.88,172.02,0.0,0
0.33,2.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2634.1,-565.9,53.25,174.04,0.0,0
0.33,2.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2735.7,-464.3,49.73,186.37,1.0,70128
0.33,2.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2529.2,-670.8,54.38,170.43,0.0,0
0.33,2.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2644.1,-555.9,52.33,177.1,0.0,0
0.33,2.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2743.7,-456.3,47.99,193.12,1.0,82146
0.33,2.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2511.3,-688.7,54.6,169.73,0.0,0
0.33,2.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2632.6,-567.4,49.79,186.15,1.0,60629
0.33,2.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2580.2,-619.8,49.06,188.92,1.0,160983
0.33,2.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2598.7,-601.3,53.89,171.97,0.0,0
0.33,2.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2768.5,-431.5,52.36,177.02,1.0,51601
0.33,2.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2599.2,-600.8,51.41,180.28,1.0,42856
0.33,2.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,3118.3,-81.7,49.54,187.07,1.0,55145
0.33,2.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2687.5,-512.5,52.31,177.18,1.0,42078
0.33,2.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,3001.8,-198.2,48.88,189.61,0.0,0
0.33,2.0,3100.0,3300.0,1010010,50,0,50,0,0,50,0,3042.4,-157.6,48.58,190.78,1.0,1849
0.33,2.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2902.8,-297.2,51.67,179.38,0.0,0
0.33,2.0,3100.0,3300.0,1011000,50,0,50,50,0,0,0,3078.5,-121.5,49.88,185.81,1.0,4513
0.33,2.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2618.8,-581.2,51.84,178.76,0.0,0
0.33,2.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2755.1,-444.9,48.31,191.85,1.0,267341
0.33,2.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2582.3,-617.7,54.85,168.98,0.0,0
0.33,2.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2742.2,-457.8,50.23,184.49,1.0,188512
0.33,2.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,2901.3,-298.7,48.85,189.71,0.0,0
0.33,2.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2465.1,-834.9,51.86,178.69,0.0,0
0.33,2.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2563.7,-736.3,51.62,179.52,1.0,38890
0.33,2.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2507.6,-792.4,53.97,171.71,0.0,0
0.33,2.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2519.7,-780.3,51.03,181.63,1.0,43074
0.33,2.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2651.3,-648.7,49.43,187.51,1.0,27394
0.33,2.0,3200.0,3400.0,0010101,0,0,50,0,50,0,50,2605.7,-694.3,53.63,172.82,0.0,0
0.33,2.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2593.0,-707.0,51.2,181.02,1.0,752
0.33,2.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2504.1,-795.9,51.63,179.5,1.0,43600
0.33,2.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2797.0,-503.0,47.82,193.82,1.0,16794
0.33,2.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2545.8,-754.2,51.54,179.83,1.0,20018
0.33,2.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2578.3,-721.7,51.4,180.32,0.0,0
0.33,2.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2527.2,-772.8,55.36,167.4,0.0,0
0.33,2.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2504.2,-795.8,53.88,172.02,0.0,0
0.33,2.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2634.1,-665.9,53.25,174.04,0.0,0
0.33,2.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2735.7,-564.3,49.73,186.37,1.0,70128
0.33,2.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2529.2,-770.8,54.38,170.43,0.0,0
0.33,2.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2644.1,-655.9,52.33,177.1,0.0,0
0.33,2.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2743.7,-556.3,47.99,193.12,1.0,82146
0.33,2.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2511.3,-788.7,54.6,169.73,0.0,0
0.33,2.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2632.6,-667.4,49.79,186.15,1.0,60629
0.33,2.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2580.2,-719.8,49.06,188.92,1.0,160983
0.33,2.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2598.7,-701.3,53.89,171.97,0.0,0
0.33,2.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2768.5,-531.5,52.36,177.02,1.0,51601
0.33,2.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2599.2,-700.8,51.41,180.28,1.0,42856
0.33,2.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3118.3,-181.7,49.54,187.07,1.0,55145
0.33,2.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2687.5,-612.5,52.31,177.18,1.0,42078
0.33,2.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,3001.8,-298.2,48.88,189.61,0.0,0
0.33,2.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3042.4,-257.6,48.58,190.78,1.0,1849
0.33,2.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2902.8,-397.2,51.67,179.38,0.0,0
0.33,2.0,3200.0,3400.0,1011000,50,0,50,50,0,0,0,3078.5,-221.5,49.88,185.81,1.0,4513
0.33,2.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2618.8,-681.2,51.84,178.76,0.0,0
0.33,2.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2755.1,-544.9,48.31,191.85,1.0,267341
0.33,2.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2582.3,-717.7,54.85,168.98,0.0,0
0.33,2.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2742.2,-557.8,50.23,184.49,1.0,188512
0.33,2.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,2901.3,-398.7,48.85,189.71,0.0,0
0.33,2.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2465.1,-934.9,51.86,178.69,0.0,0
0.33,2.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2563.7,-836.3,51.62,179.52,1.0,38890
0.33,2.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2507.6,-892.4,53.97,171.71,0.0,0
0.33,2.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2519.7,-880.3,51.03,181.63,1.0,43074
0.33,2.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2651.3,-748.7,49.43,187.51,1.0,27394
0.33,2.0,3300.0,3500.0,0010101,0,0,50,0,50,0,50,2605.7,-794.3,53.63,172.82,0.0,0
0.33,2.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2593.0,-807.0,51.2,181.02,1.0,752
0.33,2.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2504.1,-895.9,51.63,179.5,1.0,43600
0.33,2.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2797.0,-603.0,47.82,193.82,1.0,16794
0.33,2.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2545.8,-854.2,51.54,179.83,1.0,20018
0.33,2.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2578.3,-821.7,51.4,180.32,0.0,0
0.33,2.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2527.2,-872.8,55.36,167.4,0.0,0
0.33,2.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2504.2,-895.8,53.88,172.02,0.0,0
0.33,2.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2634.1,-765.9,53.25,174.04,0.0,0
0.33,2.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2735.7,-664.3,49.73,186.37,1.0,70128
0.33,2.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2529.2,-870.8,54.38,170.43,0.0,0
0.33,2.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2644.1,-755.9,52.33,177.1,0.0,0
0.33,2.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2743.7,-656.3,47.99,193.12,1.0,82146
0.33,2.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2511.3,-888.7,54.6,169.73,0.0,0
0.33,2.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2632.6,-767.4,49.79,186.15,1.0,60629
0.33,2.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2580.2,-819.8,49.06,188.92,1.0,160983
0.33,2.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2598.7,-801.3,53.89,171.97,0.0,0
0.33,2.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2768.5,-631.5,52.36,177.02,1.0,51601
0.33,2.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2599.2,-800.8,51.41,180.28,1.0,42856
0.33,2.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3118.3,-281.7,49.54,187.07,1.0,55145
0.33,2.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2687.5,-712.5,52.31,177.18,1.0,42078
0.33,2.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,3001.8,-398.2,48.88,189.61,0.0,0
0.33,2.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3042.4,-357.6,48.58,190.78,1.0,1849
0.33,2.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2902.8,-497.2,51.67,179.38,0.0,0
0.33,2.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,3078.5,-321.5,49.88,185.81,1.0,4513
0.33,2.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2618.8,-781.2,51.84,178.76,0.0,0
0.33,2.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2755.1,-644.9,48.31,191.85,1.0,267341
0.33,2.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2582.3,-817.7,54.85,168.98,0.0,0
0.33,2.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2742.2,-657.8,50.23,184.49,1.0,188512
0.33,2.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,2901.3,-498.7,48.85,189.71,0.0,0
0.33,2.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2465.1,-1034.9,51.86,178.69,0.0,0
0.33,2.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2563.7,-936.3,51.62,179.52,1.0,38890
0.33,2.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2507.6,-992.4,53.97,171.71,0.0,0
0.33,2.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2519.7,-980.3,51.03,181.63,1.0,43074
0.33,2.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2651.3,-848.7,49.43,187.51,1.0,27394
0.33,2.0,3400.0,3600.0,0010101,0,0,50,0,50,0,50,2605.7,-894.3,53.63,172.82,0.0,0
0.33,2.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2593.0,-907.0,51.2,181.02,1.0,752
0.33,2.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2504.1,-995.9,51.63,179.5,1.0,43600
0.33,2.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2797.0,-703.0,47.82,193.82,1.0,16794
0.33,2.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2545.8,-954.2,51.54,179.83,1.0,20018
0.33,2.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2578.3,-921.7,51.4,180.32,0.0,0
0.33,2.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2527.2,-972.8,55.36,167.4,0.0,0
0.33,2.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2504.2,-995.8,53.88,172.02,0.0,0
0.33,2.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2634.1,-865.9,53.25,174.04,0.0,0
0.33,2.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2735.7,-764.3,49.73,186.37,1.0,70128
0.33,2.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2529.2,-970.8,54.38,170.43,0.0,0
0.33,2.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2644.1,-855.9,52.33,177.1,0.0,0
0.33,2.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2743.7,-756.3,47.99,193.12,1.0,82146
0.33,2.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2511.3,-988.7,54.6,169.73,0.0,0
0.33,2.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2632.6,-867.4,49.79,186.15,1.0,60629
0.33,2.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2580.2,-919.8,49.06,188.92,1.0,160983
0.33,2.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2598.7,-901.3,53.89,171.97,0.0,0
0.33,2.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2768.5,-731.5,52.36,177.02,1.0,51601
0.33,2.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2599.2,-900.8,51.41,180.28,1.0,42856
0.33,2.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3118.3,-381.7,49.54,187.07,1.0,55145
0.33,2.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2687.5,-812.5,52.31,177.18,1.0,42078
0.33,2.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,3001.8,-498.2,48.88,189.61,0.0,0
0.33,2.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3042.4,-457.6,48.58,190.78,1.0,1849
0.33,2.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2902.8,-597.2,51.67,179.38,0.0,0
0.33,2.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3078.5,-421.5,49.88,185.81,1.0,4513
0.33,2.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2618.8,-881.2,51.84,178.76,0.0,0
0.33,2.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2755.1,-744.9,48.31,191.85,1.0,267341
0.33,2.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2582.3,-917.7,54.85,168.98,0.0,0
0.33,2.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2742.2,-757.8,50.23,184.49,1.0,188512
0.33,2.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,2901.3,-598.7,48.85,189.71,0.0,0
0.33,2.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2465.1,-1134.9,51.86,178.69,0.0,0
0.33,2.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2563.7,-1036.3,51.62,179.52,1.0,38890
0.33,2.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2507.6,-1092.4,53.97,171.71,0.0,0
0.33,2.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2519.7,-1080.3,51.03,181.63,1.0,43074
0.33,2.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2651.3,-948.7,49.43,187.51,1.0,27394
0.33,2.0,3500.0,3700.0,0010101,0,0,50,0,50,0,50,2605.7,-994.3,53.63,172.82,0.0,0
0.33,2.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2593.0,-1007.0,51.2,181.02,1.0,752
0.33,2.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2504.1,-1095.9,51.63,179.5,1.0,43600
0.33,2.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2797.0,-803.0,47.82,193.82,1.0,16794
0.33,2.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2545.8,-1054.2,51.54,179.83,1.0,20018
0.33,2.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2578.3,-1021.7,51.4,180.32,0.0,0
0.33,2.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2527.2,-1072.8,55.36,167.4,0.0,0
0.33,2.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2504.2,-1095.8,53.88,172.02,0.0,0
0.33,2.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2634.1,-965.9,53.25,174.04,0.0,0
0.33,2.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2735.7,-864.3,49.73,186.37,1.0,70128
0.33,2.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2529.2,-1070.8,54.38,170.43,0.0,0
0.33,2.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2644.1,-955.9,52.33,177.1,0.0,0
0.33,2.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2743.7,-856.3,47.99,193.12,1.0,82146
0.33,2.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2511.3,-1088.7,54.6,169.73,0.0,0
0.33,2.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2632.6,-967.4,49.79,186.15,1.0,60629
0.33,2.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2580.2,-1019.8,49.06,188.92,1.0,160983
0.33,2.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2598.7,-1001.3,53.89,171.97,0.0,0
0.33,2.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2768.5,-831.5,52.36,177.02,1.0,51601
0.33,2.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2599.2,-1000.8,51.41,180.28,1.0,42856
0.33,2.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3118.3,-481.7,49.54,187.07,1.0,55145
0.33,2.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2687.5,-912.5,52.31,177.18,1.0,42078
0.33,2.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,3001.8,-598.2,48.88,189.61,0.0,0
0.33,2.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3042.4,-557.6,48.58,190.78,1.0,1849
0.33,2.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2902.8,-697.2,51.67,179.38,0.0,0
0.33,2.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3078.5,-521.5,49.88,185.81,1.0,4513
0.33,2.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2618.8,-981.2,51.84,178.76,0.0,0
0.33,2.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2755.1,-844.9,48.31,191.85,1.0,267341
0.33,2.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2582.3,-1017.7,54.85,168.98,0.0,0
0.33,2.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2742.2,-857.8,50.23,184.49,1.0,188512
0.33,2.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,2901.3,-698.7,48.85,189.71,0.0,0
0.33,2.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2465.1,-1234.9,51.86,178.69,0.0,0
0.33,2.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2563.7,-1136.3,51.62,179.52,1.0,38890
0.33,2.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2507.6,-1192.4,53.97,171.71,0.0,0
0.33,2.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2519.7,-1180.3,51.03,181.63,1.0,43074
0.33,2.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2651.3,-1048.7,49.43,187.51,1.0,27394
0.33,2.0,3600.0,3800.0,0010101,0,0,50,0,50,0,50,2605.7,-1094.3,53.63,172.82,0.0,0
0.33,2.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2593.0,-1107.0,51.2,181.02,1.0,752
0.33,2.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2504.1,-1195.9,51.63,179.5,1.0,43600
0.33,2.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2797.0,-903.0,47.82,193.82,1.0,16794
0.33,2.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2545.8,-1154.2,51.54,179.83,1.0,20018
0.33,2.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2578.3,-1121.7,51.4,180.32,0.0,0
0.33,2.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2527.2,-1172.8,55.36,167.4,0.0,0
0.33,2.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2504.2,-1195.8,53.88,172.02,0.0,0
0.33,2.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2634.1,-1065.9,53.25,174.04,0.0,0
0.33,2.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2735.7,-964.3,49.73,186.37,1.0,70128
0.33,2.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2529.2,-1170.8,54.38,170.43,0.0,0
0.33,2.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2644.1,-1055.9,52.33,177.1,0.0,0
0.33,2.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2743.7,-956.3,47.99,193.12,1.0,82146
0.33,2.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2511.3,-1188.7,54.6,169.73,0.0,0
0.33,2.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2632.6,-1067.4,49.79,186.15,1.0,60629
0.33,2.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2580.2,-1119.8,49.06,188.92,1.0,160983
0.33,2.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2598.7,-1101.3,53.89,171.97,0.0,0
0.33,2.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2768.5,-931.5,52.36,177.02,1.0,51601
0.33,2.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2599.2,-1100.8,51.41,180.28,1.0,42856
0.33,2.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3118.3,-581.7,49.54,187.07,1.0,55145
