Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.33,3.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2555.7,-744.3,50.67,177.53,0.0,0
0.33,3.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2507.3,-792.7,54.63,164.67,0.0,0
0.33,3.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2486.9,-813.1,53.36,168.57,0.0,0
0.33,3.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2622.3,-677.7,52.69,170.73,0.0,0
0.33,3.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2795.4,-504.6,48.61,185.04,1.0,70128
0.33,3.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2518.7,-781.3,53.97,166.69,0.0,0
0.33,3.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2637.1,-662.9,51.59,174.37,0.0,0
0.33,3.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2805.0,-495.0,47.16,190.75,1.0,82146
0.33,3.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2506.9,-793.1,54.22,165.9,0.0,0
0.33,3.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2677.7,-622.3,48.15,186.8,1.0,60629
0.33,3.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2631.1,-668.9,48.47,185.59,1.0,160983
0.33,3.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2571.1,-728.9,53.16,169.21,0.0,0
0.33,3.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2818.4,-481.6,52.06,172.79,1.0,51601
0.33,3.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2670.3,-629.7,51.16,175.81,1.0,42856
0.33,3.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3192.9,-107.1,49.43,181.98,1.0,55145
0.33,3.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2717.6,-582.4,52.01,172.96,1.0,42078
0.33,3.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,3016.4,-283.6,48.73,184.59,0.0,0
0.33,3.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3073.7,-226.3,47.85,188.01,1.0,1849
0.33,3.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2926.9,-373.1,51.35,175.17,0.0,0
0.33,3.0,3200.0,3400.0,1011000,50,0,50,50,0,0,0,3123.3,-176.7,49.34,182.31,1.0,4513
0.33,3.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2603.8,-696.2,51.14,175.91,0.0,0
0.33,3.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2815.2,-484.8,47.72,188.49,1.0,267341
0.33,3.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2578.0,-722.0,54.45,165.2,0.0,0
0.33,3.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2809.1,-490.9,49.3,182.45,1.0,188512
0.33,3.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,2935.3,-364.7,47.91,187.77,0.0,0
0.33,3.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2434.5,-965.5,51.04,176.25,0.0,0
0.33,3.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2620.8,-779.2,51.41,174.96,1.0,38890
0.33,3.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2485.6,-914.4,53.38,168.5,0.0,0
0.33,3.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2541.3,-858.7,50.34,178.7,1.0,43074
0.33,3.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2710.9,-689.1,49.2,182.82,1.0,27394
0.33,3.0,3300.0,3500.0,0010101,0,0,50,0,50,0,50,2588.2,-811.8,52.94,169.91,0.0,0
0.33,3.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2603.3,-796.7,50.55,177.96,1.0,752
0.33,3.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2548.7,-851.3,51.43,174.89,1.0,43600
0.33,3.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2825.4,-574.6,47.47,189.48,1.0,16794
0.33,3.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2545.3,-854.7,51.07,176.14,1.0,20018
0.33,3.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2555.7,-844.3,50.67,177.53,0.0,0
0.33,3.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2507.3,-892.7,54.63,164.67,0.0,0
0.33,3.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2486.9,-913.1,53.36,168.57,0.0,0
0.33,3.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2622.3,-777.7,52.69,170.73,0.0,0
0.33,3.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2795.4,-604.6,48.61,185.04,1.0,70128
0.33,3.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2518.7,-881.3,53.97,166.69,0.0,0
0.33,3.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2637.1,-762.9,51.59,174.37,0.0,0
0.33,3.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2805.0,-595.0,47.16,190.75,1.0,82146
0.33,3.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2506.9,-893.1,54.22,165.9,0.0,0
0.33,3.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2677.7,-722.3,48.15,186.8,1.0,60629
0.33,3.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2631.1,-768.9,48.47,185.59,1.0,160983
0.33,3.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2571.1,-828.9,53.16,169.21,0.0,0
0.33,3.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2818.4,-581.6,52.06,172.79,1.0,51601
0.33,3.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2670.3,-729.7,51.16,175.81,1.0,42856
0.33,3.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3192.9,-207.1,49.43,181.98,1.0,55145
0.33,3.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2717.6,-682.4,52.01,172.96,1.0,42078
0.33,3.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,3016.4,-383.6,48.73,184.59,0.0,0
0.33,3.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3073.7,-326.3,47.85,188.01,1.0,1849
0.33,3.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2926.9,-473.1,51.35,175.17,0.0,0
0.33,3.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,3123.3,-276.7,49.34,182.31,1.0,4513
0.33,3.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2603.8,-796.2,51.14,175.91,0.0,0
0.33,3.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2815.2,-584.8,47.72,188.49,1.0,267341
0.33,3.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2578.0,-822.0,54.45,165.2,0.0,0
0.33,3.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2809.1,-590.9,49.3,182.45,1.0,188512
0.33,3.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,2935.3,-464.7,47.91,187.77,0.0,0
0.33,3.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2434.5,-1065.5,51.04,176.25,0.0,0
0.33,3.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2620.8,-879.2,51.41,174.96,1.0,38890
0.33,3.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2485.6,-1014.4,53.38,168.5,0.0,0
0.33,3.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2541.3,-958.7,50.34,178.7,1.0,43074
0.33,3.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2710.9,-789.1,49.2,182.82,1.0,27394
0.33,3.0,3400.0,3600.0,0010101,0,0,50,0,50,0,50,2588.2,-911.8,52.94,169.91,0.0,0
0.33,3.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2603.3,-896.7,50.55,177.96,1.0,752
0.33,3.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2548.7,-951.3,51.43,174.89,1.0,43600
0.33,3.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2825.4,-674.6,47.47,189.48,1.0,16794
0.33,3.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2545.3,-954.7,51.07,176.14,1.0,20018
0.33,3.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2555.7,-944.3,50.67,177.53,0.0,0
0.33,3.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2507.3,-992.7,54.63,164.67,0.0,0
0.33,3.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2486.9,-1013.1,53.36,168.57,0.0,0
0.33,3.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2622.3,-877.7,52.69,170.73,0.0,0
0.33,3.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2795.4,-704.6,48.61,185.04,1.0,70128
0.33,3.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2518.7,-981.3,53.97,166.69,0.0,0
0.33,3.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2637.1,-862.9,51.59,174.37,0.0,0
0.33,3.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2805.0,-695.0,47.16,190.75,1.0,82146
0.33,3.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2506.9,-993.1,54.22,165.9,0.0,0
0.33,3.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2677.7,-822.3,48.15,186.8,1.0,60629
0.33,3.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2631.1,-868.9,48.47,185.59,1.0,160983
0.33,3.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2571.1,-928.9,53.16,169.21,0.0,0
0.33,3.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2818.4,-681.6,52.06,172.79,1.0,51601
0.33,3.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2670.3,-829.7,51.16,175.81,1.0,42856
0.33,3.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3192.9,-307.1,49.43,181.98,1.0,55145
0.33,3.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2717.6,-782.4,52.01,172.96,1.0,42078
0.33,3.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,3016.4,-483.6,48.73,184.59,0.0,0
0.33,3.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3073.7,-426.3,47.85,188.01,1.0,1849
0.33,3.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2926.9,-573.1,51.35,175.17,0.0,0
0.33,3.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3123.3,-376.7,49.34,182.31,1.0,4513
0.33,3.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2603.8,-896.2,51.14,175.91,0.0,0
0.33,3.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2815.2,-684.8,47.72,188.49,1.0,267341
0.33,3.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2578.0,-922.0,54.45,165.2,0.0,0
0.33,3.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2809.1,-690.9,49.3,182.45,1.0,188512
0.33,3.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,2935.3,-564.7,47.91,187.77,0.0,0
0.33,3.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2434.5,-1165.5,51.04,176.25,0.0,0
0.33,3.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2620.8,-979.2,51.41,174.96,1.0,38890
0.33,3.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2485.6,-1114.4,53.38,168.5,0.0,0
0.33,3.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2541.3,-1058.7,50.34,178.7,1.0,43074
0.33,3.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2710.9,-889.1,49.2,182.82,1.0,27394
0.33,3.0,3500.0,3700.0,0010101,0,0,50,0,50,0,50,2588.2,-1011.8,52.94,169.91,0.0,0
0.33,3.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2603.3,-996.7,50.55,177.96,1.0,752
0.33,3.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2548.7,-1051.3,51.43,174.89,1.0,43600
0.33,3.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2825.4,-774.6,47.47,189.48,1.0,16794
0.33,3.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2545.3,-1054.7,51.07,176.14,1.0,20018
0.33,3.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2555.7,-1044.3,50.67,177.53,0.0,0
0.33,3.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2507.3,-1092.7,54.63,164.67,0.0,0
0.33,3.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2486.9,-1113.1,53.36,168.57,0.0,0
0.33,3.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2622.3,-977.7,52.69,170.73,0.0,0
0.33,3.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2795.4,-804.6,48.61,185.04,1.0,70128
0.33,3.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2518.7,-1081.3,53.97,166.69,0.0,0
0.33,3.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2637.1,-962.9,51.59,174.37,0.0,0
0.33,3.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2805.0,-795.0,47.16,190.75,1.0,82146
0.33,3.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2506.9,-1093.1,54.22,165.9,0.0,0
0.33,3.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2677.7,-922.3,48.15,186.8,1.0,60629
0.33,3.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2631.1,-968.9,48.47,185.59,1.0,160983
0.33,3.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2571.1,-1028.9,53.16,169.21,0.0,0
0.33,3.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2818.4,-781.6,52.06,172.79,1.0,51601
0.33,3.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2670.3,-929.7,51.16,175.81,1.0,42856
0.33,3.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3192.9,-407.1,49.43,181.98,1.0,55145
0.33,3.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2717.6,-882.4,52.01,172.96,1.0,42078
0.33,3.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,3016.4,-583.6,48.73,184.59,0.0,0
0.33,3.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3073.7,-526.3,47.85,188.01,1.0,1849
0.33,3.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2926.9,-673.1,51.35,175.17,0.0,0
0.33,3.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3123.3,-476.7,49.34,182.31,1.0,4513
0.33,3.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2603.8,-996.2,51.14,175.91,0.0,0
0.33,3.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2815.2,-784.8,47.72,188.49,1.0,267341
0.33,3.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2578.0,-1022.0,54.45,165.2,0.0,0
0.33,3.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2809.1,-790.9,49.3,182.45,1.0,188512
0.33,3.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,2935.3,-664.7,47.91,187.77,0.0,0
0.33,3.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2434.5,-1265.5,51.04,176.25,0.0,0
0.33,3.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2620.8,-1079.2,51.41,174.96,1.0,38890
0.33,3.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2485.6,-1214.4,53.38,168.5,0.0,0
0.33,3.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2541.3,-1158.7,50.34,178.7,1.0,43074
0.33,3.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2710.9,-989.1,49.2,182.82,1.0,27394
0.33,3.0,3600.0,3800.0,0010101,0,0,50,0,50,0,50,2588.2,-1111.8,52.94,169.91,0.0,0
0.33,3.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2603.3,-1096.7,50.55,177.96,1.0,752
0.33,3.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2548.7,-1151.3,51.43,174.89,1.0,43600
0.33,3.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2825.4,-874.6,47.47,189.48,1.0,16794
0.33,3.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2545.3,-1154.7,51.07,176.14,1.0,20018
0.33,3.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2555.7,-1144.3,50.67,177.53,0.0,0
0.33,3.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2507.3,-1192.7,54.63,164.67,0.0,0
0.33,3.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2486.9,-1213.1,53.36,168.57,0.0,0
0.33,3.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2622.3,-1077.7,52.69,170.73,0.0,0
0.33,3.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2795.4,-904.6,48.61,185.04,1.0,70128
0.33,3.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2518.7,-1181.3,53.97,166.69,0.0,0
0.33,3.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2637.1,-1062.9,51.59,174.37,0.0,0
0.33,3.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2805.0,-895.0,47.16,190.75,1.0,82146
0.33,3.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2506.9,-1193.1,54.22,165.9,0.0,0
0.33,3.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2677.7,-1022.3,48.15,186.8,1.0,60629
0.33,3.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2631.1,-1068.9,48.47,185.59,1.0,160983
0.33,3.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2571.1,-1128.9,53.16,169.21,0.0,0
0.33,3.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2818.4,-881.6,52.06,172.79,1.0,51601
0.33,3.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2670.3,-1029.7,51.16,175.81,1.0,42856
0.33,3.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3192.9,-507.1,49.43,181.98,1.0,55145
0.33,3.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2717.6,-982.4,52.01,172.96,1.0,42078
0.33,3.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,3016.4,-683.6,48.73,184.59,0.0,0
0.33,3.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3073.7,-626.3,47.85,188.01,1.0,1849
0.33,3.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2926.9,-773.1,51.35,175.17,0.0,0
0.33,3.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,3123.3,-576.7,49.34,182.31,1.0,4513
0.33,3.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2603.8,-1096.2,51.14,175.91,0.0,0
0.33,3.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2815.2,-884.8,47.72,188.49,1.0,267341
0.33,3.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2578.0,-1122.0,54.45,165.2,0.0,0
0.33,3.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2809.1,-890.9,49.3,182.45,1.0,188512
0.33,3.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,2935.3,-764.7,47.91,187.77,0.0,0
0.33,3.0,2500.0,2700.0,0001111,0,0,0,40,50,50,50,2734.2,134.2,52.38,171.73,1.0,26833
0.33,3.0,2500.0,2700.0,0010111,0,0,33,0,50,50,50,2748.2,148.2,51.59,174.38,0.0,0
0.33,3.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2686.4,86.4,49.84,180.49,1.0,17354
0.33,3.0,2500.0,2700.0,0011101,0,0,30,45,50,0,50,2700.7,100.7,53.58,167.89,1.0,8179
0.33,3.0,2500.0,2700.0,0011110,0,0,30,30,39,50,0,2569.8,-30.2,48.38,185.92,1.0,258
0.33,3.0,2500.0,2700.0,0100111,0,38,0,0,50,50,50,2741.5,141.5,53.15,169.23,0.0,0
0.33,3.0,2500.0,2700.0,0101011,0,40,0,39,0,50,50,2746.3,146.3,51.87,173.41,1.0,143190
0.33,3.0,2500.0,2700.0,0101101,0,50,0,32,50,0,50,2744.2,144.2,55.13,163.17,0.0,0
0.33,3.0,2500.0,2700.0,0101110,0,48,0,30,50,50,0,2749.5,149.5,52.84,170.23,1.0,25013
0.33,3.0,2500.0,2700.0,0110011,0,46,30,0,0,50,50,2748.5,148.5,50.69,177.47,1.0,75136
0.33,3.0,2500.0,2700.0,0110101,0,50,35,0,50,0,50,2745.0,145.0,55.33,162.57,0.0,0
0.33,3.0,2500.0,2700.0,0110110,0,44,30,0,50,50,0,2732.6,132.6,53.0,169.73,1.0,165
0.33,3.0,2500.0,2700.0,0111001,0,50,30,32,0,0,50,2748.5,148.5,52.32,171.91,1.0,81293
0.33,3.0,2500.0,2700.0,0111010,0,40,30,30,0,50,0,2690.7,90.7,47.73,188.44,1.0,735
0.33,3.0,2500.0,2700.0,0111100,0,50,30,30,50,0,0,2570.5,-29.5,54.06,166.41,0.0,0
0.33,3.0,2500.0,2700.0,1000111,37,0,0,0,50,50,50,2729.0,129.0,51.8,173.65,1.0,32229
0.33,3.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2678.1,78.1,50.67,177.54,1.0,104030
0.33,3.0,2500.0,2700.0,1001101,47,0,0,30,50,0,50,2745.5,145.5,53.73,167.41,1.0,33990
0.33,3.0,2500.0,2700.0,1001110,30,0,0,30,50,50,0,2656.8,56.8,50.36,178.63,1.0,4274
0.33,3.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2778.0,178.0,48.43,185.75,1.0,5887
0.33,3.0,2500.0,2700.0,1010101,35,0,31,0,50,0,50,2747.8,147.8,53.49,168.17,0.0,0
0.33,3.0,2500.0,2700.0,1010110,30,0,30,0,49,50,0,2739.8,139.8,50.65,177.59,0.0,0
0.33,3.0,2500.0,2700.0,1011001,30,0,30,34,0,0,50,2463.6,-136.4,51.49,174.69,1.0,8236
0.33,3.0,2500.0,2700.0,1011010,34,0,30,32,0,50,0,2747.9,147.9,47.21,190.54,0.0,0
0.33,3.0,2500.0,2700.0,1011100,32,0,30,30,50,0,0,2503.7,-96.3,52.05,172.82,0.0,0
0.33,3.0,2500.0,2700.0,1100011,31,49,0,0,0,50,50,2737.8,137.8,50.63,177.66,1.0,221713
0.33,3.0,2500.0,2700.0,1100101,30,50,0,0,50,0,50,2748.1,148.1,55.17,163.05,0.0,0
0.33,3.0,2500.0,2700.0,1100110,30,43,0,0,50,50,0,2742.4,142.4,53.34,168.64,1.0,3717
0.33,3.0,2500.0,2700.0,1101001,30,50,0,42,0,0,50,2749.3,149.3,52.14,172.51,1.0,188841
0.33,3.0,2500.0,2700.0,1101010,30,39,0,30,0,50,0,2667.8,67.8,48.69,184.74,1.0,1971
0.33,3.0,2500.0,2700.0,1101100,42,50,0,30,50,0,0,2740.0,140.0,54.15,166.11,1.0,1658
0.33,3.0,2500.0,2700.0,1110001,30,50,30,0,0,0,50,2741.1,141.1,51.71,173.95,0.0,0
0.33,3.0,2500.0,2700.0,1110010,30,41,30,0,0,50,0,2731.2,131.2,47.48,189.47,1.0,106
0.33,3.0,2500.0,2700.0,1110100,36,50,30,0,50,0,0,2741.5,141.5,54.54,164.93,0.0,0
0.33,3.0,2500.0,2700.0,1111000,30,50,30,30,0,0,0,2581.2,-18.8,50.71,177.38,1.0,437
0.33,3.0,2600.0,2800.0,0001111,0,0,0,43,50,50,50,2825.4,125.4,52.48,171.4,1.0,26833
0.33,3.0,2600.0,2800.0,0010111,0,0,37,0,50,50,50,2814.6,114.6,51.66,174.12,0.0,0
0.33,3.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2686.4,-13.6,49.84,180.49,1.0,17354
0.33,3.0,2600.0,2800.0,0011101,0,0,30,45,50,0,50,2700.7,0.7,53.58,167.89,1.0,8179
0.33,3.0,2600.0,2800.0,0011110,0,0,30,30,39,50,0,2569.8,-130.2,48.38,185.92,1.0,258
0.33,3.0,2600.0,2800.0,0100111,0,50,0,0,49,50,50,2844.4,144.4,54.21,165.95,0.0,0
0.33,3.0,2600.0,2800.0,0101011,0,46,0,34,0,50,50,2843.3,143.3,52.0,172.98,1.0,143190
0.33,3.0,2600.0,2800.0,0101101,0,50,0,39,50,0,50,2798.3,98.3,55.14,163.13,0.0,0
0.33,3.0,2600.0,2800.0,0101110,0,50,0,30,50,50,0,2777.4,77.4,52.9,170.04,1.0,25013
0.33,3.0,2600.0,2800.0,0110011,0,50,33,0,0,50,50,2848.0,148.0,51.22,175.61,1.0,75136
0.33,3.0,2600.0,2800.0,0110101,0,50,40,0,50,0,50,2784.0,84.0,55.34,162.54,0.0,0
0.33,3.0,2600.0,2800.0,0110110,0,50,30,0,50,50,0,2809.9,109.9,53.12,169.33,1.0,165
0.33,3.0,2600.0,2800.0,0111001,0,50,30,38,0,0,50,2791.7,91.7,52.48,171.4,1.0,81293
0.33,3.0,2600.0,2800.0,0111010,0,40,30,30,0,50,0,2690.7,-9.3,47.73,188.44,1.0,735
0.33,3.0,2600.0,2800.0,0111100,0,50,30,30,50,0,0,2570.5,-129.5,54.06,166.41,0.0,0
0.33,3.0,2600.0,2800.0,1000111,41,0,0,0,50,50,50,2839.8,139.8,52.19,172.37,1.0,32229
0.33,3.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2678.1,-21.9,50.67,177.54,1.0,104030
0.33,3.0,2600.0,2800.0,1001101,50,0,0,34,50,0,50,2833.6,133.6,53.76,167.31,1.0,33990
0.33,3.0,2600.0,2800.0,1001110,30,0,0,30,50,50,0,2656.8,-43.2,50.36,178.63,1.0,4274
0.33,3.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2778.0,78.0,48.43,185.75,1.0,5887
0.33,3.0,2600.0,2800.0,1010101,41,0,30,0,50,0,50,2816.0,116.0,53.75,167.36,0.0,0
0.33,3.0,2600.0,2800.0,1010110,30,0,30,0,50,50,0,2750.5,50.5,50.68,177.48,0.0,0
0.33,3.0,2600.0,2800.0,1011001,30,0,30,39,0,0,50,2553.1,-146.9,51.21,175.64,1.0,8236
0.33,3.0,2600.0,2800.0,1011010,38,0,30,33,0,50,0,2845.4,145.4,47.7,188.59,0.0,0
0.33,3.0,2600.0,2800.0,1011100,34,0,30,30,50,0,0,2552.9,-147.1,52.04,172.86,0.0,0
0.33,3.0,2600.0,2800.0,1100011,35,50,0,0,0,50,50,2837.3,137.3,50.9,176.71,1.0,221713
0.33,3.0,2600.0,2800.0,1100101,41,50,0,0,50,0,50,2843.1,143.1,55.38,162.42,0.0,0
0.33,3.0,2600.0,2800.0,1100110,30,49,0,0,50,50,0,2809.0,109.0,53.5,168.13,1.0,3717
0.33,3.0,2600.0,2800.0,1101001,30,50,0,50,0,0,50,2823.5,123.5,52.25,172.17,1.0,188841
0.33,3.0,2600.0,2800.0,1101010,30,39,0,30,0,50,0,2667.8,-32.2,48.69,184.74,1.0,1971
0.33,3.0,2600.0,2800.0,1101100,42,50,0,30,50,0,0,2740.0,40.0,54.15,166.11,1.0,1658
0.33,3.0,2600.0,2800.0,1110001,40,50,30,0,0,0,50,2848.0,148.0,52.12,172.57,0.0,0
0.33,3.0,2600.0,2800.0,1110010,30,41,30,0,0,50,0,2731.2,31.2,47.48,189.47,1.0,106
0.33,3.0,2600.0,2800.0,1110100,39,50,30,0,50,0,0,2802.1,102.1,54.66,164.56,0.0,0
0.33,3.0,2600.0,2800.0,1111000,30,50,30,30,0,0,0,2581.2,-118.8,50.71,177.38,1.0,437
0.33,3.0,2700.0,2900.0,0001111,0,0,0,43,50,50,50,2825.4,25.4,52.48,171.4,1.0,26833
0.33,3.0,2700.0,2900.0,0010111,0,0,37,0,50,50,50,2814.6,14.6,51.66,174.12,0.0,0
0.33,3.0,2700.0,2900.0,0011011,0,0,30,30,0,50,50,2686.4,-113.6,49.84,180.49,1.0,17354
0.33,3.0,2700.0,2900.0,0011101,0,0,30,45,50,0,50,2700.7,-99.3,53.58,167.89,1.0,8179
0.33,3.0,2700.0,2900.0,0011110,0,0,30,30,50,50,0,2669.5,-130.5,48.3,186.22,1.0,258
0.33,3.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2850.6,50.6,54.29,165.68,0.0,0
0.33,3.0,2700.0,2900.0,0101011,0,50,0,33,0,50,50,2930.3,130.3,52.13,172.56,1.0,143190
0.33,3.0,2700.0,2900.0,0101101,0,50,0,39,50,0,50,2798.3,-1.7,55.14,163.13,0.0,0
0.33,3.0,2700.0,2900.0,0101110,0,50,0,30,50,50,0,2777.4,-22.6,52.9,170.04,1.0,25013
0.33,3.0,2700.0,2900.0,0110011,0,50,34,0,0,50,50,2860.3,60.3,51.23,175.58,1.0,75136
0.33,3.0,2700.0,2900.0,0110101,0,50,40,0,50,0,50,2784.0,-16.0,55.34,162.54,0.0,0
0.33,3.0,2700.0,2900.0,0110110,0,50,30,0,50,50,0,2809.9,9.9,53.12,169.33,1.0,165
0.33,3.0,2700.0,2900.0,0111001,0,50,30,38,0,0,50,2791.7,-8.3,52.48,171.4,1.0,81293
0.33,3.0,2700.0,2900.0,0111010,0,40,30,30,0,50,0,2690.7,-109.3,47.73,188.44,1.0,735
0.33,3.0,2700.0,2900.0,0111100,0,50,38,30,50,0,0,2651.9,-148.1,53.87,166.98,0.0,0
0.33,3.0,2700.0,2900.0,1000111,44,0,0,0,49,50,50,2941.3,141.3,52.49,171.38,1.0,32229
0.33,3.0,2700.0,2900.0,1001011,30,0,0,30,0,50,50,2678.1,-121.9,50.67,177.54,1.0,104030
0.33,3.0,2700.0,2900.0,1001101,50,0,0,34,50,0,50,2833.6,33.6,53.76,167.31,1.0,33990
0.33,3.0,2700.0,2900.0,1001110,30,0,0,30,50,50,0,2656.8,-143.2,50.36,178.63,1.0,4274
0.33,3.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2778.0,-22.0,48.43,185.75,1.0,5887
0.33,3.0,2700.0,2900.0,1010101,41,0,30,0,50,0,50,2816.0,16.0,53.75,167.36,0.0,0
0.33,3.0,2700.0,2900.0,1010110,30,0,30,0,50,50,0,2750.5,-49.5,50.68,177.48,0.0,0
0.33,3.0,2700.0,2900.0,1011001,30,0,30,46,0,0,50,2655.6,-144.4,50.93,176.6,1.0,8236
0.33,3.0,2700.0,2900.0,1011010,43,0,30,31,0,50,0,2949.1,149.1,47.92,187.71,0.0,0
0.33,3.0,2700.0,2900.0,1011100,39,0,30,30,50,0,0,2661.2,-138.8,51.96,173.11,0.0,0
0.33,3.0,2700.0,2900.0,1100011,40,50,0,0,0,50,50,2943.8,143.8,51.19,175.72,1.0,221713
0.33,3.0,2700.0,2900.0,1100101,50,50,0,0,50,0,50,2929.5,129.5,55.55,161.93,0.0,0
0.33,3.0,2700.0,2900.0,1100110,30,49,0,0,50,50,0,2809.0,9.0,53.5,168.13,1.0,3717
0.33,3.0,2700.0,2900.0,1101001,30,50,0,50,0,0,50,2823.5,23.5,52.25,172.17,1.0,188841
0.33,3.0,2700.0,2900.0,1101010,30,39,0,30,0,50,0,2667.8,-132.2,48.69,184.74,1.0,1971
0.33,3.0,2700.0,2900.0,1101100,42,50,0,30,50,0,0,2740.0,-60.0,54.15,166.11,1.0,1658
0.33,3.0,2700.0,2900.0,1110001,41,50,30,0,0,0,50,2857.9,57.9,52.14,172.51,0.0,0
0.33,3.0,2700.0,2900.0,1110010,30,41,30,0,0,50,0,2731.2,-68.8,47.48,189.47,1.0,106
0.33,3.0,2700.0,2900.0,1110100,39,50,30,0,50,0,0,2802.1,2.1,54.66,164.56,0.0,0
0.33,3.0,2700.0,2900.0,1111000,33,50,30,31,0,0,0,2652.2,-147.8,49.75,180.82,1.0,437
0.33,3.0,2800.0,3000.0,0001111,0,0,0,43,50,50,50,2825.4,-74.6,52.48,171.4,1.0,26833
0.33,3.0,2800.0,3000.0,0010111,0,0,37,0,50,50,50,2814.6,-85.4,51.66,174.12,0.0,0
0.33,3.0,2800.0,3000.0,0011011,0,0,30,34,0,50,50,2753.9,-146.1,49.75,180.82,1.0,17354
0.33,3.0,2800.0,3000.0,0011101,0,0,32,49,50,0,50,2750.8,-149.2,53.49,168.16,1.0,8179
0.33,3.0,2800.0,3000.0,0011110,0,0,40,30,50,50,0,2757.4,-142.6,47.74,188.43,1.0,258
0.33,3.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2850.6,-49.4,54.29,165.68,0.0,0
0.33,3.0,2800.0,3000.0,0101011,0,50,0,33,0,50,50,2930.3,30.3,52.13,172.56,1.0,143190
0.33,3.0,2800.0,3000.0,0101101,0,50,0,39,50,0,50,2798.3,-101.7,55.14,163.13,0.0,0
0.33,3.0,2800.0,3000.0,0101110,0,50,0,30,50,50,0,2777.4,-122.6,52.9,170.04,1.0,25013
0.33,3.0,2800.0,3000.0,0110011,0,50,34,0,0,50,50,2860.3,-39.7,51.23,175.58,1.0,75136
0.33,3.0,2800.0,3000.0,0110101,0,50,40,0,50,0,50,2784.0,-116.0,55.34,162.54,0.0,0
0.33,3.0,2800.0,3000.0,0110110,0,50,30,0,50,50,0,2809.9,-90.1,53.12,169.33,1.0,165
0.33,3.0,2800.0,3000.0,0111001,0,50,30,38,0,0,50,2791.7,-108.3,52.48,171.4,1.0,81293
0.33,3.0,2800.0,3000.0,0111010,0,42,30,33,0,50,0,2753.4,-146.6,47.57,189.11,1.0,735
0.33,3.0,2800.0,3000.0,0111100,0,50,47,30,50,0,0,2758.8,-141.2,53.44,168.31,0.0,0
0.33,3.0,2800.0,3000.0,1000111,45,0,0,0,50,50,50,3008.2,108.2,52.69,170.71,1.0,32229
0.33,3.0,2800.0,3000.0,1001011,31,0,0,34,0,50,50,2751.0,-149.0,50.18,179.25,1.0,104030
0.33,3.0,2800.0,3000.0,1001101,50,0,0,34,50,0,50,2833.6,-66.4,53.76,167.31,1.0,33990
0.33,3.0,2800.0,3000.0,1001110,49,0,0,30,49,50,0,3047.4,147.4,50.26,178.98,1.0,4274
0.33,3.0,2800.0,3000.0,1010011,30,0,50,0,0,50,50,3048.5,148.5,48.52,185.37,1.0,5887
0.33,3.0,2800.0,3000.0,1010101,50,0,32,0,50,0,50,3004.9,104.9,53.77,167.28,0.0,0
0.33,3.0,2800.0,3000.0,1010110,30,0,30,0,50,50,0,2750.5,-149.5,50.68,177.48,0.0,0
0.33,3.0,2800.0,3000.0,1011001,33,0,30,49,0,0,50,2753.5,-146.5,50.26,178.97,1.0,8236
0.33,3.0,2800.0,3000.0,1011010,45,0,30,31,0,50,0,3043.1,143.1,48.08,187.08,0.0,0
0.33,3.0,2800.0,3000.0,1011100,43,0,30,31,50,0,0,2755.4,-144.6,51.77,173.75,0.0,0
0.33,3.0,2800.0,3000.0,1100011,41,50,0,0,0,50,50,2968.6,68.6,51.2,175.68,1.0,221713
0.33,3.0,2800.0,3000.0,1100101,50,50,0,0,50,0,50,2929.5,29.5,55.55,161.93,0.0,0
0.33,3.0,2800.0,3000.0,1100110,30,49,0,0,50,50,0,2809.0,-91.0,53.5,168.13,1.0,3717
0.33,3.0,2800.0,3000.0,1101001,30,50,0,50,0,0,50,2823.5,-76.5,52.25,172.17,1.0,188841
0.33,3.0,2800.0,3000.0,1101010,30,42,0,30,0,50,0,2755.9,-144.1,48.48,185.53,1.0,1971
0.33,3.0,2800.0,3000.0,1101100,43,50,0,30,50,0,0,2750.7,-149.3,54.15,166.11,1.0,1658
0.33,3.0,2800.0,3000.0,1110001,41,50,30,0,0,0,50,2857.9,-42.1,52.14,172.51,0.0,0
0.33,3.0,2800.0,3000.0,1110010,32,41,30,0,0,50,0,2755.2,-144.8,47.37,189.89,1.0,106
0.33,3.0,2800.0,3000.0,1110100,39,50,30,0,50,0,0,2802.1,-97.9,54.66,164.56,0.0,0
0.33,3.0,2800.0,3000.0,1111000,50,30,31,50,0,0,0,3046.5,146.5,48.51,185.44,1.0,437
0.33,3.0,2900.0,3100.0,0001111,0,0,0,44,50,50,50,2856.6,-143.4,52.45,171.49,1.0,26833
0.33,3.0,2900.0,3100.0,0010111,0,0,40,0,50,50,50,2858.5,-141.5,51.59,174.36,0.0,0
0.33,3.0,2900.0,3100.0,0011011,0,0,30,39,0,50,50,2859.4,-140.6,49.68,181.08,1.0,17354
0.33,3.0,2900.0,3100.0,0011101,0,0,39,49,50,0,50,2851.3,-148.7,53.21,169.04,1.0,8179
0.33,3.0,2900.0,3100.0,0011110,0,0,50,32,50,50,0,2854.3,-145.7,47.42,189.68,1.0,258
0.33,3.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2850.6,-149.4,54.29,165.68,0.0,0
0.33,3.0,2900.0,3100.0,0101011,0,50,0,33,0,50,50,2930.3,-69.7,52.13,172.56,1.0,143190
0.33,3.0,2900.0,3100.0,0101101,0,50,0,46,50,0,50,2856.2,-143.8,55.12,163.2,0.0,0
0.33,3.0,2900.0,3100.0,0101110,0,50,0,38,49,50,0,2851.8,-148.2,51.91,173.27,1.0,25013
0.33,3.0,2900.0,3100.0,0110011,0,50,34,0,0,50,50,2860.3,-139.7,51.23,175.58,1.0,75136
0.33,3.0,2900.0,3100.0,0110101,0,50,48,0,50,0,50,2850.2,-149.8,55.28,162.72,0.0,0
0.33,3.0,2900.0,3100.0,0110110,0,50,34,0,50,50,0,2858.7,-141.3,52.66,170.81,1.0,165
0.33,3.0,2900.0,3100.0,0111001,0,50,30,46,0,0,50,2851.6,-148.4,52.45,171.51,1.0,81293
0.33,3.0,2900.0,3100.0,0111010,0,45,30,38,0,50,0,2850.5,-149.5,47.31,190.13,1.0,735
0.33,3.0,2900.0,3100.0,0111100,0,50,47,41,50,0,0,2850.8,-149.2,52.37,171.77,0.0,0
0.33,3.0,2900.0,3100.0,1000111,45,0,0,0,50,50,50,3008.2,8.2,52.69,170.71,1.0,32229
0.33,3.0,2900.0,3100.0,1001011,33,0,0,43,0,50,50,2851.0,-149.0,49.76,180.76,1.0,104030
0.33,3.0,2900.0,3100.0,1001101,50,0,0,36,50,0,50,2859.1,-140.9,53.75,167.36,1.0,33990
0.33,3.0,2900.0,3100.0,1001110,50,0,0,30,50,50,0,3104.0,104.0,50.36,178.62,1.0,4274
0.33,3.0,2900.0,3100.0,1010011,45,0,32,0,0,50,50,3145.4,145.4,48.82,184.24,1.0,5887
0.33,3.0,2900.0,3100.0,1010101,50,0,32,0,50,0,50,3004.9,4.9,53.77,167.28,0.0,0
0.33,3.0,2900.0,3100.0,1010110,47,0,30,0,50,50,0,3130.9,130.9,50.73,177.32,0.0,0
0.33,3.0,2900.0,3100.0,1011001,36,0,30,49,0,0,50,2850.6,-149.4,49.85,180.43,1.0,8236
0.33,3.0,2900.0,3100.0,1011010,47,0,30,30,0,50,0,3133.5,133.5,48.37,185.97,0.0,0
0.33,3.0,2900.0,3100.0,1011100,48,0,30,30,50,0,0,2861.1,-138.9,51.52,174.58,0.0,0
0.33,3.0,2900.0,3100.0,1100011,41,50,0,0,0,50,50,2968.6,-31.4,51.2,175.68,1.0,221713
0.33,3.0,2900.0,3100.0,1100101,50,50,0,0,50,0,50,2929.5,-70.5,55.55,161.93,0.0,0
0.33,3.0,2900.0,3100.0,1100110,32,50,0,0,50,50,0,2856.3,-143.7,53.36,168.57,1.0,3717
0.33,3.0,2900.0,3100.0,1101001,34,50,0,50,0,0,50,2858.4,-141.6,52.15,172.49,1.0,188841
0.33,3.0,2900.0,3100.0,1101010,50,30,0,39,0,50,0,3139.7,139.7,48.35,186.03,1.0,1971
0.33,3.0,2900.0,3100.0,1101100,50,50,0,30,50,0,0,2864.6,-135.4,54.0,166.59,1.0,1658
0.33,3.0,2900.0,3100.0,1110001,41,50,30,0,0,0,50,2857.9,-142.1,52.14,172.51,0.0,0
0.33,3.0,2900.0,3100.0,1110010,46,31,30,0,0,50,0,2861.3,-138.7,47.21,190.54,1.0,106
0.33,3.0,2900.0,3100.0,1110100,43,50,30,0,50,0,0,2864.3,-135.7,54.65,164.59,0.0,0
0.33,3.0,2900.0,3100.0,1111000,50,30,36,50,0,0,0,3112.0,112.0,48.52,185.41,1.0,437
0.33,3.0,3000.0,3200.0,0001111,0,0,0,48,49,50,50,2952.8,-147.2,51.77,173.76,1.0,26833
0.33,3.0,3000.0,3200.0,0010111,0,0,45,0,50,50,50,2961.5,-138.5,51.4,175.0,0.0,0
0.33,3.0,3000.0,3200.0,0011011,0,0,30,43,0,50,50,2951.3,-148.7,49.57,181.47,1.0,17354
0.33,3.0,3000.0,3200.0,0011101,0,0,49,46,50,0,50,2951.5,-148.5,52.57,171.12,1.0,8179
0.33,3.0,3000.0,3200.0,0011110,0,0,48,48,50,50,0,2951.5,-148.5,47.1,191.0,1.0,258
0.33,3.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2850.6,-249.4,54.29,165.68,0.0,0
0.33,3.0,3000.0,3200.0,0101011,0,50,0,35,0,50,50,2967.0,-133.0,52.11,172.62,1.0,143190
0.33,3.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2891.6,-208.4,55.08,163.31,0.0,0
0.33,3.0,3000.0,3200.0,0101110,0,50,0,46,49,50,0,2951.8,-148.2,49.84,180.48,1.0,25013
0.33,3.0,3000.0,3200.0,0110011,0,50,39,0,0,50,50,2951.8,-148.2,51.17,175.8,1.0,75136
0.33,3.0,3000.0,3200.0,0110101,0,50,50,0,50,0,50,2870.1,-229.9,55.26,162.78,0.0,0
0.33,3.0,3000.0,3200.0,0110110,0,50,41,0,50,50,0,2965.0,-135.0,50.64,177.65,1.0,165
0.33,3.0,3000.0,3200.0,0111001,0,50,36,50,0,0,50,2950.3,-149.7,52.14,172.52,1.0,81293
0.33,3.0,3000.0,3200.0,0111010,0,44,30,50,0,50,0,2952.7,-147.3,47.09,191.01,1.0,735
0.33,3.0,3000.0,3200.0,0111100,0,50,49,50,50,0,0,2950.2,-149.8,50.17,179.3,0.0,0
0.33,3.0,3000.0,3200.0,1000111,45,0,0,0,50,50,50,3008.2,-91.8,52.69,170.71,1.0,32229
0.33,3.0,3000.0,3200.0,1001011,46,0,0,43,0,50,50,3247.1,147.1,49.73,180.87,1.0,104030
0.33,3.0,3000.0,3200.0,1001101,50,0,0,42,50,0,50,2966.9,-133.1,53.63,167.71,1.0,33990
0.33,3.0,3000.0,3200.0,1001110,50,0,0,30,50,50,0,3104.0,4.0,50.36,178.62,1.0,4274
0.33,3.0,3000.0,3200.0,1010011,46,0,36,0,0,50,50,3248.8,148.8,49.25,182.64,1.0,5887
0.33,3.0,3000.0,3200.0,1010101,50,0,32,0,50,0,50,3004.9,-95.1,53.77,167.28,0.0,0
0.33,3.0,3000.0,3200.0,1010110,50,0,30,0,50,50,0,3245.6,145.6,50.83,176.96,0.0,0
0.33,3.0,3000.0,3200.0,1011001,39,0,30,49,0,0,50,2970.3,-129.7,49.54,181.58,1.0,8236
0.33,3.0,3000.0,3200.0,1011010,48,0,30,32,0,50,0,3238.0,138.0,48.62,185.02,0.0,0
0.33,3.0,3000.0,3200.0,1011100,50,0,31,31,50,0,0,2950.8,-149.2,51.33,175.26,0.0,0
0.33,3.0,3000.0,3200.0,1100011,41,50,0,0,0,50,50,2968.6,-131.4,51.2,175.68,1.0,221713
0.33,3.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2929.5,-170.5,55.55,161.93,0.0,0
0.33,3.0,3000.0,3200.0,1100110,38,50,0,0,50,50,0,2964.4,-135.6,52.68,170.74,1.0,3717
0.33,3.0,3000.0,3200.0,1101001,39,50,0,50,0,0,50,2959.1,-140.9,52.0,172.97,1.0,188841
0.33,3.0,3000.0,3200.0,1101010,50,30,0,46,0,50,0,3249.1,149.1,48.38,185.93,1.0,1971
0.33,3.0,3000.0,3200.0,1101100,50,50,0,40,50,0,0,2958.2,-141.8,53.15,169.25,1.0,1658
0.33,3.0,3000.0,3200.0,1110001,48,50,30,0,0,0,50,2951.5,-148.5,52.05,172.83,0.0,0
0.33,3.0,3000.0,3200.0,1110010,50,30,30,0,0,50,0,2993.8,-106.2,47.19,190.61,1.0,106
0.33,3.0,3000.0,3200.0,1110100,48,48,30,0,50,0,0,2953.2,-146.8,54.47,165.16,0.0,0
0.33,3.0,3000.0,3200.0,1111000,50,30,36,50,0,0,0,3112.0,12.0,48.52,185.41,1.0,437
0.33,3.0,3100.0,3300.0,0001111,0,0,0,50,50,50,50,3014.3,-185.7,51.04,176.25,1.0,26833
0.33,3.0,3100.0,3300.0,0010111,0,0,49,0,50,50,50,3073.9,-126.1,50.49,178.15,0.0,0
0.33,3.0,3100.0,3300.0,0011011,0,0,30,49,0,50,50,3066.0,-134.0,49.35,182.27,1.0,17354
0.33,3.0,3100.0,3300.0,0011101,0,0,50,50,50,0,50,3025.0,-175.0,51.45,174.85,1.0,8179
0.33,3.0,3100.0,3300.0,0011110,0,0,50,50,50,50,0,2993.3,-206.7,47.02,191.31,1.0,258
0.33,3.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2850.6,-349.4,54.29,165.68,0.0,0
0.33,3.0,3100.0,3300.0,0101011,0,50,0,39,0,50,50,3055.7,-144.3,52.01,172.96,1.0,143190
0.33,3.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2891.6,-308.4,55.08,163.31,0.0,0
0.33,3.0,3100.0,3300.0,0101110,0,50,0,50,50,50,0,3032.6,-167.4,48.76,184.49,1.0,25013
0.33,3.0,3100.0,3300.0,0110011,0,50,44,0,0,50,50,3076.7,-123.3,50.24,179.04,1.0,75136
0.33,3.0,3100.0,3300.0,0110101,0,50,50,0,50,0,50,2870.1,-329.9,55.26,162.78,0.0,0
0.33,3.0,3100.0,3300.0,0110110,0,50,46,0,50,50,0,3058.8,-141.2,49.37,182.21,1.0,165
0.33,3.0,3100.0,3300.0,0111001,0,50,42,50,0,0,50,3057.4,-142.6,51.54,174.54,1.0,81293
0.33,3.0,3100.0,3300.0,0111010,0,50,30,48,0,50,0,3050.2,-149.8,46.89,191.82,1.0,735
0.33,3.0,3100.0,3300.0,0111100,0,50,50,50,50,0,0,2963.1,-236.9,50.02,179.85,0.0,0
0.33,3.0,3100.0,3300.0,1000111,47,0,0,0,50,50,50,3089.2,-110.8,52.61,170.97,1.0,32229
0.33,3.0,3100.0,3300.0,1001011,48,0,0,39,0,50,50,3344.0,144.0,49.98,179.97,1.0,104030
0.33,3.0,3100.0,3300.0,1001101,50,0,0,45,50,0,50,3066.5,-133.5,53.42,168.38,1.0,33990
0.33,3.0,3100.0,3300.0,1001110,50,0,0,30,50,50,0,3104.0,-96.0,50.36,178.62,1.0,4274
0.33,3.0,3100.0,3300.0,1010011,47,0,40,0,0,50,50,3348.9,148.9,49.62,181.29,1.0,5887
0.33,3.0,3100.0,3300.0,1010101,50,0,35,0,50,0,50,3065.9,-134.1,53.51,168.09,0.0,0
0.33,3.0,3100.0,3300.0,1010110,50,0,30,0,50,50,0,3245.6,45.6,50.83,176.96,0.0,0
0.33,3.0,3100.0,3300.0,1011001,50,0,45,36,0,0,50,3349.5,149.5,49.85,180.43,1.0,8236
0.33,3.0,3100.0,3300.0,1011010,50,0,30,32,0,50,0,3346.7,146.7,48.85,184.16,0.0,0
0.33,3.0,3100.0,3300.0,1011100,50,0,45,30,50,0,0,3105.8,-94.2,51.19,175.71,0.0,0
0.33,3.0,3100.0,3300.0,1100011,44,50,0,0,0,50,50,3052.0,-148.0,50.94,176.58,1.0,221713
0.33,3.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2929.5,-270.5,55.55,161.93,0.0,0
0.33,3.0,3100.0,3300.0,1100110,42,50,0,0,50,50,0,3062.2,-137.8,51.89,173.36,1.0,3717
0.33,3.0,3100.0,3300.0,1101001,47,50,0,45,0,0,50,3050.4,-149.6,51.68,174.04,1.0,188841
0.33,3.0,3100.0,3300.0,1101010,50,30,0,50,0,50,0,3313.1,113.1,48.42,185.79,1.0,1971
0.33,3.0,3100.0,3300.0,1101100,50,50,0,48,50,0,0,3063.7,-136.3,52.22,172.26,1.0,1658
0.33,3.0,3100.0,3300.0,1110001,50,50,34,0,0,0,50,3068.5,-131.5,51.34,175.22,0.0,0
0.33,3.0,3100.0,3300.0,1110010,50,30,34,0,0,50,0,3057.2,-142.8,47.17,190.69,1.0,106
0.33,3.0,3100.0,3300.0,1110100,50,50,32,0,50,0,0,3050.2,-149.8,53.98,166.64,0.0,0
0.33,3.0,3100.0,3300.0,1111000,50,30,36,50,0,0,0,3112.0,-88.0,48.52,185.41,1.0,437
0.33,3.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,3014.3,-285.7,51.04,176.25,1.0,26833
0.33,3.0,3200.0,3400.0,0010111,0,0,50,0,50,50,50,3106.9,-193.1,50.25,179.02,0.0,0
0.33,3.0,3200.0,3400.0,0011011,0,0,50,50,0,50,50,3327.4,27.4,49.33,182.35,1.0,17354
0.33,3.0,3200.0,3400.0,0011101,0,0,50,50,50,0,50,3025.0,-275.0,51.45,174.85,1.0,8179
0.33,3.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,2993.3,-306.7,47.02,191.31,1.0,258
0.33,3.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2850.6,-449.4,54.29,165.68,0.0,0
0.33,3.0,3200.0,3400.0,0101011,0,50,0,44,0,50,50,3158.5,-141.5,51.47,174.75,1.0,143190
0.33,3.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2891.6,-408.4,55.08,163.31,0.0,0
0.33,3.0,3200.0,3400.0,0101110,0,50,0,50,50,50,0,3032.6,-267.4,48.76,184.49,1.0,25013
0.33,3.0,3200.0,3400.0,0110011,0,50,46,0,0,50,50,3152.8,-147.2,49.63,181.23,1.0,75136
0.33,3.0,3200.0,3400.0,0110101,0,50,50,0,50,0,50,2870.1,-429.9,55.26,162.78,0.0,0
0.33,3.0,3200.0,3400.0,0110110,0,50,50,0,50,50,0,3125.9,-174.1,48.55,185.29,1.0,165
0.33,3.0,3200.0,3400.0,0111001,0,50,49,50,0,0,50,3158.4,-141.6,50.04,179.77,1.0,81293
0.33,3.0,3200.0,3400.0,0111010,0,50,39,50,0,50,0,3155.3,-144.7,46.53,193.31,1.0,735
0.33,3.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,2963.1,-336.9,50.02,179.85,0.0,0
0.33,3.0,3200.0,3400.0,1000111,48,0,0,0,50,50,50,3153.1,-146.9,52.46,171.46,1.0,32229
0.33,3.0,3200.0,3400.0,1001011,47,0,0,46,0,50,50,3442.0,142.0,50.28,178.91,1.0,104030
0.33,3.0,3200.0,3400.0,1001101,50,0,0,48,50,0,50,3153.8,-146.2,52.98,169.8,1.0,33990
0.33,3.0,3200.0,3400.0,1001110,50,0,0,34,50,50,0,3163.2,-136.8,50.08,179.61,1.0,4274
0.33,3.0,3200.0,3400.0,1010011,50,0,39,0,0,50,50,3442.7,142.7,49.85,180.45,1.0,5887
0.33,3.0,3200.0,3400.0,1010101,50,0,39,0,50,0,50,3173.4,-126.6,52.89,170.06,0.0,0
0.33,3.0,3200.0,3400.0,1010110,50,0,30,0,50,50,0,3245.6,-54.4,50.83,176.96,0.0,0
0.33,3.0,3200.0,3400.0,1011001,50,0,30,50,0,0,50,3446.1,146.1,50.16,179.32,1.0,8236
0.33,3.0,3200.0,3400.0,1011010,50,0,30,37,0,50,0,3443.9,143.9,48.91,183.9,0.0,0
0.33,3.0,3200.0,3400.0,1011100,50,0,50,32,50,0,0,3186.4,-113.6,51.19,175.72,0.0,0
0.33,3.0,3200.0,3400.0,1100011,47,50,0,0,0,50,50,3182.4,-117.6,50.2,179.2,1.0,221713
0.33,3.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2929.5,-370.5,55.55,161.93,0.0,0
0.33,3.0,3200.0,3400.0,1100110,50,40,0,0,50,50,0,3155.8,-144.2,51.28,175.41,1.0,3717
0.33,3.0,3200.0,3400.0,1101001,49,50,0,47,0,0,50,3150.2,-149.8,51.08,176.11,1.0,188841
0.33,3.0,3200.0,3400.0,1101010,50,30,0,50,0,50,0,3313.1,13.1,48.42,185.79,1.0,1971
0.33,3.0,3200.0,3400.0,1101100,50,50,0,50,50,0,0,3099.4,-200.6,51.92,173.25,1.0,1658
0.33,3.0,3200.0,3400.0,1110001,50,50,37,0,0,0,50,3159.5,-140.5,50.58,177.85,0.0,0
0.33,3.0,3200.0,3400.0,1110010,50,30,40,0,0,50,0,3153.0,-147.0,47.14,190.81,1.0,106
0.33,3.0,3200.0,3400.0,1110100,50,49,39,0,50,0,0,3159.2,-140.8,53.06,169.52,0.0,0
0.33,3.0,3200.0,3400.0,1111000,50,30,39,50,0,0,0,3154.8,-145.2,48.5,185.48,1.0,437
0.33,3.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,3014.3,-385.7,51.04,176.25,1.0,26833
0.33,3.0,3300.0,3500.0,0010111,0,0,50,0,50,50,50,3106.9,-293.1,50.25,179.02,0.0,0
0.33,3.0,3300.0,3500.0,0011011,0,0,50,50,0,50,50,3327.4,-72.6,49.33,182.35,1.0,17354
0.33,3.0,3300.0,3500.0,0011101,0,0,50,50,50,0,50,3025.0,-375.0,51.45,174.85,1.0,8179
0.33,3.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,2993.3,-406.7,47.02,191.31,1.0,258
0.33,3.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2850.6,-549.4,54.29,165.68,0.0,0
0.33,3.0,3300.0,3500.0,0101011,0,50,0,48,0,50,50,3253.0,-147.0,50.68,177.5,1.0,143190
0.33,3.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2891.6,-508.4,55.08,163.31,0.0,0
0.33,3.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,3032.6,-367.4,48.76,184.49,1.0,25013
0.33,3.0,3300.0,3500.0,0110011,0,50,50,0,0,50,50,3296.4,-103.6,49.01,183.54,1.0,75136
0.33,3.0,3300.0,3500.0,0110101,0,50,50,0,50,0,50,2870.1,-529.9,55.26,162.78,0.0,0
0.33,3.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,3125.9,-274.1,48.55,185.29,1.0,165
0.33,3.0,3300.0,3500.0,0111001,0,50,50,50,0,0,50,3172.8,-227.2,49.74,180.86,1.0,81293
0.33,3.0,3300.0,3500.0,0111010,0,49,49,50,0,50,0,3250.4,-149.6,46.26,194.47,1.0,735
0.33,3.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,2963.1,-436.9,50.02,179.85,0.0,0
0.33,3.0,3300.0,3500.0,1000111,50,0,0,0,50,50,50,3257.3,-142.7,52.08,172.72,1.0,32229
0.33,3.0,3300.0,3500.0,1001011,49,0,0,44,0,50,50,3538.4,138.4,50.56,177.91,1.0,104030
0.33,3.0,3300.0,3500.0,1001101,50,0,0,50,50,0,50,3215.0,-185.0,52.63,170.91,1.0,33990
0.33,3.0,3300.0,3500.0,1001110,50,0,0,40,50,50,0,3254.4,-145.6,49.88,180.33,1.0,4274
0.33,3.0,3300.0,3500.0,1010011,50,0,45,0,0,50,50,3538.9,138.9,50.01,179.89,1.0,5887
0.33,3.0,3300.0,3500.0,1010101,50,0,43,0,50,0,50,3256.8,-143.2,52.26,172.11,0.0,0
0.33,3.0,3300.0,3500.0,1010110,50,0,31,0,50,50,0,3259.6,-140.4,50.79,177.11,0.0,0
0.33,3.0,3300.0,3500.0,1011001,50,0,39,50,0,0,50,3549.8,149.8,50.45,178.29,1.0,8236
0.33,3.0,3300.0,3500.0,1011010,50,0,30,42,0,50,0,3533.3,133.3,48.97,183.7,0.0,0
0.33,3.0,3300.0,3500.0,1011100,50,0,43,44,50,0,0,3252.0,-148.0,51.15,175.86,0.0,0
0.33,3.0,3300.0,3500.0,1100011,50,48,0,0,0,50,50,3256.9,-143.1,49.59,181.4,1.0,221713
0.33,3.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2929.5,-470.5,55.55,161.93,0.0,0
0.33,3.0,3300.0,3500.0,1100110,50,48,0,0,50,50,0,3262.5,-137.5,51.12,175.96,1.0,3717
0.33,3.0,3300.0,3500.0,1101001,50,50,0,49,0,0,50,3262.9,-137.1,50.6,177.76,1.0,188841
0.33,3.0,3300.0,3500.0,1101010,50,30,0,50,0,50,0,3313.1,-86.9,48.42,185.79,1.0,1971
0.33,3.0,3300.0,3500.0,1101100,50,50,0,50,50,0,0,3099.4,-300.6,51.92,173.25,1.0,1658
0.33,3.0,3300.0,3500.0,1110001,50,50,41,0,0,0,50,3250.4,-149.6,49.79,180.67,0.0,0
0.33,3.0,3300.0,3500.0,1110010,50,30,46,0,0,50,0,3251.5,-148.5,47.1,190.99,1.0,106
0.33,3.0,3300.0,3500.0,1110100,50,49,43,0,50,0,0,3254.5,-145.5,52.35,171.81,0.0,0
0.33,3.0,3300.0,3500.0,1111000,50,30,46,50,0,0,0,3259.0,-141.0,48.39,185.88,1.0,437
0.33,3.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,3014.3,-485.7,51.04,176.25,1.0,26833
0.33,3.0,3400.0,3600.0,0010111,0,0,50,0,50,50,50,3106.9,-393.1,50.25,179.02,0.0,0
0.33,3.0,3400.0,3600.0,0011011,0,0,50,50,0,50,50,3327.4,-172.6,49.33,182.35,1.0,17354
0.33,3.0,3400.0,3600.0,0011101,0,0,50,50,50,0,50,3025.0,-475.0,51.45,174.85,1.0,8179
0.33,3.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,2993.3,-506.7,47.02,191.31,1.0,258
0.33,3.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2850.6,-649.4,54.29,165.68,0.0,0
0.33,3.0,3400.0,3600.0,0101011,0,50,0,50,0,50,50,3290.3,-209.7,50.3,178.83,1.0,143190
0.33,3.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2891.6,-608.4,55.08,163.31,0.0,0
0.33,3.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,3032.6,-467.4,48.76,184.49,1.0,25013
0.33,3.0,3400.0,3600.0,0110011,0,50,50,0,0,50,50,3296.4,-203.6,49.01,183.54,1.0,75136
0.33,3.0,3400.0,3600.0,0110101,0,50,50,0,50,0,50,2870.1,-629.9,55.26,162.78,0.0,0
0.33,3.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,3125.9,-374.1,48.55,185.29,1.0,165
0.33,3.0,3400.0,3600.0,0111001,0,50,50,50,0,0,50,3172.8,-327.2,49.74,180.86,1.0,81293
0.33,3.0,3400.0,3600.0,0111010,0,50,50,50,0,50,0,3284.2,-215.8,46.19,194.74,1.0,735
0.33,3.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,2963.1,-536.9,50.02,179.85,0.0,0
0.33,3.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3257.3,-242.7,52.08,172.72,1.0,32229
0.33,3.0,3400.0,3600.0,1001011,49,0,0,49,0,50,50,3639.3,139.3,50.69,177.46,1.0,104030
0.33,3.0,3400.0,3600.0,1001101,50,0,0,50,50,0,50,3215.0,-285.0,52.63,170.91,1.0,33990
0.33,3.0,3400.0,3600.0,1001110,50,0,0,47,50,50,0,3363.2,-136.8,49.64,181.21,1.0,4274
0.33,3.0,3400.0,3600.0,1010011,50,0,50,0,0,50,50,3619.9,119.9,50.13,179.44,1.0,5887
0.33,3.0,3400.0,3600.0,1010101,50,0,49,0,50,0,50,3362.5,-137.5,51.39,175.05,0.0,0
0.33,3.0,3400.0,3600.0,1010110,50,0,38,0,50,50,0,3354.9,-145.1,50.33,178.72,0.0,0
0.33,3.0,3400.0,3600.0,1011001,50,0,46,50,0,0,50,3644.2,144.2,50.58,177.84,1.0,8236
0.33,3.0,3400.0,3600.0,1011010,50,0,30,48,0,50,0,3638.6,138.6,49.02,183.48,0.0,0
0.33,3.0,3400.0,3600.0,1011100,50,0,44,50,50,0,0,3352.8,-147.2,51.03,176.28,0.0,0
0.33,3.0,3400.0,3600.0,1100011,50,50,0,0,0,50,50,3304.3,-195.7,49.41,182.06,1.0,221713
0.33,3.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2929.5,-570.5,55.55,161.93,0.0,0
0.33,3.0,3400.0,3600.0,1100110,50,50,0,0,50,50,0,3296.8,-203.2,51.05,176.19,1.0,3717
0.33,3.0,3400.0,3600.0,1101001,50,50,0,50,0,0,50,3290.7,-209.3,50.49,178.15,1.0,188841
0.33,3.0,3400.0,3600.0,1101010,50,36,0,50,0,50,0,3358.3,-141.7,48.1,187.03,1.0,1971
0.33,3.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3099.4,-400.6,51.92,173.25,1.0,1658
0.33,3.0,3400.0,3600.0,1110001,50,50,50,0,0,0,50,3434.0,-66.0,49.51,181.68,0.0,0
0.33,3.0,3400.0,3600.0,1110010,50,32,50,0,0,50,0,3350.7,-149.3,47.0,191.38,1.0,106
0.33,3.0,3400.0,3600.0,1110100,50,50,47,0,50,0,0,3362.1,-137.9,51.79,173.69,0.0,0
0.33,3.0,3400.0,3600.0,1111000,50,33,50,50,0,0,0,3350.4,-149.6,48.14,186.85,1.0,437
0.33,3.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,3014.3,-585.7,51.04,176.25,1.0,26833
0.33,3.0,3500.0,3700.0,0010111,0,0,50,0,50,50,50,3106.9,-493.1,50.25,179.02,0.0,0
0.33,3.0,3500.0,3700.0,0011011,0,0,50,50,0,50,50,3327.4,-272.6,49.33,182.35,1.0,17354
0.33,3.0,3500.0,3700.0,0011101,0,0,50,50,50,0,50,3025.0,-575.0,51.45,174.85,1.0,8179
0.33,3.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,2993.3,-606.7,47.02,191.31,1.0,258
0.33,3.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2850.6,-749.4,54.29,165.68,0.0,0
0.33,3.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3290.3,-309.7,50.3,178.83,1.0,143190
0.33,3.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2891.6,-708.4,55.08,163.31,0.0,0
0.33,3.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,3032.6,-567.4,48.76,184.49,1.0,25013
0.33,3.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3296.4,-303.6,49.01,183.54,1.0,75136
0.33,3.0,3500.0,3700.0,0110101,0,50,50,0,50,0,50,2870.1,-729.9,55.26,162.78,0.0,0
0.33,3.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,3125.9,-474.1,48.55,185.29,1.0,165
0.33,3.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3172.8,-427.2,49.74,180.86,1.0,81293
0.33,3.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3284.2,-315.8,46.19,194.74,1.0,735
0.33,3.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,2963.1,-636.9,50.02,179.85,0.0,0
0.33,3.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3257.3,-342.7,52.08,172.72,1.0,32229
0.33,3.0,3500.0,3700.0,1001011,50,0,0,50,0,50,50,3713.5,113.5,50.79,177.11,1.0,104030
0.33,3.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3215.0,-385.0,52.63,170.91,1.0,33990
0.33,3.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3404.7,-195.3,49.53,181.6,1.0,4274
0.33,3.0,3500.0,3700.0,1010011,50,0,50,0,0,50,50,3619.9,19.9,50.13,179.44,1.0,5887
0.33,3.0,3500.0,3700.0,1010101,50,0,50,0,50,0,50,3377.2,-222.8,51.36,175.12,0.0,0
0.33,3.0,3500.0,3700.0,1010110,50,0,45,0,50,50,0,3452.2,-147.8,50.05,179.71,0.0,0
0.33,3.0,3500.0,3700.0,1011001,50,0,50,50,0,0,50,3701.8,101.8,50.66,177.57,1.0,8236
0.33,3.0,3500.0,3700.0,1011010,50,0,30,50,0,50,0,3673.6,73.6,49.04,183.41,0.0,0
0.33,3.0,3500.0,3700.0,1011100,50,0,50,50,50,0,0,3443.1,-156.9,50.85,176.89,0.0,0
0.33,3.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3304.3,-295.7,49.41,182.06,1.0,221713
0.33,3.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2929.5,-670.5,55.55,161.93,0.0,0
0.33,3.0,3500.0,3700.0,1100110,50,50,0,0,50,50,0,3296.8,-303.2,51.05,176.19,1.0,3717
0.33,3.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3290.7,-309.3,50.49,178.15,1.0,188841
0.33,3.0,3500.0,3700.0,1101010,50,44,0,50,0,50,0,3454.9,-145.1,47.7,188.58,1.0,1971
0.33,3.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3099.4,-500.6,51.92,173.25,1.0,1658
0.33,3.0,3500.0,3700.0,1110001,50,50,50,0,0,0,50,3434.0,-166.0,49.51,181.68,0.0,0
0.33,3.0,3500.0,3700.0,1110010,50,39,50,0,0,50,0,3454.3,-145.7,46.77,192.32,1.0,106
0.33,3.0,3500.0,3700.0,1110100,50,50,50,0,50,0,0,3419.8,-180.2,51.47,174.77,0.0,0
0.33,3.0,3500.0,3700.0,1111000,50,42,50,50,0,0,0,3462.2,-137.8,47.72,188.49,1.0,437
0.33,3.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,3014.3,-685.7,51.04,176.25,1.0,26833
0.33,3.0,3600.0,3800.0,0010111,0,0,50,0,50,50,50,3106.9,-593.1,50.25,179.02,0.0,0
0.33,3.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3327.4,-372.6,49.33,182.35,1.0,17354
0.33,3.0,3600.0,3800.0,0011101,0,0,50,50,50,0,50,3025.0,-675.0,51.45,174.85,1.0,8179
0.33,3.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,2993.3,-706.7,47.02,191.31,1.0,258
0.33,3.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2850.6,-849.4,54.29,165.68,0.0,0
0.33,3.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3290.3,-409.7,50.3,178.83,1.0,143190
0.33,3.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2891.6,-808.4,55.08,163.31,0.0,0
0.33,3.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,3032.6,-667.4,48.76,184.49,1.0,25013
0.33,3.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3296.4,-403.6,49.01,183.54,1.0,75136
0.33,3.0,3600.0,3800.0,0110101,0,50,50,0,50,0,50,2870.1,-829.9,55.26,162.78,0.0,0
0.33,3.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,3125.9,-574.1,48.55,185.29,1.0,165
0.33,3.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3172.8,-527.2,49.74,180.86,1.0,81293
0.33,3.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3284.2,-415.8,46.19,194.74,1.0,735
0.33,3.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,2963.1,-736.9,50.02,179.85,0.0,0
0.33,3.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3257.3,-442.7,52.08,172.72,1.0,32229
0.33,3.0,3600.0,3800.0,1001011,50,0,0,50,0,50,50,3713.5,13.5,50.79,177.11,1.0,104030
0.33,3.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3215.0,-485.0,52.63,170.91,1.0,33990
0.33,3.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3404.7,-295.3,49.53,181.6,1.0,4274
0.33,3.0,3600.0,3800.0,1010011,50,0,50,0,0,50,50,3619.9,-80.1,50.13,179.44,1.0,5887
0.33,3.0,3600.0,3800.0,1010101,50,0,50,0,50,0,50,3377.2,-322.8,51.36,175.12,0.0,0
0.33,3.0,3600.0,3800.0,1010110,50,0,50,0,50,50,0,3524.8,-175.2,49.82,180.54,0.0,0
0.33,3.0,3600.0,3800.0,1011001,50,0,50,50,0,0,50,3701.8,1.8,50.66,177.57,1.0,8236
0.33,3.0,3600.0,3800.0,1011010,50,0,30,50,0,50,0,3673.6,-26.4,49.04,183.41,0.0,0
