Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.33,3.0,3600.0,3800.0,1011100,50,0,50,50,50,0,0,3443.1,-256.9,50.85,176.89,0.0,0
0.33,3.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3304.3,-395.7,49.41,182.06,1.0,221713
0.33,3.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2929.5,-770.5,55.55,161.93,0.0,0
0.33,3.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3296.8,-403.2,51.05,176.19,1.0,3717
0.33,3.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3290.7,-409.3,50.49,178.15,1.0,188841
0.33,3.0,3600.0,3800.0,1101010,50,50,0,50,0,50,0,3535.7,-164.3,47.38,189.86,1.0,1971
0.33,3.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3099.4,-600.6,51.92,173.25,1.0,1658
0.33,3.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3434.0,-266.0,49.51,181.68,0.0,0
0.33,3.0,3600.0,3800.0,1110010,50,45,50,0,0,50,0,3554.4,-145.6,46.62,192.95,1.0,106
0.33,3.0,3600.0,3800.0,1110100,50,50,50,0,50,0,0,3419.8,-280.2,51.47,174.77,0.0,0
0.33,3.0,3600.0,3800.0,1111000,50,48,50,50,0,0,0,3556.2,-143.8,47.46,189.51,1.0,437
0.36,2.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2221.3,21.3,51.56,195.92,0.0,0
0.36,2.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2231.5,31.5,54.8,184.34,0.0,0
0.36,2.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,2240.8,40.8,53.0,190.6,1.0,7381
0.36,2.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2159.3,-40.7,53.45,189.0,0.0,0
0.36,2.0,2100.0,2300.0,0001010,0,0,0,44,0,50,0,2051.5,-148.5,51.64,195.6,1.0,183088
0.36,2.0,2100.0,2300.0,0001100,0,0,0,46,50,0,0,2227.2,27.2,54.37,185.79,1.0,107
0.36,2.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2324.5,124.5,52.31,193.11,0.0,0
0.36,2.0,2100.0,2300.0,0010010,0,0,30,0,0,50,0,2066.3,-133.7,50.48,200.1,1.0,72227
0.36,2.0,2100.0,2300.0,0010100,0,0,46,0,50,0,0,2294.8,94.8,54.13,186.62,0.0,0
0.36,2.0,2100.0,2300.0,0011000,0,0,40,50,0,0,0,2051.6,-148.4,51.74,195.24,1.0,98122
0.36,2.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2291.6,91.6,53.78,187.82,0.0,0
0.36,2.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2323.7,123.7,52.23,193.41,0.0,0
0.36,2.0,2100.0,2300.0,0100100,0,41,0,0,50,0,0,2348.6,148.6,55.82,180.98,0.0,0
0.36,2.0,2100.0,2300.0,0101000,0,50,0,41,0,0,0,2311.6,111.6,53.3,189.53,0.0,0
0.36,2.0,2100.0,2300.0,0110000,0,50,45,0,0,0,0,2334.4,134.4,52.81,191.27,0.0,0
0.36,2.0,2100.0,2300.0,1000001,50,0,0,0,0,0,50,2209.6,9.6,51.9,194.65,0.0,0
0.36,2.0,2100.0,2300.0,1000010,50,0,0,0,0,50,0,2107.6,-92.4,50.52,199.96,1.0,287155
0.36,2.0,2100.0,2300.0,1000100,48,0,0,0,50,0,0,2346.8,146.8,54.35,185.85,0.0,0
0.36,2.0,2100.0,2300.0,1001000,50,0,0,50,0,0,0,2057.7,-142.3,51.48,196.23,1.0,177419
0.36,2.0,2100.0,2300.0,1010000,50,0,30,0,0,0,0,2215.0,15.0,51.33,196.81,0.0,0
0.36,2.0,2100.0,2300.0,1100000,30,50,0,0,0,0,0,2256.6,56.6,52.54,192.28,1.0,13
0.36,2.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2221.3,-78.7,51.56,195.92,0.0,0
0.36,2.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2231.5,-68.5,54.8,184.34,0.0,0
0.36,2.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,2240.8,-59.2,53.0,190.6,1.0,7381
0.36,2.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2159.3,-140.7,53.45,189.0,0.0,0
0.36,2.0,2200.0,2400.0,0001010,0,0,0,50,0,50,0,2093.4,-206.6,51.51,196.09,1.0,183088
0.36,2.0,2200.0,2400.0,0001100,0,0,0,46,50,0,0,2227.2,-72.8,54.37,185.79,1.0,107
0.36,2.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2324.5,24.5,52.31,193.11,0.0,0
0.36,2.0,2200.0,2400.0,0010010,0,0,48,0,0,50,0,2158.6,-141.4,50.28,200.93,1.0,72227
0.36,2.0,2200.0,2400.0,0010100,0,0,46,0,50,0,0,2294.8,-5.2,54.13,186.62,0.0,0
0.36,2.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2130.1,-169.9,51.48,196.23,1.0,98122
0.36,2.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2291.6,-8.4,53.78,187.82,0.0,0
0.36,2.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2323.7,23.7,52.23,193.41,0.0,0
0.36,2.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2404.9,104.9,56.11,180.03,0.0,0
0.36,2.0,2200.0,2400.0,0101000,0,50,0,41,0,0,0,2311.6,11.6,53.3,189.53,0.0,0
0.36,2.0,2200.0,2400.0,0110000,0,50,45,0,0,0,0,2334.4,34.4,52.81,191.27,0.0,0
0.36,2.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2209.6,-90.4,51.9,194.65,0.0,0
0.36,2.0,2200.0,2400.0,1000010,50,0,0,0,0,50,0,2107.6,-192.4,50.52,199.96,1.0,287155
0.36,2.0,2200.0,2400.0,1000100,48,0,0,0,50,0,0,2346.8,46.8,54.35,185.85,0.0,0
0.36,2.0,2200.0,2400.0,1001000,50,0,0,50,0,0,0,2057.7,-242.3,51.48,196.23,1.0,177419
0.36,2.0,2200.0,2400.0,1010000,50,0,30,0,0,0,0,2215.0,-85.0,51.33,196.81,0.0,0
0.36,2.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2363.7,63.7,52.58,192.13,1.0,13
0.36,2.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2221.3,-178.7,51.56,195.92,0.0,0
0.36,2.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2231.5,-168.5,54.8,184.34,0.0,0
0.36,2.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,2240.8,-159.2,53.0,190.6,1.0,7381
0.36,2.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2159.3,-240.7,53.45,189.0,0.0,0
0.36,2.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2093.4,-306.6,51.51,196.09,1.0,183088
0.36,2.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,2236.5,-163.5,54.32,185.96,1.0,107
0.36,2.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2324.5,-75.5,52.31,193.11,0.0,0
0.36,2.0,2300.0,2500.0,0010010,0,0,50,0,0,50,0,2202.8,-197.2,50.26,200.98,1.0,72227
0.36,2.0,2300.0,2500.0,0010100,0,0,46,0,50,0,0,2294.8,-105.2,54.13,186.62,0.0,0
0.36,2.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2130.1,-269.9,51.48,196.23,1.0,98122
0.36,2.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2291.6,-108.4,53.78,187.82,0.0,0
0.36,2.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2323.7,-76.3,52.23,193.41,0.0,0
0.36,2.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2404.9,4.9,56.11,180.03,0.0,0
0.36,2.0,2300.0,2500.0,0101000,0,50,0,41,0,0,0,2311.6,-88.4,53.3,189.53,0.0,0
0.36,2.0,2300.0,2500.0,0110000,0,50,45,0,0,0,0,2334.4,-65.6,52.81,191.27,0.0,0
0.36,2.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2209.6,-190.4,51.9,194.65,0.0,0
0.36,2.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2107.6,-292.4,50.52,199.96,1.0,287155
0.36,2.0,2300.0,2500.0,1000100,48,0,0,0,50,0,0,2346.8,-53.2,54.35,185.85,0.0,0
0.36,2.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2057.7,-342.3,51.48,196.23,1.0,177419
0.36,2.0,2300.0,2500.0,1010000,50,0,35,0,0,0,0,2253.4,-146.6,51.24,197.13,0.0,0
0.36,2.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2363.7,-36.3,52.58,192.13,1.0,13
0.36,2.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2221.3,-278.7,51.56,195.92,0.0,0
0.36,2.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2231.5,-268.5,54.8,184.34,0.0,0
0.36,2.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,2240.8,-259.2,53.0,190.6,1.0,7381
0.36,2.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2159.3,-340.7,53.45,189.0,0.0,0
0.36,2.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2093.4,-406.6,51.51,196.09,1.0,183088
0.36,2.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,2236.5,-263.5,54.32,185.96,1.0,107
0.36,2.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2324.5,-175.5,52.31,193.11,0.0,0
0.36,2.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2202.8,-297.2,50.26,200.98,1.0,72227
0.36,2.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2302.4,-197.6,54.12,186.64,0.0,0
0.36,2.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2130.1,-369.9,51.48,196.23,1.0,98122
0.36,2.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2291.6,-208.4,53.78,187.82,0.0,0
0.36,2.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2323.7,-176.3,52.23,193.41,0.0,0
0.36,2.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2404.9,-95.1,56.11,180.03,0.0,0
0.36,2.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2340.1,-159.9,53.22,189.8,0.0,0
0.36,2.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2341.7,-158.3,52.8,191.33,0.0,0
0.36,2.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2209.6,-290.4,51.9,194.65,0.0,0
0.36,2.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2107.6,-392.4,50.52,199.96,1.0,287155
0.36,2.0,2400.0,2600.0,1000100,49,0,0,0,50,0,0,2353.3,-146.7,54.35,185.86,0.0,0
0.36,2.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2057.7,-442.3,51.48,196.23,1.0,177419
0.36,2.0,2400.0,2600.0,1010000,50,0,41,0,0,0,0,2354.5,-145.5,51.21,197.26,0.0,0
0.36,2.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2363.7,-136.3,52.58,192.13,1.0,13
0.36,2.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2221.3,-378.7,51.56,195.92,0.0,0
0.36,2.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2231.5,-368.5,54.8,184.34,0.0,0
0.36,2.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,2240.8,-359.2,53.0,190.6,1.0,7381
0.36,2.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2159.3,-440.7,53.45,189.0,0.0,0
0.36,2.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2093.4,-506.6,51.51,196.09,1.0,183088
0.36,2.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,2236.5,-363.5,54.32,185.96,1.0,107
0.36,2.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2324.5,-275.5,52.31,193.11,0.0,0
0.36,2.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2202.8,-397.2,50.26,200.98,1.0,72227
0.36,2.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2302.4,-297.6,54.12,186.64,0.0,0
0.36,2.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2130.1,-469.9,51.48,196.23,1.0,98122
0.36,2.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2291.6,-308.4,53.78,187.82,0.0,0
0.36,2.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2323.7,-276.3,52.23,193.41,0.0,0
0.36,2.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2404.9,-195.1,56.11,180.03,0.0,0
0.36,2.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2340.1,-259.9,53.22,189.8,0.0,0
0.36,2.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2341.7,-258.3,52.8,191.33,0.0,0
0.36,2.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2209.6,-390.4,51.9,194.65,0.0,0
0.36,2.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2107.6,-492.4,50.52,199.96,1.0,287155
0.36,2.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2360.0,-240.0,54.35,185.88,0.0,0
0.36,2.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2057.7,-542.3,51.48,196.23,1.0,177419
0.36,2.0,2500.0,2700.0,1010000,50,0,45,0,0,0,0,2456.1,-143.9,50.83,198.74,0.0,0
0.36,2.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2363.7,-236.3,52.58,192.13,1.0,13
0.36,2.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2221.3,-478.7,51.56,195.92,0.0,0
0.36,2.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2231.5,-468.5,54.8,184.34,0.0,0
0.36,2.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,2240.8,-459.2,53.0,190.6,1.0,7381
0.36,2.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2159.3,-540.7,53.45,189.0,0.0,0
0.36,2.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2093.4,-606.6,51.51,196.09,1.0,183088
0.36,2.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,2236.5,-463.5,54.32,185.96,1.0,107
0.36,2.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2324.5,-375.5,52.31,193.11,0.0,0
0.36,2.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2202.8,-497.2,50.26,200.98,1.0,72227
0.36,2.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2302.4,-397.6,54.12,186.64,0.0,0
0.36,2.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2130.1,-569.9,51.48,196.23,1.0,98122
0.36,2.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2291.6,-408.4,53.78,187.82,0.0,0
0.36,2.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2323.7,-376.3,52.23,193.41,0.0,0
0.36,2.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2404.9,-295.1,56.11,180.03,0.0,0
0.36,2.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2340.1,-359.9,53.22,189.8,0.0,0
0.36,2.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2341.7,-358.3,52.8,191.33,0.0,0
0.36,2.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2209.6,-490.4,51.9,194.65,0.0,0
0.36,2.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2107.6,-592.4,50.52,199.96,1.0,287155
0.36,2.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2360.0,-340.0,54.35,185.88,0.0,0
0.36,2.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2057.7,-642.3,51.48,196.23,1.0,177419
0.36,2.0,2600.0,2800.0,1010000,50,0,49,0,0,0,0,2558.4,-141.6,50.18,201.32,0.0,0
0.36,2.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2363.7,-336.3,52.58,192.13,1.0,13
0.36,2.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2221.3,-578.7,51.56,195.92,0.0,0
0.36,2.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2231.5,-568.5,54.8,184.34,0.0,0
0.36,2.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,2240.8,-559.2,53.0,190.6,1.0,7381
0.36,2.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2159.3,-640.7,53.45,189.0,0.0,0
0.36,2.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2093.4,-706.6,51.51,196.09,1.0,183088
0.36,2.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,2236.5,-563.5,54.32,185.96,1.0,107
0.36,2.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2324.5,-475.5,52.31,193.11,0.0,0
0.36,2.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2202.8,-597.2,50.26,200.98,1.0,72227
0.36,2.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2302.4,-497.6,54.12,186.64,0.0,0
0.36,2.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2130.1,-669.9,51.48,196.23,1.0,98122
0.36,2.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2291.6,-508.4,53.78,187.82,0.0,0
0.36,2.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2323.7,-476.3,52.23,193.41,0.0,0
0.36,2.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2404.9,-395.1,56.11,180.03,0.0,0
0.36,2.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2340.1,-459.9,53.22,189.8,0.0,0
0.36,2.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2341.7,-458.3,52.8,191.33,0.0,0
0.36,2.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2209.6,-590.4,51.9,194.65,0.0,0
0.36,2.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2107.6,-692.4,50.52,199.96,1.0,287155
0.36,2.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2360.0,-440.0,54.35,185.88,0.0,0
0.36,2.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2057.7,-742.3,51.48,196.23,1.0,177419
0.36,2.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2580.2,-219.8,50.01,201.97,0.0,0
0.36,2.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2363.7,-436.3,52.58,192.13,1.0,13
0.36,2.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2221.3,-678.7,51.56,195.92,0.0,0
0.36,2.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2231.5,-668.5,54.8,184.34,0.0,0
0.36,2.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,2240.8,-659.2,53.0,190.6,1.0,7381
0.36,2.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2159.3,-740.7,53.45,189.0,0.0,0
0.36,2.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2093.4,-806.6,51.51,196.09,1.0,183088
0.36,2.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,2236.5,-663.5,54.32,185.96,1.0,107
0.36,2.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2324.5,-575.5,52.31,193.11,0.0,0
0.36,2.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2202.8,-697.2,50.26,200.98,1.0,72227
0.36,2.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2302.4,-597.6,54.12,186.64,0.0,0
0.36,2.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2130.1,-769.9,51.48,196.23,1.0,98122
0.36,2.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2291.6,-608.4,53.78,187.82,0.0,0
0.36,2.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2323.7,-576.3,52.23,193.41,0.0,0
0.36,2.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2404.9,-495.1,56.11,180.03,0.0,0
0.36,2.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2340.1,-559.9,53.22,189.8,0.0,0
0.36,2.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2341.7,-558.3,52.8,191.33,0.0,0
0.36,2.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2209.6,-690.4,51.9,194.65,0.0,0
0.36,2.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2107.6,-792.4,50.52,199.96,1.0,287155
0.36,2.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2360.0,-540.0,54.35,185.88,0.0,0
0.36,2.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2057.7,-842.3,51.48,196.23,1.0,177419
0.36,2.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2580.2,-319.8,50.01,201.97,0.0,0
0.36,2.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2363.7,-536.3,52.58,192.13,1.0,13
0.36,2.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2221.3,-778.7,51.56,195.92,0.0,0
0.36,2.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2231.5,-768.5,54.8,184.34,0.0,0
0.36,2.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,2240.8,-759.2,53.0,190.6,1.0,7381
0.36,2.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2159.3,-840.7,53.45,189.0,0.0,0
0.36,2.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2093.4,-906.6,51.51,196.09,1.0,183088
0.36,2.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,2236.5,-763.5,54.32,185.96,1.0,107
0.36,2.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2324.5,-675.5,52.31,193.11,0.0,0
0.36,2.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2202.8,-797.2,50.26,200.98,1.0,72227
0.36,2.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2302.4,-697.6,54.12,186.64,0.0,0
0.36,2.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2130.1,-869.9,51.48,196.23,1.0,98122
0.36,2.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2291.6,-708.4,53.78,187.82,0.0,0
0.36,2.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2323.7,-676.3,52.23,193.41,0.0,0
0.36,2.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2404.9,-595.1,56.11,180.03,0.0,0
0.36,2.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2340.1,-659.9,53.22,189.8,0.0,0
0.36,2.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2341.7,-658.3,52.8,191.33,0.0,0
0.36,2.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2209.6,-790.4,51.9,194.65,0.0,0
0.36,2.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2107.6,-892.4,50.52,199.96,1.0,287155
0.36,2.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2360.0,-640.0,54.35,185.88,0.0,0
0.36,2.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2057.7,-942.3,51.48,196.23,1.0,177419
0.36,2.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2580.2,-419.8,50.01,201.97,0.0,0
0.36,2.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2363.7,-636.3,52.58,192.13,1.0,13
0.36,2.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2221.3,-878.7,51.56,195.92,0.0,0
0.36,2.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2231.5,-868.5,54.8,184.34,0.0,0
0.36,2.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,2240.8,-859.2,53.0,190.6,1.0,7381
0.36,2.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2159.3,-940.7,53.45,189.0,0.0,0
0.36,2.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2093.4,-1006.6,51.51,196.09,1.0,183088
0.36,2.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,2236.5,-863.5,54.32,185.96,1.0,107
0.36,2.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2324.5,-775.5,52.31,193.11,0.0,0
0.36,2.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2202.8,-897.2,50.26,200.98,1.0,72227
0.36,2.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2302.4,-797.6,54.12,186.64,0.0,0
0.36,2.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2130.1,-969.9,51.48,196.23,1.0,98122
0.36,2.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2291.6,-808.4,53.78,187.82,0.0,0
0.36,2.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2323.7,-776.3,52.23,193.41,0.0,0
0.36,2.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2404.9,-695.1,56.11,180.03,0.0,0
0.36,2.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2340.1,-759.9,53.22,189.8,0.0,0
0.36,2.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2341.7,-758.3,52.8,191.33,0.0,0
0.36,2.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2209.6,-890.4,51.9,194.65,0.0,0
0.36,2.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2107.6,-992.4,50.52,199.96,1.0,287155
0.36,2.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2360.0,-740.0,54.35,185.88,0.0,0
0.36,2.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2057.7,-1042.3,51.48,196.23,1.0,177419
0.36,2.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2580.2,-519.8,50.01,201.97,0.0,0
0.36,2.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2363.7,-736.3,52.58,192.13,1.0,13
0.36,2.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2221.3,-978.7,51.56,195.92,0.0,0
0.36,2.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2231.5,-968.5,54.8,184.34,0.0,0
0.36,2.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,2240.8,-959.2,53.0,190.6,1.0,7381
0.36,2.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2159.3,-1040.7,53.45,189.0,0.0,0
0.36,2.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2093.4,-1106.6,51.51,196.09,1.0,183088
0.36,2.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,2236.5,-963.5,54.32,185.96,1.0,107
0.36,2.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2324.5,-875.5,52.31,193.11,0.0,0
0.36,2.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2202.8,-997.2,50.26,200.98,1.0,72227
0.36,2.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2302.4,-897.6,54.12,186.64,0.0,0
0.36,2.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2130.1,-1069.9,51.48,196.23,1.0,98122
0.36,2.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2291.6,-908.4,53.78,187.82,0.0,0
0.36,2.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2323.7,-876.3,52.23,193.41,0.0,0
0.36,2.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2404.9,-795.1,56.11,180.03,0.0,0
0.36,2.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2340.1,-859.9,53.22,189.8,0.0,0
0.36,2.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2341.7,-858.3,52.8,191.33,0.0,0
0.36,2.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2209.6,-990.4,51.9,194.65,0.0,0
0.36,2.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2107.6,-1092.4,50.52,199.96,1.0,287155
0.36,2.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2360.0,-840.0,54.35,185.88,0.0,0
0.36,2.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2057.7,-1142.3,51.48,196.23,1.0,177419
0.36,2.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2580.2,-619.8,50.01,201.97,0.0,0
0.36,2.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2363.7,-836.3,52.58,192.13,1.0,13
0.36,2.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2221.3,-1078.7,51.56,195.92,0.0,0
0.36,2.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2231.5,-1068.5,54.8,184.34,0.0,0
0.36,2.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,2240.8,-1059.2,53.0,190.6,1.0,7381
0.36,2.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2159.3,-1140.7,53.45,189.0,0.0,0
0.36,2.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2093.4,-1206.6,51.51,196.09,1.0,183088
0.36,2.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,2236.5,-1063.5,54.32,185.96,1.0,107
0.36,2.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2324.5,-975.5,52.31,193.11,0.0,0
0.36,2.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2202.8,-1097.2,50.26,200.98,1.0,72227
0.36,2.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2302.4,-997.6,54.12,186.64,0.0,0
0.36,2.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2130.1,-1169.9,51.48,196.23,1.0,98122
0.36,2.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2291.6,-1008.4,53.78,187.82,0.0,0
0.36,2.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2323.7,-976.3,52.23,193.41,0.0,0
0.36,2.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2404.9,-895.1,56.11,180.03,0.0,0
0.36,2.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2340.1,-959.9,53.22,189.8,0.0,0
0.36,2.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2341.7,-958.3,52.8,191.33,0.0,0
0.36,2.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2209.6,-1090.4,51.9,194.65,0.0,0
0.36,2.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2107.6,-1192.4,50.52,199.96,1.0,287155
0.36,2.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2360.0,-940.0,54.35,185.88,0.0,0
0.36,2.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2057.7,-1242.3,51.48,196.23,1.0,177419
0.36,2.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2580.2,-719.8,50.01,201.97,0.0,0
0.36,2.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2363.7,-936.3,52.58,192.13,1.0,13
0.36,2.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2221.3,-1178.7,51.56,195.92,0.0,0
0.36,2.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2231.5,-1168.5,54.8,184.34,0.0,0
0.36,2.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,2240.8,-1159.2,53.0,190.6,1.0,7381
0.36,2.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2159.3,-1240.7,53.45,189.0,0.0,0
0.36,2.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2093.4,-1306.6,51.51,196.09,1.0,183088
0.36,2.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,2236.5,-1163.5,54.32,185.96,1.0,107
0.36,2.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2324.5,-1075.5,52.31,193.11,0.0,0
0.36,2.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2202.8,-1197.2,50.26,200.98,1.0,72227
0.36,2.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2302.4,-1097.6,54.12,186.64,0.0,0
0.36,2.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2130.1,-1269.9,51.48,196.23,1.0,98122
0.36,2.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2291.6,-1108.4,53.78,187.82,0.0,0
0.36,2.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2323.7,-1076.3,52.23,193.41,0.0,0
0.36,2.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2404.9,-995.1,56.11,180.03,0.0,0
0.36,2.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2340.1,-1059.9,53.22,189.8,0.0,0
0.36,2.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2341.7,-1058.3,52.8,191.33,0.0,0
0.36,2.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2209.6,-1190.4,51.9,194.65,0.0,0
0.36,2.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2107.6,-1292.4,50.52,199.96,1.0,287155
0.36,2.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2360.0,-1040.0,54.35,185.88,0.0,0
0.36,2.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2057.7,-1342.3,51.48,196.23,1.0,177419
0.36,2.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2580.2,-819.8,50.01,201.97,0.0,0
0.36,2.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2363.7,-1036.3,52.58,192.13,1.0,13
0.36,2.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2221.3,-1278.7,51.56,195.92,0.0,0
0.36,2.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2231.5,-1268.5,54.8,184.34,0.0,0
0.36,2.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,2240.8,-1259.2,53.0,190.6,1.0,7381
0.36,2.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2159.3,-1340.7,53.45,189.0,0.0,0
0.36,2.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2093.4,-1406.6,51.51,196.09,1.0,183088
0.36,2.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,2236.5,-1263.5,54.32,185.96,1.0,107
0.36,2.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2324.5,-1175.5,52.31,193.11,0.0,0
0.36,2.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2202.8,-1297.2,50.26,200.98,1.0,72227
0.36,2.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2302.4,-1197.6,54.12,186.64,0.0,0
0.36,2.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2130.1,-1369.9,51.48,196.23,1.0,98122
0.36,2.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2291.6,-1208.4,53.78,187.82,0.0,0
0.36,2.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2323.7,-1176.3,52.23,193.41,0.0,0
0.36,2.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2404.9,-1095.1,56.11,180.03,0.0,0
0.36,2.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2340.1,-1159.9,53.22,189.8,0.0,0
0.36,2.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2341.7,-1158.3,52.8,191.33,0.0,0
0.36,2.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2209.6,-1290.4,51.9,194.65,0.0,0
0.36,2.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2107.6,-1392.4,50.52,199.96,1.0,287155
0.36,2.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2360.0,-1140.0,54.35,185.88,0.0,0
0.36,2.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2057.7,-1442.3,51.48,196.23,1.0,177419
0.36,2.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2580.2,-919.8,50.01,201.97,0.0,0
0.36,2.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2363.7,-1136.3,52.58,192.13,1.0,13
0.36,2.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2221.3,-1378.7,51.56,195.92,0.0,0
0.36,2.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2231.5,-1368.5,54.8,184.34,0.0,0
0.36,2.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,2240.8,-1359.2,53.0,190.6,1.0,7381
0.36,2.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2159.3,-1440.7,53.45,189.0,0.0,0
0.36,2.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2093.4,-1506.6,51.51,196.09,1.0,183088
0.36,2.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,2236.5,-1363.5,54.32,185.96,1.0,107
0.36,2.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2324.5,-1275.5,52.31,193.11,0.0,0
0.36,2.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2202.8,-1397.2,50.26,200.98,1.0,72227
0.36,2.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2302.4,-1297.6,54.12,186.64,0.0,0
0.36,2.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2130.1,-1469.9,51.48,196.23,1.0,98122
0.36,2.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2291.6,-1308.4,53.78,187.82,0.0,0
0.36,2.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2323.7,-1276.3,52.23,193.41,0.0,0
0.36,2.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2404.9,-1195.1,56.11,180.03,0.0,0
0.36,2.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2340.1,-1259.9,53.22,189.8,0.0,0
0.36,2.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2341.7,-1258.3,52.8,191.33,0.0,0
0.36,2.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2209.6,-1390.4,51.9,194.65,0.0,0
0.36,2.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2107.6,-1492.4,50.52,199.96,1.0,287155
0.36,2.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2360.0,-1240.0,54.35,185.88,0.0,0
0.36,2.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2057.7,-1542.3,51.48,196.23,1.0,177419
0.36,2.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2580.2,-1019.8,50.01,201.97,0.0,0
0.36,2.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2363.7,-1236.3,52.58,192.13,1.0,13
0.36,2.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2221.3,-1478.7,51.56,195.92,0.0,0
0.36,2.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2231.5,-1468.5,54.8,184.34,0.0,0
0.36,2.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,2240.8,-1459.2,53.0,190.6,1.0,7381
0.36,2.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2159.3,-1540.7,53.45,189.0,0.0,0
0.36,2.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2093.4,-1606.6,51.51,196.09,1.0,183088
0.36,2.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,2236.5,-1463.5,54.32,185.96,1.0,107
0.36,2.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2324.5,-1375.5,52.31,193.11,0.0,0
0.36,2.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2202.8,-1497.2,50.26,200.98,1.0,72227
0.36,2.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2302.4,-1397.6,54.12,186.64,0.0,0
0.36,2.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2130.1,-1569.9,51.48,196.23,1.0,98122
0.36,2.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2291.6,-1408.4,53.78,187.82,0.0,0
0.36,2.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2323.7,-1376.3,52.23,193.41,0.0,0
0.36,2.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2404.9,-1295.1,56.11,180.03,0.0,0
0.36,2.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2340.1,-1359.9,53.22,189.8,0.0,0
0.36,2.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2341.7,-1358.3,52.8,191.33,0.0,0
0.36,2.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2209.6,-1490.4,51.9,194.65,0.0,0
0.36,2.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2107.6,-1592.4,50.52,199.96,1.0,287155
0.36,2.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2360.0,-1340.0,54.35,185.88,0.0,0
0.36,2.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2057.7,-1642.3,51.48,196.23,1.0,177419
0.36,2.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2580.2,-1119.8,50.01,201.97,0.0,0
0.36,2.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2363.7,-1336.3,52.58,192.13,1.0,13
0.36,2.0,2100.0,2300.0,0000111,0,0,0,0,30,50,50,2382.3,182.3,52.54,192.28,0.0,0
0.36,2.0,2100.0,2300.0,0001011,0,0,0,30,0,50,50,2393.1,193.1,52.39,192.81,1.0,38890
0.36,2.0,2100.0,2300.0,0001101,0,0,0,30,40,0,50,2344.9,144.9,54.63,184.91,0.0,0
0.36,2.0,2100.0,2300.0,0001110,0,0,0,30,48,50,0,2349.6,149.6,53.02,190.53,1.0,43074
0.36,2.0,2100.0,2300.0,0010011,0,0,30,0,0,50,50,2432.8,232.8,51.25,197.1,1.0,27394
0.36,2.0,2100.0,2300.0,0010101,0,0,30,0,34,0,50,2347.4,147.4,53.86,187.56,0.0,0
0.36,2.0,2100.0,2300.0,0010110,0,0,30,0,49,50,0,2348.4,148.4,52.63,191.94,1.0,752
0.36,2.0,2100.0,2300.0,0011001,0,0,30,40,0,0,50,2348.3,148.3,53.0,190.59,1.0,43600
0.36,2.0,2100.0,2300.0,0011010,0,0,30,30,0,50,0,2302.0,102.0,50.61,199.6,1.0,16794
0.36,2.0,2100.0,2300.0,0011100,0,0,30,30,50,0,0,2328.7,128.7,54.19,186.41,1.0,20018
0.36,2.0,2100.0,2300.0,0100011,0,30,0,0,0,50,50,2418.5,218.5,51.98,194.33,0.0,0
0.36,2.0,2100.0,2300.0,0100101,0,30,0,0,39,0,50,2347.1,147.1,55.18,183.07,0.0,0
0.36,2.0,2100.0,2300.0,0100110,0,30,0,0,34,50,0,2345.5,145.5,53.19,189.9,0.0,0
0.36,2.0,2100.0,2300.0,0101001,0,33,0,30,0,0,50,2346.0,146.0,53.51,188.77,0.0,0
0.36,2.0,2100.0,2300.0,0101010,0,39,0,30,0,50,0,2337.9,137.9,52.08,193.95,1.0,70128
0.36,2.0,2100.0,2300.0,0101100,0,30,0,30,42,0,0,2344.8,144.8,54.83,184.22,0.0,0
0.36,2.0,2100.0,2300.0,0110001,0,30,30,0,0,0,50,2344.0,144.0,52.71,191.63,0.0,0
0.36,2.0,2100.0,2300.0,0110010,0,42,30,0,0,50,0,2348.4,148.4,51.45,196.33,1.0,82146
0.36,2.0,2100.0,2300.0,0110100,0,30,30,0,40,0,0,2347.7,147.7,54.53,185.24,0.0,0
0.36,2.0,2100.0,2300.0,0111000,0,44,30,32,0,0,0,2348.4,148.4,52.72,191.61,1.0,60629
0.36,2.0,2100.0,2300.0,1000011,30,0,0,0,0,50,50,2378.2,178.2,51.11,197.63,1.0,160983
0.36,2.0,2100.0,2300.0,1000101,30,0,0,0,38,0,50,2344.4,144.4,53.98,187.12,0.0,0
0.36,2.0,2100.0,2300.0,1000110,30,0,0,0,46,50,0,2343.4,143.4,52.52,192.32,1.0,51601
0.36,2.0,2100.0,2300.0,1001001,30,0,0,50,0,0,50,2311.2,111.2,52.92,190.9,1.0,42856
0.36,2.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2193.0,-7.0,50.91,198.41,1.0,55145
0.36,2.0,2100.0,2300.0,1001100,30,0,0,30,50,0,0,2315.4,115.4,54.08,186.8,1.0,42078
0.36,2.0,2100.0,2300.0,1010001,30,0,30,0,0,0,50,2359.2,159.2,52.07,194.0,0.0,0
0.36,2.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2355.1,155.1,49.9,202.42,1.0,1849
0.36,2.0,2100.0,2300.0,1010100,30,0,30,0,46,0,0,2345.4,145.4,53.93,187.3,0.0,0
0.36,2.0,2100.0,2300.0,1011000,30,0,30,41,0,0,0,2116.7,-83.3,51.35,196.72,1.0,4513
0.36,2.0,2100.0,2300.0,1100001,30,36,0,0,0,0,50,2345.3,145.3,52.58,192.11,0.0,0
0.36,2.0,2100.0,2300.0,1100010,30,42,0,0,0,50,0,2341.8,141.8,51.43,196.42,1.0,267341
0.36,2.0,2100.0,2300.0,1100100,30,30,0,0,38,0,0,2349.2,149.2,54.37,185.79,0.0,0
0.36,2.0,2100.0,2300.0,1101000,30,48,0,30,0,0,0,2345.1,145.1,52.63,191.94,1.0,188512
0.36,2.0,2100.0,2300.0,1110000,30,43,30,0,0,0,0,2346.5,146.5,52.34,193.0,0.0,0
0.36,2.0,2200.0,2400.0,0000111,0,0,0,0,38,50,50,2447.1,147.1,53.07,190.35,0.0,0
0.36,2.0,2200.0,2400.0,0001011,0,0,0,41,0,50,50,2438.5,138.5,52.52,192.35,1.0,38890
0.36,2.0,2200.0,2400.0,0001101,0,0,0,35,50,0,50,2449.3,149.3,55.33,182.58,0.0,0
0.36,2.0,2200.0,2400.0,0001110,0,0,0,30,50,50,0,2369.6,69.6,53.1,190.25,1.0,43074
0.36,2.0,2200.0,2400.0,0010011,0,0,30,0,0,50,50,2432.8,132.8,51.25,197.1,1.0,27394
0.36,2.0,2200.0,2400.0,0010101,0,0,30,0,48,0,50,2449.9,149.9,54.86,184.14,0.0,0
0.36,2.0,2200.0,2400.0,0010110,0,0,30,0,50,50,0,2355.5,55.5,52.7,191.67,1.0,752
0.36,2.0,2200.0,2400.0,0011001,0,0,30,50,0,0,50,2378.9,78.9,53.12,190.17,1.0,43600
0.36,2.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2302.0,2.0,50.61,199.6,1.0,16794
0.36,2.0,2200.0,2400.0,0011100,0,0,30,30,50,0,0,2328.7,28.7,54.19,186.41,1.0,20018
0.36,2.0,2200.0,2400.0,0100011,0,33,0,0,0,50,50,2445.6,145.6,52.12,193.81,0.0,0
0.36,2.0,2200.0,2400.0,0100101,0,34,0,0,50,0,50,2447.7,147.7,56.32,179.35,0.0,0
0.36,2.0,2200.0,2400.0,0100110,0,33,0,0,50,50,0,2446.2,146.2,54.42,185.63,0.0,0
0.36,2.0,2200.0,2400.0,0101001,0,45,0,30,0,0,50,2446.4,146.4,54.04,186.94,0.0,0
0.36,2.0,2200.0,2400.0,0101010,0,48,0,30,0,50,0,2447.9,147.9,52.23,193.42,1.0,70128
0.36,2.0,2200.0,2400.0,0101100,0,40,0,30,50,0,0,2449.8,149.8,55.54,181.88,0.0,0
0.36,2.0,2200.0,2400.0,0110001,0,41,30,0,0,0,50,2442.1,142.1,53.26,189.65,0.0,0
0.36,2.0,2200.0,2400.0,0110010,0,50,30,0,0,50,0,2424.5,124.5,51.85,194.82,1.0,82146
0.36,2.0,2200.0,2400.0,0110100,0,41,30,0,50,0,0,2445.7,145.7,55.64,181.55,0.0,0
0.36,2.0,2200.0,2400.0,0111000,0,50,30,30,0,0,0,2392.6,92.6,52.93,190.85,1.0,60629
0.36,2.0,2200.0,2400.0,1000011,30,0,0,0,0,50,50,2378.2,78.2,51.11,197.63,1.0,160983
0.36,2.0,2200.0,2400.0,1000101,32,0,0,0,50,0,50,2449.4,149.4,54.98,183.73,0.0,0
0.36,2.0,2200.0,2400.0,1000110,36,0,0,0,50,50,0,2419.5,119.5,52.88,191.02,1.0,51601
0.36,2.0,2200.0,2400.0,1001001,30,0,0,50,0,0,50,2311.2,11.2,52.92,190.9,1.0,42856
0.36,2.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2193.0,-107.0,50.91,198.41,1.0,55145
0.36,2.0,2200.0,2400.0,1001100,30,0,0,30,50,0,0,2315.4,15.4,54.08,186.8,1.0,42078
0.36,2.0,2200.0,2400.0,1010001,30,0,34,0,0,0,50,2402.5,102.5,52.11,193.84,0.0,0
0.36,2.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2355.1,55.1,49.9,202.42,1.0,1849
0.36,2.0,2200.0,2400.0,1010100,30,0,30,0,50,0,0,2365.1,65.1,54.19,186.39,0.0,0
0.36,2.0,2200.0,2400.0,1011000,30,0,34,38,0,0,0,2155.1,-144.9,51.31,196.87,1.0,4513
0.36,2.0,2200.0,2400.0,1100001,30,47,0,0,0,0,50,2446.8,146.8,53.19,189.92,0.0,0
0.36,2.0,2200.0,2400.0,1100010,30,50,0,0,0,50,0,2429.6,129.6,51.82,194.95,1.0,267341
0.36,2.0,2200.0,2400.0,1100100,30,34,0,0,50,0,0,2449.5,149.5,55.34,182.53,0.0,0
0.36,2.0,2200.0,2400.0,1101000,30,50,0,30,0,0,0,2365.4,65.4,52.69,191.73,1.0,188512
0.36,2.0,2200.0,2400.0,1110000,30,50,30,0,0,0,0,2391.4,91.4,52.72,191.62,0.0,0
0.36,2.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2545.5,145.5,53.87,187.52,0.0,0
0.36,2.0,2300.0,2500.0,0001011,0,0,0,41,0,50,50,2438.5,38.5,52.52,192.35,1.0,38890
0.36,2.0,2300.0,2500.0,0001101,0,0,0,45,50,0,50,2518.0,118.0,55.4,182.35,0.0,0
0.36,2.0,2300.0,2500.0,0001110,0,0,0,30,50,50,0,2369.6,-30.4,53.1,190.25,1.0,43074
0.36,2.0,2300.0,2500.0,0010011,0,0,30,0,0,50,50,2432.8,32.8,51.25,197.1,1.0,27394
0.36,2.0,2300.0,2500.0,0010101,0,0,41,0,50,0,50,2548.1,148.1,55.09,183.38,0.0,0
0.36,2.0,2300.0,2500.0,0010110,0,0,30,0,50,50,0,2355.5,-44.5,52.7,191.67,1.0,752
0.36,2.0,2300.0,2500.0,0011001,0,0,30,50,0,0,50,2378.9,-21.1,53.12,190.17,1.0,43600
0.36,2.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2302.0,-98.0,50.61,199.6,1.0,16794
0.36,2.0,2300.0,2500.0,0011100,0,0,30,30,50,0,0,2328.7,-71.3,54.19,186.41,1.0,20018
0.36,2.0,2300.0,2500.0,0100011,0,42,0,0,0,50,50,2540.4,140.4,52.61,192.02,0.0,0
0.36,2.0,2300.0,2500.0,0100101,0,49,0,0,50,0,50,2549.2,149.2,57.04,177.1,0.0,0
0.36,2.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2527.2,127.2,54.93,183.89,0.0,0
0.36,2.0,2300.0,2500.0,0101001,0,50,0,36,0,0,50,2543.6,143.6,54.38,185.77,0.0,0
0.36,2.0,2300.0,2500.0,0101010,0,50,0,30,0,50,0,2465.7,65.7,52.26,193.28,1.0,70128
0.36,2.0,2300.0,2500.0,0101100,0,50,0,30,50,0,0,2495.7,95.7,55.8,181.03,0.0,0
0.36,2.0,2300.0,2500.0,0110001,0,50,33,0,0,0,50,2544.0,144.0,53.79,187.78,0.0,0
0.36,2.0,2300.0,2500.0,0110010,0,50,30,0,0,50,0,2424.5,24.5,51.85,194.82,1.0,82146
0.36,2.0,2300.0,2500.0,0110100,0,50,30,0,50,0,0,2483.9,83.9,55.92,180.66,0.0,0
0.36,2.0,2300.0,2500.0,0111000,0,50,30,30,0,0,0,2392.6,-7.4,52.93,190.85,1.0,60629
0.36,2.0,2300.0,2500.0,1000011,30,0,0,0,0,50,50,2378.2,-21.8,51.11,197.63,1.0,160983
0.36,2.0,2300.0,2500.0,1000101,42,0,0,0,50,0,50,2541.5,141.5,55.17,183.1,0.0,0
0.36,2.0,2300.0,2500.0,1000110,45,0,0,0,50,50,0,2542.1,142.1,52.92,190.89,1.0,51601
0.36,2.0,2300.0,2500.0,1001001,30,0,0,50,0,0,50,2311.2,-88.8,52.92,190.9,1.0,42856
0.36,2.0,2300.0,2500.0,1001010,30,0,0,34,0,50,0,2257.6,-142.4,50.73,199.12,1.0,55145
0.36,2.0,2300.0,2500.0,1001100,30,0,0,30,50,0,0,2315.4,-84.6,54.08,186.8,1.0,42078
0.36,2.0,2300.0,2500.0,1010001,30,0,34,0,0,0,50,2402.5,2.5,52.11,193.84,0.0,0
0.36,2.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2355.1,-44.9,49.9,202.42,1.0,1849
0.36,2.0,2300.0,2500.0,1010100,30,0,30,0,50,0,0,2365.1,-34.9,54.19,186.39,0.0,0
0.36,2.0,2300.0,2500.0,1011000,42,0,30,30,0,0,0,2257.5,-142.5,51.22,197.2,1.0,4513
0.36,2.0,2300.0,2500.0,1100001,38,50,0,0,0,0,50,2542.3,142.3,53.39,189.2,0.0,0
0.36,2.0,2300.0,2500.0,1100010,30,50,0,0,0,50,0,2429.6,29.6,51.82,194.95,1.0,267341
0.36,2.0,2300.0,2500.0,1100100,30,50,0,0,50,0,0,2520.6,120.6,55.86,180.84,0.0,0
0.36,2.0,2300.0,2500.0,1101000,30,50,0,30,0,0,0,2365.4,-34.6,52.69,191.73,1.0,188512
0.36,2.0,2300.0,2500.0,1110000,30,50,30,0,0,0,0,2391.4,-8.6,52.72,191.62,0.0,0
0.36,2.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2545.5,45.5,53.87,187.52,0.0,0
0.36,2.0,2400.0,2600.0,0001011,0,0,0,41,0,50,50,2438.5,-61.5,52.52,192.35,1.0,38890
0.36,2.0,2400.0,2600.0,0001101,0,0,0,45,50,0,50,2518.0,18.0,55.4,182.35,0.0,0
0.36,2.0,2400.0,2600.0,0001110,0,0,0,30,50,50,0,2369.6,-130.4,53.1,190.25,1.0,43074
0.36,2.0,2400.0,2600.0,0010011,0,0,30,0,0,50,50,2432.8,-67.2,51.25,197.1,1.0,27394
0.36,2.0,2400.0,2600.0,0010101,0,0,44,0,50,0,50,2566.6,66.6,55.09,183.36,0.0,0
0.36,2.0,2400.0,2600.0,0010110,0,0,30,0,50,50,0,2355.5,-144.5,52.7,191.67,1.0,752
0.36,2.0,2400.0,2600.0,0011001,0,0,30,50,0,0,50,2378.9,-121.1,53.12,190.17,1.0,43600
0.36,2.0,2400.0,2600.0,0011010,0,0,31,31,0,50,0,2350.9,-149.1,50.47,200.14,1.0,16794
0.36,2.0,2400.0,2600.0,0011100,0,0,35,32,50,0,0,2350.4,-149.6,53.95,187.25,1.0,20018
0.36,2.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2626.6,126.6,53.11,190.21,0.0,0
0.36,2.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2555.0,55.0,57.06,177.03,0.0,0
0.36,2.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2527.2,27.2,54.93,183.89,0.0,0
0.36,2.0,2400.0,2600.0,0101001,0,50,0,39,0,0,50,2567.6,67.6,54.41,185.67,0.0,0
0.36,2.0,2400.0,2600.0,0101010,0,50,0,30,0,50,0,2465.7,-34.3,52.26,193.28,1.0,70128
0.36,2.0,2400.0,2600.0,0101100,0,50,0,30,50,0,0,2495.7,-4.3,55.8,181.03,0.0,0
0.36,2.0,2400.0,2600.0,0110001,0,50,40,0,0,0,50,2591.5,91.5,53.8,187.75,0.0,0
0.36,2.0,2400.0,2600.0,0110010,0,50,30,0,0,50,0,2424.5,-75.5,51.85,194.82,1.0,82146
0.36,2.0,2400.0,2600.0,0110100,0,50,30,0,50,0,0,2483.9,-16.1,55.92,180.66,0.0,0
0.36,2.0,2400.0,2600.0,0111000,0,50,30,30,0,0,0,2392.6,-107.4,52.93,190.85,1.0,60629
0.36,2.0,2400.0,2600.0,1000011,30,0,0,0,0,50,50,2378.2,-121.8,51.11,197.63,1.0,160983
0.36,2.0,2400.0,2600.0,1000101,46,0,0,0,50,0,50,2580.5,80.5,55.25,182.82,0.0,0
0.36,2.0,2400.0,2600.0,1000110,48,0,0,0,50,50,0,2626.0,126.0,52.98,190.68,1.0,51601
0.36,2.0,2400.0,2600.0,1001001,39,0,0,50,0,0,50,2351.4,-148.6,52.58,192.12,1.0,42856
0.36,2.0,2400.0,2600.0,1001010,37,0,0,30,0,50,0,2351.2,-148.8,50.47,200.13,1.0,55145
0.36,2.0,2400.0,2600.0,1001100,37,0,0,30,50,0,0,2354.2,-145.8,54.0,187.07,1.0,42078
0.36,2.0,2400.0,2600.0,1010001,30,0,34,0,0,0,50,2402.5,-97.5,52.11,193.84,0.0,0
0.36,2.0,2400.0,2600.0,1010010,30,0,30,0,0,50,0,2355.1,-144.9,49.9,202.42,1.0,1849
0.36,2.0,2400.0,2600.0,1010100,30,0,30,0,50,0,0,2365.1,-134.9,54.19,186.39,0.0,0
0.36,2.0,2400.0,2600.0,1011000,36,0,39,30,0,0,0,2351.2,-148.8,51.07,197.82,1.0,4513
0.36,2.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2648.4,148.4,53.53,188.71,0.0,0
0.36,2.0,2400.0,2600.0,1100010,30,50,0,0,0,50,0,2429.6,-70.4,51.82,194.95,1.0,267341
0.36,2.0,2400.0,2600.0,1100100,30,50,0,0,50,0,0,2520.6,20.6,55.86,180.84,0.0,0
0.36,2.0,2400.0,2600.0,1101000,30,50,0,30,0,0,0,2365.4,-134.6,52.69,191.73,1.0,188512
0.36,2.0,2400.0,2600.0,1110000,30,50,30,0,0,0,0,2391.4,-108.6,52.72,191.62,0.0,0
0.36,2.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2545.5,-54.5,53.87,187.52,0.0,0
0.36,2.0,2500.0,2700.0,0001011,0,0,0,44,0,50,50,2450.7,-149.3,52.41,192.75,1.0,38890
0.36,2.0,2500.0,2700.0,0001101,0,0,0,45,50,0,50,2518.0,-82.0,55.4,182.35,0.0,0
0.36,2.0,2500.0,2700.0,0001110,0,0,0,44,50,50,0,2460.0,-140.0,52.5,192.4,1.0,43074
0.36,2.0,2500.0,2700.0,0010011,0,0,33,0,0,50,50,2455.8,-144.2,51.21,197.27,1.0,27394
0.36,2.0,2500.0,2700.0,0010101,0,0,44,0,50,0,50,2566.6,-33.4,55.09,183.36,0.0,0
0.36,2.0,2500.0,2700.0,0010110,0,0,43,0,50,50,0,2453.2,-146.8,52.46,192.54,1.0,752
0.36,2.0,2500.0,2700.0,0011001,0,0,43,41,0,0,50,2451.0,-149.0,52.76,191.48,1.0,43600
0.36,2.0,2500.0,2700.0,0011010,0,0,31,36,0,50,0,2450.2,-149.8,50.16,201.38,1.0,16794
0.36,2.0,2500.0,2700.0,0011100,0,0,47,39,50,0,0,2450.2,-149.8,53.14,190.1,1.0,20018
0.36,2.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2626.6,26.6,53.11,190.21,0.0,0
0.36,2.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2555.0,-45.0,57.06,177.03,0.0,0
0.36,2.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2527.2,-72.8,54.93,183.89,0.0,0
0.36,2.0,2500.0,2700.0,0101001,0,50,0,39,0,0,50,2567.6,-32.4,54.41,185.67,0.0,0
0.36,2.0,2500.0,2700.0,0101010,0,50,0,30,0,50,0,2465.7,-134.3,52.26,193.28,1.0,70128
0.36,2.0,2500.0,2700.0,0101100,0,50,0,30,50,0,0,2495.7,-104.3,55.8,181.03,0.0,0
0.36,2.0,2500.0,2700.0,0110001,0,50,40,0,0,0,50,2591.5,-8.5,53.8,187.75,0.0,0
0.36,2.0,2500.0,2700.0,0110010,0,50,37,0,0,50,0,2454.2,-145.8,51.66,195.55,1.0,82146
0.36,2.0,2500.0,2700.0,0110100,0,50,30,0,50,0,0,2483.9,-116.1,55.92,180.66,0.0,0
0.36,2.0,2500.0,2700.0,0111000,0,50,30,49,0,0,0,2453.4,-146.6,52.41,192.75,1.0,60629
0.36,2.0,2500.0,2700.0,1000011,46,0,0,0,0,50,50,2454.3,-145.7,50.81,198.8,1.0,160983
0.36,2.0,2500.0,2700.0,1000101,46,0,0,0,50,0,50,2580.5,-19.5,55.25,182.82,0.0,0
0.36,2.0,2500.0,2700.0,1000110,48,0,0,0,50,50,0,2626.0,26.0,52.98,190.68,1.0,51601
0.36,2.0,2500.0,2700.0,1001001,50,0,0,50,0,0,50,2453.7,-146.3,52.0,194.26,1.0,42856
0.36,2.0,2500.0,2700.0,1001010,40,0,0,30,0,50,0,2450.2,-149.8,50.26,200.99,1.0,55145
0.36,2.0,2500.0,2700.0,1001100,50,0,0,30,50,0,0,2454.5,-145.5,53.64,188.31,1.0,42078
0.36,2.0,2500.0,2700.0,1010001,30,0,38,0,0,0,50,2450.1,-149.9,52.1,193.9,0.0,0
0.36,2.0,2500.0,2700.0,1010010,47,0,31,0,0,50,0,2744.0,144.0,49.67,203.38,1.0,1849
0.36,2.0,2500.0,2700.0,1010100,50,0,33,0,50,0,0,2584.6,-15.4,53.96,187.22,0.0,0
0.36,2.0,2500.0,2700.0,1011000,46,0,30,31,0,0,0,2458.3,-141.7,50.9,198.46,1.0,4513
0.36,2.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2648.4,48.4,53.53,188.71,0.0,0
0.36,2.0,2500.0,2700.0,1100010,34,50,0,0,0,50,0,2451.6,-148.4,51.73,195.27,1.0,267341
0.36,2.0,2500.0,2700.0,1100100,30,50,0,0,50,0,0,2520.6,-79.4,55.86,180.84,0.0,0
0.36,2.0,2500.0,2700.0,1101000,47,50,0,30,0,0,0,2453.8,-146.2,52.31,193.09,1.0,188512
0.36,2.0,2500.0,2700.0,1110000,42,50,30,0,0,0,0,2454.7,-145.3,52.36,192.91,0.0,0
0.36,2.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2545.5,-154.5,53.87,187.52,0.0,0
0.36,2.0,2600.0,2800.0,0001011,0,0,0,50,0,50,50,2500.5,-199.5,52.11,193.84,1.0,38890
0.36,2.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2550.9,-149.1,55.3,182.68,0.0,0
0.36,2.0,2600.0,2800.0,0001110,0,0,0,50,50,50,0,2549.8,-150.2,52.21,193.48,1.0,43074
0.36,2.0,2600.0,2800.0,0010011,0,0,45,0,0,50,50,2554.4,-145.6,50.8,198.85,1.0,27394
0.36,2.0,2600.0,2800.0,0010101,0,0,44,0,50,0,50,2566.6,-133.4,55.09,183.36,0.0,0
0.36,2.0,2600.0,2800.0,0010110,0,0,49,0,50,50,0,2568.6,-131.4,52.26,193.28,1.0,752
0.36,2.0,2600.0,2800.0,0011001,0,0,50,50,0,0,50,2528.6,-171.4,52.1,193.88,1.0,43600
0.36,2.0,2600.0,2800.0,0011010,0,0,30,44,0,50,0,2563.5,-136.5,49.76,203.02,1.0,16794
0.36,2.0,2600.0,2800.0,0011100,0,0,50,50,50,0,0,2547.6,-152.4,52.61,191.99,1.0,20018
0.36,2.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2626.6,-73.4,53.11,190.21,0.0,0
0.36,2.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2555.0,-145.0,57.06,177.03,0.0,0
0.36,2.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2527.2,-172.8,54.93,183.89,0.0,0
0.36,2.0,2600.0,2800.0,0101001,0,50,0,39,0,0,50,2567.6,-132.4,54.41,185.67,0.0,0
0.36,2.0,2600.0,2800.0,0101010,0,50,0,40,0,50,0,2555.5,-144.5,51.91,194.6,1.0,70128
0.36,2.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2549.9,-150.1,55.42,182.26,0.0,0
0.36,2.0,2600.0,2800.0,0110001,0,50,40,0,0,0,50,2591.5,-108.5,53.8,187.75,0.0,0
0.36,2.0,2600.0,2800.0,0110010,0,50,44,0,0,50,0,2564.0,-136.0,51.37,196.66,1.0,82146
0.36,2.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2530.1,-169.9,55.4,182.34,0.0,0
0.36,2.0,2600.0,2800.0,0111000,0,50,43,50,0,0,0,2551.2,-148.8,51.83,194.89,1.0,60629
0.36,2.0,2600.0,2800.0,1000011,50,0,0,0,0,50,50,2499.9,-200.1,50.72,199.18,1.0,160983
0.36,2.0,2600.0,2800.0,1000101,46,0,0,0,50,0,50,2580.5,-119.5,55.25,182.82,0.0,0
0.36,2.0,2600.0,2800.0,1000110,48,0,0,0,50,50,0,2626.0,-74.0,52.98,190.68,1.0,51601
0.36,2.0,2600.0,2800.0,1001001,50,0,0,50,0,0,50,2453.7,-246.3,52.0,194.26,1.0,42856
0.36,2.0,2600.0,2800.0,1001010,50,0,0,30,0,50,0,2743.2,43.2,50.11,201.61,1.0,55145
0.36,2.0,2600.0,2800.0,1001100,50,0,0,43,50,0,0,2552.9,-147.1,53.35,189.34,1.0,42078
0.36,2.0,2600.0,2800.0,1010001,48,0,30,0,0,0,50,2553.0,-147.0,52.08,193.98,0.0,0
0.36,2.0,2600.0,2800.0,1010010,50,0,35,0,0,50,0,2841.4,141.4,50.06,201.79,1.0,1849
0.36,2.0,2600.0,2800.0,1010100,50,0,33,0,50,0,0,2584.6,-115.4,53.96,187.22,0.0,0
0.36,2.0,2600.0,2800.0,1011000,46,0,30,36,0,0,0,2550.9,-149.1,50.68,199.33,1.0,4513
0.36,2.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2648.4,-51.6,53.53,188.71,0.0,0
0.36,2.0,2600.0,2800.0,1100010,44,50,0,0,0,50,0,2557.1,-142.9,51.41,196.51,1.0,267341
0.36,2.0,2600.0,2800.0,1100100,40,50,0,0,50,0,0,2551.3,-148.7,55.83,180.95,0.0,0
0.36,2.0,2600.0,2800.0,1101000,50,50,0,41,0,0,0,2551.9,-148.1,51.88,194.71,1.0,188512
0.36,2.0,2600.0,2800.0,1110000,50,50,31,0,0,0,0,2550.6,-149.4,52.22,193.43,0.0,0
0.36,2.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2545.5,-254.5,53.87,187.52,0.0,0
0.36,2.0,2700.0,2900.0,0001011,0,0,0,50,0,50,50,2500.5,-299.5,52.11,193.84,1.0,38890
0.36,2.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2550.9,-249.1,55.3,182.68,0.0,0
0.36,2.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2549.8,-250.2,52.21,193.48,1.0,43074
0.36,2.0,2700.0,2900.0,0010011,0,0,50,0,0,50,50,2616.0,-184.0,50.52,199.95,1.0,27394
0.36,2.0,2700.0,2900.0,0010101,0,0,50,0,50,0,50,2597.2,-202.8,55.04,183.55,0.0,0
0.36,2.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2588.6,-211.4,52.2,193.53,1.0,752
0.36,2.0,2700.0,2900.0,0011001,0,0,50,50,0,0,50,2528.6,-271.4,52.1,193.88,1.0,43600
0.36,2.0,2700.0,2900.0,0011010,0,0,30,50,0,50,0,2651.1,-148.9,49.5,204.06,1.0,16794
0.36,2.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2547.6,-252.4,52.61,191.99,1.0,20018
0.36,2.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2626.6,-173.4,53.11,190.21,0.0,0
0.36,2.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2555.0,-245.0,57.06,177.03,0.0,0
0.36,2.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2527.2,-272.8,54.93,183.89,0.0,0
0.36,2.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2652.9,-147.1,54.28,186.1,0.0,0
0.36,2.0,2700.0,2900.0,0101010,0,50,0,46,0,50,0,2657.8,-142.2,51.63,195.67,1.0,70128
0.36,2.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2549.9,-250.1,55.42,182.26,0.0,0
0.36,2.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2644.4,-155.6,53.77,187.88,0.0,0
0.36,2.0,2700.0,2900.0,0110010,0,49,50,0,0,50,0,2652.1,-147.9,50.73,199.12,1.0,82146
0.36,2.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2530.1,-269.9,55.4,182.34,0.0,0
0.36,2.0,2700.0,2900.0,0111000,0,50,50,50,0,0,0,2621.5,-178.5,51.31,196.86,1.0,60629
0.36,2.0,2700.0,2900.0,1000011,50,0,0,0,0,50,50,2499.9,-300.1,50.72,199.18,1.0,160983
0.36,2.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2618.2,-181.8,55.22,182.94,0.0,0
0.36,2.0,2700.0,2900.0,1000110,49,0,0,0,50,50,0,2660.8,-139.2,52.97,190.69,1.0,51601
0.36,2.0,2700.0,2900.0,1001001,50,0,0,50,0,0,50,2453.7,-346.3,52.0,194.26,1.0,42856
0.36,2.0,2700.0,2900.0,1001010,50,0,0,30,0,50,0,2743.2,-56.8,50.11,201.61,1.0,55145
0.36,2.0,2700.0,2900.0,1001100,50,0,0,49,50,0,0,2663.9,-136.1,53.2,189.87,1.0,42078
0.36,2.0,2700.0,2900.0,1010001,50,0,38,0,0,0,50,2668.2,-131.8,51.93,194.54,0.0,0
0.36,2.0,2700.0,2900.0,1010010,50,0,45,0,0,50,0,2943.2,143.2,50.35,200.63,1.0,1849
0.36,2.0,2700.0,2900.0,1010100,50,0,38,0,50,0,0,2658.3,-141.7,53.87,187.5,0.0,0
0.36,2.0,2700.0,2900.0,1011000,50,0,45,50,0,0,0,2941.7,141.7,50.74,199.1,1.0,4513
0.36,2.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2648.4,-151.6,53.53,188.71,0.0,0
