Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.36,2.0,2700.0,2900.0,1100010,47,50,0,0,0,50,0,2652.7,-147.3,51.18,197.36,1.0,267341
0.36,2.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2603.1,-196.9,55.72,181.29,0.0,0
0.36,2.0,2700.0,2900.0,1101000,50,50,0,46,0,0,0,2654.3,-145.7,51.71,195.34,1.0,188512
0.36,2.0,2700.0,2900.0,1110000,50,49,37,0,0,0,0,2652.3,-147.7,51.99,194.3,0.0,0
0.36,2.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2545.5,-354.5,53.87,187.52,0.0,0
0.36,2.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2500.5,-399.5,52.11,193.84,1.0,38890
0.36,2.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2550.9,-349.1,55.3,182.68,0.0,0
0.36,2.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2549.8,-350.2,52.21,193.48,1.0,43074
0.36,2.0,2800.0,3000.0,0010011,0,0,50,0,0,50,50,2616.0,-284.0,50.52,199.95,1.0,27394
0.36,2.0,2800.0,3000.0,0010101,0,0,50,0,50,0,50,2597.2,-302.8,55.04,183.55,0.0,0
0.36,2.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2588.6,-311.4,52.2,193.53,1.0,752
0.36,2.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2528.6,-371.4,52.1,193.88,1.0,43600
0.36,2.0,2800.0,3000.0,0011010,0,0,50,50,0,50,0,2784.0,-116.0,49.16,205.5,1.0,16794
0.36,2.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2547.6,-352.4,52.61,191.99,1.0,20018
0.36,2.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2626.6,-273.4,53.11,190.21,0.0,0
0.36,2.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2555.0,-345.0,57.06,177.03,0.0,0
0.36,2.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2527.2,-372.8,54.93,183.89,0.0,0
0.36,2.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2652.9,-247.1,54.28,186.1,0.0,0
0.36,2.0,2800.0,3000.0,0101010,0,50,0,50,0,50,0,2701.9,-198.1,51.34,196.77,1.0,70128
0.36,2.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2549.9,-350.1,55.42,182.26,0.0,0
0.36,2.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2644.4,-255.6,53.77,187.88,0.0,0
0.36,2.0,2800.0,3000.0,0110010,0,50,50,0,0,50,0,2668.8,-231.2,50.73,199.13,1.0,82146
0.36,2.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2530.1,-369.9,55.4,182.34,0.0,0
0.36,2.0,2800.0,3000.0,0111000,0,50,50,50,0,0,0,2621.5,-278.5,51.31,196.86,1.0,60629
0.36,2.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2499.9,-400.1,50.72,199.18,1.0,160983
0.36,2.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2618.2,-281.8,55.22,182.94,0.0,0
0.36,2.0,2800.0,3000.0,1000110,50,0,0,0,50,50,0,2693.6,-206.4,52.95,190.76,1.0,51601
0.36,2.0,2800.0,3000.0,1001001,50,0,0,50,0,0,50,2453.7,-446.3,52.0,194.26,1.0,42856
0.36,2.0,2800.0,3000.0,1001010,50,0,0,50,0,50,0,2981.0,81.0,50.21,201.21,1.0,55145
0.36,2.0,2800.0,3000.0,1001100,50,0,0,50,50,0,0,2680.0,-220.0,53.16,190.04,1.0,42078
0.36,2.0,2800.0,3000.0,1010001,48,0,44,0,0,0,50,2767.5,-132.5,51.72,195.29,0.0,0
0.36,2.0,2800.0,3000.0,1010010,50,0,50,0,0,50,0,3005.4,105.4,50.47,200.16,1.0,1849
0.36,2.0,2800.0,3000.0,1010100,50,0,43,0,50,0,0,2759.9,-140.1,53.66,188.25,0.0,0
0.36,2.0,2800.0,3000.0,1011000,50,0,50,50,0,0,0,2993.4,93.4,50.85,198.66,1.0,4513
0.36,2.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2648.4,-251.6,53.53,188.71,0.0,0
0.36,2.0,2800.0,3000.0,1100010,50,50,0,0,0,50,0,2717.0,-183.0,50.93,198.36,1.0,267341
0.36,2.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2603.1,-296.9,55.72,181.29,0.0,0
0.36,2.0,2800.0,3000.0,1101000,50,50,0,50,0,0,0,2711.1,-188.9,51.55,195.96,1.0,188512
0.36,2.0,2800.0,3000.0,1110000,50,49,42,0,0,0,0,2750.1,-149.9,51.48,196.21,0.0,0
0.36,2.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2545.5,-454.5,53.87,187.52,0.0,0
0.36,2.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2500.5,-499.5,52.11,193.84,1.0,38890
0.36,2.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2550.9,-449.1,55.3,182.68,0.0,0
0.36,2.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2549.8,-450.2,52.21,193.48,1.0,43074
0.36,2.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2616.0,-384.0,50.52,199.95,1.0,27394
0.36,2.0,2900.0,3100.0,0010101,0,0,50,0,50,0,50,2597.2,-402.8,55.04,183.55,0.0,0
0.36,2.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2588.6,-411.4,52.2,193.53,1.0,752
0.36,2.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2528.6,-471.4,52.1,193.88,1.0,43600
0.36,2.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2784.0,-216.0,49.16,205.5,1.0,16794
0.36,2.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2547.6,-452.4,52.61,191.99,1.0,20018
0.36,2.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2626.6,-373.4,53.11,190.21,0.0,0
0.36,2.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2555.0,-445.0,57.06,177.03,0.0,0
0.36,2.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2527.2,-472.8,54.93,183.89,0.0,0
0.36,2.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2652.9,-347.1,54.28,186.1,0.0,0
0.36,2.0,2900.0,3100.0,0101010,0,50,0,50,0,50,0,2701.9,-298.1,51.34,196.77,1.0,70128
0.36,2.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2549.9,-450.1,55.42,182.26,0.0,0
0.36,2.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2644.4,-355.6,53.77,187.88,0.0,0
0.36,2.0,2900.0,3100.0,0110010,0,50,50,0,0,50,0,2668.8,-331.2,50.73,199.13,1.0,82146
0.36,2.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2530.1,-469.9,55.4,182.34,0.0,0
0.36,2.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2621.5,-378.5,51.31,196.86,1.0,60629
0.36,2.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2499.9,-500.1,50.72,199.18,1.0,160983
0.36,2.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2618.2,-381.8,55.22,182.94,0.0,0
0.36,2.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2693.6,-306.4,52.95,190.76,1.0,51601
0.36,2.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2453.7,-546.3,52.0,194.26,1.0,42856
0.36,2.0,2900.0,3100.0,1001010,50,0,0,50,0,50,0,2981.0,-19.0,50.21,201.21,1.0,55145
0.36,2.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2680.0,-320.0,53.16,190.04,1.0,42078
0.36,2.0,2900.0,3100.0,1010001,46,0,50,0,0,0,50,2852.7,-147.3,51.07,197.78,0.0,0
0.36,2.0,2900.0,3100.0,1010010,50,0,50,0,0,50,0,3005.4,5.4,50.47,200.16,1.0,1849
0.36,2.0,2900.0,3100.0,1010100,50,0,50,0,50,0,0,2857.6,-142.4,52.8,191.32,0.0,0
0.36,2.0,2900.0,3100.0,1011000,50,0,50,50,0,0,0,2993.4,-6.6,50.85,198.66,1.0,4513
0.36,2.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2648.4,-351.6,53.53,188.71,0.0,0
0.36,2.0,2900.0,3100.0,1100010,50,50,0,0,0,50,0,2717.0,-283.0,50.93,198.36,1.0,267341
0.36,2.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2603.1,-396.9,55.72,181.29,0.0,0
0.36,2.0,2900.0,3100.0,1101000,50,50,0,50,0,0,0,2711.1,-288.9,51.55,195.96,1.0,188512
0.36,2.0,2900.0,3100.0,1110000,50,50,50,0,0,0,0,2856.0,-144.0,50.65,199.45,0.0,0
0.36,2.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2545.5,-554.5,53.87,187.52,0.0,0
0.36,2.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2500.5,-599.5,52.11,193.84,1.0,38890
0.36,2.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2550.9,-549.1,55.3,182.68,0.0,0
0.36,2.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2549.8,-550.2,52.21,193.48,1.0,43074
0.36,2.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2616.0,-484.0,50.52,199.95,1.0,27394
0.36,2.0,3000.0,3200.0,0010101,0,0,50,0,50,0,50,2597.2,-502.8,55.04,183.55,0.0,0
0.36,2.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2588.6,-511.4,52.2,193.53,1.0,752
0.36,2.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2528.6,-571.4,52.1,193.88,1.0,43600
0.36,2.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2784.0,-316.0,49.16,205.5,1.0,16794
0.36,2.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2547.6,-552.4,52.61,191.99,1.0,20018
0.36,2.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2626.6,-473.4,53.11,190.21,0.0,0
0.36,2.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2555.0,-545.0,57.06,177.03,0.0,0
0.36,2.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2527.2,-572.8,54.93,183.89,0.0,0
0.36,2.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2652.9,-447.1,54.28,186.1,0.0,0
0.36,2.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2701.9,-398.1,51.34,196.77,1.0,70128
0.36,2.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2549.9,-550.1,55.42,182.26,0.0,0
0.36,2.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2644.4,-455.6,53.77,187.88,0.0,0
0.36,2.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2668.8,-431.2,50.73,199.13,1.0,82146
0.36,2.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2530.1,-569.9,55.4,182.34,0.0,0
0.36,2.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2621.5,-478.5,51.31,196.86,1.0,60629
0.36,2.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2499.9,-600.1,50.72,199.18,1.0,160983
0.36,2.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2618.2,-481.8,55.22,182.94,0.0,0
0.36,2.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2693.6,-406.4,52.95,190.76,1.0,51601
0.36,2.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2453.7,-646.3,52.0,194.26,1.0,42856
0.36,2.0,3000.0,3200.0,1001010,50,0,0,50,0,50,0,2981.0,-119.0,50.21,201.21,1.0,55145
0.36,2.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2680.0,-420.0,53.16,190.04,1.0,42078
0.36,2.0,3000.0,3200.0,1010001,50,0,49,0,0,0,50,2951.2,-148.8,50.46,200.18,0.0,0
0.36,2.0,3000.0,3200.0,1010010,50,0,50,0,0,50,0,3005.4,-94.6,50.47,200.16,1.0,1849
0.36,2.0,3000.0,3200.0,1010100,50,0,50,0,50,0,0,2857.6,-242.4,52.8,191.32,0.0,0
0.36,2.0,3000.0,3200.0,1011000,50,0,50,50,0,0,0,2993.4,-106.6,50.85,198.66,1.0,4513
0.36,2.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2648.4,-451.6,53.53,188.71,0.0,0
0.36,2.0,3000.0,3200.0,1100010,50,50,0,0,0,50,0,2717.0,-383.0,50.93,198.36,1.0,267341
0.36,2.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2603.1,-496.9,55.72,181.29,0.0,0
0.36,2.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2711.1,-388.9,51.55,195.96,1.0,188512
0.36,2.0,3000.0,3200.0,1110000,50,50,50,0,0,0,0,2856.0,-244.0,50.65,199.45,0.0,0
0.36,2.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2545.5,-654.5,53.87,187.52,0.0,0
0.36,2.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2500.5,-699.5,52.11,193.84,1.0,38890
0.36,2.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2550.9,-649.1,55.3,182.68,0.0,0
0.36,2.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2549.8,-650.2,52.21,193.48,1.0,43074
0.36,2.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2616.0,-584.0,50.52,199.95,1.0,27394
0.36,2.0,3100.0,3300.0,0010101,0,0,50,0,50,0,50,2597.2,-602.8,55.04,183.55,0.0,0
0.36,2.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2588.6,-611.4,52.2,193.53,1.0,752
0.36,2.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2528.6,-671.4,52.1,193.88,1.0,43600
0.36,2.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2784.0,-416.0,49.16,205.5,1.0,16794
0.36,2.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2547.6,-652.4,52.61,191.99,1.0,20018
0.36,2.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2626.6,-573.4,53.11,190.21,0.0,0
0.36,2.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2555.0,-645.0,57.06,177.03,0.0,0
0.36,2.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2527.2,-672.8,54.93,183.89,0.0,0
0.36,2.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2652.9,-547.1,54.28,186.1,0.0,0
0.36,2.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2701.9,-498.1,51.34,196.77,1.0,70128
0.36,2.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2549.9,-650.1,55.42,182.26,0.0,0
0.36,2.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2644.4,-555.6,53.77,187.88,0.0,0
0.36,2.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2668.8,-531.2,50.73,199.13,1.0,82146
0.36,2.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2530.1,-669.9,55.4,182.34,0.0,0
0.36,2.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2621.5,-578.5,51.31,196.86,1.0,60629
0.36,2.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2499.9,-700.1,50.72,199.18,1.0,160983
0.36,2.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2618.2,-581.8,55.22,182.94,0.0,0
0.36,2.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2693.6,-506.4,52.95,190.76,1.0,51601
0.36,2.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2453.7,-746.3,52.0,194.26,1.0,42856
0.36,2.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,2981.0,-219.0,50.21,201.21,1.0,55145
0.36,2.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2680.0,-520.0,53.16,190.04,1.0,42078
0.36,2.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,2978.4,-221.6,50.32,200.76,0.0,0
0.36,2.0,3100.0,3300.0,1010010,50,0,50,0,0,50,0,3005.4,-194.6,50.47,200.16,1.0,1849
0.36,2.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2857.6,-342.4,52.8,191.32,0.0,0
0.36,2.0,3100.0,3300.0,1011000,50,0,50,50,0,0,0,2993.4,-206.6,50.85,198.66,1.0,4513
0.36,2.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2648.4,-551.6,53.53,188.71,0.0,0
0.36,2.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2717.0,-483.0,50.93,198.36,1.0,267341
0.36,2.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2603.1,-596.9,55.72,181.29,0.0,0
0.36,2.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2711.1,-488.9,51.55,195.96,1.0,188512
0.36,2.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,2856.0,-344.0,50.65,199.45,0.0,0
0.36,2.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2545.5,-754.5,53.87,187.52,0.0,0
0.36,2.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2500.5,-799.5,52.11,193.84,1.0,38890
0.36,2.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2550.9,-749.1,55.3,182.68,0.0,0
0.36,2.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2549.8,-750.2,52.21,193.48,1.0,43074
0.36,2.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2616.0,-684.0,50.52,199.95,1.0,27394
0.36,2.0,3200.0,3400.0,0010101,0,0,50,0,50,0,50,2597.2,-702.8,55.04,183.55,0.0,0
0.36,2.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2588.6,-711.4,52.2,193.53,1.0,752
0.36,2.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2528.6,-771.4,52.1,193.88,1.0,43600
0.36,2.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2784.0,-516.0,49.16,205.5,1.0,16794
0.36,2.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2547.6,-752.4,52.61,191.99,1.0,20018
0.36,2.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2626.6,-673.4,53.11,190.21,0.0,0
0.36,2.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2555.0,-745.0,57.06,177.03,0.0,0
0.36,2.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2527.2,-772.8,54.93,183.89,0.0,0
0.36,2.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2652.9,-647.1,54.28,186.1,0.0,0
0.36,2.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2701.9,-598.1,51.34,196.77,1.0,70128
0.36,2.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2549.9,-750.1,55.42,182.26,0.0,0
0.36,2.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2644.4,-655.6,53.77,187.88,0.0,0
0.36,2.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2668.8,-631.2,50.73,199.13,1.0,82146
0.36,2.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2530.1,-769.9,55.4,182.34,0.0,0
0.36,2.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2621.5,-678.5,51.31,196.86,1.0,60629
0.36,2.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2499.9,-800.1,50.72,199.18,1.0,160983
0.36,2.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2618.2,-681.8,55.22,182.94,0.0,0
0.36,2.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2693.6,-606.4,52.95,190.76,1.0,51601
0.36,2.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2453.7,-846.3,52.0,194.26,1.0,42856
0.36,2.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,2981.0,-319.0,50.21,201.21,1.0,55145
0.36,2.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2680.0,-620.0,53.16,190.04,1.0,42078
0.36,2.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,2978.4,-321.6,50.32,200.76,0.0,0
0.36,2.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3005.4,-294.6,50.47,200.16,1.0,1849
0.36,2.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2857.6,-442.4,52.8,191.32,0.0,0
0.36,2.0,3200.0,3400.0,1011000,50,0,50,50,0,0,0,2993.4,-306.6,50.85,198.66,1.0,4513
0.36,2.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2648.4,-651.6,53.53,188.71,0.0,0
0.36,2.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2717.0,-583.0,50.93,198.36,1.0,267341
0.36,2.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2603.1,-696.9,55.72,181.29,0.0,0
0.36,2.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2711.1,-588.9,51.55,195.96,1.0,188512
0.36,2.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,2856.0,-444.0,50.65,199.45,0.0,0
0.36,2.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2545.5,-854.5,53.87,187.52,0.0,0
0.36,2.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2500.5,-899.5,52.11,193.84,1.0,38890
0.36,2.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2550.9,-849.1,55.3,182.68,0.0,0
0.36,2.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2549.8,-850.2,52.21,193.48,1.0,43074
0.36,2.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2616.0,-784.0,50.52,199.95,1.0,27394
0.36,2.0,3300.0,3500.0,0010101,0,0,50,0,50,0,50,2597.2,-802.8,55.04,183.55,0.0,0
0.36,2.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2588.6,-811.4,52.2,193.53,1.0,752
0.36,2.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2528.6,-871.4,52.1,193.88,1.0,43600
0.36,2.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2784.0,-616.0,49.16,205.5,1.0,16794
0.36,2.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2547.6,-852.4,52.61,191.99,1.0,20018
0.36,2.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2626.6,-773.4,53.11,190.21,0.0,0
0.36,2.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2555.0,-845.0,57.06,177.03,0.0,0
0.36,2.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2527.2,-872.8,54.93,183.89,0.0,0
0.36,2.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2652.9,-747.1,54.28,186.1,0.0,0
0.36,2.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2701.9,-698.1,51.34,196.77,1.0,70128
0.36,2.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2549.9,-850.1,55.42,182.26,0.0,0
0.36,2.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2644.4,-755.6,53.77,187.88,0.0,0
0.36,2.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2668.8,-731.2,50.73,199.13,1.0,82146
0.36,2.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2530.1,-869.9,55.4,182.34,0.0,0
0.36,2.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2621.5,-778.5,51.31,196.86,1.0,60629
0.36,2.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2499.9,-900.1,50.72,199.18,1.0,160983
0.36,2.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2618.2,-781.8,55.22,182.94,0.0,0
0.36,2.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2693.6,-706.4,52.95,190.76,1.0,51601
0.36,2.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2453.7,-946.3,52.0,194.26,1.0,42856
0.36,2.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,2981.0,-419.0,50.21,201.21,1.0,55145
0.36,2.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2680.0,-720.0,53.16,190.04,1.0,42078
0.36,2.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,2978.4,-421.6,50.32,200.76,0.0,0
0.36,2.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3005.4,-394.6,50.47,200.16,1.0,1849
0.36,2.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2857.6,-542.4,52.8,191.32,0.0,0
0.36,2.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,2993.4,-406.6,50.85,198.66,1.0,4513
0.36,2.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2648.4,-751.6,53.53,188.71,0.0,0
0.36,2.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2717.0,-683.0,50.93,198.36,1.0,267341
0.36,2.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2603.1,-796.9,55.72,181.29,0.0,0
0.36,2.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2711.1,-688.9,51.55,195.96,1.0,188512
0.36,2.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,2856.0,-544.0,50.65,199.45,0.0,0
0.36,2.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2545.5,-954.5,53.87,187.52,0.0,0
0.36,2.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2500.5,-999.5,52.11,193.84,1.0,38890
0.36,2.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2550.9,-949.1,55.3,182.68,0.0,0
0.36,2.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2549.8,-950.2,52.21,193.48,1.0,43074
0.36,2.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2616.0,-884.0,50.52,199.95,1.0,27394
0.36,2.0,3400.0,3600.0,0010101,0,0,50,0,50,0,50,2597.2,-902.8,55.04,183.55,0.0,0
0.36,2.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2588.6,-911.4,52.2,193.53,1.0,752
0.36,2.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2528.6,-971.4,52.1,193.88,1.0,43600
0.36,2.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2784.0,-716.0,49.16,205.5,1.0,16794
0.36,2.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2547.6,-952.4,52.61,191.99,1.0,20018
0.36,2.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2626.6,-873.4,53.11,190.21,0.0,0
0.36,2.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2555.0,-945.0,57.06,177.03,0.0,0
0.36,2.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2527.2,-972.8,54.93,183.89,0.0,0
0.36,2.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2652.9,-847.1,54.28,186.1,0.0,0
0.36,2.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2701.9,-798.1,51.34,196.77,1.0,70128
0.36,2.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2549.9,-950.1,55.42,182.26,0.0,0
0.36,2.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2644.4,-855.6,53.77,187.88,0.0,0
0.36,2.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2668.8,-831.2,50.73,199.13,1.0,82146
0.36,2.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2530.1,-969.9,55.4,182.34,0.0,0
0.36,2.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2621.5,-878.5,51.31,196.86,1.0,60629
0.36,2.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2499.9,-1000.1,50.72,199.18,1.0,160983
0.36,2.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2618.2,-881.8,55.22,182.94,0.0,0
0.36,2.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2693.6,-806.4,52.95,190.76,1.0,51601
0.36,2.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2453.7,-1046.3,52.0,194.26,1.0,42856
0.36,2.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,2981.0,-519.0,50.21,201.21,1.0,55145
0.36,2.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2680.0,-820.0,53.16,190.04,1.0,42078
0.36,2.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,2978.4,-521.6,50.32,200.76,0.0,0
0.36,2.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3005.4,-494.6,50.47,200.16,1.0,1849
0.36,2.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2857.6,-642.4,52.8,191.32,0.0,0
0.36,2.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,2993.4,-506.6,50.85,198.66,1.0,4513
0.36,2.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2648.4,-851.6,53.53,188.71,0.0,0
0.36,2.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2717.0,-783.0,50.93,198.36,1.0,267341
0.36,2.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2603.1,-896.9,55.72,181.29,0.0,0
0.36,2.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2711.1,-788.9,51.55,195.96,1.0,188512
0.36,2.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,2856.0,-644.0,50.65,199.45,0.0,0
0.36,2.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2545.5,-1054.5,53.87,187.52,0.0,0
0.36,2.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2500.5,-1099.5,52.11,193.84,1.0,38890
0.36,2.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2550.9,-1049.1,55.3,182.68,0.0,0
0.36,2.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2549.8,-1050.2,52.21,193.48,1.0,43074
0.36,2.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2616.0,-984.0,50.52,199.95,1.0,27394
0.36,2.0,3500.0,3700.0,0010101,0,0,50,0,50,0,50,2597.2,-1002.8,55.04,183.55,0.0,0
0.36,2.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2588.6,-1011.4,52.2,193.53,1.0,752
0.36,2.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2528.6,-1071.4,52.1,193.88,1.0,43600
0.36,2.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2784.0,-816.0,49.16,205.5,1.0,16794
0.36,2.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2547.6,-1052.4,52.61,191.99,1.0,20018
0.36,2.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2626.6,-973.4,53.11,190.21,0.0,0
0.36,2.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2555.0,-1045.0,57.06,177.03,0.0,0
0.36,2.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2527.2,-1072.8,54.93,183.89,0.0,0
0.36,2.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2652.9,-947.1,54.28,186.1,0.0,0
0.36,2.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2701.9,-898.1,51.34,196.77,1.0,70128
0.36,2.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2549.9,-1050.1,55.42,182.26,0.0,0
0.36,2.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2644.4,-955.6,53.77,187.88,0.0,0
0.36,2.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2668.8,-931.2,50.73,199.13,1.0,82146
0.36,2.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2530.1,-1069.9,55.4,182.34,0.0,0
0.36,2.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2621.5,-978.5,51.31,196.86,1.0,60629
0.36,2.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2499.9,-1100.1,50.72,199.18,1.0,160983
0.36,2.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2618.2,-981.8,55.22,182.94,0.0,0
0.36,2.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2693.6,-906.4,52.95,190.76,1.0,51601
0.36,2.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2453.7,-1146.3,52.0,194.26,1.0,42856
0.36,2.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,2981.0,-619.0,50.21,201.21,1.0,55145
0.36,2.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2680.0,-920.0,53.16,190.04,1.0,42078
0.36,2.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,2978.4,-621.6,50.32,200.76,0.0,0
0.36,2.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3005.4,-594.6,50.47,200.16,1.0,1849
0.36,2.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2857.6,-742.4,52.8,191.32,0.0,0
0.36,2.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,2993.4,-606.6,50.85,198.66,1.0,4513
0.36,2.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2648.4,-951.6,53.53,188.71,0.0,0
0.36,2.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2717.0,-883.0,50.93,198.36,1.0,267341
0.36,2.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2603.1,-996.9,55.72,181.29,0.0,0
0.36,2.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2711.1,-888.9,51.55,195.96,1.0,188512
0.36,2.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,2856.0,-744.0,50.65,199.45,0.0,0
0.36,2.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2545.5,-1154.5,53.87,187.52,0.0,0
0.36,2.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2500.5,-1199.5,52.11,193.84,1.0,38890
0.36,2.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2550.9,-1149.1,55.3,182.68,0.0,0
0.36,2.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2549.8,-1150.2,52.21,193.48,1.0,43074
0.36,2.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2616.0,-1084.0,50.52,199.95,1.0,27394
0.36,2.0,3600.0,3800.0,0010101,0,0,50,0,50,0,50,2597.2,-1102.8,55.04,183.55,0.0,0
0.36,2.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2588.6,-1111.4,52.2,193.53,1.0,752
0.36,2.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2528.6,-1171.4,52.1,193.88,1.0,43600
0.36,2.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2784.0,-916.0,49.16,205.5,1.0,16794
0.36,2.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2547.6,-1152.4,52.61,191.99,1.0,20018
0.36,2.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2626.6,-1073.4,53.11,190.21,0.0,0
0.36,2.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2555.0,-1145.0,57.06,177.03,0.0,0
0.36,2.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2527.2,-1172.8,54.93,183.89,0.0,0
0.36,2.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2652.9,-1047.1,54.28,186.1,0.0,0
0.36,2.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2701.9,-998.1,51.34,196.77,1.0,70128
0.36,2.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2549.9,-1150.1,55.42,182.26,0.0,0
0.36,2.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2644.4,-1055.6,53.77,187.88,0.0,0
0.36,2.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2668.8,-1031.2,50.73,199.13,1.0,82146
0.36,2.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2530.1,-1169.9,55.4,182.34,0.0,0
0.36,2.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2621.5,-1078.5,51.31,196.86,1.0,60629
0.36,2.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2499.9,-1200.1,50.72,199.18,1.0,160983
0.36,2.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2618.2,-1081.8,55.22,182.94,0.0,0
0.36,2.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2693.6,-1006.4,52.95,190.76,1.0,51601
0.36,2.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2453.7,-1246.3,52.0,194.26,1.0,42856
0.36,2.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,2981.0,-719.0,50.21,201.21,1.0,55145
0.36,2.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2680.0,-1020.0,53.16,190.04,1.0,42078
0.36,2.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,2978.4,-721.6,50.32,200.76,0.0,0
0.36,2.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3005.4,-694.6,50.47,200.16,1.0,1849
0.36,2.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2857.6,-842.4,52.8,191.32,0.0,0
0.36,2.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,2993.4,-706.6,50.85,198.66,1.0,4513
0.36,2.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2648.4,-1051.6,53.53,188.71,0.0,0
0.36,2.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2717.0,-983.0,50.93,198.36,1.0,267341
0.36,2.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2603.1,-1096.9,55.72,181.29,0.0,0
0.36,2.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2711.1,-988.9,51.55,195.96,1.0,188512
0.36,2.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,2856.0,-844.0,50.65,199.45,0.0,0
0.36,2.0,2500.0,2700.0,0001111,0,0,0,30,47,50,50,2749.9,149.9,53.63,188.34,1.0,26833
0.36,2.0,2500.0,2700.0,0010111,0,0,30,0,50,50,50,2746.3,146.3,53.37,189.27,0.0,0
0.36,2.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2668.8,68.8,51.1,197.67,1.0,17354
0.36,2.0,2500.0,2700.0,0011101,0,0,30,30,50,0,50,2661.4,61.4,54.98,183.73,1.0,8179
0.36,2.0,2500.0,2700.0,0011110,0,0,30,30,50,50,0,2684.7,84.7,51.58,195.85,1.0,258
0.36,2.0,2500.0,2700.0,0100111,0,33,0,0,50,50,50,2746.1,146.1,55.19,183.03,0.0,0
0.36,2.0,2500.0,2700.0,0101011,0,39,0,30,0,50,50,2746.8,146.8,52.8,191.32,1.0,143190
0.36,2.0,2500.0,2700.0,0101101,0,50,0,30,50,0,50,2731.4,131.4,56.68,178.21,0.0,0
0.36,2.0,2500.0,2700.0,0101110,0,50,0,30,50,50,0,2749.7,149.7,53.96,187.2,1.0,25013
0.36,2.0,2500.0,2700.0,0110011,0,42,30,0,0,50,50,2743.9,143.9,52.16,193.67,1.0,75136
0.36,2.0,2500.0,2700.0,0110101,0,50,30,0,50,0,50,2712.4,112.4,56.82,177.78,0.0,0
0.36,2.0,2500.0,2700.0,0110110,0,48,30,0,50,50,0,2744.7,144.7,53.99,187.1,1.0,165
0.36,2.0,2500.0,2700.0,0111001,0,50,30,30,0,0,50,2722.2,122.2,53.81,187.73,1.0,81293
0.36,2.0,2500.0,2700.0,0111010,0,30,30,30,0,50,0,2532.3,-67.7,50.28,200.89,1.0,735
0.36,2.0,2500.0,2700.0,0111100,0,50,30,30,50,0,0,2584.6,-15.4,55.14,183.21,0.0,0
0.36,2.0,2500.0,2700.0,1000111,30,0,0,0,49,50,50,2749.2,149.2,53.37,189.26,1.0,32229
0.36,2.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2583.9,-16.1,51.37,196.64,1.0,104030
0.36,2.0,2500.0,2700.0,1001101,30,0,0,30,50,0,50,2647.0,47.0,54.9,184.01,1.0,33990
0.36,2.0,2500.0,2700.0,1001110,30,0,0,30,50,50,0,2684.4,84.4,51.98,194.33,1.0,4274
0.36,2.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2730.9,130.9,50.12,201.56,1.0,5887
0.36,2.0,2500.0,2700.0,1010101,30,0,30,0,50,0,50,2679.0,79.0,54.91,183.95,0.0,0
0.36,2.0,2500.0,2700.0,1010110,30,0,30,0,50,50,0,2737.8,137.8,51.99,194.3,0.0,0
0.36,2.0,2500.0,2700.0,1011001,30,0,30,30,0,0,50,2476.8,-123.2,52.23,193.42,1.0,8236
0.36,2.0,2500.0,2700.0,1011010,35,0,30,31,0,50,0,2749.8,149.8,49.35,204.69,0.0,0
0.36,2.0,2500.0,2700.0,1011100,30,0,30,30,50,0,0,2494.6,-105.4,53.15,190.05,0.0,0
0.36,2.0,2500.0,2700.0,1100011,30,43,0,0,0,50,50,2741.7,141.7,52.08,193.97,1.0,221713
0.36,2.0,2500.0,2700.0,1100101,30,50,0,0,50,0,50,2738.5,138.5,56.72,178.08,0.0,0
0.36,2.0,2500.0,2700.0,1100110,30,44,0,0,50,50,0,2746.7,146.7,54.13,186.63,1.0,3717
0.36,2.0,2500.0,2700.0,1101001,30,50,0,30,0,0,50,2704.3,104.3,53.6,188.46,1.0,188841
0.36,2.0,2500.0,2700.0,1101010,30,32,0,30,0,50,0,2521.7,-78.3,50.64,199.48,1.0,1971
0.36,2.0,2500.0,2700.0,1101100,30,50,0,30,50,0,0,2619.9,19.9,55.24,182.88,1.0,1658
0.36,2.0,2500.0,2700.0,1110001,30,50,30,0,0,0,50,2719.0,119.0,53.46,188.97,0.0,0
0.36,2.0,2500.0,2700.0,1110010,30,39,30,0,0,50,0,2659.6,59.6,49.57,203.8,1.0,106
0.36,2.0,2500.0,2700.0,1110100,30,50,30,0,50,0,0,2628.9,28.9,55.37,182.45,0.0,0
0.36,2.0,2500.0,2700.0,1111000,30,50,30,30,0,0,0,2541.7,-58.3,51.79,195.04,1.0,437
0.36,2.0,2600.0,2800.0,0001111,0,0,0,30,50,50,50,2775.7,75.7,53.73,188.02,1.0,26833
0.36,2.0,2600.0,2800.0,0010111,0,0,30,0,50,50,50,2746.3,46.3,53.37,189.27,0.0,0
0.36,2.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2668.8,-31.2,51.1,197.67,1.0,17354
0.36,2.0,2600.0,2800.0,0011101,0,0,30,30,50,0,50,2661.4,-38.6,54.98,183.73,1.0,8179
0.36,2.0,2600.0,2800.0,0011110,0,0,30,30,50,50,0,2684.7,-15.3,51.58,195.85,1.0,258
0.36,2.0,2600.0,2800.0,0100111,0,50,0,0,50,50,50,2839.5,139.5,55.69,181.39,0.0,0
0.36,2.0,2600.0,2800.0,0101011,0,48,0,30,0,50,50,2846.5,146.5,52.9,190.95,1.0,143190
0.36,2.0,2600.0,2800.0,0101101,0,50,0,30,50,0,50,2731.4,31.4,56.68,178.21,0.0,0
0.36,2.0,2600.0,2800.0,0101110,0,50,0,30,50,50,0,2749.7,49.7,53.96,187.2,1.0,25013
0.36,2.0,2600.0,2800.0,0110011,0,50,30,0,0,50,50,2820.7,120.7,52.49,192.46,1.0,75136
0.36,2.0,2600.0,2800.0,0110101,0,50,30,0,50,0,50,2712.4,12.4,56.82,177.78,0.0,0
0.36,2.0,2600.0,2800.0,0110110,0,50,30,0,50,50,0,2771.1,71.1,54.03,186.97,1.0,165
0.36,2.0,2600.0,2800.0,0111001,0,50,30,30,0,0,50,2722.2,22.2,53.81,187.73,1.0,81293
0.36,2.0,2600.0,2800.0,0111010,0,33,30,30,0,50,0,2554.7,-145.3,50.25,201.01,1.0,735
0.36,2.0,2600.0,2800.0,0111100,0,50,30,30,50,0,0,2584.6,-115.4,55.14,183.21,0.0,0
0.36,2.0,2600.0,2800.0,1000111,32,0,0,0,50,50,50,2775.4,75.4,53.46,188.97,1.0,32229
0.36,2.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2583.9,-116.1,51.37,196.64,1.0,104030
0.36,2.0,2600.0,2800.0,1001101,30,0,0,30,50,0,50,2647.0,-53.0,54.9,184.01,1.0,33990
0.36,2.0,2600.0,2800.0,1001110,30,0,0,30,50,50,0,2684.4,-15.6,51.98,194.33,1.0,4274
0.36,2.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2730.9,30.9,50.12,201.56,1.0,5887
0.36,2.0,2600.0,2800.0,1010101,30,0,30,0,50,0,50,2679.0,-21.0,54.91,183.95,0.0,0
0.36,2.0,2600.0,2800.0,1010110,30,0,30,0,50,50,0,2737.8,37.8,51.99,194.3,0.0,0
0.36,2.0,2600.0,2800.0,1011001,30,0,37,30,0,0,50,2554.1,-145.9,51.88,194.72,1.0,8236
0.36,2.0,2600.0,2800.0,1011010,41,0,30,31,0,50,0,2843.1,143.1,49.8,202.83,0.0,0
0.36,2.0,2600.0,2800.0,1011100,34,0,30,30,50,0,0,2555.7,-144.3,53.11,190.22,0.0,0
0.36,2.0,2600.0,2800.0,1100011,30,50,0,0,0,50,50,2826.7,126.7,52.4,192.79,1.0,221713
0.36,2.0,2600.0,2800.0,1100101,30,50,0,0,50,0,50,2738.5,38.5,56.72,178.08,0.0,0
0.36,2.0,2600.0,2800.0,1100110,30,50,0,0,50,50,0,2794.8,94.8,54.21,186.35,1.0,3717
0.36,2.0,2600.0,2800.0,1101001,30,50,0,30,0,0,50,2704.3,4.3,53.6,188.46,1.0,188841
0.36,2.0,2600.0,2800.0,1101010,30,34,0,30,0,50,0,2561.3,-138.7,50.63,199.5,1.0,1971
0.36,2.0,2600.0,2800.0,1101100,30,50,0,30,50,0,0,2619.9,-80.1,55.24,182.88,1.0,1658
0.36,2.0,2600.0,2800.0,1110001,30,50,30,0,0,0,50,2719.0,19.0,53.46,188.97,0.0,0
0.36,2.0,2600.0,2800.0,1110010,47,30,31,0,0,50,0,2848.8,148.8,49.86,202.62,1.0,106
0.36,2.0,2600.0,2800.0,1110100,30,50,30,0,50,0,0,2628.9,-71.1,55.37,182.45,0.0,0
0.36,2.0,2600.0,2800.0,1111000,30,50,30,31,0,0,0,2555.8,-144.2,51.76,195.16,1.0,437
0.36,2.0,2700.0,2900.0,0001111,0,0,0,30,50,50,50,2775.7,-24.3,53.73,188.02,1.0,26833
0.36,2.0,2700.0,2900.0,0010111,0,0,30,0,50,50,50,2746.3,-53.7,53.37,189.27,0.0,0
0.36,2.0,2700.0,2900.0,0011011,0,0,30,30,0,50,50,2668.8,-131.2,51.1,197.67,1.0,17354
0.36,2.0,2700.0,2900.0,0011101,0,0,30,30,50,0,50,2661.4,-138.6,54.98,183.73,1.0,8179
0.36,2.0,2700.0,2900.0,0011110,0,0,30,30,50,50,0,2684.7,-115.3,51.58,195.85,1.0,258
0.36,2.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2839.5,39.5,55.69,181.39,0.0,0
0.36,2.0,2700.0,2900.0,0101011,0,50,0,30,0,50,50,2869.3,69.3,52.93,190.84,1.0,143190
0.36,2.0,2700.0,2900.0,0101101,0,50,0,30,50,0,50,2731.4,-68.6,56.68,178.21,0.0,0
0.36,2.0,2700.0,2900.0,0101110,0,50,0,30,50,50,0,2749.7,-50.3,53.96,187.2,1.0,25013
0.36,2.0,2700.0,2900.0,0110011,0,50,30,0,0,50,50,2820.7,20.7,52.49,192.46,1.0,75136
0.36,2.0,2700.0,2900.0,0110101,0,50,30,0,50,0,50,2712.4,-87.6,56.82,177.78,0.0,0
0.36,2.0,2700.0,2900.0,0110110,0,50,30,0,50,50,0,2771.1,-28.9,54.03,186.97,1.0,165
0.36,2.0,2700.0,2900.0,0111001,0,50,30,30,0,0,50,2722.2,-77.8,53.81,187.73,1.0,81293
0.36,2.0,2700.0,2900.0,0111010,0,41,30,30,0,50,0,2651.8,-148.2,50.12,201.53,1.0,735
0.36,2.0,2700.0,2900.0,0111100,0,50,34,35,50,0,0,2650.8,-149.2,54.83,184.24,0.0,0
0.36,2.0,2700.0,2900.0,1000111,32,0,0,0,50,50,50,2775.4,-24.6,53.46,188.97,1.0,32229
0.36,2.0,2700.0,2900.0,1001011,30,0,0,35,0,50,50,2663.2,-136.8,51.23,197.19,1.0,104030
0.36,2.0,2700.0,2900.0,1001101,31,0,0,30,50,0,50,2656.4,-143.6,54.88,184.07,1.0,33990
0.36,2.0,2700.0,2900.0,1001110,30,0,0,30,50,50,0,2684.4,-115.6,51.98,194.33,1.0,4274
0.36,2.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2730.9,-69.1,50.12,201.56,1.0,5887
0.36,2.0,2700.0,2900.0,1010101,30,0,30,0,50,0,50,2679.0,-121.0,54.91,183.95,0.0,0
0.36,2.0,2700.0,2900.0,1010110,30,0,30,0,50,50,0,2737.8,-62.2,51.99,194.3,0.0,0
0.36,2.0,2700.0,2900.0,1011001,30,0,41,32,0,0,50,2650.3,-149.7,51.55,195.96,1.0,8236
0.36,2.0,2700.0,2900.0,1011010,46,0,30,30,0,50,0,2943.7,143.7,50.34,200.68,0.0,0
0.36,2.0,2700.0,2900.0,1011100,40,0,30,30,50,0,0,2664.7,-135.3,53.08,190.31,0.0,0
0.36,2.0,2700.0,2900.0,1100011,30,50,0,0,0,50,50,2826.7,26.7,52.4,192.79,1.0,221713
0.36,2.0,2700.0,2900.0,1100101,30,50,0,0,50,0,50,2738.5,-61.5,56.72,178.08,0.0,0
0.36,2.0,2700.0,2900.0,1100110,30,50,0,0,50,50,0,2794.8,-5.2,54.21,186.35,1.0,3717
0.36,2.0,2700.0,2900.0,1101001,30,50,0,30,0,0,50,2704.3,-95.7,53.6,188.46,1.0,188841
0.36,2.0,2700.0,2900.0,1101010,30,39,0,30,0,50,0,2655.8,-144.2,50.61,199.59,1.0,1971
0.36,2.0,2700.0,2900.0,1101100,33,50,0,30,50,0,0,2651.0,-149.0,55.15,183.15,1.0,1658
0.36,2.0,2700.0,2900.0,1110001,30,50,30,0,0,0,50,2719.0,-81.0,53.46,188.97,0.0,0
0.36,2.0,2700.0,2900.0,1110010,50,30,33,0,0,50,0,2948.9,148.9,50.17,201.33,1.0,106
0.36,2.0,2700.0,2900.0,1110100,36,50,30,0,50,0,0,2706.7,-93.3,55.36,182.47,0.0,0
0.36,2.0,2700.0,2900.0,1111000,34,50,30,33,0,0,0,2650.3,-149.7,51.44,196.36,1.0,437
0.36,2.0,2800.0,3000.0,0001111,0,0,0,30,50,50,50,2775.7,-124.3,53.73,188.02,1.0,26833
0.36,2.0,2800.0,3000.0,0010111,0,0,31,0,50,50,50,2753.1,-146.9,53.36,189.31,0.0,0
0.36,2.0,2800.0,3000.0,0011011,0,0,31,33,0,50,50,2755.0,-145.0,51.01,198.04,1.0,17354
0.36,2.0,2800.0,3000.0,0011101,0,0,35,39,50,0,50,2750.4,-149.6,54.4,185.68,1.0,8179
0.36,2.0,2800.0,3000.0,0011110,0,0,39,30,50,50,0,2754.8,-145.2,51.27,197.02,1.0,258
0.36,2.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2839.5,-60.5,55.69,181.39,0.0,0
0.36,2.0,2800.0,3000.0,0101011,0,50,0,30,0,50,50,2869.3,-30.7,52.93,190.84,1.0,143190
0.36,2.0,2800.0,3000.0,0101101,0,50,0,34,50,0,50,2752.4,-147.6,56.59,178.5,0.0,0
0.36,2.0,2800.0,3000.0,0101110,0,50,0,31,50,50,0,2756.0,-144.0,53.9,187.41,1.0,25013
0.36,2.0,2800.0,3000.0,0110011,0,50,30,0,0,50,50,2820.7,-79.3,52.49,192.46,1.0,75136
0.36,2.0,2800.0,3000.0,0110101,0,50,38,0,50,0,50,2751.0,-149.0,56.67,178.25,0.0,0
0.36,2.0,2800.0,3000.0,0110110,0,50,30,0,50,50,0,2771.1,-128.9,54.03,186.97,1.0,165
0.36,2.0,2800.0,3000.0,0111001,0,50,30,35,0,0,50,2753.0,-147.0,53.7,188.11,1.0,81293
0.36,2.0,2800.0,3000.0,0111010,0,49,30,30,0,50,0,2757.9,-142.1,49.99,202.05,1.0,735
0.36,2.0,2800.0,3000.0,0111100,0,50,35,45,50,0,0,2751.6,-148.4,54.31,185.99,0.0,0
0.36,2.0,2800.0,3000.0,1000111,32,0,0,0,50,50,50,2775.4,-124.6,53.46,188.97,1.0,32229
0.36,2.0,2800.0,3000.0,1001011,33,0,0,36,0,50,50,2750.7,-149.3,51.04,197.91,1.0,104030
0.36,2.0,2800.0,3000.0,1001101,41,0,0,30,50,0,50,2750.1,-149.9,54.61,184.97,1.0,33990
0.36,2.0,2800.0,3000.0,1001110,36,0,0,30,50,50,0,2752.1,-147.9,51.84,194.87,1.0,4274
0.36,2.0,2800.0,3000.0,1010011,31,0,30,0,0,50,50,2754.4,-145.6,50.07,201.76,1.0,5887
0.36,2.0,2800.0,3000.0,1010101,38,0,30,0,50,0,50,2752.3,-147.7,54.64,184.88,0.0,0
0.36,2.0,2800.0,3000.0,1010110,32,0,30,0,50,50,0,2757.9,-142.1,51.92,194.54,0.0,0
0.36,2.0,2800.0,3000.0,1011001,42,0,31,33,0,0,50,2751.7,-148.3,51.39,196.55,1.0,8236
0.36,2.0,2800.0,3000.0,1011010,49,0,30,31,0,50,0,3041.4,141.4,50.61,199.59,0.0,0
0.36,2.0,2800.0,3000.0,1011100,44,0,30,30,50,0,0,2755.3,-144.7,52.86,191.09,0.0,0
0.36,2.0,2800.0,3000.0,1100011,30,50,0,0,0,50,50,2826.7,-73.3,52.4,192.79,1.0,221713
0.36,2.0,2800.0,3000.0,1100101,32,50,0,0,50,0,50,2750.4,-149.6,56.7,178.17,0.0,0
0.36,2.0,2800.0,3000.0,1100110,30,50,0,0,50,50,0,2794.8,-105.2,54.21,186.35,1.0,3717
0.36,2.0,2800.0,3000.0,1101001,30,50,0,37,0,0,50,2754.1,-145.9,53.46,188.96,1.0,188841
0.36,2.0,2800.0,3000.0,1101010,30,46,0,30,0,50,0,2751.9,-148.1,50.46,200.18,1.0,1971
0.36,2.0,2800.0,3000.0,1101100,43,50,0,30,50,0,0,2753.6,-146.4,55.06,183.45,1.0,1658
0.36,2.0,2800.0,3000.0,1110001,34,50,30,0,0,0,50,2750.4,-149.6,53.29,189.56,0.0,0
0.36,2.0,2800.0,3000.0,1110010,50,30,38,0,0,50,0,3010.6,110.6,50.23,201.12,1.0,106
0.36,2.0,2800.0,3000.0,1110100,39,50,30,0,50,0,0,2751.6,-148.4,55.34,182.55,0.0,0
0.36,2.0,2800.0,3000.0,1111000,41,50,32,30,0,0,0,2750.9,-149.1,50.95,198.27,1.0,437
0.36,2.0,2900.0,3100.0,0001111,0,0,0,41,50,50,50,2853.4,-146.6,53.38,189.24,1.0,26833
0.36,2.0,2900.0,3100.0,0010111,0,0,42,0,50,50,50,2853.0,-147.0,53.0,190.6,0.0,0
0.36,2.0,2900.0,3100.0,0011011,0,0,30,40,0,50,50,2860.0,-140.0,50.78,198.94,1.0,17354
0.36,2.0,2900.0,3100.0,0011101,0,0,42,45,50,0,50,2852.1,-147.9,53.87,187.5,1.0,8179
0.36,2.0,2900.0,3100.0,0011110,0,0,50,35,50,50,0,2854.9,-145.1,50.64,199.47,1.0,258
0.36,2.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2839.5,-160.5,55.69,181.39,0.0,0
0.36,2.0,2900.0,3100.0,0101011,0,50,0,30,0,50,50,2869.3,-130.7,52.93,190.84,1.0,143190
0.36,2.0,2900.0,3100.0,0101101,0,50,0,50,50,0,50,2852.9,-147.1,56.19,179.76,0.0,0
0.36,2.0,2900.0,3100.0,0101110,0,50,0,42,50,50,0,2860.4,-139.6,52.88,191.02,1.0,25013
0.36,2.0,2900.0,3100.0,0110011,0,50,35,0,0,50,50,2851.0,-149.0,52.26,193.28,1.0,75136
0.36,2.0,2900.0,3100.0,0110101,0,50,50,0,50,0,50,2834.3,-165.7,56.19,179.76,0.0,0
0.36,2.0,2900.0,3100.0,0110110,0,50,39,0,50,50,0,2857.8,-142.2,53.22,189.8,1.0,165
0.36,2.0,2900.0,3100.0,0111001,0,50,31,50,0,0,50,2855.8,-144.2,53.08,190.32,1.0,81293
0.36,2.0,2900.0,3100.0,0111010,0,50,30,41,0,50,0,2857.4,-142.6,49.48,204.17,1.0,735
0.36,2.0,2900.0,3100.0,0111100,0,50,44,47,50,0,0,2850.5,-149.5,53.29,189.57,0.0,0
0.36,2.0,2900.0,3100.0,1000111,44,0,0,0,50,50,50,2909.5,-90.5,53.42,189.1,1.0,32229
0.36,2.0,2900.0,3100.0,1001011,41,0,0,31,0,50,50,2855.9,-144.1,50.82,198.78,1.0,104030
0.36,2.0,2900.0,3100.0,1001101,50,0,0,33,50,0,50,2851.1,-148.9,54.23,186.26,1.0,33990
0.36,2.0,2900.0,3100.0,1001110,44,0,0,30,50,50,0,2867.3,-132.7,51.69,195.43,1.0,4274
0.36,2.0,2900.0,3100.0,1010011,47,0,31,0,0,50,50,3147.2,147.2,49.9,202.43,1.0,5887
0.36,2.0,2900.0,3100.0,1010101,50,0,30,0,50,0,50,2901.8,-98.2,54.55,185.18,0.0,0
0.36,2.0,2900.0,3100.0,1010110,50,0,35,0,50,50,0,3138.1,138.1,51.89,194.69,0.0,0
0.36,2.0,2900.0,3100.0,1011001,43,0,30,38,0,0,50,2854.1,-145.9,51.24,197.12,1.0,8236
0.36,2.0,2900.0,3100.0,1011010,50,0,32,34,0,50,0,3147.0,147.0,50.76,198.99,0.0,0
0.36,2.0,2900.0,3100.0,1011100,50,0,30,30,50,0,0,2854.8,-145.2,52.57,192.15,0.0,0
0.36,2.0,2900.0,3100.0,1100011,34,50,0,0,0,50,50,2850.7,-149.3,52.22,193.43,1.0,221713
0.36,2.0,2900.0,3100.0,1100101,48,50,0,0,50,0,50,2853.3,-146.7,56.42,179.03,0.0,0
0.36,2.0,2900.0,3100.0,1100110,35,50,0,0,50,50,0,2861.3,-138.7,53.98,187.14,1.0,3717
0.36,2.0,2900.0,3100.0,1101001,33,50,0,50,0,0,50,2853.6,-146.4,52.92,190.88,1.0,188841
0.36,2.0,2900.0,3100.0,1101010,50,30,0,50,0,50,0,3136.5,136.5,50.26,200.99,1.0,1971
0.36,2.0,2900.0,3100.0,1101100,50,50,0,33,50,0,0,2856.6,-143.4,54.64,184.88,1.0,1658
0.36,2.0,2900.0,3100.0,1110001,45,50,30,0,0,0,50,2850.7,-149.3,52.84,191.17,0.0,0
0.36,2.0,2900.0,3100.0,1110010,50,30,38,0,0,50,0,3010.6,10.6,50.23,201.12,1.0,106
0.36,2.0,2900.0,3100.0,1110100,45,50,30,0,50,0,0,2851.0,-149.0,55.19,183.05,0.0,0
0.36,2.0,2900.0,3100.0,1111000,50,30,49,50,0,0,0,3139.7,139.7,50.87,198.59,1.0,437
0.36,2.0,3000.0,3200.0,0001111,0,0,0,49,50,50,50,2950.8,-149.2,52.77,191.43,1.0,26833
0.36,2.0,3000.0,3200.0,0010111,0,0,49,0,50,50,50,2969.7,-130.3,52.47,192.53,0.0,0
0.36,2.0,3000.0,3200.0,0011011,0,0,30,46,0,50,50,2954.4,-145.6,50.51,200.0,1.0,17354
0.36,2.0,3000.0,3200.0,0011101,0,0,49,50,50,0,50,2961.0,-139.0,53.1,190.25,1.0,8179
0.36,2.0,3000.0,3200.0,0011110,0,0,50,50,50,50,0,2952.5,-147.5,50.48,200.1,1.0,258
0.36,2.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2839.5,-260.5,55.69,181.39,0.0,0
0.36,2.0,3000.0,3200.0,0101011,0,50,0,39,0,50,50,2952.0,-148.0,52.61,191.99,1.0,143190
0.36,2.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2852.9,-247.1,56.19,179.76,0.0,0
0.36,2.0,3000.0,3200.0,0101110,0,50,0,50,50,50,0,2939.0,-161.0,51.94,194.49,1.0,25013
0.36,2.0,3000.0,3200.0,0110011,0,50,45,0,0,50,50,2964.2,-135.8,51.41,196.51,1.0,75136
0.36,2.0,3000.0,3200.0,0110101,0,50,50,0,50,0,50,2834.3,-265.7,56.19,179.76,0.0,0
0.36,2.0,3000.0,3200.0,0110110,0,50,48,0,50,50,0,2955.3,-144.7,52.21,193.48,1.0,165
0.36,2.0,3000.0,3200.0,0111001,0,50,42,50,0,0,50,2958.6,-141.4,52.43,192.68,1.0,81293
0.36,2.0,3000.0,3200.0,0111010,0,50,32,50,0,50,0,2956.0,-144.0,49.22,205.23,1.0,735
0.36,2.0,3000.0,3200.0,0111100,0,50,50,50,50,0,0,2903.7,-196.3,52.34,192.98,0.0,0
0.36,2.0,3000.0,3200.0,1000111,46,0,0,0,50,50,50,2951.8,-148.2,53.39,189.19,1.0,32229
0.36,2.0,3000.0,3200.0,1001011,50,0,0,30,0,50,50,3142.1,42.1,50.68,199.3,1.0,104030
0.36,2.0,3000.0,3200.0,1001101,50,0,0,44,50,0,50,2963.7,-136.3,53.94,187.27,1.0,33990
0.36,2.0,3000.0,3200.0,1001110,49,0,0,30,50,50,0,2961.2,-138.8,51.59,195.82,1.0,4274
0.36,2.0,3000.0,3200.0,1010011,50,0,36,0,0,50,50,3244.2,144.2,50.26,200.98,1.0,5887
0.36,2.0,3000.0,3200.0,1010101,50,0,35,0,50,0,50,2950.2,-149.8,54.48,185.43,0.0,0
0.36,2.0,3000.0,3200.0,1010110,50,0,43,0,50,50,0,3241.1,141.1,51.95,194.44,0.0,0
0.36,2.0,3000.0,3200.0,1011001,43,0,30,44,0,0,50,2956.5,-143.5,51.02,198.0,1.0,8236
0.36,2.0,3000.0,3200.0,1011010,50,0,30,41,0,50,0,3243.1,143.1,50.88,198.55,0.0,0
0.36,2.0,3000.0,3200.0,1011100,50,0,30,42,50,0,0,2954.3,-145.7,52.1,193.9,0.0,0
0.36,2.0,3000.0,3200.0,1100011,44,50,0,0,0,50,50,2951.0,-149.0,51.72,195.33,1.0,221713
0.36,2.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2873.9,-226.1,56.36,179.24,0.0,0
0.36,2.0,3000.0,3200.0,1100110,42,49,0,0,50,50,0,2950.5,-149.5,53.47,188.92,1.0,3717
0.36,2.0,3000.0,3200.0,1101001,43,50,0,50,0,0,50,2957.7,-142.3,52.36,192.94,1.0,188841
0.36,2.0,3000.0,3200.0,1101010,50,30,0,50,0,50,0,3136.5,36.5,50.26,200.99,1.0,1971
0.36,2.0,3000.0,3200.0,1101100,50,50,0,42,50,0,0,2953.4,-146.6,53.94,187.26,1.0,1658
0.36,2.0,3000.0,3200.0,1110001,50,50,33,0,0,0,50,2960.8,-139.2,52.51,192.37,0.0,0
0.36,2.0,3000.0,3200.0,1110010,50,30,38,0,0,50,0,3010.6,-89.4,50.23,201.12,1.0,106
0.36,2.0,3000.0,3200.0,1110100,50,49,32,0,50,0,0,2952.3,-147.7,54.81,184.29,0.0,0
0.36,2.0,3000.0,3200.0,1111000,50,30,50,50,0,0,0,3153.8,53.8,50.87,198.57,1.0,437
0.36,2.0,3100.0,3300.0,0001111,0,0,0,50,50,50,50,2964.2,-235.8,52.69,191.73,1.0,26833
0.36,2.0,3100.0,3300.0,0010111,0,0,50,0,50,50,50,2992.7,-207.3,52.36,192.91,0.0,0
0.36,2.0,3100.0,3300.0,0011011,0,0,34,50,0,50,50,3056.4,-143.6,50.16,201.38,1.0,17354
0.36,2.0,3100.0,3300.0,0011101,0,0,50,50,50,0,50,2971.1,-228.9,52.99,190.63,1.0,8179
0.36,2.0,3100.0,3300.0,0011110,0,0,50,50,50,50,0,2952.5,-247.5,50.48,200.1,1.0,258
0.36,2.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2839.5,-360.5,55.69,181.39,0.0,0
0.36,2.0,3100.0,3300.0,0101011,0,50,0,45,0,50,50,3061.9,-138.1,52.18,193.59,1.0,143190
0.36,2.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2852.9,-347.1,56.19,179.76,0.0,0
0.36,2.0,3100.0,3300.0,0101110,0,50,0,50,50,50,0,2939.0,-261.0,51.94,194.49,1.0,25013
0.36,2.0,3100.0,3300.0,0110011,0,50,50,0,0,50,50,3065.4,-134.6,50.67,199.36,1.0,75136
0.36,2.0,3100.0,3300.0,0110101,0,50,50,0,50,0,50,2834.3,-365.7,56.19,179.76,0.0,0
0.36,2.0,3100.0,3300.0,0110110,0,50,50,0,50,50,0,2977.4,-222.6,52.01,194.24,1.0,165
0.36,2.0,3100.0,3300.0,0111001,0,50,50,50,0,0,50,3040.1,-159.9,51.57,195.87,1.0,81293
0.36,2.0,3100.0,3300.0,0111010,0,50,42,50,0,50,0,3052.4,-147.6,48.81,206.94,1.0,735
0.36,2.0,3100.0,3300.0,0111100,0,50,50,50,50,0,0,2903.7,-296.3,52.34,192.98,0.0,0
0.36,2.0,3100.0,3300.0,1000111,50,0,0,0,50,50,50,3077.2,-122.8,53.21,189.86,1.0,32229
0.36,2.0,3100.0,3300.0,1001011,50,0,0,46,0,50,50,3344.9,144.9,50.75,199.05,1.0,104030
0.36,2.0,3100.0,3300.0,1001101,50,0,0,49,50,0,50,3069.8,-130.2,53.64,188.31,1.0,33990
0.36,2.0,3100.0,3300.0,1001110,50,0,0,38,50,50,0,3059.5,-140.5,51.5,196.14,1.0,4274
0.36,2.0,3100.0,3300.0,1010011,50,0,45,0,0,50,50,3344.3,144.3,50.52,199.94,1.0,5887
0.36,2.0,3100.0,3300.0,1010101,50,0,41,0,50,0,50,3064.4,-135.6,53.98,187.13,0.0,0
0.36,2.0,3100.0,3300.0,1010110,50,0,50,0,50,50,0,3332.4,132.4,52.0,194.25,0.0,0
0.36,2.0,3100.0,3300.0,1011001,50,0,45,50,0,0,50,3347.2,147.2,50.99,198.11,1.0,8236
0.36,2.0,3100.0,3300.0,1011010,50,0,30,46,0,50,0,3339.1,139.1,50.93,198.34,0.0,0
0.36,2.0,3100.0,3300.0,1011100,50,0,50,50,50,0,0,3262.0,62.0,52.02,194.2,0.0,0
0.36,2.0,3100.0,3300.0,1100011,48,49,0,0,0,50,50,3054.0,-146.0,51.27,197.02,1.0,221713
0.36,2.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2873.9,-326.1,56.36,179.24,0.0,0
0.36,2.0,3100.0,3300.0,1100110,47,50,0,0,50,50,0,3053.0,-147.0,52.97,190.7,1.0,3717
0.36,2.0,3100.0,3300.0,1101001,50,50,0,46,0,0,50,3055.4,-144.6,52.03,194.13,1.0,188841
0.36,2.0,3100.0,3300.0,1101010,50,30,0,50,0,50,0,3136.5,-63.5,50.26,200.99,1.0,1971
0.36,2.0,3100.0,3300.0,1101100,50,50,0,50,50,0,0,3047.0,-153.0,53.21,189.85,1.0,1658
0.36,2.0,3100.0,3300.0,1110001,50,49,38,0,0,0,50,3052.0,-148.0,51.96,194.4,0.0,0
0.36,2.0,3100.0,3300.0,1110010,50,30,42,0,0,50,0,3063.4,-136.6,50.2,201.24,1.0,106
0.36,2.0,3100.0,3300.0,1110100,50,50,40,0,50,0,0,3053.1,-146.9,54.01,187.03,0.0,0
0.36,2.0,3100.0,3300.0,1111000,50,30,50,50,0,0,0,3153.8,-46.2,50.87,198.57,1.0,437
0.36,2.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,2964.2,-335.8,52.69,191.73,1.0,26833
0.36,2.0,3200.0,3400.0,0010111,0,0,50,0,50,50,50,2992.7,-307.3,52.36,192.91,0.0,0
0.36,2.0,3200.0,3400.0,0011011,0,0,50,50,0,50,50,3197.9,-102.1,49.83,202.7,1.0,17354
0.36,2.0,3200.0,3400.0,0011101,0,0,50,50,50,0,50,2971.1,-328.9,52.99,190.63,1.0,8179
0.36,2.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,2952.5,-347.5,50.48,200.1,1.0,258
0.36,2.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2839.5,-460.5,55.69,181.39,0.0,0
0.36,2.0,3200.0,3400.0,0101011,0,50,0,50,0,50,50,3134.6,-165.4,51.65,195.59,1.0,143190
0.36,2.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2852.9,-447.1,56.19,179.76,0.0,0
0.36,2.0,3200.0,3400.0,0101110,0,50,0,50,50,50,0,2939.0,-361.0,51.94,194.49,1.0,25013
0.36,2.0,3200.0,3400.0,0110011,0,50,50,0,0,50,50,3065.4,-234.6,50.67,199.36,1.0,75136
0.36,2.0,3200.0,3400.0,0110101,0,50,50,0,50,0,50,2834.3,-465.7,56.19,179.76,0.0,0
0.36,2.0,3200.0,3400.0,0110110,0,50,50,0,50,50,0,2977.4,-322.6,52.01,194.24,1.0,165
