Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.36,2.0,3200.0,3400.0,0111001,0,50,50,50,0,0,50,3040.1,-259.9,51.57,195.87,1.0,81293
0.36,2.0,3200.0,3400.0,0111010,0,50,50,50,0,50,0,3138.9,-161.1,48.64,207.68,1.0,735
0.36,2.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,2903.7,-396.3,52.34,192.98,0.0,0
0.36,2.0,3200.0,3400.0,1000111,50,0,0,0,50,50,50,3077.2,-222.8,53.21,189.86,1.0,32229
0.36,2.0,3200.0,3400.0,1001011,50,0,0,50,0,50,50,3400.5,100.5,50.85,198.67,1.0,104030
0.36,2.0,3200.0,3400.0,1001101,50,0,0,50,50,0,50,3088.1,-211.9,53.56,188.59,1.0,33990
0.36,2.0,3200.0,3400.0,1001110,50,0,0,46,50,50,0,3151.3,-148.7,51.43,196.42,1.0,4274
0.36,2.0,3200.0,3400.0,1010011,50,0,50,0,0,50,50,3408.2,108.2,50.65,199.45,1.0,5887
0.36,2.0,3200.0,3400.0,1010101,50,0,46,0,50,0,50,3153.1,-146.9,53.32,189.45,0.0,0
0.36,2.0,3200.0,3400.0,1010110,50,0,50,0,50,50,0,3332.4,32.4,52.0,194.25,0.0,0
0.36,2.0,3200.0,3400.0,1011001,50,0,50,50,0,0,50,3403.6,103.6,51.04,197.9,1.0,8236
0.36,2.0,3200.0,3400.0,1011010,50,0,32,50,0,50,0,3444.2,144.2,50.94,198.29,0.0,0
0.36,2.0,3200.0,3400.0,1011100,50,0,50,50,50,0,0,3262.0,-38.0,52.02,194.2,0.0,0
0.36,2.0,3200.0,3400.0,1100011,50,50,0,0,0,50,50,3126.1,-173.9,50.95,198.25,1.0,221713
0.36,2.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2873.9,-426.1,56.36,179.24,0.0,0
0.36,2.0,3200.0,3400.0,1100110,50,50,0,0,50,50,0,3130.3,-169.7,52.72,191.62,1.0,3717
0.36,2.0,3200.0,3400.0,1101001,50,50,0,50,0,0,50,3130.3,-169.7,51.71,195.35,1.0,188841
0.36,2.0,3200.0,3400.0,1101010,50,33,0,50,0,50,0,3154.8,-145.2,50.23,201.11,1.0,1971
0.36,2.0,3200.0,3400.0,1101100,50,50,0,50,50,0,0,3047.0,-253.0,53.21,189.85,1.0,1658
0.36,2.0,3200.0,3400.0,1110001,50,49,43,0,0,0,50,3155.1,-144.9,51.41,196.5,0.0,0
0.36,2.0,3200.0,3400.0,1110010,50,30,49,0,0,50,0,3162.0,-138.0,50.12,201.53,1.0,106
0.36,2.0,3200.0,3400.0,1110100,50,50,47,0,50,0,0,3153.3,-146.7,53.34,189.37,0.0,0
0.36,2.0,3200.0,3400.0,1111000,50,30,50,50,0,0,0,3153.8,-146.2,50.87,198.57,1.0,437
0.36,2.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,2964.2,-435.8,52.69,191.73,1.0,26833
0.36,2.0,3300.0,3500.0,0010111,0,0,50,0,50,50,50,2992.7,-407.3,52.36,192.91,0.0,0
0.36,2.0,3300.0,3500.0,0011011,0,0,50,50,0,50,50,3197.9,-202.1,49.83,202.7,1.0,17354
0.36,2.0,3300.0,3500.0,0011101,0,0,50,50,50,0,50,2971.1,-428.9,52.99,190.63,1.0,8179
0.36,2.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,2952.5,-447.5,50.48,200.1,1.0,258
0.36,2.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2839.5,-560.5,55.69,181.39,0.0,0
0.36,2.0,3300.0,3500.0,0101011,0,50,0,50,0,50,50,3134.6,-265.4,51.65,195.59,1.0,143190
0.36,2.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2852.9,-547.1,56.19,179.76,0.0,0
0.36,2.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,2939.0,-461.0,51.94,194.49,1.0,25013
0.36,2.0,3300.0,3500.0,0110011,0,50,50,0,0,50,50,3065.4,-334.6,50.67,199.36,1.0,75136
0.36,2.0,3300.0,3500.0,0110101,0,50,50,0,50,0,50,2834.3,-565.7,56.19,179.76,0.0,0
0.36,2.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,2977.4,-422.6,52.01,194.24,1.0,165
0.36,2.0,3300.0,3500.0,0111001,0,50,50,50,0,0,50,3040.1,-359.9,51.57,195.87,1.0,81293
0.36,2.0,3300.0,3500.0,0111010,0,50,50,50,0,50,0,3138.9,-261.1,48.64,207.68,1.0,735
0.36,2.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,2903.7,-496.3,52.34,192.98,0.0,0
0.36,2.0,3300.0,3500.0,1000111,50,0,0,0,50,50,50,3077.2,-322.8,53.21,189.86,1.0,32229
0.36,2.0,3300.0,3500.0,1001011,50,0,0,50,0,50,50,3400.5,0.5,50.85,198.67,1.0,104030
0.36,2.0,3300.0,3500.0,1001101,50,0,0,50,50,0,50,3088.1,-311.9,53.56,188.59,1.0,33990
0.36,2.0,3300.0,3500.0,1001110,50,0,0,50,50,50,0,3204.7,-195.3,51.41,196.48,1.0,4274
0.36,2.0,3300.0,3500.0,1010011,50,0,50,0,0,50,50,3408.2,8.2,50.65,199.45,1.0,5887
0.36,2.0,3300.0,3500.0,1010101,50,0,50,0,50,0,50,3209.4,-190.6,52.79,191.37,0.0,0
0.36,2.0,3300.0,3500.0,1010110,50,0,50,0,50,50,0,3332.4,-67.6,52.0,194.25,0.0,0
0.36,2.0,3300.0,3500.0,1011001,50,0,50,50,0,0,50,3403.6,3.6,51.04,197.9,1.0,8236
0.36,2.0,3300.0,3500.0,1011010,50,0,36,50,0,50,0,3501.1,101.1,50.95,198.25,0.0,0
0.36,2.0,3300.0,3500.0,1011100,50,0,50,50,50,0,0,3262.0,-138.0,52.02,194.2,0.0,0
0.36,2.0,3300.0,3500.0,1100011,50,50,0,0,0,50,50,3126.1,-273.9,50.95,198.25,1.0,221713
0.36,2.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2873.9,-526.1,56.36,179.24,0.0,0
0.36,2.0,3300.0,3500.0,1100110,50,50,0,0,50,50,0,3130.3,-269.7,52.72,191.62,1.0,3717
0.36,2.0,3300.0,3500.0,1101001,50,50,0,50,0,0,50,3130.3,-269.7,51.71,195.35,1.0,188841
0.36,2.0,3300.0,3500.0,1101010,50,43,0,50,0,50,0,3254.5,-145.5,50.03,201.92,1.0,1971
0.36,2.0,3300.0,3500.0,1101100,50,50,0,50,50,0,0,3047.0,-353.0,53.21,189.85,1.0,1658
0.36,2.0,3300.0,3500.0,1110001,50,50,50,0,0,0,50,3262.9,-137.1,50.55,199.82,0.0,0
0.36,2.0,3300.0,3500.0,1110010,50,39,50,0,0,50,0,3257.1,-142.9,49.92,202.36,1.0,106
0.36,2.0,3300.0,3500.0,1110100,50,50,50,0,50,0,0,3208.6,-191.4,53.09,190.29,0.0,0
0.36,2.0,3300.0,3500.0,1111000,50,42,50,50,0,0,0,3256.4,-143.6,50.57,199.77,1.0,437
0.36,2.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,2964.2,-535.8,52.69,191.73,1.0,26833
0.36,2.0,3400.0,3600.0,0010111,0,0,50,0,50,50,50,2992.7,-507.3,52.36,192.91,0.0,0
0.36,2.0,3400.0,3600.0,0011011,0,0,50,50,0,50,50,3197.9,-302.1,49.83,202.7,1.0,17354
0.36,2.0,3400.0,3600.0,0011101,0,0,50,50,50,0,50,2971.1,-528.9,52.99,190.63,1.0,8179
0.36,2.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,2952.5,-547.5,50.48,200.1,1.0,258
0.36,2.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2839.5,-660.5,55.69,181.39,0.0,0
0.36,2.0,3400.0,3600.0,0101011,0,50,0,50,0,50,50,3134.6,-365.4,51.65,195.59,1.0,143190
0.36,2.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2852.9,-647.1,56.19,179.76,0.0,0
0.36,2.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,2939.0,-561.0,51.94,194.49,1.0,25013
0.36,2.0,3400.0,3600.0,0110011,0,50,50,0,0,50,50,3065.4,-434.6,50.67,199.36,1.0,75136
0.36,2.0,3400.0,3600.0,0110101,0,50,50,0,50,0,50,2834.3,-665.7,56.19,179.76,0.0,0
0.36,2.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,2977.4,-522.6,52.01,194.24,1.0,165
0.36,2.0,3400.0,3600.0,0111001,0,50,50,50,0,0,50,3040.1,-459.9,51.57,195.87,1.0,81293
0.36,2.0,3400.0,3600.0,0111010,0,50,50,50,0,50,0,3138.9,-361.1,48.64,207.68,1.0,735
0.36,2.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,2903.7,-596.3,52.34,192.98,0.0,0
0.36,2.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3077.2,-422.8,53.21,189.86,1.0,32229
0.36,2.0,3400.0,3600.0,1001011,50,0,0,50,0,50,50,3400.5,-99.5,50.85,198.67,1.0,104030
0.36,2.0,3400.0,3600.0,1001101,50,0,0,50,50,0,50,3088.1,-411.9,53.56,188.59,1.0,33990
0.36,2.0,3400.0,3600.0,1001110,50,0,0,50,50,50,0,3204.7,-295.3,51.41,196.48,1.0,4274
0.36,2.0,3400.0,3600.0,1010011,50,0,50,0,0,50,50,3408.2,-91.8,50.65,199.45,1.0,5887
0.36,2.0,3400.0,3600.0,1010101,50,0,50,0,50,0,50,3209.4,-290.6,52.79,191.37,0.0,0
0.36,2.0,3400.0,3600.0,1010110,50,0,50,0,50,50,0,3332.4,-167.6,52.0,194.25,0.0,0
0.36,2.0,3400.0,3600.0,1011001,50,0,50,50,0,0,50,3403.6,-96.4,51.04,197.9,1.0,8236
0.36,2.0,3400.0,3600.0,1011010,50,0,36,50,0,50,0,3501.1,1.1,50.95,198.25,0.0,0
0.36,2.0,3400.0,3600.0,1011100,50,0,50,50,50,0,0,3262.0,-238.0,52.02,194.2,0.0,0
0.36,2.0,3400.0,3600.0,1100011,50,50,0,0,0,50,50,3126.1,-373.9,50.95,198.25,1.0,221713
0.36,2.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2873.9,-626.1,56.36,179.24,0.0,0
0.36,2.0,3400.0,3600.0,1100110,50,50,0,0,50,50,0,3130.3,-369.7,52.72,191.62,1.0,3717
0.36,2.0,3400.0,3600.0,1101001,50,50,0,50,0,0,50,3130.3,-369.7,51.71,195.35,1.0,188841
0.36,2.0,3400.0,3600.0,1101010,50,50,0,50,0,50,0,3349.1,-150.9,49.91,202.4,1.0,1971
0.36,2.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3047.0,-453.0,53.21,189.85,1.0,1658
0.36,2.0,3400.0,3600.0,1110001,50,50,50,0,0,0,50,3262.9,-237.1,50.55,199.82,0.0,0
0.36,2.0,3400.0,3600.0,1110010,50,47,50,0,0,50,0,3357.4,-142.6,49.58,203.76,1.0,106
0.36,2.0,3400.0,3600.0,1110100,50,50,50,0,50,0,0,3208.6,-291.4,53.09,190.29,0.0,0
0.36,2.0,3400.0,3600.0,1111000,50,50,50,50,0,0,0,3350.0,-150.0,50.35,200.61,1.0,437
0.36,2.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,2964.2,-635.8,52.69,191.73,1.0,26833
0.36,2.0,3500.0,3700.0,0010111,0,0,50,0,50,50,50,2992.7,-607.3,52.36,192.91,0.0,0
0.36,2.0,3500.0,3700.0,0011011,0,0,50,50,0,50,50,3197.9,-402.1,49.83,202.7,1.0,17354
0.36,2.0,3500.0,3700.0,0011101,0,0,50,50,50,0,50,2971.1,-628.9,52.99,190.63,1.0,8179
0.36,2.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,2952.5,-647.5,50.48,200.1,1.0,258
0.36,2.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2839.5,-760.5,55.69,181.39,0.0,0
0.36,2.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3134.6,-465.4,51.65,195.59,1.0,143190
0.36,2.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2852.9,-747.1,56.19,179.76,0.0,0
0.36,2.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,2939.0,-661.0,51.94,194.49,1.0,25013
0.36,2.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3065.4,-534.6,50.67,199.36,1.0,75136
0.36,2.0,3500.0,3700.0,0110101,0,50,50,0,50,0,50,2834.3,-765.7,56.19,179.76,0.0,0
0.36,2.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,2977.4,-622.6,52.01,194.24,1.0,165
0.36,2.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3040.1,-559.9,51.57,195.87,1.0,81293
0.36,2.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3138.9,-461.1,48.64,207.68,1.0,735
0.36,2.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,2903.7,-696.3,52.34,192.98,0.0,0
0.36,2.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3077.2,-522.8,53.21,189.86,1.0,32229
0.36,2.0,3500.0,3700.0,1001011,50,0,0,50,0,50,50,3400.5,-199.5,50.85,198.67,1.0,104030
0.36,2.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3088.1,-511.9,53.56,188.59,1.0,33990
0.36,2.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3204.7,-395.3,51.41,196.48,1.0,4274
0.36,2.0,3500.0,3700.0,1010011,50,0,50,0,0,50,50,3408.2,-191.8,50.65,199.45,1.0,5887
0.36,2.0,3500.0,3700.0,1010101,50,0,50,0,50,0,50,3209.4,-390.6,52.79,191.37,0.0,0
0.36,2.0,3500.0,3700.0,1010110,50,0,50,0,50,50,0,3332.4,-267.6,52.0,194.25,0.0,0
0.36,2.0,3500.0,3700.0,1011001,50,0,50,50,0,0,50,3403.6,-196.4,51.04,197.9,1.0,8236
0.36,2.0,3500.0,3700.0,1011010,50,0,36,50,0,50,0,3501.1,-98.9,50.95,198.25,0.0,0
0.36,2.0,3500.0,3700.0,1011100,50,0,50,50,50,0,0,3262.0,-338.0,52.02,194.2,0.0,0
0.36,2.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3126.1,-473.9,50.95,198.25,1.0,221713
0.36,2.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2873.9,-726.1,56.36,179.24,0.0,0
0.36,2.0,3500.0,3700.0,1100110,50,50,0,0,50,50,0,3130.3,-469.7,52.72,191.62,1.0,3717
0.36,2.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3130.3,-469.7,51.71,195.35,1.0,188841
0.36,2.0,3500.0,3700.0,1101010,50,50,0,50,0,50,0,3349.1,-250.9,49.91,202.4,1.0,1971
0.36,2.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3047.0,-553.0,53.21,189.85,1.0,1658
0.36,2.0,3500.0,3700.0,1110001,50,50,50,0,0,0,50,3262.9,-337.1,50.55,199.82,0.0,0
0.36,2.0,3500.0,3700.0,1110010,50,50,50,0,0,50,0,3397.2,-202.8,49.44,204.32,1.0,106
0.36,2.0,3500.0,3700.0,1110100,50,50,50,0,50,0,0,3208.6,-391.4,53.09,190.29,0.0,0
0.36,2.0,3500.0,3700.0,1111000,50,50,50,50,0,0,0,3350.0,-250.0,50.35,200.61,1.0,437
0.36,2.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,2964.2,-735.8,52.69,191.73,1.0,26833
0.36,2.0,3600.0,3800.0,0010111,0,0,50,0,50,50,50,2992.7,-707.3,52.36,192.91,0.0,0
0.36,2.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3197.9,-502.1,49.83,202.7,1.0,17354
0.36,2.0,3600.0,3800.0,0011101,0,0,50,50,50,0,50,2971.1,-728.9,52.99,190.63,1.0,8179
0.36,2.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,2952.5,-747.5,50.48,200.1,1.0,258
0.36,2.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2839.5,-860.5,55.69,181.39,0.0,0
0.36,2.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3134.6,-565.4,51.65,195.59,1.0,143190
0.36,2.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2852.9,-847.1,56.19,179.76,0.0,0
0.36,2.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,2939.0,-761.0,51.94,194.49,1.0,25013
0.36,2.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3065.4,-634.6,50.67,199.36,1.0,75136
0.36,2.0,3600.0,3800.0,0110101,0,50,50,0,50,0,50,2834.3,-865.7,56.19,179.76,0.0,0
0.36,2.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,2977.4,-722.6,52.01,194.24,1.0,165
0.36,2.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3040.1,-659.9,51.57,195.87,1.0,81293
0.36,2.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3138.9,-561.1,48.64,207.68,1.0,735
0.36,2.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,2903.7,-796.3,52.34,192.98,0.0,0
0.36,2.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3077.2,-622.8,53.21,189.86,1.0,32229
0.36,2.0,3600.0,3800.0,1001011,50,0,0,50,0,50,50,3400.5,-299.5,50.85,198.67,1.0,104030
0.36,2.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3088.1,-611.9,53.56,188.59,1.0,33990
0.36,2.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3204.7,-495.3,51.41,196.48,1.0,4274
0.36,2.0,3600.0,3800.0,1010011,50,0,50,0,0,50,50,3408.2,-291.8,50.65,199.45,1.0,5887
0.36,2.0,3600.0,3800.0,1010101,50,0,50,0,50,0,50,3209.4,-490.6,52.79,191.37,0.0,0
0.36,2.0,3600.0,3800.0,1010110,50,0,50,0,50,50,0,3332.4,-367.6,52.0,194.25,0.0,0
0.36,2.0,3600.0,3800.0,1011001,50,0,50,50,0,0,50,3403.6,-296.4,51.04,197.9,1.0,8236
0.36,2.0,3600.0,3800.0,1011010,50,0,40,50,0,50,0,3559.4,-140.6,50.95,198.27,0.0,0
0.36,2.0,3600.0,3800.0,1011100,50,0,50,50,50,0,0,3262.0,-438.0,52.02,194.2,0.0,0
0.36,2.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3126.1,-573.9,50.95,198.25,1.0,221713
0.36,2.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2873.9,-826.1,56.36,179.24,0.0,0
0.36,2.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3130.3,-569.7,52.72,191.62,1.0,3717
0.36,2.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3130.3,-569.7,51.71,195.35,1.0,188841
0.36,2.0,3600.0,3800.0,1101010,50,50,0,50,0,50,0,3349.1,-350.9,49.91,202.4,1.0,1971
0.36,2.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3047.0,-653.0,53.21,189.85,1.0,1658
0.36,2.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3262.9,-437.1,50.55,199.82,0.0,0
0.36,2.0,3600.0,3800.0,1110010,50,50,50,0,0,50,0,3397.2,-302.8,49.44,204.32,1.0,106
0.36,2.0,3600.0,3800.0,1110100,50,50,50,0,50,0,0,3208.6,-491.4,53.09,190.29,0.0,0
0.36,2.0,3600.0,3800.0,1111000,50,50,50,50,0,0,0,3350.0,-350.0,50.35,200.61,1.0,437
0.36,3.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2203.7,3.7,51.08,192.42,0.0,0
0.36,3.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2215.3,15.3,54.26,181.13,0.0,0
0.36,3.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,2205.2,5.2,52.34,187.78,1.0,7381
0.36,3.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2136.4,-63.6,53.11,185.08,0.0,0
0.36,3.0,2100.0,2300.0,0001010,0,0,0,47,0,50,0,2050.1,-149.9,51.45,191.05,1.0,183088
0.36,3.0,2100.0,2300.0,0001100,0,0,0,50,50,0,0,2201.0,1.0,53.8,182.69,1.0,107
0.36,3.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2311.2,111.2,51.79,189.78,0.0,0
0.36,3.0,2100.0,2300.0,0010010,0,0,43,0,0,50,0,2082.9,-117.1,49.96,196.73,1.0,72227
0.36,3.0,2100.0,2300.0,0010100,0,0,50,0,50,0,0,2288.8,88.8,53.57,183.49,0.0,0
0.36,3.0,2100.0,2300.0,0011000,0,0,46,50,0,0,0,2054.1,-145.9,51.35,191.42,1.0,98122
0.36,3.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2277.5,77.5,53.28,184.47,0.0,0
0.36,3.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2299.5,99.5,51.66,190.28,0.0,0
0.36,3.0,2100.0,2300.0,0100100,0,43,0,0,50,0,0,2345.0,145.0,55.41,177.37,0.0,0
0.36,3.0,2100.0,2300.0,0101000,0,50,0,46,0,0,0,2311.0,111.0,52.85,185.99,0.0,0
0.36,3.0,2100.0,2300.0,0110000,0,50,30,0,0,0,0,2268.2,68.2,52.31,187.89,0.0,0
0.36,3.0,2100.0,2300.0,1000001,50,0,0,0,0,0,50,2197.7,-2.3,51.45,191.03,0.0,0
0.36,3.0,2100.0,2300.0,1000010,49,0,0,0,0,50,0,2066.2,-133.8,50.06,196.33,1.0,287155
0.36,3.0,2100.0,2300.0,1000100,50,0,0,0,50,0,0,2337.1,137.1,53.9,182.36,0.0,0
0.36,3.0,2100.0,2300.0,1001000,50,0,0,50,0,0,0,2061.1,-138.9,51.16,192.12,1.0,177419
0.36,3.0,2100.0,2300.0,1010000,50,0,30,0,0,0,0,2190.3,-9.7,50.76,193.65,0.0,0
0.36,3.0,2100.0,2300.0,1100000,50,50,0,0,0,0,0,2342.5,142.5,52.04,188.88,1.0,13
0.36,3.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2203.7,-96.3,51.08,192.42,0.0,0
0.36,3.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2215.3,-84.7,54.26,181.13,0.0,0
0.36,3.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,2205.2,-94.8,52.34,187.78,1.0,7381
0.36,3.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2136.4,-163.6,53.11,185.08,0.0,0
0.36,3.0,2200.0,2400.0,0001010,0,0,0,50,0,50,0,2088.6,-211.4,51.3,191.61,1.0,183088
0.36,3.0,2200.0,2400.0,0001100,0,0,0,50,50,0,0,2201.0,-99.0,53.8,182.69,1.0,107
0.36,3.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2311.2,11.2,51.79,189.78,0.0,0
0.36,3.0,2200.0,2400.0,0010010,0,0,49,0,0,50,0,2169.3,-130.7,49.84,197.2,1.0,72227
0.36,3.0,2200.0,2400.0,0010100,0,0,50,0,50,0,0,2288.8,-11.2,53.57,183.49,0.0,0
0.36,3.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2104.5,-195.5,51.27,191.69,1.0,98122
0.36,3.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2277.5,-22.5,53.28,184.47,0.0,0
0.36,3.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2299.5,-0.5,51.66,190.28,0.0,0
0.36,3.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2389.7,89.7,55.73,176.35,0.0,0
0.36,3.0,2200.0,2400.0,0101000,0,50,0,46,0,0,0,2311.0,11.0,52.85,185.99,0.0,0
0.36,3.0,2200.0,2400.0,0110000,0,50,30,0,0,0,0,2268.2,-31.8,52.31,187.89,0.0,0
0.36,3.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2197.7,-102.3,51.45,191.03,0.0,0
0.36,3.0,2200.0,2400.0,1000010,50,0,0,0,0,50,0,2100.9,-199.1,50.0,196.6,1.0,287155
0.36,3.0,2200.0,2400.0,1000100,50,0,0,0,50,0,0,2337.1,37.1,53.9,182.36,0.0,0
0.36,3.0,2200.0,2400.0,1001000,50,0,0,50,0,0,0,2061.1,-238.9,51.16,192.12,1.0,177419
0.36,3.0,2200.0,2400.0,1010000,50,0,30,0,0,0,0,2190.3,-109.7,50.76,193.65,0.0,0
0.36,3.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2342.5,42.5,52.04,188.88,1.0,13
0.36,3.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2203.7,-196.3,51.08,192.42,0.0,0
0.36,3.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2215.3,-184.7,54.26,181.13,0.0,0
0.36,3.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,2205.2,-194.8,52.34,187.78,1.0,7381
0.36,3.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2136.4,-263.6,53.11,185.08,0.0,0
0.36,3.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2088.6,-311.4,51.3,191.61,1.0,183088
0.36,3.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,2201.0,-199.0,53.8,182.69,1.0,107
0.36,3.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2311.2,-88.8,51.79,189.78,0.0,0
0.36,3.0,2300.0,2500.0,0010010,0,0,50,0,0,50,0,2196.1,-203.9,49.82,197.31,1.0,72227
0.36,3.0,2300.0,2500.0,0010100,0,0,50,0,50,0,0,2288.8,-111.2,53.57,183.49,0.0,0
0.36,3.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2104.5,-295.5,51.27,191.69,1.0,98122
0.36,3.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2277.5,-122.5,53.28,184.47,0.0,0
0.36,3.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2299.5,-100.5,51.66,190.28,0.0,0
0.36,3.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2389.7,-10.3,55.73,176.35,0.0,0
0.36,3.0,2300.0,2500.0,0101000,0,50,0,46,0,0,0,2311.0,-89.0,52.85,185.99,0.0,0
0.36,3.0,2300.0,2500.0,0110000,0,50,30,0,0,0,0,2268.2,-131.8,52.31,187.89,0.0,0
0.36,3.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2197.7,-202.3,51.45,191.03,0.0,0
0.36,3.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2100.9,-299.1,50.0,196.6,1.0,287155
0.36,3.0,2300.0,2500.0,1000100,50,0,0,0,50,0,0,2337.1,-62.9,53.9,182.36,0.0,0
0.36,3.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2061.1,-338.9,51.16,192.12,1.0,177419
0.36,3.0,2300.0,2500.0,1010000,50,0,38,0,0,0,0,2271.6,-128.4,50.69,193.9,0.0,0
0.36,3.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2342.5,-57.5,52.04,188.88,1.0,13
0.36,3.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2203.7,-296.3,51.08,192.42,0.0,0
0.36,3.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2215.3,-284.7,54.26,181.13,0.0,0
0.36,3.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,2205.2,-294.8,52.34,187.78,1.0,7381
0.36,3.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2136.4,-363.6,53.11,185.08,0.0,0
0.36,3.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2088.6,-411.4,51.3,191.61,1.0,183088
0.36,3.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,2201.0,-299.0,53.8,182.69,1.0,107
0.36,3.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2311.2,-188.8,51.79,189.78,0.0,0
0.36,3.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2196.1,-303.9,49.82,197.31,1.0,72227
0.36,3.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2288.8,-211.2,53.57,183.49,0.0,0
0.36,3.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2104.5,-395.5,51.27,191.69,1.0,98122
0.36,3.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2277.5,-222.5,53.28,184.47,0.0,0
0.36,3.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2299.5,-200.5,51.66,190.28,0.0,0
0.36,3.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2389.7,-110.3,55.73,176.35,0.0,0
0.36,3.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2324.8,-175.2,52.82,186.08,0.0,0
0.36,3.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2331.8,-168.2,52.28,188.0,0.0,0
0.36,3.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2197.7,-302.3,51.45,191.03,0.0,0
0.36,3.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2100.9,-399.1,50.0,196.6,1.0,287155
0.36,3.0,2400.0,2600.0,1000100,50,0,0,0,50,0,0,2337.1,-162.9,53.9,182.36,0.0,0
0.36,3.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2061.1,-438.9,51.16,192.12,1.0,177419
0.36,3.0,2400.0,2600.0,1010000,49,0,43,0,0,0,0,2365.2,-134.8,50.48,194.72,0.0,0
0.36,3.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2342.5,-157.5,52.04,188.88,1.0,13
0.36,3.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2203.7,-396.3,51.08,192.42,0.0,0
0.36,3.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2215.3,-384.7,54.26,181.13,0.0,0
0.36,3.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,2205.2,-394.8,52.34,187.78,1.0,7381
0.36,3.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2136.4,-463.6,53.11,185.08,0.0,0
0.36,3.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2088.6,-511.4,51.3,191.61,1.0,183088
0.36,3.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,2201.0,-399.0,53.8,182.69,1.0,107
0.36,3.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2311.2,-288.8,51.79,189.78,0.0,0
0.36,3.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2196.1,-403.9,49.82,197.31,1.0,72227
0.36,3.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2288.8,-311.2,53.57,183.49,0.0,0
0.36,3.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2104.5,-495.5,51.27,191.69,1.0,98122
0.36,3.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2277.5,-322.5,53.28,184.47,0.0,0
0.36,3.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2299.5,-300.5,51.66,190.28,0.0,0
0.36,3.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2389.7,-210.3,55.73,176.35,0.0,0
0.36,3.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2324.8,-275.2,52.82,186.08,0.0,0
0.36,3.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2331.8,-268.2,52.28,188.0,0.0,0
0.36,3.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2197.7,-402.3,51.45,191.03,0.0,0
0.36,3.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2100.9,-499.1,50.0,196.6,1.0,287155
0.36,3.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2337.1,-262.9,53.9,182.36,0.0,0
0.36,3.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2061.1,-538.9,51.16,192.12,1.0,177419
0.36,3.0,2500.0,2700.0,1010000,50,0,46,0,0,0,0,2475.4,-124.6,49.8,197.38,0.0,0
0.36,3.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2342.5,-257.5,52.04,188.88,1.0,13
0.36,3.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2203.7,-496.3,51.08,192.42,0.0,0
0.36,3.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2215.3,-484.7,54.26,181.13,0.0,0
0.36,3.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,2205.2,-494.8,52.34,187.78,1.0,7381
0.36,3.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2136.4,-563.6,53.11,185.08,0.0,0
0.36,3.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2088.6,-611.4,51.3,191.61,1.0,183088
0.36,3.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,2201.0,-499.0,53.8,182.69,1.0,107
0.36,3.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2311.2,-388.8,51.79,189.78,0.0,0
0.36,3.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2196.1,-503.9,49.82,197.31,1.0,72227
0.36,3.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2288.8,-411.2,53.57,183.49,0.0,0
0.36,3.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2104.5,-595.5,51.27,191.69,1.0,98122
0.36,3.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2277.5,-422.5,53.28,184.47,0.0,0
0.36,3.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2299.5,-400.5,51.66,190.28,0.0,0
0.36,3.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2389.7,-310.3,55.73,176.35,0.0,0
0.36,3.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2324.8,-375.2,52.82,186.08,0.0,0
0.36,3.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2331.8,-368.2,52.28,188.0,0.0,0
0.36,3.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2197.7,-502.3,51.45,191.03,0.0,0
0.36,3.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2100.9,-599.1,50.0,196.6,1.0,287155
0.36,3.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2337.1,-362.9,53.9,182.36,0.0,0
0.36,3.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2061.1,-638.9,51.16,192.12,1.0,177419
0.36,3.0,2600.0,2800.0,1010000,50,0,50,0,0,0,0,2566.0,-134.0,49.18,199.86,0.0,0
0.36,3.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2342.5,-357.5,52.04,188.88,1.0,13
0.36,3.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2203.7,-596.3,51.08,192.42,0.0,0
0.36,3.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2215.3,-584.7,54.26,181.13,0.0,0
0.36,3.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,2205.2,-594.8,52.34,187.78,1.0,7381
0.36,3.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2136.4,-663.6,53.11,185.08,0.0,0
0.36,3.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2088.6,-711.4,51.3,191.61,1.0,183088
0.36,3.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,2201.0,-599.0,53.8,182.69,1.0,107
0.36,3.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2311.2,-488.8,51.79,189.78,0.0,0
0.36,3.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2196.1,-603.9,49.82,197.31,1.0,72227
0.36,3.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2288.8,-511.2,53.57,183.49,0.0,0
0.36,3.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2104.5,-695.5,51.27,191.69,1.0,98122
0.36,3.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2277.5,-522.5,53.28,184.47,0.0,0
0.36,3.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2299.5,-500.5,51.66,190.28,0.0,0
0.36,3.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2389.7,-410.3,55.73,176.35,0.0,0
0.36,3.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2324.8,-475.2,52.82,186.08,0.0,0
0.36,3.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2331.8,-468.2,52.28,188.0,0.0,0
0.36,3.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2197.7,-602.3,51.45,191.03,0.0,0
0.36,3.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2100.9,-699.1,50.0,196.6,1.0,287155
0.36,3.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2337.1,-462.9,53.9,182.36,0.0,0
0.36,3.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2061.1,-738.9,51.16,192.12,1.0,177419
0.36,3.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2566.0,-234.0,49.18,199.86,0.0,0
0.36,3.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2342.5,-457.5,52.04,188.88,1.0,13
0.36,3.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2203.7,-696.3,51.08,192.42,0.0,0
0.36,3.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2215.3,-684.7,54.26,181.13,0.0,0
0.36,3.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,2205.2,-694.8,52.34,187.78,1.0,7381
0.36,3.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2136.4,-763.6,53.11,185.08,0.0,0
0.36,3.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2088.6,-811.4,51.3,191.61,1.0,183088
0.36,3.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,2201.0,-699.0,53.8,182.69,1.0,107
0.36,3.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2311.2,-588.8,51.79,189.78,0.0,0
0.36,3.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2196.1,-703.9,49.82,197.31,1.0,72227
0.36,3.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2288.8,-611.2,53.57,183.49,0.0,0
0.36,3.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2104.5,-795.5,51.27,191.69,1.0,98122
0.36,3.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2277.5,-622.5,53.28,184.47,0.0,0
0.36,3.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2299.5,-600.5,51.66,190.28,0.0,0
0.36,3.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2389.7,-510.3,55.73,176.35,0.0,0
0.36,3.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2324.8,-575.2,52.82,186.08,0.0,0
0.36,3.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2331.8,-568.2,52.28,188.0,0.0,0
0.36,3.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2197.7,-702.3,51.45,191.03,0.0,0
0.36,3.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2100.9,-799.1,50.0,196.6,1.0,287155
0.36,3.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2337.1,-562.9,53.9,182.36,0.0,0
0.36,3.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2061.1,-838.9,51.16,192.12,1.0,177419
0.36,3.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2566.0,-334.0,49.18,199.86,0.0,0
0.36,3.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2342.5,-557.5,52.04,188.88,1.0,13
0.36,3.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2203.7,-796.3,51.08,192.42,0.0,0
0.36,3.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2215.3,-784.7,54.26,181.13,0.0,0
0.36,3.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,2205.2,-794.8,52.34,187.78,1.0,7381
0.36,3.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2136.4,-863.6,53.11,185.08,0.0,0
0.36,3.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2088.6,-911.4,51.3,191.61,1.0,183088
0.36,3.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,2201.0,-799.0,53.8,182.69,1.0,107
0.36,3.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2311.2,-688.8,51.79,189.78,0.0,0
0.36,3.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2196.1,-803.9,49.82,197.31,1.0,72227
0.36,3.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2288.8,-711.2,53.57,183.49,0.0,0
0.36,3.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2104.5,-895.5,51.27,191.69,1.0,98122
0.36,3.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2277.5,-722.5,53.28,184.47,0.0,0
0.36,3.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2299.5,-700.5,51.66,190.28,0.0,0
0.36,3.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2389.7,-610.3,55.73,176.35,0.0,0
0.36,3.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2324.8,-675.2,52.82,186.08,0.0,0
0.36,3.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2331.8,-668.2,52.28,188.0,0.0,0
0.36,3.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2197.7,-802.3,51.45,191.03,0.0,0
0.36,3.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2100.9,-899.1,50.0,196.6,1.0,287155
0.36,3.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2337.1,-662.9,53.9,182.36,0.0,0
0.36,3.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2061.1,-938.9,51.16,192.12,1.0,177419
0.36,3.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2566.0,-434.0,49.18,199.86,0.0,0
0.36,3.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2342.5,-657.5,52.04,188.88,1.0,13
0.36,3.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2203.7,-896.3,51.08,192.42,0.0,0
0.36,3.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2215.3,-884.7,54.26,181.13,0.0,0
0.36,3.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,2205.2,-894.8,52.34,187.78,1.0,7381
0.36,3.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2136.4,-963.6,53.11,185.08,0.0,0
0.36,3.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2088.6,-1011.4,51.3,191.61,1.0,183088
0.36,3.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,2201.0,-899.0,53.8,182.69,1.0,107
0.36,3.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2311.2,-788.8,51.79,189.78,0.0,0
0.36,3.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2196.1,-903.9,49.82,197.31,1.0,72227
0.36,3.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2288.8,-811.2,53.57,183.49,0.0,0
0.36,3.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2104.5,-995.5,51.27,191.69,1.0,98122
0.36,3.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2277.5,-822.5,53.28,184.47,0.0,0
0.36,3.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2299.5,-800.5,51.66,190.28,0.0,0
0.36,3.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2389.7,-710.3,55.73,176.35,0.0,0
0.36,3.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2324.8,-775.2,52.82,186.08,0.0,0
0.36,3.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2331.8,-768.2,52.28,188.0,0.0,0
0.36,3.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2197.7,-902.3,51.45,191.03,0.0,0
0.36,3.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2100.9,-999.1,50.0,196.6,1.0,287155
0.36,3.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2337.1,-762.9,53.9,182.36,0.0,0
0.36,3.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2061.1,-1038.9,51.16,192.12,1.0,177419
0.36,3.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2566.0,-534.0,49.18,199.86,0.0,0
0.36,3.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2342.5,-757.5,52.04,188.88,1.0,13
0.36,3.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2203.7,-996.3,51.08,192.42,0.0,0
0.36,3.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2215.3,-984.7,54.26,181.13,0.0,0
0.36,3.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,2205.2,-994.8,52.34,187.78,1.0,7381
0.36,3.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2136.4,-1063.6,53.11,185.08,0.0,0
0.36,3.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2088.6,-1111.4,51.3,191.61,1.0,183088
0.36,3.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,2201.0,-999.0,53.8,182.69,1.0,107
0.36,3.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2311.2,-888.8,51.79,189.78,0.0,0
0.36,3.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2196.1,-1003.9,49.82,197.31,1.0,72227
0.36,3.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2288.8,-911.2,53.57,183.49,0.0,0
0.36,3.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2104.5,-1095.5,51.27,191.69,1.0,98122
0.36,3.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2277.5,-922.5,53.28,184.47,0.0,0
0.36,3.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2299.5,-900.5,51.66,190.28,0.0,0
0.36,3.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2389.7,-810.3,55.73,176.35,0.0,0
0.36,3.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2324.8,-875.2,52.82,186.08,0.0,0
0.36,3.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2331.8,-868.2,52.28,188.0,0.0,0
0.36,3.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2197.7,-1002.3,51.45,191.03,0.0,0
0.36,3.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2100.9,-1099.1,50.0,196.6,1.0,287155
0.36,3.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2337.1,-862.9,53.9,182.36,0.0,0
0.36,3.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2061.1,-1138.9,51.16,192.12,1.0,177419
0.36,3.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2566.0,-634.0,49.18,199.86,0.0,0
0.36,3.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2342.5,-857.5,52.04,188.88,1.0,13
0.36,3.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2203.7,-1096.3,51.08,192.42,0.0,0
0.36,3.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2215.3,-1084.7,54.26,181.13,0.0,0
0.36,3.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,2205.2,-1094.8,52.34,187.78,1.0,7381
0.36,3.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2136.4,-1163.6,53.11,185.08,0.0,0
0.36,3.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2088.6,-1211.4,51.3,191.61,1.0,183088
0.36,3.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,2201.0,-1099.0,53.8,182.69,1.0,107
0.36,3.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2311.2,-988.8,51.79,189.78,0.0,0
0.36,3.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2196.1,-1103.9,49.82,197.31,1.0,72227
0.36,3.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2288.8,-1011.2,53.57,183.49,0.0,0
0.36,3.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2104.5,-1195.5,51.27,191.69,1.0,98122
0.36,3.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2277.5,-1022.5,53.28,184.47,0.0,0
0.36,3.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2299.5,-1000.5,51.66,190.28,0.0,0
0.36,3.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2389.7,-910.3,55.73,176.35,0.0,0
0.36,3.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2324.8,-975.2,52.82,186.08,0.0,0
0.36,3.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2331.8,-968.2,52.28,188.0,0.0,0
0.36,3.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2197.7,-1102.3,51.45,191.03,0.0,0
0.36,3.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2100.9,-1199.1,50.0,196.6,1.0,287155
0.36,3.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2337.1,-962.9,53.9,182.36,0.0,0
0.36,3.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2061.1,-1238.9,51.16,192.12,1.0,177419
0.36,3.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2566.0,-734.0,49.18,199.86,0.0,0
0.36,3.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2342.5,-957.5,52.04,188.88,1.0,13
0.36,3.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2203.7,-1196.3,51.08,192.42,0.0,0
0.36,3.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2215.3,-1184.7,54.26,181.13,0.0,0
0.36,3.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,2205.2,-1194.8,52.34,187.78,1.0,7381
0.36,3.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2136.4,-1263.6,53.11,185.08,0.0,0
0.36,3.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2088.6,-1311.4,51.3,191.61,1.0,183088
0.36,3.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,2201.0,-1199.0,53.8,182.69,1.0,107
0.36,3.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2311.2,-1088.8,51.79,189.78,0.0,0
0.36,3.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2196.1,-1203.9,49.82,197.31,1.0,72227
0.36,3.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2288.8,-1111.2,53.57,183.49,0.0,0
0.36,3.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2104.5,-1295.5,51.27,191.69,1.0,98122
0.36,3.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2277.5,-1122.5,53.28,184.47,0.0,0
0.36,3.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2299.5,-1100.5,51.66,190.28,0.0,0
0.36,3.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2389.7,-1010.3,55.73,176.35,0.0,0
0.36,3.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2324.8,-1075.2,52.82,186.08,0.0,0
0.36,3.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2331.8,-1068.2,52.28,188.0,0.0,0
0.36,3.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2197.7,-1202.3,51.45,191.03,0.0,0
0.36,3.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2100.9,-1299.1,50.0,196.6,1.0,287155
0.36,3.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2337.1,-1062.9,53.9,182.36,0.0,0
0.36,3.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2061.1,-1338.9,51.16,192.12,1.0,177419
0.36,3.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2566.0,-834.0,49.18,199.86,0.0,0
0.36,3.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2342.5,-1057.5,52.04,188.88,1.0,13
0.36,3.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2203.7,-1296.3,51.08,192.42,0.0,0
0.36,3.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2215.3,-1284.7,54.26,181.13,0.0,0
0.36,3.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,2205.2,-1294.8,52.34,187.78,1.0,7381
0.36,3.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2136.4,-1363.6,53.11,185.08,0.0,0
0.36,3.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2088.6,-1411.4,51.3,191.61,1.0,183088
0.36,3.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,2201.0,-1299.0,53.8,182.69,1.0,107
0.36,3.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2311.2,-1188.8,51.79,189.78,0.0,0
0.36,3.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2196.1,-1303.9,49.82,197.31,1.0,72227
0.36,3.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2288.8,-1211.2,53.57,183.49,0.0,0
0.36,3.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2104.5,-1395.5,51.27,191.69,1.0,98122
0.36,3.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2277.5,-1222.5,53.28,184.47,0.0,0
0.36,3.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2299.5,-1200.5,51.66,190.28,0.0,0
0.36,3.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2389.7,-1110.3,55.73,176.35,0.0,0
0.36,3.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2324.8,-1175.2,52.82,186.08,0.0,0
0.36,3.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2331.8,-1168.2,52.28,188.0,0.0,0
0.36,3.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2197.7,-1302.3,51.45,191.03,0.0,0
0.36,3.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2100.9,-1399.1,50.0,196.6,1.0,287155
0.36,3.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2337.1,-1162.9,53.9,182.36,0.0,0
0.36,3.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2061.1,-1438.9,51.16,192.12,1.0,177419
0.36,3.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2566.0,-934.0,49.18,199.86,0.0,0
0.36,3.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2342.5,-1157.5,52.04,188.88,1.0,13
0.36,3.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2203.7,-1396.3,51.08,192.42,0.0,0
0.36,3.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2215.3,-1384.7,54.26,181.13,0.0,0
0.36,3.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,2205.2,-1394.8,52.34,187.78,1.0,7381
0.36,3.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2136.4,-1463.6,53.11,185.08,0.0,0
0.36,3.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2088.6,-1511.4,51.3,191.61,1.0,183088
0.36,3.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,2201.0,-1399.0,53.8,182.69,1.0,107
0.36,3.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2311.2,-1288.8,51.79,189.78,0.0,0
0.36,3.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2196.1,-1403.9,49.82,197.31,1.0,72227
0.36,3.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2288.8,-1311.2,53.57,183.49,0.0,0
0.36,3.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2104.5,-1495.5,51.27,191.69,1.0,98122
0.36,3.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2277.5,-1322.5,53.28,184.47,0.0,0
0.36,3.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2299.5,-1300.5,51.66,190.28,0.0,0
0.36,3.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2389.7,-1210.3,55.73,176.35,0.0,0
0.36,3.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2324.8,-1275.2,52.82,186.08,0.0,0
0.36,3.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2331.8,-1268.2,52.28,188.0,0.0,0
0.36,3.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2197.7,-1402.3,51.45,191.03,0.0,0
0.36,3.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2100.9,-1499.1,50.0,196.6,1.0,287155
0.36,3.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2337.1,-1262.9,53.9,182.36,0.0,0
0.36,3.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2061.1,-1538.9,51.16,192.12,1.0,177419
0.36,3.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2566.0,-1034.0,49.18,199.86,0.0,0
0.36,3.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2342.5,-1257.5,52.04,188.88,1.0,13
0.36,3.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2203.7,-1496.3,51.08,192.42,0.0,0
0.36,3.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2215.3,-1484.7,54.26,181.13,0.0,0
0.36,3.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,2205.2,-1494.8,52.34,187.78,1.0,7381
0.36,3.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2136.4,-1563.6,53.11,185.08,0.0,0
0.36,3.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2088.6,-1611.4,51.3,191.61,1.0,183088
0.36,3.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,2201.0,-1499.0,53.8,182.69,1.0,107
0.36,3.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2311.2,-1388.8,51.79,189.78,0.0,0
0.36,3.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2196.1,-1503.9,49.82,197.31,1.0,72227
0.36,3.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2288.8,-1411.2,53.57,183.49,0.0,0
0.36,3.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2104.5,-1595.5,51.27,191.69,1.0,98122
0.36,3.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2277.5,-1422.5,53.28,184.47,0.0,0
0.36,3.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2299.5,-1400.5,51.66,190.28,0.0,0
0.36,3.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2389.7,-1310.3,55.73,176.35,0.0,0
0.36,3.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2324.8,-1375.2,52.82,186.08,0.0,0
0.36,3.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2331.8,-1368.2,52.28,188.0,0.0,0
0.36,3.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2197.7,-1502.3,51.45,191.03,0.0,0
0.36,3.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2100.9,-1599.1,50.0,196.6,1.0,287155
0.36,3.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2337.1,-1362.9,53.9,182.36,0.0,0
0.36,3.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2061.1,-1638.9,51.16,192.12,1.0,177419
0.36,3.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2566.0,-1134.0,49.18,199.86,0.0,0
0.36,3.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2342.5,-1357.5,52.04,188.88,1.0,13
0.36,3.0,2100.0,2300.0,0000111,0,0,0,0,30,50,50,2361.2,161.2,51.95,189.19,0.0,0
0.36,3.0,2100.0,2300.0,0001011,0,0,0,30,0,50,50,2379.1,179.1,52.11,188.61,1.0,38890
0.36,3.0,2100.0,2300.0,0001101,0,0,0,30,41,0,50,2348.0,148.0,54.25,181.2,0.0,0
0.36,3.0,2100.0,2300.0,0001110,0,0,0,32,50,50,0,2342.4,142.4,52.7,186.52,1.0,43074
0.36,3.0,2100.0,2300.0,0010011,0,0,30,0,0,50,50,2408.0,208.0,50.84,193.32,1.0,27394
0.36,3.0,2100.0,2300.0,0010101,0,0,30,0,35,0,50,2346.8,146.8,53.45,183.89,0.0,0
0.36,3.0,2100.0,2300.0,0010110,0,0,30,0,50,50,0,2329.3,129.3,52.2,188.29,1.0,752
0.36,3.0,2100.0,2300.0,0011001,0,0,30,46,0,0,50,2349.2,149.2,52.79,186.18,1.0,43600
0.36,3.0,2100.0,2300.0,0011010,0,0,30,30,0,50,0,2296.4,96.4,50.13,196.07,1.0,16794
0.36,3.0,2100.0,2300.0,0011100,0,0,30,34,50,0,0,2317.4,117.4,53.69,183.06,1.0,20018
0.36,3.0,2100.0,2300.0,0100011,0,30,0,0,0,50,50,2391.4,191.4,51.4,191.23,0.0,0
0.36,3.0,2100.0,2300.0,0100101,0,30,0,0,42,0,50,2346.9,146.9,54.87,179.12,0.0,0
0.36,3.0,2100.0,2300.0,0100110,0,30,0,0,38,50,0,2344.8,144.8,52.9,185.79,0.0,0
0.36,3.0,2100.0,2300.0,0101001,0,35,0,30,0,0,50,2347.5,147.5,53.13,185.01,0.0,0
0.36,3.0,2100.0,2300.0,0101010,0,41,0,31,0,50,0,2339.2,139.2,51.79,189.8,1.0,70128
0.36,3.0,2100.0,2300.0,0101100,0,30,0,30,46,0,0,2345.4,145.4,54.6,180.01,0.0,0
0.36,3.0,2100.0,2300.0,0110001,0,32,30,0,0,0,50,2342.8,142.8,52.27,188.05,0.0,0
0.36,3.0,2100.0,2300.0,0110010,0,44,30,0,0,50,0,2347.2,147.2,51.16,192.13,1.0,82146
0.36,3.0,2100.0,2300.0,0110100,0,30,30,0,43,0,0,2348.1,148.1,54.21,181.31,0.0,0
0.36,3.0,2100.0,2300.0,0111000,0,46,30,32,0,0,0,2348.0,148.0,52.34,187.8,1.0,60629
0.36,3.0,2100.0,2300.0,1000011,30,0,0,0,0,50,50,2352.2,152.2,50.64,194.09,1.0,160983
0.36,3.0,2100.0,2300.0,1000101,30,0,0,0,39,0,50,2342.0,142.0,53.56,183.5,0.0,0
0.36,3.0,2100.0,2300.0,1000110,31,0,0,0,49,50,0,2349.5,149.5,52.26,188.08,1.0,51601
0.36,3.0,2100.0,2300.0,1001001,30,0,0,50,0,0,50,2286.5,86.5,52.6,186.88,1.0,42856
0.36,3.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2204.6,4.6,50.54,194.48,1.0,55145
0.36,3.0,2100.0,2300.0,1001100,30,0,0,30,50,0,0,2290.3,90.3,53.7,183.05,1.0,42078
0.36,3.0,2100.0,2300.0,1010001,30,0,30,0,0,0,50,2344.9,144.9,51.62,190.4,0.0,0
0.36,3.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2342.4,142.4,49.21,199.75,1.0,1849
0.36,3.0,2100.0,2300.0,1010100,30,0,30,0,49,0,0,2345.6,145.6,53.68,183.1,0.0,0
0.36,3.0,2100.0,2300.0,1011000,30,0,30,41,0,0,0,2095.9,-104.1,51.14,192.2,1.0,4513
0.36,3.0,2100.0,2300.0,1100001,30,38,0,0,0,0,50,2343.0,143.0,52.15,188.48,0.0,0
0.36,3.0,2100.0,2300.0,1100010,30,45,0,0,0,50,0,2346.0,146.0,51.08,192.41,1.0,267341
0.36,3.0,2100.0,2300.0,1100100,30,30,0,0,41,0,0,2348.9,148.9,54.11,181.66,0.0,0
0.36,3.0,2100.0,2300.0,1101000,30,50,0,30,0,0,0,2340.3,140.3,52.29,187.96,1.0,188512
0.36,3.0,2100.0,2300.0,1110000,30,45,30,0,0,0,0,2349.6,149.6,51.97,189.13,0.0,0
0.36,3.0,2200.0,2400.0,0000111,0,0,0,0,41,50,50,2449.2,149.2,52.74,186.38,0.0,0
0.36,3.0,2200.0,2400.0,0001011,0,0,0,42,0,50,50,2436.0,136.0,52.32,187.86,1.0,38890
0.36,3.0,2200.0,2400.0,0001101,0,0,0,34,50,0,50,2445.6,145.6,54.84,179.22,0.0,0
0.36,3.0,2200.0,2400.0,0001110,0,0,0,32,50,50,0,2342.4,42.4,52.7,186.52,1.0,43074
0.36,3.0,2200.0,2400.0,0010011,0,0,30,0,0,50,50,2408.0,108.0,50.84,193.32,1.0,27394
0.36,3.0,2200.0,2400.0,0010101,0,0,30,0,48,0,50,2446.1,146.1,54.42,180.63,0.0,0
0.36,3.0,2200.0,2400.0,0010110,0,0,37,0,50,50,0,2380.3,80.3,52.24,188.15,1.0,752
0.36,3.0,2200.0,2400.0,0011001,0,0,30,50,0,0,50,2362.1,62.1,52.86,185.94,1.0,43600
0.36,3.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2296.4,-3.6,50.13,196.07,1.0,16794
0.36,3.0,2200.0,2400.0,0011100,0,0,30,34,50,0,0,2317.4,17.4,53.69,183.06,1.0,20018
0.36,3.0,2200.0,2400.0,0100011,0,35,0,0,0,50,50,2440.4,140.4,51.66,190.28,0.0,0
0.36,3.0,2200.0,2400.0,0100101,0,36,0,0,50,0,50,2446.5,146.5,55.84,176.01,0.0,0
0.36,3.0,2200.0,2400.0,0100110,0,36,0,0,50,50,0,2444.2,144.2,54.11,181.65,0.0,0
0.36,3.0,2200.0,2400.0,0101001,0,46,0,30,0,0,50,2447.5,147.5,53.62,183.3,0.0,0
0.36,3.0,2200.0,2400.0,0101010,0,48,0,30,0,50,0,2440.2,140.2,51.94,189.23,1.0,70128
0.36,3.0,2200.0,2400.0,0101100,0,42,0,30,50,0,0,2448.0,148.0,55.19,178.09,0.0,0
0.36,3.0,2200.0,2400.0,0110001,0,43,30,0,0,0,50,2446.0,146.0,52.84,186.03,0.0,0
0.36,3.0,2200.0,2400.0,0110010,0,50,30,0,0,50,0,2418.0,118.0,51.52,190.77,1.0,82146
0.36,3.0,2200.0,2400.0,0110100,0,44,30,0,50,0,0,2449.3,149.3,55.34,177.6,0.0,0
0.36,3.0,2200.0,2400.0,0111000,0,50,30,30,0,0,0,2382.2,82.2,52.56,187.02,1.0,60629
0.36,3.0,2200.0,2400.0,1000011,30,0,0,0,0,50,50,2352.2,52.2,50.64,194.09,1.0,160983
0.36,3.0,2200.0,2400.0,1000101,32,0,0,0,50,0,50,2448.1,148.1,54.53,180.25,0.0,0
0.36,3.0,2200.0,2400.0,1000110,41,0,0,0,50,50,0,2440.7,140.7,52.59,186.89,1.0,51601
0.36,3.0,2200.0,2400.0,1001001,30,0,0,50,0,0,50,2286.5,-13.5,52.6,186.88,1.0,42856
0.36,3.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2204.6,-95.4,50.54,194.48,1.0,55145
0.36,3.0,2200.0,2400.0,1001100,30,0,0,30,50,0,0,2290.3,-9.7,53.7,183.05,1.0,42078
0.36,3.0,2200.0,2400.0,1010001,37,0,30,0,0,0,50,2411.6,111.6,51.71,190.09,0.0,0
0.36,3.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2342.4,42.4,49.21,199.75,1.0,1849
0.36,3.0,2200.0,2400.0,1010100,33,0,30,0,50,0,0,2375.1,75.1,53.81,182.66,0.0,0
0.36,3.0,2200.0,2400.0,1011000,30,0,35,37,0,0,0,2151.1,-148.9,51.03,192.61,1.0,4513
0.36,3.0,2200.0,2400.0,1100001,30,48,0,0,0,0,50,2438.4,138.4,52.7,186.51,0.0,0
0.36,3.0,2200.0,2400.0,1100010,30,50,0,0,0,50,0,2419.6,119.6,51.41,191.19,1.0,267341
0.36,3.0,2200.0,2400.0,1100100,30,36,0,0,50,0,0,2447.6,147.6,54.99,178.74,0.0,0
0.36,3.0,2200.0,2400.0,1101000,30,50,0,30,0,0,0,2340.3,40.3,52.29,187.96,1.0,188512
0.36,3.0,2200.0,2400.0,1110000,35,50,30,0,0,0,0,2414.3,114.3,52.32,187.85,0.0,0
0.36,3.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2528.2,128.2,53.35,184.23,0.0,0
0.36,3.0,2300.0,2500.0,0001011,0,0,0,42,0,50,50,2436.0,36.0,52.32,187.86,1.0,38890
0.36,3.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2541.5,141.5,54.99,178.73,0.0,0
0.36,3.0,2300.0,2500.0,0001110,0,0,0,32,50,50,0,2342.4,-57.6,52.7,186.52,1.0,43074
0.36,3.0,2300.0,2500.0,0010011,0,0,30,0,0,50,50,2408.0,8.0,50.84,193.32,1.0,27394
0.36,3.0,2300.0,2500.0,0010101,0,0,41,0,50,0,50,2547.7,147.7,54.65,179.85,0.0,0
0.36,3.0,2300.0,2500.0,0010110,0,0,37,0,50,50,0,2380.3,-19.7,52.24,188.15,1.0,752
0.36,3.0,2300.0,2500.0,0011001,0,0,30,50,0,0,50,2362.1,-37.9,52.86,185.94,1.0,43600
0.36,3.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2296.4,-103.6,50.13,196.07,1.0,16794
0.36,3.0,2300.0,2500.0,0011100,0,0,30,34,50,0,0,2317.4,-82.6,53.69,183.06,1.0,20018
0.36,3.0,2300.0,2500.0,0100011,0,44,0,0,0,50,50,2540.8,140.8,52.19,188.33,0.0,0
0.36,3.0,2300.0,2500.0,0100101,0,49,0,0,50,0,50,2544.4,144.4,56.6,173.65,0.0,0
0.36,3.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2520.7,120.7,54.62,179.94,0.0,0
0.36,3.0,2300.0,2500.0,0101001,0,50,0,37,0,0,50,2547.2,147.2,53.95,182.18,0.0,0
0.36,3.0,2300.0,2500.0,0101010,0,50,0,30,0,50,0,2463.2,63.2,51.98,189.08,1.0,70128
