Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.36,3.0,2700.0,2900.0,1111000,34,50,30,33,0,0,0,2653.6,-146.4,51.17,192.09,1.0,437
0.36,3.0,2800.0,3000.0,0001111,0,0,0,30,50,50,50,2768.9,-131.1,53.5,183.72,1.0,26833
0.36,3.0,2800.0,3000.0,0010111,0,0,38,0,50,50,50,2826.0,-74.0,52.99,185.48,0.0,0
0.36,3.0,2800.0,3000.0,0011011,0,0,30,35,0,50,50,2758.7,-141.3,50.73,193.76,1.0,17354
0.36,3.0,2800.0,3000.0,0011101,0,0,38,34,50,0,50,2750.5,-149.5,54.3,181.02,1.0,8179
0.36,3.0,2800.0,3000.0,0011110,0,0,40,30,50,50,0,2753.7,-146.3,50.92,193.02,1.0,258
0.36,3.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2851.7,-48.3,55.44,177.3,0.0,0
0.36,3.0,2800.0,3000.0,0101011,0,50,0,30,0,50,50,2875.6,-24.4,52.75,186.33,1.0,143190
0.36,3.0,2800.0,3000.0,0101101,0,50,0,33,50,0,50,2754.1,-145.9,56.31,174.55,0.0,0
0.36,3.0,2800.0,3000.0,0101110,0,50,0,31,50,50,0,2755.1,-144.9,53.64,183.24,1.0,25013
0.36,3.0,2800.0,3000.0,0110011,0,50,30,0,0,50,50,2828.6,-71.4,52.28,188.01,1.0,75136
0.36,3.0,2800.0,3000.0,0110101,0,50,37,0,50,0,50,2756.1,-143.9,56.45,174.11,0.0,0
0.36,3.0,2800.0,3000.0,0110110,0,50,30,0,50,50,0,2772.6,-127.4,53.8,182.68,1.0,165
0.36,3.0,2800.0,3000.0,0111001,0,50,30,34,0,0,50,2753.4,-146.6,53.46,183.87,1.0,81293
0.36,3.0,2800.0,3000.0,0111010,0,48,30,30,0,50,0,2755.5,-144.5,49.27,199.51,1.0,735
0.36,3.0,2800.0,3000.0,0111100,0,50,35,45,50,0,0,2750.9,-149.1,54.05,181.85,0.0,0
0.36,3.0,2800.0,3000.0,1000111,44,0,0,0,50,50,50,2918.0,18.0,53.26,184.55,1.0,32229
0.36,3.0,2800.0,3000.0,1001011,33,0,0,35,0,50,50,2753.3,-146.7,50.84,193.33,1.0,104030
0.36,3.0,2800.0,3000.0,1001101,40,0,0,31,50,0,50,2750.3,-149.7,54.44,180.55,1.0,33990
0.36,3.0,2800.0,3000.0,1001110,37,0,0,30,50,50,0,2759.6,-140.4,51.59,190.53,1.0,4274
0.36,3.0,2800.0,3000.0,1010011,30,0,31,0,0,50,50,2754.8,-145.2,49.62,198.07,1.0,5887
0.36,3.0,2800.0,3000.0,1010101,37,0,30,0,50,0,50,2759.0,-141.0,54.51,180.33,0.0,0
0.36,3.0,2800.0,3000.0,1010110,32,0,30,0,50,50,0,2756.1,-143.9,51.72,190.06,0.0,0
0.36,3.0,2800.0,3000.0,1011001,30,0,38,44,0,0,50,2750.3,-149.7,51.13,192.24,1.0,8236
0.36,3.0,2800.0,3000.0,1011010,48,0,30,32,0,50,0,3047.0,147.0,50.21,195.76,0.0,0
0.36,3.0,2800.0,3000.0,1011100,44,0,30,30,50,0,0,2752.4,-147.6,52.62,186.78,0.0,0
0.36,3.0,2800.0,3000.0,1100011,30,50,0,0,0,50,50,2823.4,-76.6,52.07,188.77,1.0,221713
0.36,3.0,2800.0,3000.0,1100101,31,50,0,0,50,0,50,2753.3,-146.7,56.41,174.25,0.0,0
0.36,3.0,2800.0,3000.0,1100110,30,50,0,0,50,50,0,2795.4,-104.6,54.02,181.95,1.0,3717
0.36,3.0,2800.0,3000.0,1101001,30,50,0,37,0,0,50,2752.9,-147.1,53.18,184.82,1.0,188841
0.36,3.0,2800.0,3000.0,1101010,30,46,0,30,0,50,0,2751.6,-148.4,49.85,197.16,1.0,1971
0.36,3.0,2800.0,3000.0,1101100,44,50,0,30,50,0,0,2756.1,-143.9,54.78,179.41,1.0,1658
0.36,3.0,2800.0,3000.0,1110001,34,50,30,0,0,0,50,2757.5,-142.5,53.04,185.3,0.0,0
0.36,3.0,2800.0,3000.0,1110010,50,30,32,0,0,50,0,2955.7,55.7,49.61,198.12,1.0,106
0.36,3.0,2800.0,3000.0,1110100,39,50,30,0,50,0,0,2753.3,-146.7,55.16,178.2,0.0,0
0.36,3.0,2800.0,3000.0,1111000,42,50,30,31,0,0,0,2751.3,-148.7,50.67,193.98,1.0,437
0.36,3.0,2900.0,3100.0,0001111,0,0,0,41,50,50,50,2850.3,-149.7,53.18,184.82,1.0,26833
0.36,3.0,2900.0,3100.0,0010111,0,0,41,0,50,50,50,2854.3,-145.7,52.83,186.06,0.0,0
0.36,3.0,2900.0,3100.0,0011011,0,0,31,39,0,50,50,2854.4,-145.6,50.48,194.71,1.0,17354
0.36,3.0,2900.0,3100.0,0011101,0,0,41,44,50,0,50,2850.6,-149.4,53.76,182.82,1.0,8179
0.36,3.0,2900.0,3100.0,0011110,0,0,50,35,50,50,0,2852.0,-148.0,50.29,195.47,1.0,258
0.36,3.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2851.7,-148.3,55.44,177.3,0.0,0
0.36,3.0,2900.0,3100.0,0101011,0,50,0,30,0,50,50,2875.6,-124.4,52.75,186.33,1.0,143190
0.36,3.0,2900.0,3100.0,0101101,0,50,0,48,50,0,50,2853.3,-146.7,56.02,175.45,0.0,0
0.36,3.0,2900.0,3100.0,0101110,0,50,0,41,50,50,0,2858.2,-141.8,52.69,186.54,1.0,25013
0.36,3.0,2900.0,3100.0,0110011,0,50,35,0,0,50,50,2855.1,-144.9,52.07,188.75,1.0,75136
0.36,3.0,2900.0,3100.0,0110101,0,50,50,0,50,0,50,2845.2,-154.8,56.02,175.47,0.0,0
0.36,3.0,2900.0,3100.0,0110110,0,50,38,0,50,50,0,2853.5,-146.5,53.14,184.95,1.0,165
0.36,3.0,2900.0,3100.0,0111001,0,50,30,49,0,0,50,2850.7,-149.3,52.98,185.53,1.0,81293
0.36,3.0,2900.0,3100.0,0111010,0,50,30,39,0,50,0,2857.1,-142.9,48.74,201.66,1.0,735
0.36,3.0,2900.0,3100.0,0111100,0,50,46,44,50,0,0,2851.1,-148.9,53.11,185.07,0.0,0
0.36,3.0,2900.0,3100.0,1000111,44,0,0,0,50,50,50,2918.0,-82.0,53.26,184.55,1.0,32229
0.36,3.0,2900.0,3100.0,1001011,40,0,0,32,0,50,50,2854.4,-145.6,50.57,194.37,1.0,104030
0.36,3.0,2900.0,3100.0,1001101,50,0,0,31,50,0,50,2855.4,-144.6,54.14,181.53,1.0,33990
0.36,3.0,2900.0,3100.0,1001110,44,0,0,30,50,50,0,2866.1,-133.9,51.45,191.05,1.0,4274
0.36,3.0,2900.0,3100.0,1010011,46,0,33,0,0,50,50,3149.9,149.9,49.64,198.01,1.0,5887
0.36,3.0,2900.0,3100.0,1010101,50,0,30,0,50,0,50,2926.1,-73.9,54.39,180.72,0.0,0
0.36,3.0,2900.0,3100.0,1010110,50,0,33,0,50,50,0,3145.9,145.9,51.76,189.89,0.0,0
0.36,3.0,2900.0,3100.0,1011001,40,0,30,44,0,0,50,2850.3,-149.7,50.88,193.2,1.0,8236
0.36,3.0,2900.0,3100.0,1011010,50,0,30,32,0,50,0,3137.0,137.0,50.43,194.89,0.0,0
0.36,3.0,2900.0,3100.0,1011100,50,0,30,30,50,0,0,2856.0,-144.0,52.37,187.69,0.0,0
0.36,3.0,2900.0,3100.0,1100011,34,50,0,0,0,50,50,2850.5,-149.5,52.0,189.0,1.0,221713
0.36,3.0,2900.0,3100.0,1100101,46,50,0,0,50,0,50,2853.5,-146.5,56.29,174.6,0.0,0
0.36,3.0,2900.0,3100.0,1100110,34,50,0,0,50,50,0,2853.6,-146.4,53.83,182.59,1.0,3717
0.36,3.0,2900.0,3100.0,1101001,33,50,0,50,0,0,50,2853.5,-146.5,52.74,186.36,1.0,188841
0.36,3.0,2900.0,3100.0,1101010,50,30,0,48,0,50,0,3144.9,144.9,49.84,197.22,1.0,1971
0.36,3.0,2900.0,3100.0,1101100,50,50,0,33,50,0,0,2859.0,-141.0,54.4,180.67,1.0,1658
0.36,3.0,2900.0,3100.0,1110001,44,50,30,0,0,0,50,2851.7,-148.3,52.64,186.73,0.0,0
0.36,3.0,2900.0,3100.0,1110010,50,30,32,0,0,50,0,2955.7,-44.3,49.61,198.12,1.0,106
0.36,3.0,2900.0,3100.0,1110100,45,50,30,0,50,0,0,2855.1,-144.9,55.04,178.59,0.0,0
0.36,3.0,2900.0,3100.0,1111000,50,30,46,50,0,0,0,3135.5,135.5,50.55,194.44,1.0,437
0.36,3.0,3000.0,3200.0,0001111,0,0,0,49,50,50,50,2953.3,-146.7,52.48,187.29,1.0,26833
0.36,3.0,3000.0,3200.0,0010111,0,0,48,0,50,50,50,2959.9,-140.1,52.33,187.83,0.0,0
0.36,3.0,3000.0,3200.0,0011011,0,0,30,46,0,50,50,2957.2,-142.8,50.24,195.62,1.0,17354
0.36,3.0,3000.0,3200.0,0011101,0,0,47,50,50,0,50,2952.3,-147.7,53.05,185.27,1.0,8179
0.36,3.0,3000.0,3200.0,0011110,0,0,50,50,50,50,0,2949.3,-150.7,50.02,196.52,1.0,258
0.36,3.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2851.7,-248.3,55.44,177.3,0.0,0
0.36,3.0,3000.0,3200.0,0101011,0,50,0,39,0,50,50,2962.5,-137.5,52.47,187.32,1.0,143190
0.36,3.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2868.1,-231.9,55.97,175.62,0.0,0
0.36,3.0,3000.0,3200.0,0101110,0,50,0,50,50,50,0,2938.7,-161.3,51.58,190.57,1.0,25013
0.36,3.0,3000.0,3200.0,0110011,0,50,44,0,0,50,50,2952.9,-147.1,51.3,191.61,1.0,75136
0.36,3.0,3000.0,3200.0,0110101,0,50,50,0,50,0,50,2845.2,-254.8,56.02,175.47,0.0,0
0.36,3.0,3000.0,3200.0,0110110,0,50,47,0,50,50,0,2956.0,-144.0,52.06,188.79,1.0,165
0.36,3.0,3000.0,3200.0,0111001,0,50,41,50,0,0,50,2960.0,-140.0,52.29,187.96,1.0,81293
0.36,3.0,3000.0,3200.0,0111010,0,50,30,49,0,50,0,2952.9,-147.1,48.47,202.79,1.0,735
0.36,3.0,3000.0,3200.0,0111100,0,50,50,50,50,0,0,2906.7,-193.3,52.09,188.7,0.0,0
0.36,3.0,3000.0,3200.0,1000111,46,0,0,0,50,50,50,2962.2,-137.8,53.24,184.63,1.0,32229
0.36,3.0,3000.0,3200.0,1001011,50,0,0,30,0,50,50,3142.9,42.9,50.45,194.84,1.0,104030
0.36,3.0,3000.0,3200.0,1001101,50,0,0,43,50,0,50,2963.8,-136.2,53.83,182.58,1.0,33990
0.36,3.0,3000.0,3200.0,1001110,50,0,0,30,50,50,0,2986.4,-113.6,51.35,191.43,1.0,4274
0.36,3.0,3000.0,3200.0,1010011,50,0,34,0,0,50,50,3244.5,144.5,50.02,196.49,1.0,5887
0.36,3.0,3000.0,3200.0,1010101,50,0,33,0,50,0,50,2955.1,-144.9,54.36,180.82,0.0,0
0.36,3.0,3000.0,3200.0,1010110,50,0,41,0,50,50,0,3249.6,149.6,51.81,189.73,0.0,0
0.36,3.0,3000.0,3200.0,1011001,40,0,30,50,0,0,50,2962.7,-137.3,50.65,194.06,1.0,8236
0.36,3.0,3000.0,3200.0,1011010,50,0,30,38,0,50,0,3248.6,148.6,50.54,194.47,0.0,0
0.36,3.0,3000.0,3200.0,1011100,50,0,32,38,50,0,0,2951.0,-149.0,51.92,189.33,0.0,0
0.36,3.0,3000.0,3200.0,1100011,44,50,0,0,0,50,50,2950.7,-149.3,51.44,191.06,1.0,221713
0.36,3.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2892.6,-207.4,56.21,174.86,0.0,0
0.36,3.0,3000.0,3200.0,1100110,41,50,0,0,50,50,0,2957.3,-142.7,53.34,184.27,1.0,3717
0.36,3.0,3000.0,3200.0,1101001,42,50,0,50,0,0,50,2950.9,-149.1,52.25,188.1,1.0,188841
0.36,3.0,3000.0,3200.0,1101010,50,30,0,50,0,50,0,3174.9,74.9,49.85,197.17,1.0,1971
0.36,3.0,3000.0,3200.0,1101100,50,50,0,42,50,0,0,2956.4,-143.6,53.7,183.05,1.0,1658
0.36,3.0,3000.0,3200.0,1110001,50,50,32,0,0,0,50,2956.2,-143.8,52.35,187.75,0.0,0
0.36,3.0,3000.0,3200.0,1110010,50,30,32,0,0,50,0,2955.7,-144.3,49.61,198.12,1.0,106
0.36,3.0,3000.0,3200.0,1110100,50,50,30,0,50,0,0,2950.4,-149.6,54.83,179.26,0.0,0
0.36,3.0,3000.0,3200.0,1111000,50,30,46,50,0,0,0,3135.5,35.5,50.55,194.44,1.0,437
0.36,3.0,3100.0,3300.0,0001111,0,0,0,50,50,50,50,2963.6,-236.4,52.36,187.71,1.0,26833
0.36,3.0,3100.0,3300.0,0010111,0,0,50,0,50,50,50,3009.2,-190.8,52.09,188.68,0.0,0
0.36,3.0,3100.0,3300.0,0011011,0,0,33,50,0,50,50,3054.6,-145.4,49.92,196.9,1.0,17354
0.36,3.0,3100.0,3300.0,0011101,0,0,50,50,50,0,50,2981.5,-218.5,52.69,186.56,1.0,8179
0.36,3.0,3100.0,3300.0,0011110,0,0,50,50,50,50,0,2949.3,-250.7,50.02,196.52,1.0,258
0.36,3.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2851.7,-348.3,55.44,177.3,0.0,0
0.36,3.0,3100.0,3300.0,0101011,0,50,0,44,0,50,50,3061.2,-138.8,52.07,188.76,1.0,143190
0.36,3.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2868.1,-331.9,55.97,175.62,0.0,0
0.36,3.0,3100.0,3300.0,0101110,0,50,0,50,50,50,0,2938.7,-261.3,51.58,190.57,1.0,25013
0.36,3.0,3100.0,3300.0,0110011,0,50,49,0,0,50,50,3057.7,-142.3,50.46,194.8,1.0,75136
0.36,3.0,3100.0,3300.0,0110101,0,50,50,0,50,0,50,2845.2,-354.8,56.02,175.47,0.0,0
0.36,3.0,3100.0,3300.0,0110110,0,50,50,0,50,50,0,2995.4,-204.6,51.55,190.68,1.0,165
0.36,3.0,3100.0,3300.0,0111001,0,50,50,50,0,0,50,3044.6,-155.4,51.3,191.59,1.0,81293
0.36,3.0,3100.0,3300.0,0111010,0,50,40,50,0,50,0,3057.1,-142.9,48.12,204.24,1.0,735
0.36,3.0,3100.0,3300.0,0111100,0,50,50,50,50,0,0,2906.7,-293.3,52.09,188.7,0.0,0
0.36,3.0,3100.0,3300.0,1000111,49,0,0,0,50,50,50,3073.1,-126.9,53.14,184.97,1.0,32229
0.36,3.0,3100.0,3300.0,1001011,50,0,0,44,0,50,50,3349.0,149.0,50.57,194.35,1.0,104030
0.36,3.0,3100.0,3300.0,1001101,50,0,0,48,50,0,50,3074.2,-125.8,53.53,183.61,1.0,33990
0.36,3.0,3100.0,3300.0,1001110,50,0,0,37,50,50,0,3058.6,-141.4,51.29,191.63,1.0,4274
0.36,3.0,3100.0,3300.0,1010011,50,0,42,0,0,50,50,3338.0,138.0,50.29,195.46,1.0,5887
0.36,3.0,3100.0,3300.0,1010101,50,0,39,0,50,0,50,3053.7,-146.3,53.98,182.09,0.0,0
0.36,3.0,3100.0,3300.0,1010110,50,0,44,0,50,50,0,3289.4,89.4,51.82,189.69,0.0,0
0.36,3.0,3100.0,3300.0,1011001,50,0,42,50,0,0,50,3349.7,149.7,50.85,193.31,1.0,8236
0.36,3.0,3100.0,3300.0,1011010,50,0,30,43,0,50,0,3348.1,148.1,50.57,194.37,0.0,0
0.36,3.0,3100.0,3300.0,1011100,50,0,50,50,50,0,0,3296.4,96.4,51.88,189.46,0.0,0
0.36,3.0,3100.0,3300.0,1100011,47,50,0,0,0,50,50,3058.0,-142.0,51.03,192.6,1.0,221713
0.36,3.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2892.6,-307.4,56.21,174.86,0.0,0
0.36,3.0,3100.0,3300.0,1100110,46,50,0,0,50,50,0,3052.1,-147.9,52.85,185.98,1.0,3717
0.36,3.0,3100.0,3300.0,1101001,47,50,0,49,0,0,50,3051.3,-148.7,51.86,189.53,1.0,188841
0.36,3.0,3100.0,3300.0,1101010,50,30,0,50,0,50,0,3174.9,-25.1,49.85,197.17,1.0,1971
0.36,3.0,3100.0,3300.0,1101100,50,50,0,50,50,0,0,3047.2,-152.8,52.97,185.54,1.0,1658
0.36,3.0,3100.0,3300.0,1110001,50,50,37,0,0,0,50,3056.9,-143.1,51.78,189.84,0.0,0
0.36,3.0,3100.0,3300.0,1110010,50,30,40,0,0,50,0,3062.9,-137.1,49.59,198.22,1.0,106
0.36,3.0,3100.0,3300.0,1110100,50,50,39,0,50,0,0,3052.7,-147.3,53.95,182.2,0.0,0
0.36,3.0,3100.0,3300.0,1111000,50,30,46,50,0,0,0,3135.5,-64.5,50.55,194.44,1.0,437
0.36,3.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,2963.6,-336.4,52.36,187.71,1.0,26833
0.36,3.0,3200.0,3400.0,0010111,0,0,50,0,50,50,50,3009.2,-290.8,52.09,188.68,0.0,0
0.36,3.0,3200.0,3400.0,0011011,0,0,50,50,0,50,50,3209.2,-90.8,49.63,198.07,1.0,17354
0.36,3.0,3200.0,3400.0,0011101,0,0,50,50,50,0,50,2981.5,-318.5,52.69,186.56,1.0,8179
0.36,3.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,2949.3,-350.7,50.02,196.52,1.0,258
0.36,3.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2851.7,-448.3,55.44,177.3,0.0,0
0.36,3.0,3200.0,3400.0,0101011,0,50,0,50,0,50,50,3154.1,-145.9,51.43,191.13,1.0,143190
0.36,3.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2868.1,-431.9,55.97,175.62,0.0,0
0.36,3.0,3200.0,3400.0,0101110,0,50,0,50,50,50,0,2938.7,-361.3,51.58,190.57,1.0,25013
0.36,3.0,3200.0,3400.0,0110011,0,50,50,0,0,50,50,3079.7,-220.3,50.32,195.31,1.0,75136
0.36,3.0,3200.0,3400.0,0110101,0,50,50,0,50,0,50,2845.2,-454.8,56.02,175.47,0.0,0
0.36,3.0,3200.0,3400.0,0110110,0,50,50,0,50,50,0,2995.4,-304.6,51.55,190.68,1.0,165
0.36,3.0,3200.0,3400.0,0111001,0,50,50,50,0,0,50,3044.6,-255.4,51.3,191.59,1.0,81293
0.36,3.0,3200.0,3400.0,0111010,0,50,49,50,0,50,0,3155.4,-144.6,47.91,205.14,1.0,735
0.36,3.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,2906.7,-393.3,52.09,188.7,0.0,0
0.36,3.0,3200.0,3400.0,1000111,50,0,0,0,50,50,50,3112.3,-187.7,53.05,185.26,1.0,32229
0.36,3.0,3200.0,3400.0,1001011,50,0,0,50,0,50,50,3443.7,143.7,50.72,193.81,1.0,104030
0.36,3.0,3200.0,3400.0,1001101,50,0,0,50,50,0,50,3112.4,-187.6,53.33,184.29,1.0,33990
0.36,3.0,3200.0,3400.0,1001110,50,0,0,50,50,50,0,3240.1,-59.9,51.26,191.73,1.0,4274
0.36,3.0,3200.0,3400.0,1010011,50,0,50,0,0,50,50,3447.8,147.8,50.52,194.55,1.0,5887
0.36,3.0,3200.0,3400.0,1010101,50,0,44,0,50,0,50,3159.1,-140.9,53.3,184.42,0.0,0
0.36,3.0,3200.0,3400.0,1010110,50,0,44,0,50,50,0,3289.4,-10.6,51.82,189.69,0.0,0
0.36,3.0,3200.0,3400.0,1011001,50,0,50,50,0,0,50,3442.3,142.3,50.94,192.96,1.0,8236
0.36,3.0,3200.0,3400.0,1011010,50,0,30,48,0,50,0,3441.4,141.4,50.61,194.2,0.0,0
0.36,3.0,3200.0,3400.0,1011100,50,0,50,50,50,0,0,3296.4,-3.6,51.88,189.46,0.0,0
0.36,3.0,3200.0,3400.0,1100011,50,50,0,0,0,50,50,3142.8,-157.2,50.54,194.5,1.0,221713
0.36,3.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2892.6,-407.4,56.21,174.86,0.0,0
0.36,3.0,3200.0,3400.0,1100110,50,50,0,0,50,50,0,3154.1,-145.9,52.49,187.24,1.0,3717
0.36,3.0,3200.0,3400.0,1101001,50,50,0,50,0,0,50,3149.0,-151.0,51.45,191.05,1.0,188841
0.36,3.0,3200.0,3400.0,1101010,50,30,0,50,0,50,0,3174.9,-125.1,49.85,197.17,1.0,1971
0.36,3.0,3200.0,3400.0,1101100,50,50,0,50,50,0,0,3047.2,-252.8,52.97,185.54,1.0,1658
0.36,3.0,3200.0,3400.0,1110001,50,49,42,0,0,0,50,3153.8,-146.2,51.16,192.11,0.0,0
0.36,3.0,3200.0,3400.0,1110010,50,30,47,0,0,50,0,3161.1,-138.9,49.54,198.4,1.0,106
0.36,3.0,3200.0,3400.0,1110100,50,50,46,0,50,0,0,3154.1,-145.9,53.24,184.61,0.0,0
0.36,3.0,3200.0,3400.0,1111000,50,30,48,50,0,0,0,3163.0,-137.0,50.52,194.54,1.0,437
0.36,3.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,2963.6,-436.4,52.36,187.71,1.0,26833
0.36,3.0,3300.0,3500.0,0010111,0,0,50,0,50,50,50,3009.2,-390.8,52.09,188.68,0.0,0
0.36,3.0,3300.0,3500.0,0011011,0,0,50,50,0,50,50,3209.2,-190.8,49.63,198.07,1.0,17354
0.36,3.0,3300.0,3500.0,0011101,0,0,50,50,50,0,50,2981.5,-418.5,52.69,186.56,1.0,8179
0.36,3.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,2949.3,-450.7,50.02,196.52,1.0,258
0.36,3.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2851.7,-548.3,55.44,177.3,0.0,0
0.36,3.0,3300.0,3500.0,0101011,0,50,0,50,0,50,50,3154.1,-245.9,51.43,191.13,1.0,143190
0.36,3.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2868.1,-531.9,55.97,175.62,0.0,0
0.36,3.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,2938.7,-461.3,51.58,190.57,1.0,25013
0.36,3.0,3300.0,3500.0,0110011,0,50,50,0,0,50,50,3079.7,-320.3,50.32,195.31,1.0,75136
0.36,3.0,3300.0,3500.0,0110101,0,50,50,0,50,0,50,2845.2,-554.8,56.02,175.47,0.0,0
0.36,3.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,2995.4,-404.6,51.55,190.68,1.0,165
0.36,3.0,3300.0,3500.0,0111001,0,50,50,50,0,0,50,3044.6,-355.4,51.3,191.59,1.0,81293
0.36,3.0,3300.0,3500.0,0111010,0,50,50,50,0,50,0,3167.5,-232.5,47.89,205.22,1.0,735
0.36,3.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,2906.7,-493.3,52.09,188.7,0.0,0
0.36,3.0,3300.0,3500.0,1000111,50,0,0,0,50,50,50,3112.3,-287.7,53.05,185.26,1.0,32229
0.36,3.0,3300.0,3500.0,1001011,50,0,0,50,0,50,50,3443.7,43.7,50.72,193.81,1.0,104030
0.36,3.0,3300.0,3500.0,1001101,50,0,0,50,50,0,50,3112.4,-287.6,53.33,184.29,1.0,33990
0.36,3.0,3300.0,3500.0,1001110,50,0,0,50,50,50,0,3240.1,-159.9,51.26,191.73,1.0,4274
0.36,3.0,3300.0,3500.0,1010011,50,0,50,0,0,50,50,3447.8,47.8,50.52,194.55,1.0,5887
0.36,3.0,3300.0,3500.0,1010101,50,0,50,0,50,0,50,3241.4,-158.6,52.44,187.44,0.0,0
0.36,3.0,3300.0,3500.0,1010110,50,0,44,0,50,50,0,3289.4,-110.6,51.82,189.69,0.0,0
0.36,3.0,3300.0,3500.0,1011001,50,0,50,50,0,0,50,3442.3,42.3,50.94,192.96,1.0,8236
0.36,3.0,3300.0,3500.0,1011010,50,0,31,50,0,50,0,3492.3,92.3,50.63,194.14,0.0,0
0.36,3.0,3300.0,3500.0,1011100,50,0,50,50,50,0,0,3296.4,-103.6,51.88,189.46,0.0,0
0.36,3.0,3300.0,3500.0,1100011,50,50,0,0,0,50,50,3142.8,-257.2,50.54,194.5,1.0,221713
0.36,3.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2892.6,-507.4,56.21,174.86,0.0,0
0.36,3.0,3300.0,3500.0,1100110,50,50,0,0,50,50,0,3154.1,-245.9,52.49,187.24,1.0,3717
0.36,3.0,3300.0,3500.0,1101001,50,50,0,50,0,0,50,3149.0,-251.0,51.45,191.05,1.0,188841
0.36,3.0,3300.0,3500.0,1101010,50,40,0,50,0,50,0,3254.9,-145.1,49.58,198.23,1.0,1971
0.36,3.0,3300.0,3500.0,1101100,50,50,0,50,50,0,0,3047.2,-352.8,52.97,185.54,1.0,1658
0.36,3.0,3300.0,3500.0,1110001,50,50,49,0,0,0,50,3264.2,-135.8,50.31,195.37,0.0,0
0.36,3.0,3300.0,3500.0,1110010,50,36,50,0,0,50,0,3259.6,-140.4,49.3,199.36,1.0,106
0.36,3.0,3300.0,3500.0,1110100,50,50,50,0,50,0,0,3235.7,-164.3,52.87,185.9,0.0,0
0.36,3.0,3300.0,3500.0,1111000,50,38,50,50,0,0,0,3252.8,-147.2,50.24,195.63,1.0,437
0.36,3.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,2963.6,-536.4,52.36,187.71,1.0,26833
0.36,3.0,3400.0,3600.0,0010111,0,0,50,0,50,50,50,3009.2,-490.8,52.09,188.68,0.0,0
0.36,3.0,3400.0,3600.0,0011011,0,0,50,50,0,50,50,3209.2,-290.8,49.63,198.07,1.0,17354
0.36,3.0,3400.0,3600.0,0011101,0,0,50,50,50,0,50,2981.5,-518.5,52.69,186.56,1.0,8179
0.36,3.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,2949.3,-550.7,50.02,196.52,1.0,258
0.36,3.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2851.7,-648.3,55.44,177.3,0.0,0
0.36,3.0,3400.0,3600.0,0101011,0,50,0,50,0,50,50,3154.1,-345.9,51.43,191.13,1.0,143190
0.36,3.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2868.1,-631.9,55.97,175.62,0.0,0
0.36,3.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,2938.7,-561.3,51.58,190.57,1.0,25013
0.36,3.0,3400.0,3600.0,0110011,0,50,50,0,0,50,50,3079.7,-420.3,50.32,195.31,1.0,75136
0.36,3.0,3400.0,3600.0,0110101,0,50,50,0,50,0,50,2845.2,-654.8,56.02,175.47,0.0,0
0.36,3.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,2995.4,-504.6,51.55,190.68,1.0,165
0.36,3.0,3400.0,3600.0,0111001,0,50,50,50,0,0,50,3044.6,-455.4,51.3,191.59,1.0,81293
0.36,3.0,3400.0,3600.0,0111010,0,50,50,50,0,50,0,3167.5,-332.5,47.89,205.22,1.0,735
0.36,3.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,2906.7,-593.3,52.09,188.7,0.0,0
0.36,3.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3112.3,-387.7,53.05,185.26,1.0,32229
0.36,3.0,3400.0,3600.0,1001011,50,0,0,50,0,50,50,3443.7,-56.3,50.72,193.81,1.0,104030
0.36,3.0,3400.0,3600.0,1001101,50,0,0,50,50,0,50,3112.4,-387.6,53.33,184.29,1.0,33990
0.36,3.0,3400.0,3600.0,1001110,50,0,0,50,50,50,0,3240.1,-259.9,51.26,191.73,1.0,4274
0.36,3.0,3400.0,3600.0,1010011,50,0,50,0,0,50,50,3447.8,-52.2,50.52,194.55,1.0,5887
0.36,3.0,3400.0,3600.0,1010101,50,0,50,0,50,0,50,3241.4,-258.6,52.44,187.44,0.0,0
0.36,3.0,3400.0,3600.0,1010110,50,0,49,0,50,50,0,3357.1,-142.9,51.76,189.91,0.0,0
0.36,3.0,3400.0,3600.0,1011001,50,0,50,50,0,0,50,3442.3,-57.7,50.94,192.96,1.0,8236
0.36,3.0,3400.0,3600.0,1011010,50,0,31,50,0,50,0,3492.3,-7.7,50.63,194.14,0.0,0
0.36,3.0,3400.0,3600.0,1011100,50,0,50,50,50,0,0,3296.4,-203.6,51.88,189.46,0.0,0
0.36,3.0,3400.0,3600.0,1100011,50,50,0,0,0,50,50,3142.8,-357.2,50.54,194.5,1.0,221713
0.36,3.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2892.6,-607.4,56.21,174.86,0.0,0
0.36,3.0,3400.0,3600.0,1100110,50,50,0,0,50,50,0,3154.1,-345.9,52.49,187.24,1.0,3717
0.36,3.0,3400.0,3600.0,1101001,50,50,0,50,0,0,50,3149.0,-351.0,51.45,191.05,1.0,188841
0.36,3.0,3400.0,3600.0,1101010,50,48,0,50,0,50,0,3352.9,-147.1,49.28,199.46,1.0,1971
0.36,3.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3047.2,-452.8,52.97,185.54,1.0,1658
0.36,3.0,3400.0,3600.0,1110001,50,50,50,0,0,0,50,3281.0,-219.0,50.3,195.41,0.0,0
0.36,3.0,3400.0,3600.0,1110010,50,44,50,0,0,50,0,3359.3,-140.7,48.97,200.72,1.0,106
0.36,3.0,3400.0,3600.0,1110100,50,50,50,0,50,0,0,3235.7,-264.3,52.87,185.9,0.0,0
0.36,3.0,3400.0,3600.0,1111000,50,47,50,50,0,0,0,3359.5,-140.5,50.03,196.47,1.0,437
0.36,3.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,2963.6,-636.4,52.36,187.71,1.0,26833
0.36,3.0,3500.0,3700.0,0010111,0,0,50,0,50,50,50,3009.2,-590.8,52.09,188.68,0.0,0
0.36,3.0,3500.0,3700.0,0011011,0,0,50,50,0,50,50,3209.2,-390.8,49.63,198.07,1.0,17354
0.36,3.0,3500.0,3700.0,0011101,0,0,50,50,50,0,50,2981.5,-618.5,52.69,186.56,1.0,8179
0.36,3.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,2949.3,-650.7,50.02,196.52,1.0,258
0.36,3.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2851.7,-748.3,55.44,177.3,0.0,0
0.36,3.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3154.1,-445.9,51.43,191.13,1.0,143190
0.36,3.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2868.1,-731.9,55.97,175.62,0.0,0
0.36,3.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,2938.7,-661.3,51.58,190.57,1.0,25013
0.36,3.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3079.7,-520.3,50.32,195.31,1.0,75136
0.36,3.0,3500.0,3700.0,0110101,0,50,50,0,50,0,50,2845.2,-754.8,56.02,175.47,0.0,0
0.36,3.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,2995.4,-604.6,51.55,190.68,1.0,165
0.36,3.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3044.6,-555.4,51.3,191.59,1.0,81293
0.36,3.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3167.5,-432.5,47.89,205.22,1.0,735
0.36,3.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,2906.7,-693.3,52.09,188.7,0.0,0
0.36,3.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3112.3,-487.7,53.05,185.26,1.0,32229
0.36,3.0,3500.0,3700.0,1001011,50,0,0,50,0,50,50,3443.7,-156.3,50.72,193.81,1.0,104030
0.36,3.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3112.4,-487.6,53.33,184.29,1.0,33990
0.36,3.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3240.1,-359.9,51.26,191.73,1.0,4274
0.36,3.0,3500.0,3700.0,1010011,50,0,50,0,0,50,50,3447.8,-152.2,50.52,194.55,1.0,5887
0.36,3.0,3500.0,3700.0,1010101,50,0,50,0,50,0,50,3241.4,-358.6,52.44,187.44,0.0,0
0.36,3.0,3500.0,3700.0,1010110,50,0,50,0,50,50,0,3371.6,-228.4,51.74,189.96,0.0,0
0.36,3.0,3500.0,3700.0,1011001,50,0,50,50,0,0,50,3442.3,-157.7,50.94,192.96,1.0,8236
0.36,3.0,3500.0,3700.0,1011010,50,0,31,50,0,50,0,3492.3,-107.7,50.63,194.14,0.0,0
0.36,3.0,3500.0,3700.0,1011100,50,0,50,50,50,0,0,3296.4,-303.6,51.88,189.46,0.0,0
0.36,3.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3142.8,-457.2,50.54,194.5,1.0,221713
0.36,3.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2892.6,-707.4,56.21,174.86,0.0,0
0.36,3.0,3500.0,3700.0,1100110,50,50,0,0,50,50,0,3154.1,-445.9,52.49,187.24,1.0,3717
0.36,3.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3149.0,-451.0,51.45,191.05,1.0,188841
0.36,3.0,3500.0,3700.0,1101010,50,50,0,50,0,50,0,3380.6,-219.4,49.19,199.8,1.0,1971
0.36,3.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3047.2,-552.8,52.97,185.54,1.0,1658
0.36,3.0,3500.0,3700.0,1110001,50,50,50,0,0,0,50,3281.0,-319.0,50.3,195.41,0.0,0
0.36,3.0,3500.0,3700.0,1110010,50,50,50,0,0,50,0,3443.4,-156.6,48.69,201.87,1.0,106
0.36,3.0,3500.0,3700.0,1110100,50,50,50,0,50,0,0,3235.7,-364.3,52.87,185.9,0.0,0
0.36,3.0,3500.0,3700.0,1111000,50,50,50,50,0,0,0,3399.7,-200.3,49.88,197.06,1.0,437
0.36,3.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,2963.6,-736.4,52.36,187.71,1.0,26833
0.36,3.0,3600.0,3800.0,0010111,0,0,50,0,50,50,50,3009.2,-690.8,52.09,188.68,0.0,0
0.36,3.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3209.2,-490.8,49.63,198.07,1.0,17354
0.36,3.0,3600.0,3800.0,0011101,0,0,50,50,50,0,50,2981.5,-718.5,52.69,186.56,1.0,8179
0.36,3.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,2949.3,-750.7,50.02,196.52,1.0,258
0.36,3.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2851.7,-848.3,55.44,177.3,0.0,0
0.36,3.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3154.1,-545.9,51.43,191.13,1.0,143190
0.36,3.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2868.1,-831.9,55.97,175.62,0.0,0
0.36,3.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,2938.7,-761.3,51.58,190.57,1.0,25013
0.36,3.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3079.7,-620.3,50.32,195.31,1.0,75136
0.36,3.0,3600.0,3800.0,0110101,0,50,50,0,50,0,50,2845.2,-854.8,56.02,175.47,0.0,0
0.36,3.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,2995.4,-704.6,51.55,190.68,1.0,165
0.36,3.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3044.6,-655.4,51.3,191.59,1.0,81293
0.36,3.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3167.5,-532.5,47.89,205.22,1.0,735
0.36,3.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,2906.7,-793.3,52.09,188.7,0.0,0
0.36,3.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3112.3,-587.7,53.05,185.26,1.0,32229
0.36,3.0,3600.0,3800.0,1001011,50,0,0,50,0,50,50,3443.7,-256.3,50.72,193.81,1.0,104030
0.36,3.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3112.4,-587.6,53.33,184.29,1.0,33990
0.36,3.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3240.1,-459.9,51.26,191.73,1.0,4274
0.36,3.0,3600.0,3800.0,1010011,50,0,50,0,0,50,50,3447.8,-252.2,50.52,194.55,1.0,5887
0.36,3.0,3600.0,3800.0,1010101,50,0,50,0,50,0,50,3241.4,-458.6,52.44,187.44,0.0,0
0.36,3.0,3600.0,3800.0,1010110,50,0,50,0,50,50,0,3371.6,-328.4,51.74,189.96,0.0,0
0.36,3.0,3600.0,3800.0,1011001,50,0,50,50,0,0,50,3442.3,-257.7,50.94,192.96,1.0,8236
0.36,3.0,3600.0,3800.0,1011010,50,0,36,50,0,50,0,3564.0,-136.0,50.62,194.18,0.0,0
0.36,3.0,3600.0,3800.0,1011100,50,0,50,50,50,0,0,3296.4,-403.6,51.88,189.46,0.0,0
0.36,3.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3142.8,-557.2,50.54,194.5,1.0,221713
0.36,3.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2892.6,-807.4,56.21,174.86,0.0,0
0.36,3.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3154.1,-545.9,52.49,187.24,1.0,3717
0.36,3.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3149.0,-551.0,51.45,191.05,1.0,188841
0.36,3.0,3600.0,3800.0,1101010,50,50,0,50,0,50,0,3380.6,-319.4,49.19,199.8,1.0,1971
0.36,3.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3047.2,-652.8,52.97,185.54,1.0,1658
0.36,3.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3281.0,-419.0,50.3,195.41,0.0,0
0.36,3.0,3600.0,3800.0,1110010,50,50,50,0,0,50,0,3443.4,-256.6,48.69,201.87,1.0,106
0.36,3.0,3600.0,3800.0,1110100,50,50,50,0,50,0,0,3235.7,-464.3,52.87,185.9,0.0,0
0.36,3.0,3600.0,3800.0,1111000,50,50,50,50,0,0,0,3399.7,-300.3,49.88,197.06,1.0,437
