Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.3,3.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2452.3,-247.7,49.62,164.47,0.0,0
0.3,3.0,2600.0,2800.0,1000110,49,0,0,0,50,50,0,2837.6,137.6,45.57,179.11,1.0,51601
0.3,3.0,2600.0,2800.0,1001001,45,0,0,50,0,0,50,2553.0,-147.0,50.64,161.17,1.0,42856
0.3,3.0,2600.0,2800.0,1001010,42,0,0,31,0,50,0,2554.6,-145.4,45.26,180.32,1.0,55145
0.3,3.0,2600.0,2800.0,1001100,50,0,0,44,50,0,0,2575.2,-124.8,48.8,167.25,1.0,42078
0.3,3.0,2600.0,2800.0,1010001,43,0,36,0,0,0,50,2553.7,-146.3,49.07,166.33,0.0,0
0.3,3.0,2600.0,2800.0,1010010,39,0,49,0,0,50,0,2843.2,143.2,44.76,182.32,1.0,1849
0.3,3.0,2600.0,2800.0,1010100,50,0,33,0,50,0,0,2596.2,-103.8,50.21,162.53,0.0,0
0.3,3.0,2600.0,2800.0,1011000,38,0,30,47,0,0,0,2555.1,-144.9,46.24,176.49,1.0,4513
0.3,3.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2498.8,-201.2,47.83,170.63,0.0,0
0.3,3.0,2600.0,2800.0,1100010,45,50,0,0,0,50,0,2840.3,140.3,45.67,178.7,1.0,267341
0.3,3.0,2600.0,2800.0,1100100,50,50,0,0,50,0,0,2593.1,-106.9,52.89,154.31,0.0,0
0.3,3.0,2600.0,2800.0,1101000,50,50,0,38,0,0,0,2644.0,-56.0,46.72,174.7,1.0,188512
0.3,3.0,2600.0,2800.0,1110000,48,50,30,0,0,0,0,2560.0,-140.0,46.53,175.39,0.0,0
0.3,3.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2245.0,-555.0,47.43,172.07,0.0,0
0.3,3.0,2700.0,2900.0,0001011,0,0,0,49,0,50,50,2683.5,-116.5,50.64,161.17,1.0,38890
0.3,3.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2335.3,-464.7,50.52,161.53,0.0,0
0.3,3.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2591.5,-208.5,45.83,178.1,1.0,43074
0.3,3.0,2700.0,2900.0,0010011,0,0,46,0,0,50,50,2699.0,-101.0,48.37,168.72,1.0,27394
0.3,3.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2636.3,-163.7,45.36,179.94,1.0,752
0.3,3.0,2700.0,2900.0,0011001,0,0,50,49,0,0,50,2656.3,-143.7,49.89,163.6,1.0,43600
0.3,3.0,2700.0,2900.0,0011010,0,0,34,36,0,50,0,2650.6,-149.4,45.55,179.17,1.0,16794
0.3,3.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2597.8,-202.2,46.29,176.31,1.0,20018
0.3,3.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2476.0,-324.0,47.37,172.3,0.0,0
0.3,3.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2411.6,-388.4,52.09,156.69,0.0,0
0.3,3.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2445.3,-354.7,50.67,161.07,0.0,0
0.3,3.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2529.5,-270.5,49.79,163.93,0.0,0
0.3,3.0,2700.0,2900.0,0101010,0,50,0,39,0,50,0,2669.3,-130.7,47.07,173.38,1.0,70128
0.3,3.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2486.6,-313.4,52.13,156.56,0.0,0
0.3,3.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2559.0,-241.0,48.34,168.83,0.0,0
0.3,3.0,2700.0,2900.0,0110010,0,50,40,0,0,50,0,2679.2,-120.8,45.17,180.69,1.0,82146
0.3,3.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2485.7,-314.3,52.08,156.72,0.0,0
0.3,3.0,2700.0,2900.0,0111000,0,50,42,50,0,0,0,2666.5,-133.5,46.16,176.81,1.0,60629
0.3,3.0,2700.0,2900.0,1000011,47,0,0,0,0,50,50,2672.3,-127.7,47.75,170.93,1.0,160983
0.3,3.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2452.3,-347.7,49.62,164.47,0.0,0
0.3,3.0,2700.0,2900.0,1000110,50,0,0,0,50,50,0,2882.7,82.7,45.72,178.49,1.0,51601
0.3,3.0,2700.0,2900.0,1001001,47,0,0,49,0,0,50,2686.6,-113.4,50.39,161.95,1.0,42856
0.3,3.0,2700.0,2900.0,1001010,49,0,0,30,0,50,0,2943.6,143.6,45.41,179.71,1.0,55145
0.3,3.0,2700.0,2900.0,1001100,50,0,0,46,50,0,0,2699.9,-100.1,48.3,168.99,1.0,42078
0.3,3.0,2700.0,2900.0,1010001,43,0,39,0,0,0,50,2651.4,-148.6,48.99,166.59,0.0,0
0.3,3.0,2700.0,2900.0,1010010,43,0,49,0,0,50,0,2945.0,145.0,45.08,181.03,1.0,1849
0.3,3.0,2700.0,2900.0,1010100,50,0,35,0,50,0,0,2654.3,-145.7,50.17,162.66,0.0,0
0.3,3.0,2700.0,2900.0,1011000,50,0,30,40,0,0,0,2942.9,142.9,46.2,176.65,1.0,4513
0.3,3.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2498.8,-301.2,47.83,170.63,0.0,0
0.3,3.0,2700.0,2900.0,1100010,45,50,0,0,0,50,0,2840.3,40.3,45.67,178.7,1.0,267341
0.3,3.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2593.1,-206.9,52.89,154.31,0.0,0
0.3,3.0,2700.0,2900.0,1101000,49,50,0,40,0,0,0,2653.8,-146.2,46.67,174.87,1.0,188512
0.3,3.0,2700.0,2900.0,1110000,42,50,44,0,0,0,0,2771.8,-28.2,46.29,176.3,0.0,0
0.3,3.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2245.0,-655.0,47.43,172.07,0.0,0
0.3,3.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2717.8,-182.2,50.5,161.61,1.0,38890
0.3,3.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2335.3,-564.7,50.52,161.53,0.0,0
0.3,3.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2591.5,-308.5,45.83,178.1,1.0,43074
0.3,3.0,2800.0,3000.0,0010011,0,0,47,0,0,50,50,2763.7,-136.3,48.31,168.94,1.0,27394
0.3,3.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2636.3,-263.7,45.36,179.94,1.0,752
0.3,3.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2677.1,-222.9,49.81,163.84,1.0,43600
0.3,3.0,2800.0,3000.0,0011010,0,0,50,50,0,50,0,2980.6,80.6,45.55,179.19,1.0,16794
0.3,3.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2597.8,-302.2,46.29,176.31,1.0,20018
0.3,3.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2476.0,-424.0,47.37,172.3,0.0,0
0.3,3.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2411.6,-488.4,52.09,156.69,0.0,0
0.3,3.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2445.3,-454.7,50.67,161.07,0.0,0
0.3,3.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2529.5,-370.5,49.79,163.93,0.0,0
0.3,3.0,2800.0,3000.0,0101010,0,50,0,42,0,50,0,2777.8,-122.2,46.91,173.97,1.0,70128
0.3,3.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2486.6,-413.4,52.13,156.56,0.0,0
0.3,3.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2559.0,-341.0,48.34,168.83,0.0,0
0.3,3.0,2800.0,3000.0,0110010,0,50,42,0,0,50,0,2750.8,-149.2,45.11,180.9,1.0,82146
0.3,3.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2485.7,-414.3,52.08,156.72,0.0,0
0.3,3.0,2800.0,3000.0,0111000,0,50,46,50,0,0,0,2754.1,-145.9,45.87,177.93,1.0,60629
0.3,3.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2776.0,-124.0,47.69,171.12,1.0,160983
0.3,3.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2452.3,-447.7,49.62,164.47,0.0,0
0.3,3.0,2800.0,3000.0,1000110,50,0,0,0,50,50,0,2882.7,-17.3,45.72,178.49,1.0,51601
0.3,3.0,2800.0,3000.0,1001001,48,0,0,50,0,0,50,2761.0,-139.0,49.95,163.41,1.0,42856
0.3,3.0,2800.0,3000.0,1001010,49,0,0,36,0,50,0,3048.7,148.7,45.99,177.45,1.0,55145
0.3,3.0,2800.0,3000.0,1001100,50,0,0,48,50,0,0,2771.4,-128.6,48.04,169.89,1.0,42078
0.3,3.0,2800.0,3000.0,1010001,36,0,50,0,0,0,50,2763.9,-136.1,48.37,168.72,0.0,0
0.3,3.0,2800.0,3000.0,1010010,50,0,39,0,0,50,0,3047.5,147.5,45.31,180.14,1.0,1849
0.3,3.0,2800.0,3000.0,1010100,50,0,39,0,50,0,0,2770.3,-129.7,49.91,163.51,0.0,0
0.3,3.0,2800.0,3000.0,1011000,49,0,30,47,0,0,0,3043.5,143.5,46.53,175.42,1.0,4513
0.3,3.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2498.8,-401.2,47.83,170.63,0.0,0
0.3,3.0,2800.0,3000.0,1100010,45,50,0,0,0,50,0,2840.3,-59.7,45.67,178.7,1.0,267341
0.3,3.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2593.1,-306.9,52.89,154.31,0.0,0
0.3,3.0,2800.0,3000.0,1101000,50,50,0,41,0,0,0,2773.0,-127.0,46.53,175.39,1.0,188512
0.3,3.0,2800.0,3000.0,1110000,42,50,44,0,0,0,0,2771.8,-128.2,46.29,176.3,0.0,0
0.3,3.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2245.0,-755.0,47.43,172.07,0.0,0
0.3,3.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2717.8,-282.2,50.5,161.61,1.0,38890
0.3,3.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2335.3,-664.7,50.52,161.53,0.0,0
0.3,3.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2591.5,-408.5,45.83,178.1,1.0,43074
0.3,3.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2838.2,-161.8,48.14,169.55,1.0,27394
0.3,3.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2636.3,-363.7,45.36,179.94,1.0,752
0.3,3.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2677.1,-322.9,49.81,163.84,1.0,43600
0.3,3.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2980.6,-19.4,45.55,179.19,1.0,16794
0.3,3.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2597.8,-402.2,46.29,176.31,1.0,20018
0.3,3.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2476.0,-524.0,47.37,172.3,0.0,0
0.3,3.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2411.6,-588.4,52.09,156.69,0.0,0
0.3,3.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2445.3,-554.7,50.67,161.07,0.0,0
0.3,3.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2529.5,-470.5,49.79,163.93,0.0,0
0.3,3.0,2900.0,3100.0,0101010,0,50,0,46,0,50,0,2851.2,-148.8,46.61,175.09,1.0,70128
0.3,3.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2486.6,-513.4,52.13,156.56,0.0,0
0.3,3.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2559.0,-441.0,48.34,168.83,0.0,0
0.3,3.0,2900.0,3100.0,0110010,0,50,47,0,0,50,0,2862.1,-137.9,44.96,181.53,1.0,82146
0.3,3.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2485.7,-514.3,52.08,156.72,0.0,0
0.3,3.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2809.1,-190.9,45.72,178.51,1.0,60629
0.3,3.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2776.0,-224.0,47.69,171.12,1.0,160983
0.3,3.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2452.3,-547.7,49.62,164.47,0.0,0
0.3,3.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2882.7,-117.3,45.72,178.49,1.0,51601
0.3,3.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2813.1,-186.9,49.6,164.53,1.0,42856
0.3,3.0,2900.0,3100.0,1001010,50,0,0,39,0,50,0,3143.7,143.7,46.49,175.56,1.0,55145
0.3,3.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2820.1,-179.9,47.88,170.44,1.0,42078
0.3,3.0,2900.0,3100.0,1010001,50,0,50,0,0,0,50,3124.6,124.6,48.07,169.77,0.0,0
0.3,3.0,2900.0,3100.0,1010010,49,0,48,0,0,50,0,3144.4,144.4,45.4,179.77,1.0,1849
0.3,3.0,2900.0,3100.0,1010100,50,0,43,0,50,0,0,2869.1,-130.9,49.16,166.02,0.0,0
0.3,3.0,2900.0,3100.0,1011000,50,0,31,50,0,0,0,3139.2,139.2,47.09,173.31,1.0,4513
0.3,3.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2498.8,-501.2,47.83,170.63,0.0,0
0.3,3.0,2900.0,3100.0,1100010,46,50,0,0,0,50,0,2875.5,-124.5,45.66,178.75,1.0,267341
0.3,3.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2593.1,-406.9,52.89,154.31,0.0,0
0.3,3.0,2900.0,3100.0,1101000,49,50,0,45,0,0,0,2851.0,-149.0,46.36,176.04,1.0,188512
0.3,3.0,2900.0,3100.0,1110000,43,50,47,0,0,0,0,2851.4,-148.6,46.18,176.74,0.0,0
0.3,3.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2245.0,-855.0,47.43,172.07,0.0,0
0.3,3.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2717.8,-382.2,50.5,161.61,1.0,38890
0.3,3.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2335.3,-764.7,50.52,161.53,0.0,0
0.3,3.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2591.5,-508.5,45.83,178.1,1.0,43074
0.3,3.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2838.2,-261.8,48.14,169.55,1.0,27394
0.3,3.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2636.3,-463.7,45.36,179.94,1.0,752
0.3,3.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2677.1,-422.9,49.81,163.84,1.0,43600
0.3,3.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2980.6,-119.4,45.55,179.19,1.0,16794
0.3,3.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2597.8,-502.2,46.29,176.31,1.0,20018
0.3,3.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2476.0,-624.0,47.37,172.3,0.0,0
0.3,3.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2411.6,-688.4,52.09,156.69,0.0,0
0.3,3.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2445.3,-654.7,50.67,161.07,0.0,0
0.3,3.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2529.5,-570.5,49.79,163.93,0.0,0
0.3,3.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2889.8,-210.2,46.37,175.99,1.0,70128
0.3,3.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2486.6,-613.4,52.13,156.56,0.0,0
0.3,3.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2559.0,-541.0,48.34,168.83,0.0,0
0.3,3.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2898.4,-201.6,44.91,181.73,1.0,82146
0.3,3.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2485.7,-614.3,52.08,156.72,0.0,0
0.3,3.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2809.1,-290.9,45.72,178.51,1.0,60629
0.3,3.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2776.0,-324.0,47.69,171.12,1.0,160983
0.3,3.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2452.3,-647.7,49.62,164.47,0.0,0
0.3,3.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2882.7,-217.3,45.72,178.49,1.0,51601
0.3,3.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2813.1,-286.9,49.6,164.53,1.0,42856
0.3,3.0,3000.0,3200.0,1001010,50,0,0,45,0,50,0,3249.3,149.3,46.98,173.71,1.0,55145
0.3,3.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2820.1,-279.9,47.88,170.44,1.0,42078
0.3,3.0,3000.0,3200.0,1010001,50,0,50,0,0,0,50,3124.6,24.6,48.07,169.77,0.0,0
0.3,3.0,3000.0,3200.0,1010010,50,0,50,0,0,50,0,3223.1,123.1,45.46,179.51,1.0,1849
0.3,3.0,3000.0,3200.0,1010100,50,0,49,0,50,0,0,2960.0,-140.0,48.51,168.24,0.0,0
0.3,3.0,3000.0,3200.0,1011000,50,0,42,50,0,0,0,3247.1,147.1,47.19,172.96,1.0,4513
0.3,3.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2498.8,-601.2,47.83,170.63,0.0,0
0.3,3.0,3000.0,3200.0,1100010,49,50,0,0,0,50,0,2967.3,-132.7,45.59,179.01,1.0,267341
0.3,3.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2593.1,-506.9,52.89,154.31,0.0,0
0.3,3.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2960.6,-139.4,46.1,177.03,1.0,188512
0.3,3.0,3000.0,3200.0,1110000,47,50,48,0,0,0,0,2955.4,-144.6,45.68,178.67,0.0,0
0.3,3.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2245.0,-955.0,47.43,172.07,0.0,0
0.3,3.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2717.8,-482.2,50.5,161.61,1.0,38890
0.3,3.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2335.3,-864.7,50.52,161.53,0.0,0
0.3,3.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2591.5,-608.5,45.83,178.1,1.0,43074
0.3,3.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2838.2,-361.8,48.14,169.55,1.0,27394
0.3,3.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2636.3,-563.7,45.36,179.94,1.0,752
0.3,3.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2677.1,-522.9,49.81,163.84,1.0,43600
0.3,3.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2980.6,-219.4,45.55,179.19,1.0,16794
0.3,3.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2597.8,-602.2,46.29,176.31,1.0,20018
0.3,3.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2476.0,-724.0,47.37,172.3,0.0,0
0.3,3.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2411.6,-788.4,52.09,156.69,0.0,0
0.3,3.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2445.3,-754.7,50.67,161.07,0.0,0
0.3,3.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2529.5,-670.5,49.79,163.93,0.0,0
0.3,3.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2889.8,-310.2,46.37,175.99,1.0,70128
0.3,3.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2486.6,-713.4,52.13,156.56,0.0,0
0.3,3.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2559.0,-641.0,48.34,168.83,0.0,0
0.3,3.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2898.4,-301.6,44.91,181.73,1.0,82146
0.3,3.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2485.7,-714.3,52.08,156.72,0.0,0
0.3,3.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2809.1,-390.9,45.72,178.51,1.0,60629
0.3,3.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2776.0,-424.0,47.69,171.12,1.0,160983
0.3,3.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2452.3,-747.7,49.62,164.47,0.0,0
0.3,3.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2882.7,-317.3,45.72,178.49,1.0,51601
0.3,3.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2813.1,-386.9,49.6,164.53,1.0,42856
0.3,3.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,3333.6,133.6,47.19,172.96,1.0,55145
0.3,3.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2820.1,-379.9,47.88,170.44,1.0,42078
0.3,3.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,3124.6,-75.4,48.07,169.77,0.0,0
0.3,3.0,3100.0,3300.0,1010010,50,0,50,0,0,50,0,3223.1,23.1,45.46,179.51,1.0,1849
0.3,3.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2973.8,-226.2,48.48,168.33,0.0,0
0.3,3.0,3100.0,3300.0,1011000,50,0,49,50,0,0,0,3329.2,129.2,47.27,172.66,1.0,4513
0.3,3.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2498.8,-701.2,47.83,170.63,0.0,0
0.3,3.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2996.4,-203.6,45.53,179.25,1.0,267341
0.3,3.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2593.1,-606.9,52.89,154.31,0.0,0
0.3,3.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2960.6,-239.4,46.1,177.03,1.0,188512
0.3,3.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,3055.2,-144.8,45.49,179.41,0.0,0
0.3,3.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2245.0,-1055.0,47.43,172.07,0.0,0
0.3,3.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2717.8,-582.2,50.5,161.61,1.0,38890
0.3,3.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2335.3,-964.7,50.52,161.53,0.0,0
0.3,3.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2591.5,-708.5,45.83,178.1,1.0,43074
0.3,3.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2838.2,-461.8,48.14,169.55,1.0,27394
0.3,3.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2636.3,-663.7,45.36,179.94,1.0,752
0.3,3.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2677.1,-622.9,49.81,163.84,1.0,43600
0.3,3.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2980.6,-319.4,45.55,179.19,1.0,16794
0.3,3.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2597.8,-702.2,46.29,176.31,1.0,20018
0.3,3.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2476.0,-824.0,47.37,172.3,0.0,0
0.3,3.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2411.6,-888.4,52.09,156.69,0.0,0
0.3,3.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2445.3,-854.7,50.67,161.07,0.0,0
0.3,3.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2529.5,-770.5,49.79,163.93,0.0,0
0.3,3.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2889.8,-410.2,46.37,175.99,1.0,70128
0.3,3.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2486.6,-813.4,52.13,156.56,0.0,0
0.3,3.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2559.0,-741.0,48.34,168.83,0.0,0
0.3,3.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2898.4,-401.6,44.91,181.73,1.0,82146
0.3,3.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2485.7,-814.3,52.08,156.72,0.0,0
0.3,3.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2809.1,-490.9,45.72,178.51,1.0,60629
0.3,3.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2776.0,-524.0,47.69,171.12,1.0,160983
0.3,3.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2452.3,-847.7,49.62,164.47,0.0,0
0.3,3.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2882.7,-417.3,45.72,178.49,1.0,51601
0.3,3.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2813.1,-486.9,49.6,164.53,1.0,42856
0.3,3.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3333.6,33.6,47.19,172.96,1.0,55145
0.3,3.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2820.1,-479.9,47.88,170.44,1.0,42078
0.3,3.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,3124.6,-175.4,48.07,169.77,0.0,0
0.3,3.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3223.1,-76.9,45.46,179.51,1.0,1849
0.3,3.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2973.8,-326.2,48.48,168.33,0.0,0
0.3,3.0,3200.0,3400.0,1011000,50,0,49,50,0,0,0,3329.2,29.2,47.27,172.66,1.0,4513
0.3,3.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2498.8,-801.2,47.83,170.63,0.0,0
0.3,3.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2996.4,-303.6,45.53,179.25,1.0,267341
0.3,3.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2593.1,-706.9,52.89,154.31,0.0,0
0.3,3.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2960.6,-339.4,46.1,177.03,1.0,188512
0.3,3.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,3055.2,-244.8,45.49,179.41,0.0,0
0.3,3.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2245.0,-1155.0,47.43,172.07,0.0,0
0.3,3.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2717.8,-682.2,50.5,161.61,1.0,38890
0.3,3.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2335.3,-1064.7,50.52,161.53,0.0,0
0.3,3.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2591.5,-808.5,45.83,178.1,1.0,43074
0.3,3.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2838.2,-561.8,48.14,169.55,1.0,27394
0.3,3.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2636.3,-763.7,45.36,179.94,1.0,752
0.3,3.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2677.1,-722.9,49.81,163.84,1.0,43600
0.3,3.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2980.6,-419.4,45.55,179.19,1.0,16794
0.3,3.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2597.8,-802.2,46.29,176.31,1.0,20018
0.3,3.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2476.0,-924.0,47.37,172.3,0.0,0
0.3,3.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2411.6,-988.4,52.09,156.69,0.0,0
0.3,3.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2445.3,-954.7,50.67,161.07,0.0,0
0.3,3.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2529.5,-870.5,49.79,163.93,0.0,0
0.3,3.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2889.8,-510.2,46.37,175.99,1.0,70128
0.3,3.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2486.6,-913.4,52.13,156.56,0.0,0
0.3,3.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2559.0,-841.0,48.34,168.83,0.0,0
0.3,3.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2898.4,-501.6,44.91,181.73,1.0,82146
0.3,3.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2485.7,-914.3,52.08,156.72,0.0,0
0.3,3.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2809.1,-590.9,45.72,178.51,1.0,60629
0.3,3.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2776.0,-624.0,47.69,171.12,1.0,160983
0.3,3.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2452.3,-947.7,49.62,164.47,0.0,0
0.3,3.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2882.7,-517.3,45.72,178.49,1.0,51601
0.3,3.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2813.1,-586.9,49.6,164.53,1.0,42856
0.3,3.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3333.6,-66.4,47.19,172.96,1.0,55145
0.3,3.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2820.1,-579.9,47.88,170.44,1.0,42078
0.3,3.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,3124.6,-275.4,48.07,169.77,0.0,0
0.3,3.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3223.1,-176.9,45.46,179.51,1.0,1849
0.3,3.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2973.8,-426.2,48.48,168.33,0.0,0
0.3,3.0,3300.0,3500.0,1011000,50,0,49,50,0,0,0,3329.2,-70.8,47.27,172.66,1.0,4513
0.3,3.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2498.8,-901.2,47.83,170.63,0.0,0
0.3,3.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2996.4,-403.6,45.53,179.25,1.0,267341
0.3,3.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2593.1,-806.9,52.89,154.31,0.0,0
0.3,3.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2960.6,-439.4,46.1,177.03,1.0,188512
0.3,3.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,3055.2,-344.8,45.49,179.41,0.0,0
0.3,3.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2245.0,-1255.0,47.43,172.07,0.0,0
0.3,3.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2717.8,-782.2,50.5,161.61,1.0,38890
0.3,3.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2335.3,-1164.7,50.52,161.53,0.0,0
0.3,3.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2591.5,-908.5,45.83,178.1,1.0,43074
0.3,3.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2838.2,-661.8,48.14,169.55,1.0,27394
0.3,3.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2636.3,-863.7,45.36,179.94,1.0,752
0.3,3.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2677.1,-822.9,49.81,163.84,1.0,43600
0.3,3.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2980.6,-519.4,45.55,179.19,1.0,16794
0.3,3.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2597.8,-902.2,46.29,176.31,1.0,20018
0.3,3.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2476.0,-1024.0,47.37,172.3,0.0,0
0.3,3.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2411.6,-1088.4,52.09,156.69,0.0,0
0.3,3.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2445.3,-1054.7,50.67,161.07,0.0,0
0.3,3.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2529.5,-970.5,49.79,163.93,0.0,0
0.3,3.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2889.8,-610.2,46.37,175.99,1.0,70128
0.3,3.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2486.6,-1013.4,52.13,156.56,0.0,0
0.3,3.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2559.0,-941.0,48.34,168.83,0.0,0
0.3,3.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2898.4,-601.6,44.91,181.73,1.0,82146
0.3,3.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2485.7,-1014.3,52.08,156.72,0.0,0
0.3,3.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2809.1,-690.9,45.72,178.51,1.0,60629
0.3,3.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2776.0,-724.0,47.69,171.12,1.0,160983
0.3,3.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2452.3,-1047.7,49.62,164.47,0.0,0
0.3,3.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2882.7,-617.3,45.72,178.49,1.0,51601
0.3,3.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2813.1,-686.9,49.6,164.53,1.0,42856
0.3,3.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3333.6,-166.4,47.19,172.96,1.0,55145
0.3,3.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2820.1,-679.9,47.88,170.44,1.0,42078
0.3,3.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,3124.6,-375.4,48.07,169.77,0.0,0
0.3,3.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3223.1,-276.9,45.46,179.51,1.0,1849
0.3,3.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2973.8,-526.2,48.48,168.33,0.0,0
0.3,3.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3341.7,-158.3,47.26,172.69,1.0,4513
0.3,3.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2498.8,-1001.2,47.83,170.63,0.0,0
0.3,3.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2996.4,-503.6,45.53,179.25,1.0,267341
0.3,3.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2593.1,-906.9,52.89,154.31,0.0,0
0.3,3.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2960.6,-539.4,46.1,177.03,1.0,188512
0.3,3.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,3055.2,-444.8,45.49,179.41,0.0,0
0.3,3.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2245.0,-1355.0,47.43,172.07,0.0,0
0.3,3.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2717.8,-882.2,50.5,161.61,1.0,38890
0.3,3.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2335.3,-1264.7,50.52,161.53,0.0,0
0.3,3.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2591.5,-1008.5,45.83,178.1,1.0,43074
0.3,3.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2838.2,-761.8,48.14,169.55,1.0,27394
0.3,3.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2636.3,-963.7,45.36,179.94,1.0,752
0.3,3.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2677.1,-922.9,49.81,163.84,1.0,43600
0.3,3.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2980.6,-619.4,45.55,179.19,1.0,16794
0.3,3.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2597.8,-1002.2,46.29,176.31,1.0,20018
0.3,3.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2476.0,-1124.0,47.37,172.3,0.0,0
0.3,3.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2411.6,-1188.4,52.09,156.69,0.0,0
0.3,3.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2445.3,-1154.7,50.67,161.07,0.0,0
0.3,3.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2529.5,-1070.5,49.79,163.93,0.0,0
0.3,3.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2889.8,-710.2,46.37,175.99,1.0,70128
0.3,3.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2486.6,-1113.4,52.13,156.56,0.0,0
0.3,3.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2559.0,-1041.0,48.34,168.83,0.0,0
0.3,3.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2898.4,-701.6,44.91,181.73,1.0,82146
0.3,3.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2485.7,-1114.3,52.08,156.72,0.0,0
0.3,3.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2809.1,-790.9,45.72,178.51,1.0,60629
0.3,3.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2776.0,-824.0,47.69,171.12,1.0,160983
0.3,3.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2452.3,-1147.7,49.62,164.47,0.0,0
0.3,3.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2882.7,-717.3,45.72,178.49,1.0,51601
0.3,3.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2813.1,-786.9,49.6,164.53,1.0,42856
0.3,3.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3333.6,-266.4,47.19,172.96,1.0,55145
0.3,3.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2820.1,-779.9,47.88,170.44,1.0,42078
0.3,3.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,3124.6,-475.4,48.07,169.77,0.0,0
0.3,3.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3223.1,-376.9,45.46,179.51,1.0,1849
0.3,3.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2973.8,-626.2,48.48,168.33,0.0,0
0.3,3.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3341.7,-258.3,47.26,172.69,1.0,4513
0.3,3.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2498.8,-1101.2,47.83,170.63,0.0,0
0.3,3.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2996.4,-603.6,45.53,179.25,1.0,267341
0.3,3.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2593.1,-1006.9,52.89,154.31,0.0,0
0.3,3.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2960.6,-639.4,46.1,177.03,1.0,188512
0.3,3.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,3055.2,-544.8,45.49,179.41,0.0,0
0.3,3.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2245.0,-1455.0,47.43,172.07,0.0,0
0.3,3.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2717.8,-982.2,50.5,161.61,1.0,38890
0.3,3.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2335.3,-1364.7,50.52,161.53,0.0,0
0.3,3.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2591.5,-1108.5,45.83,178.1,1.0,43074
0.3,3.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2838.2,-861.8,48.14,169.55,1.0,27394
0.3,3.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2636.3,-1063.7,45.36,179.94,1.0,752
0.3,3.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2677.1,-1022.9,49.81,163.84,1.0,43600
0.3,3.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2980.6,-719.4,45.55,179.19,1.0,16794
0.3,3.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2597.8,-1102.2,46.29,176.31,1.0,20018
0.3,3.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2476.0,-1224.0,47.37,172.3,0.0,0
0.3,3.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2411.6,-1288.4,52.09,156.69,0.0,0
0.3,3.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2445.3,-1254.7,50.67,161.07,0.0,0
0.3,3.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2529.5,-1170.5,49.79,163.93,0.0,0
0.3,3.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2889.8,-810.2,46.37,175.99,1.0,70128
0.3,3.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2486.6,-1213.4,52.13,156.56,0.0,0
0.3,3.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2559.0,-1141.0,48.34,168.83,0.0,0
0.3,3.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2898.4,-801.6,44.91,181.73,1.0,82146
0.3,3.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2485.7,-1214.3,52.08,156.72,0.0,0
0.3,3.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2809.1,-890.9,45.72,178.51,1.0,60629
0.3,3.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2776.0,-924.0,47.69,171.12,1.0,160983
0.3,3.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2452.3,-1247.7,49.62,164.47,0.0,0
0.3,3.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2882.7,-817.3,45.72,178.49,1.0,51601
0.3,3.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2813.1,-886.9,49.6,164.53,1.0,42856
0.3,3.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3333.6,-366.4,47.19,172.96,1.0,55145
0.3,3.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2820.1,-879.9,47.88,170.44,1.0,42078
0.3,3.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,3124.6,-575.4,48.07,169.77,0.0,0
0.3,3.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3223.1,-476.9,45.46,179.51,1.0,1849
0.3,3.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2973.8,-726.2,48.48,168.33,0.0,0
0.3,3.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,3341.7,-358.3,47.26,172.69,1.0,4513
0.3,3.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2498.8,-1201.2,47.83,170.63,0.0,0
0.3,3.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2996.4,-703.6,45.53,179.25,1.0,267341
0.3,3.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2593.1,-1106.9,52.89,154.31,0.0,0
0.3,3.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2960.6,-739.4,46.1,177.03,1.0,188512
0.3,3.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,3055.2,-644.8,45.49,179.41,0.0,0
0.3,3.0,2500.0,2700.0,0001111,0,0,0,47,30,50,50,2692.3,92.3,49.26,165.68,1.0,26833
0.3,3.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2858.5,258.5,48.16,169.45,1.0,17354
0.3,3.0,2500.0,2700.0,0011110,0,0,30,30,30,50,0,2515.1,-84.9,45.45,179.55,1.0,258
0.3,3.0,2500.0,2700.0,0100111,0,46,0,0,49,50,50,2748.5,148.5,51.02,159.97,0.0,0
0.3,3.0,2500.0,2700.0,0101011,0,48,0,30,0,50,50,2747.2,147.2,48.34,168.83,1.0,143190
0.3,3.0,2500.0,2700.0,0101101,0,50,0,37,50,0,50,2743.2,143.2,53.11,153.68,0.0,0
0.3,3.0,2500.0,2700.0,0101110,0,41,0,30,50,50,0,2688.2,88.2,49.56,164.66,1.0,25013
0.3,3.0,2500.0,2700.0,0110011,0,47,30,0,0,50,50,2707.4,107.4,46.04,177.28,1.0,75136
0.3,3.0,2500.0,2700.0,0110110,0,38,30,0,50,50,0,2714.9,114.9,48.87,167.01,1.0,165
0.3,3.0,2500.0,2700.0,0111001,0,50,30,42,0,0,50,2738.8,138.8,49.02,166.49,1.0,81293
0.3,3.0,2500.0,2700.0,0111010,0,39,31,30,0,50,0,2745.4,145.4,44.82,182.11,1.0,735
0.3,3.0,2500.0,2700.0,0111100,0,50,32,30,50,0,0,2608.1,8.1,52.43,155.66,0.0,0
0.3,3.0,2500.0,2700.0,1000111,41,0,0,0,49,50,50,2747.8,147.8,46.67,174.87,1.0,32229
0.3,3.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2763.8,163.8,48.92,166.84,1.0,104030
0.3,3.0,2500.0,2700.0,1001101,50,0,0,35,50,0,50,2745.6,145.6,51.62,158.1,1.0,33990
0.3,3.0,2500.0,2700.0,1001110,30,0,0,30,38,50,0,2465.0,-135.0,45.31,180.12,1.0,4274
0.3,3.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2896.6,296.6,47.93,170.28,1.0,5887
0.3,3.0,2500.0,2700.0,1010110,30,0,31,0,48,50,0,2748.3,148.3,45.28,180.23,0.0,0
0.3,3.0,2500.0,2700.0,1011001,30,0,30,34,0,0,50,2561.3,-38.7,49.8,163.88,1.0,8236
0.3,3.0,2500.0,2700.0,1011010,30,0,30,30,0,50,0,2770.2,170.2,44.83,182.03,0.0,0
0.3,3.0,2500.0,2700.0,1011100,32,0,30,30,50,0,0,2458.0,-142.0,48.76,167.37,0.0,0
0.3,3.0,2500.0,2700.0,1100011,32,50,0,0,0,50,50,2734.2,134.2,46.06,177.2,1.0,221713
0.3,3.0,2500.0,2700.0,1100101,34,50,0,0,50,0,50,2747.2,147.2,53.1,153.69,0.0,0
0.3,3.0,2500.0,2700.0,1100110,30,39,0,0,50,50,0,2736.6,136.6,49.85,163.72,1.0,3717
0.3,3.0,2500.0,2700.0,1101001,30,50,0,49,0,0,50,2736.1,136.1,48.4,168.63,1.0,188841
0.3,3.0,2500.0,2700.0,1101100,38,50,0,30,50,0,0,2732.1,132.1,52.71,154.85,1.0,1658
0.3,3.0,2500.0,2700.0,1110001,33,50,33,0,0,0,50,2748.7,148.7,48.65,167.75,0.0,0
0.3,3.0,2500.0,2700.0,1110010,31,39,30,0,0,50,0,2743.3,143.3,44.64,182.82,1.0,106
0.3,3.0,2500.0,2700.0,1110100,34,50,30,0,50,0,0,2740.1,140.1,53.15,153.56,0.0,0
0.3,3.0,2500.0,2700.0,1111000,30,50,30,30,0,0,0,2733.0,133.0,46.39,175.93,1.0,437
0.3,3.0,2600.0,2800.0,0001111,0,0,0,47,30,50,50,2692.3,-7.7,49.26,165.68,1.0,26833
0.3,3.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2858.5,158.5,48.16,169.45,1.0,17354
0.3,3.0,2600.0,2800.0,0011110,0,0,43,30,50,50,0,2845.1,145.1,45.39,179.8,1.0,258
0.3,3.0,2600.0,2800.0,0100111,0,50,0,0,50,50,50,2820.7,120.7,51.88,157.3,0.0,0
0.3,3.0,2600.0,2800.0,0101011,0,50,0,30,0,50,50,2838.0,138.0,48.68,167.66,1.0,143190
0.3,3.0,2600.0,2800.0,0101101,0,50,0,46,50,0,50,2845.2,145.2,53.43,152.75,0.0,0
0.3,3.0,2600.0,2800.0,0101110,0,41,0,30,50,50,0,2688.2,-11.8,49.56,164.66,1.0,25013
0.3,3.0,2600.0,2800.0,0110011,0,50,30,0,0,50,50,2840.2,140.2,46.73,174.66,1.0,75136
0.3,3.0,2600.0,2800.0,0110110,0,38,30,0,50,50,0,2714.9,14.9,48.87,167.01,1.0,165
0.3,3.0,2600.0,2800.0,0111001,0,50,30,48,0,0,50,2828.1,128.1,49.24,165.75,1.0,81293
0.3,3.0,2600.0,2800.0,0111010,0,43,30,30,0,50,0,2848.0,148.0,45.23,180.45,1.0,735
0.3,3.0,2600.0,2800.0,0111100,0,50,32,30,50,0,0,2608.1,-91.9,52.43,155.66,0.0,0
0.3,3.0,2600.0,2800.0,1000111,41,0,0,0,50,50,50,2785.2,85.2,46.81,174.36,1.0,32229
0.3,3.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2763.8,63.8,48.92,166.84,1.0,104030
0.3,3.0,2600.0,2800.0,1001101,50,0,0,37,50,0,50,2817.6,117.6,51.8,157.56,1.0,33990
0.3,3.0,2600.0,2800.0,1001110,30,0,0,30,44,50,0,2562.4,-137.6,45.26,180.31,1.0,4274
0.3,3.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2896.6,196.6,47.93,170.28,1.0,5887
0.3,3.0,2600.0,2800.0,1010110,34,0,30,0,50,50,0,2842.9,142.9,45.84,178.06,0.0,0
0.3,3.0,2600.0,2800.0,1011001,30,0,30,34,0,0,50,2561.3,-138.7,49.8,163.88,1.0,8236
0.3,3.0,2600.0,2800.0,1011010,31,0,36,30,0,50,0,2849.0,149.0,45.08,181.04,0.0,0
0.3,3.0,2600.0,2800.0,1011100,35,0,30,30,50,0,0,2580.6,-119.4,47.99,170.07,0.0,0
0.3,3.0,2600.0,2800.0,1100011,33,50,0,0,0,50,50,2772.2,72.2,46.09,177.06,1.0,221713
0.3,3.0,2600.0,2800.0,1100101,43,50,0,0,50,0,50,2844.9,144.9,53.79,151.72,0.0,0
0.3,3.0,2600.0,2800.0,1100110,30,42,0,0,50,50,0,2793.4,93.4,49.88,163.62,1.0,3717
0.3,3.0,2600.0,2800.0,1101001,30,50,0,50,0,0,50,2750.4,50.4,48.42,168.55,1.0,188841
0.3,3.0,2600.0,2800.0,1101100,40,50,0,30,50,0,0,2772.2,72.2,52.76,154.69,1.0,1658
0.3,3.0,2600.0,2800.0,1110001,40,50,32,0,0,0,50,2847.1,147.1,49.17,165.97,0.0,0
0.3,3.0,2600.0,2800.0,1110010,31,42,30,0,0,50,0,2842.8,142.8,44.98,181.43,1.0,106
0.3,3.0,2600.0,2800.0,1110100,38,50,30,0,50,0,0,2827.5,127.5,53.21,153.37,0.0,0
0.3,3.0,2600.0,2800.0,1111000,31,50,30,30,0,0,0,2763.6,63.6,46.4,175.91,1.0,437
0.3,3.0,2700.0,2900.0,0001111,0,0,0,47,30,50,50,2692.3,-107.7,49.26,165.68,1.0,26833
0.3,3.0,2700.0,2900.0,0011011,0,0,30,32,0,50,50,2934.7,134.7,48.17,169.44,1.0,17354
0.3,3.0,2700.0,2900.0,0011110,0,0,49,30,50,50,0,2908.3,108.3,45.46,179.52,1.0,258
0.3,3.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2820.7,20.7,51.88,157.3,0.0,0
0.3,3.0,2700.0,2900.0,0101011,0,50,0,33,0,50,50,2949.1,149.1,48.73,167.49,1.0,143190
0.3,3.0,2700.0,2900.0,0101101,0,50,0,50,50,0,50,2887.6,87.6,53.45,152.7,0.0,0
0.3,3.0,2700.0,2900.0,0101110,0,41,0,30,50,50,0,2688.2,-111.8,49.56,164.66,1.0,25013
0.3,3.0,2700.0,2900.0,0110011,0,50,31,0,0,50,50,2869.3,69.3,46.73,174.66,1.0,75136
0.3,3.0,2700.0,2900.0,0110110,0,38,30,0,50,50,0,2714.9,-85.1,48.87,167.01,1.0,165
0.3,3.0,2700.0,2900.0,0111001,0,50,30,50,0,0,50,2879.4,79.4,49.32,165.47,1.0,81293
0.3,3.0,2700.0,2900.0,0111010,0,47,30,30,0,50,0,2934.5,134.5,45.35,179.95,1.0,735
0.3,3.0,2700.0,2900.0,0111100,0,50,30,36,50,0,0,2650.6,-149.4,52.26,156.17,0.0,0
0.3,3.0,2700.0,2900.0,1000111,43,0,0,0,50,50,50,2933.9,133.9,47.08,173.37,1.0,32229
0.3,3.0,2700.0,2900.0,1001011,30,0,0,30,0,50,50,2763.8,-36.2,48.92,166.84,1.0,104030
0.3,3.0,2700.0,2900.0,1001101,50,0,0,38,50,0,50,2859.9,59.9,51.81,157.53,1.0,33990
0.3,3.0,2700.0,2900.0,1001110,42,0,0,30,50,50,0,2944.1,144.1,45.55,179.18,1.0,4274
0.3,3.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2896.6,96.6,47.93,170.28,1.0,5887
0.3,3.0,2700.0,2900.0,1010110,38,0,30,0,50,50,0,2938.6,138.6,46.09,177.09,0.0,0
0.3,3.0,2700.0,2900.0,1011001,30,0,30,39,0,0,50,2659.7,-140.3,49.69,164.24,1.0,8236
0.3,3.0,2700.0,2900.0,1011010,31,0,45,30,0,50,0,2948.9,148.9,45.51,179.33,0.0,0
0.3,3.0,2700.0,2900.0,1011100,47,0,30,30,50,0,0,2936.5,136.5,48.51,168.24,0.0,0
0.3,3.0,2700.0,2900.0,1100011,33,50,0,0,0,50,50,2772.2,-27.8,46.09,177.06,1.0,221713
0.3,3.0,2700.0,2900.0,1100101,50,50,0,0,50,0,50,2940.2,140.2,54.19,150.61,0.0,0
0.3,3.0,2700.0,2900.0,1100110,30,42,0,0,50,50,0,2793.4,-6.6,49.88,163.62,1.0,3717
0.3,3.0,2700.0,2900.0,1101001,50,50,0,30,0,0,50,2873.5,73.5,48.52,168.21,1.0,188841
0.3,3.0,2700.0,2900.0,1101100,40,50,0,30,50,0,0,2772.2,-27.8,52.76,154.69,1.0,1658
0.3,3.0,2700.0,2900.0,1110001,45,50,30,0,0,0,50,2928.8,128.8,49.6,164.54,0.0,0
0.3,3.0,2700.0,2900.0,1110010,30,47,30,0,0,50,0,2938.9,138.9,45.27,180.27,1.0,106
0.3,3.0,2700.0,2900.0,1110100,38,50,30,0,50,0,0,2827.5,27.5,53.21,153.37,0.0,0
0.3,3.0,2700.0,2900.0,1111000,31,50,30,30,0,0,0,2763.6,-36.4,46.4,175.91,1.0,437
0.3,3.0,2800.0,3000.0,0001111,0,0,0,49,30,50,50,2793.1,-106.9,49.1,166.2,1.0,26833
0.3,3.0,2800.0,3000.0,0011011,0,0,30,35,0,50,50,3032.3,132.3,48.21,169.27,1.0,17354
0.3,3.0,2800.0,3000.0,0011110,0,0,49,30,50,50,0,2908.3,8.3,45.46,179.52,1.0,258
0.3,3.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2820.7,-79.3,51.88,157.3,0.0,0
0.3,3.0,2800.0,3000.0,0101011,0,50,0,35,0,50,50,3044.1,144.1,48.77,167.36,1.0,143190
0.3,3.0,2800.0,3000.0,0101101,0,50,0,50,50,0,50,2887.6,-12.4,53.45,152.7,0.0,0
0.3,3.0,2800.0,3000.0,0101110,0,44,0,30,49,50,0,2751.2,-148.8,49.49,164.89,1.0,25013
0.3,3.0,2800.0,3000.0,0110011,0,50,31,0,0,50,50,2869.3,-30.7,46.73,174.66,1.0,75136
0.3,3.0,2800.0,3000.0,0110110,0,40,30,0,50,50,0,2756.3,-143.7,48.82,167.18,1.0,165
0.3,3.0,2800.0,3000.0,0111001,0,50,30,50,0,0,50,2879.4,-20.6,49.32,165.47,1.0,81293
0.3,3.0,2800.0,3000.0,0111010,0,49,30,30,0,50,0,2981.6,81.6,45.36,179.91,1.0,735
0.3,3.0,2800.0,3000.0,0111100,0,50,30,44,50,0,0,2758.3,-141.7,51.37,158.89,0.0,0
0.3,3.0,2800.0,3000.0,1000111,45,0,0,0,49,50,50,3037.9,137.9,47.23,172.79,1.0,32229
0.3,3.0,2800.0,3000.0,1001011,30,0,0,30,0,50,50,2763.8,-136.2,48.92,166.84,1.0,104030
0.3,3.0,2800.0,3000.0,1001101,50,0,0,38,50,0,50,2859.9,-40.1,51.81,157.53,1.0,33990
0.3,3.0,2800.0,3000.0,1001110,45,0,0,30,50,50,0,3045.4,145.4,46.03,177.3,1.0,4274
0.3,3.0,2800.0,3000.0,1010011,30,0,30,0,0,50,50,2896.6,-3.4,47.93,170.28,1.0,5887
0.3,3.0,2800.0,3000.0,1010110,41,0,30,0,50,50,0,3038.6,138.6,46.38,175.96,0.0,0
0.3,3.0,2800.0,3000.0,1011001,30,0,30,44,0,0,50,2761.0,-139.0,49.41,165.18,1.0,8236
0.3,3.0,2800.0,3000.0,1011010,38,0,39,30,0,50,0,3048.7,148.7,45.79,178.22,0.0,0
0.3,3.0,2800.0,3000.0,1011100,49,0,30,30,50,0,0,3011.6,111.6,48.85,167.07,0.0,0
0.3,3.0,2800.0,3000.0,1100011,33,50,0,0,0,50,50,2772.2,-127.8,46.09,177.06,1.0,221713
0.3,3.0,2800.0,3000.0,1100101,50,50,0,0,50,0,50,2940.2,40.2,54.19,150.61,0.0,0
0.3,3.0,2800.0,3000.0,1100110,30,42,0,0,50,50,0,2793.4,-106.6,49.88,163.62,1.0,3717
0.3,3.0,2800.0,3000.0,1101001,50,50,0,30,0,0,50,2873.5,-26.5,48.52,168.21,1.0,188841
0.3,3.0,2800.0,3000.0,1101100,40,50,0,30,50,0,0,2772.2,-127.8,52.76,154.69,1.0,1658
0.3,3.0,2800.0,3000.0,1110001,47,50,30,0,0,0,50,2998.3,98.3,49.68,164.28,0.0,0
0.3,3.0,2800.0,3000.0,1110010,30,48,30,0,0,50,0,2959.3,59.3,45.28,180.26,1.0,106
0.3,3.0,2800.0,3000.0,1110100,38,50,30,0,50,0,0,2827.5,-72.5,53.21,153.37,0.0,0
0.3,3.0,2800.0,3000.0,1111000,31,50,30,30,0,0,0,2763.6,-136.4,46.4,175.91,1.0,437
0.3,3.0,2900.0,3100.0,0001111,0,0,0,50,33,50,50,2856.3,-143.7,48.41,168.61,1.0,26833
0.3,3.0,2900.0,3100.0,0011011,0,0,30,38,0,50,50,3116.7,116.7,48.24,169.18,1.0,17354
0.3,3.0,2900.0,3100.0,0011110,0,0,49,30,50,50,0,2908.3,-91.7,45.46,179.52,1.0,258
0.3,3.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2820.7,-179.3,51.88,157.3,0.0,0
0.3,3.0,2900.0,3100.0,0101011,0,50,0,35,0,50,50,3044.1,44.1,48.77,167.36,1.0,143190
0.3,3.0,2900.0,3100.0,0101101,0,50,0,50,50,0,50,2887.6,-112.4,53.45,152.7,0.0,0
0.3,3.0,2900.0,3100.0,0101110,0,49,0,30,50,50,0,2863.0,-137.0,49.16,166.03,1.0,25013
0.3,3.0,2900.0,3100.0,0110011,0,50,31,0,0,50,50,2869.3,-130.7,46.73,174.66,1.0,75136
0.3,3.0,2900.0,3100.0,0110110,0,46,30,0,50,50,0,2853.9,-146.1,48.72,167.52,1.0,165
0.3,3.0,2900.0,3100.0,0111001,0,50,30,50,0,0,50,2879.4,-120.6,49.32,165.47,1.0,81293
0.3,3.0,2900.0,3100.0,0111010,0,49,30,30,0,50,0,2981.6,-18.4,45.36,179.91,1.0,735
0.3,3.0,2900.0,3100.0,0111100,0,50,47,32,50,0,0,2852.5,-147.5,50.15,162.75,0.0,0
0.3,3.0,2900.0,3100.0,1000111,46,0,0,0,50,50,50,3142.4,142.4,47.74,170.96,1.0,32229
0.3,3.0,2900.0,3100.0,1001011,30,0,0,36,0,50,50,2857.0,-143.0,48.6,167.93,1.0,104030
0.3,3.0,2900.0,3100.0,1001101,50,0,0,38,50,0,50,2859.9,-140.1,51.81,157.53,1.0,33990
0.3,3.0,2900.0,3100.0,1001110,47,0,0,31,50,50,0,3142.2,142.2,46.34,176.13,1.0,4274
0.3,3.0,2900.0,3100.0,1010011,30,0,30,0,0,50,50,2896.6,-103.4,47.93,170.28,1.0,5887
0.3,3.0,2900.0,3100.0,1010110,44,0,30,0,50,50,0,3141.1,141.1,46.5,175.53,0.0,0
0.3,3.0,2900.0,3100.0,1011001,30,0,30,50,0,0,50,2859.7,-140.3,49.03,166.45,1.0,8236
0.3,3.0,2900.0,3100.0,1011010,43,0,30,30,0,50,0,3145.2,145.2,45.92,177.74,0.0,0
0.3,3.0,2900.0,3100.0,1011100,50,0,30,30,50,0,0,3052.9,52.9,48.97,166.68,0.0,0
0.3,3.0,2900.0,3100.0,1100011,35,50,0,0,0,50,50,2860.6,-139.4,45.92,177.74,1.0,221713
0.3,3.0,2900.0,3100.0,1100101,50,50,0,0,50,0,50,2940.2,-59.8,54.19,150.61,0.0,0
0.3,3.0,2900.0,3100.0,1100110,30,46,0,0,50,50,0,2861.2,-138.8,49.82,163.8,1.0,3717
0.3,3.0,2900.0,3100.0,1101001,50,50,0,30,0,0,50,2873.5,-126.5,48.52,168.21,1.0,188841
0.3,3.0,2900.0,3100.0,1101100,44,50,0,30,50,0,0,2854.5,-145.5,52.6,155.15,1.0,1658
0.3,3.0,2900.0,3100.0,1110001,47,50,30,0,0,0,50,2998.3,-1.7,49.68,164.28,0.0,0
0.3,3.0,2900.0,3100.0,1110010,30,48,30,0,0,50,0,2959.3,-40.7,45.28,180.26,1.0,106
0.3,3.0,2900.0,3100.0,1110100,40,50,30,0,50,0,0,2861.5,-138.5,53.06,153.8,0.0,0
0.3,3.0,2900.0,3100.0,1111000,36,50,30,30,0,0,0,2851.4,-148.6,46.36,176.03,1.0,437
0.3,3.0,3000.0,3200.0,0001111,0,0,0,49,42,50,50,2951.2,-148.8,47.36,172.31,1.0,26833
0.3,3.0,3000.0,3200.0,0011011,0,0,30,38,0,50,50,3116.7,16.7,48.24,169.18,1.0,17354
0.3,3.0,3000.0,3200.0,0011110,0,0,50,35,50,50,0,2956.2,-143.8,45.39,179.82,1.0,258
0.3,3.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2820.7,-279.3,51.88,157.3,0.0,0
0.3,3.0,3000.0,3200.0,0101011,0,50,0,35,0,50,50,3044.1,-55.9,48.77,167.36,1.0,143190
0.3,3.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2887.6,-212.4,53.45,152.7,0.0,0
0.3,3.0,3000.0,3200.0,0101110,0,50,0,34,50,50,0,2965.3,-134.7,47.32,172.49,1.0,25013
0.3,3.0,3000.0,3200.0,0110011,0,50,34,0,0,50,50,2975.8,-124.2,46.53,175.41,1.0,75136
0.3,3.0,3000.0,3200.0,0110110,0,49,32,0,50,50,0,2951.8,-148.2,47.87,170.49,1.0,165
0.3,3.0,3000.0,3200.0,0111001,0,50,33,50,0,0,50,2981.8,-118.2,49.06,166.36,1.0,81293
0.3,3.0,3000.0,3200.0,0111010,0,49,30,30,0,50,0,2981.6,-118.4,45.36,179.91,1.0,735
0.3,3.0,3000.0,3200.0,0111100,0,50,49,37,50,0,0,2950.9,-149.1,47.9,170.37,0.0,0
0.3,3.0,3000.0,3200.0,1000111,47,0,0,0,50,50,50,3211.8,111.8,47.94,170.23,1.0,32229
0.3,3.0,3000.0,3200.0,1001011,36,0,0,35,0,50,50,2954.7,-145.3,48.31,168.93,1.0,104030
0.3,3.0,3000.0,3200.0,1001101,50,0,0,40,50,0,50,2963.6,-136.4,51.67,157.96,1.0,33990
0.3,3.0,3000.0,3200.0,1001110,50,0,0,30,48,50,0,3241.1,141.1,46.53,175.4,1.0,4274
0.3,3.0,3000.0,3200.0,1010011,36,0,45,0,0,50,50,3247.4,147.4,47.91,170.37,1.0,5887
0.3,3.0,3000.0,3200.0,1010110,47,0,30,0,49,50,0,3236.5,136.5,46.57,175.24,0.0,0
0.3,3.0,3000.0,3200.0,1011001,33,0,30,50,0,0,50,2960.1,-139.9,48.82,167.17,1.0,8236
0.3,3.0,3000.0,3200.0,1011010,45,0,30,30,0,50,0,3246.7,146.7,46.03,177.31,0.0,0
0.3,3.0,3000.0,3200.0,1011100,50,0,30,30,50,0,0,3052.9,-47.1,48.97,166.68,0.0,0
0.3,3.0,3000.0,3200.0,1100011,40,50,0,0,0,50,50,3089.3,-10.7,45.79,178.23,1.0,221713
0.3,3.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2940.2,-159.8,54.19,150.61,0.0,0
0.3,3.0,3000.0,3200.0,1100110,31,50,0,0,50,50,0,2965.9,-134.1,49.32,165.47,1.0,3717
0.3,3.0,3000.0,3200.0,1101001,50,50,0,33,0,0,50,2959.4,-140.6,48.38,168.68,1.0,188841
0.3,3.0,3000.0,3200.0,1101100,50,47,0,30,50,0,0,2953.7,-146.3,52.07,156.74,1.0,1658
0.3,3.0,3000.0,3200.0,1110001,47,50,30,0,0,0,50,2998.3,-101.7,49.68,164.28,0.0,0
0.3,3.0,3000.0,3200.0,1110010,30,48,30,0,0,50,0,2959.3,-140.7,45.28,180.26,1.0,106
0.3,3.0,3000.0,3200.0,1110100,46,44,30,0,50,0,0,2955.8,-144.2,52.7,154.85,0.0,0
0.3,3.0,3000.0,3200.0,1111000,42,50,30,30,0,0,0,2951.3,-148.7,46.22,176.58,1.0,437
0.3,3.0,3100.0,3300.0,0001111,0,0,0,49,50,50,50,3054.9,-145.1,46.67,174.87,1.0,26833
0.3,3.0,3100.0,3300.0,0011011,0,0,30,38,0,50,50,3116.7,-83.3,48.24,169.18,1.0,17354
0.3,3.0,3100.0,3300.0,0011110,0,0,50,46,50,50,0,3057.2,-142.8,45.2,180.54,1.0,258
0.3,3.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2820.7,-379.3,51.88,157.3,0.0,0
0.3,3.0,3100.0,3300.0,0101011,0,50,0,36,0,50,50,3093.3,-106.7,48.68,167.64,1.0,143190
0.3,3.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2887.6,-312.4,53.45,152.7,0.0,0
0.3,3.0,3100.0,3300.0,0101110,0,50,0,40,50,50,0,3062.4,-137.6,46.59,175.18,1.0,25013
0.3,3.0,3100.0,3300.0,0110011,0,50,36,0,0,50,50,3058.7,-141.3,46.45,175.72,1.0,75136
0.3,3.0,3100.0,3300.0,0110110,0,50,36,0,50,50,0,3052.9,-147.1,46.8,174.4,1.0,165
0.3,3.0,3100.0,3300.0,0111001,0,50,35,50,0,0,50,3065.3,-134.7,48.68,167.65,1.0,81293
0.3,3.0,3100.0,3300.0,0111010,0,50,30,35,0,50,0,3051.5,-148.5,45.24,180.39,1.0,735
0.3,3.0,3100.0,3300.0,0111100,0,50,50,44,50,0,0,3051.4,-148.6,46.35,176.08,0.0,0
0.3,3.0,3100.0,3300.0,1000111,49,0,0,0,50,50,50,3334.4,134.4,48.07,169.8,1.0,32229
0.3,3.0,3100.0,3300.0,1001011,46,0,0,31,0,50,50,3336.3,136.3,48.17,169.44,1.0,104030
0.3,3.0,3100.0,3300.0,1001101,50,0,0,42,50,0,50,3066.2,-133.8,51.43,158.68,1.0,33990
0.3,3.0,3100.0,3300.0,1001110,50,0,0,33,50,50,0,3306.2,106.2,46.63,175.04,1.0,4274
0.3,3.0,3100.0,3300.0,1010011,46,0,30,0,0,50,50,3344.8,144.8,48.11,169.65,1.0,5887
0.3,3.0,3100.0,3300.0,1010110,49,0,30,0,50,50,0,3334.0,134.0,46.79,174.42,0.0,0
0.3,3.0,3100.0,3300.0,1011001,42,0,30,50,0,0,50,3347.5,147.5,48.83,167.14,1.0,8236
0.3,3.0,3100.0,3300.0,1011010,47,0,30,30,0,50,0,3340.1,140.1,46.11,177.01,0.0,0
0.3,3.0,3100.0,3300.0,1011100,50,0,30,30,50,0,0,3052.9,-147.1,48.97,166.68,0.0,0
0.3,3.0,3100.0,3300.0,1100011,40,50,0,0,0,50,50,3089.3,-110.7,45.79,178.23,1.0,221713
0.3,3.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2940.2,-259.8,54.19,150.61,0.0,0
0.3,3.0,3100.0,3300.0,1100110,35,50,0,0,50,50,0,3062.3,-137.7,48.04,169.88,1.0,3717
0.3,3.0,3100.0,3300.0,1101001,50,50,0,36,0,0,50,3054.7,-145.3,48.02,169.97,1.0,188841
0.3,3.0,3100.0,3300.0,1101100,50,50,0,33,50,0,0,3052.8,-147.2,51.21,159.37,1.0,1658
0.3,3.0,3100.0,3300.0,1110001,46,50,33,0,0,0,50,3055.9,-144.1,49.47,164.99,0.0,0
0.3,3.0,3100.0,3300.0,1110010,38,46,31,0,0,50,0,3053.3,-146.7,45.17,180.7,1.0,106
0.3,3.0,3100.0,3300.0,1110100,47,49,30,0,50,0,0,3054.4,-145.6,52.07,156.74,0.0,0
0.3,3.0,3100.0,3300.0,1111000,50,30,39,50,0,0,0,3346.9,146.9,45.96,177.59,1.0,437
0.3,3.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,3067.1,-232.9,46.52,175.45,1.0,26833
0.3,3.0,3200.0,3400.0,0011011,0,0,30,40,0,50,50,3165.3,-134.7,48.23,169.2,1.0,17354
0.3,3.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,3097.6,-202.4,45.14,180.8,1.0,258
0.3,3.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2820.7,-479.3,51.88,157.3,0.0,0
0.3,3.0,3200.0,3400.0,0101011,0,50,0,38,0,50,50,3161.4,-138.6,48.48,168.35,1.0,143190
0.3,3.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2887.6,-412.4,53.45,152.7,0.0,0
0.3,3.0,3200.0,3400.0,0101110,0,50,0,46,50,50,0,3150.5,-149.5,46.22,176.56,1.0,25013
0.3,3.0,3200.0,3400.0,0110011,0,50,41,0,0,50,50,3223.2,-76.8,46.22,176.58,1.0,75136
0.3,3.0,3200.0,3400.0,0110110,0,50,42,0,50,50,0,3155.8,-144.2,45.86,177.97,1.0,165
0.3,3.0,3200.0,3400.0,0111001,0,50,39,50,0,0,50,3170.0,-130.0,48.14,169.54,1.0,81293
0.3,3.0,3200.0,3400.0,0111010,0,47,30,50,0,50,0,3157.3,-142.7,45.11,180.92,1.0,735
0.3,3.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,3112.9,-187.1,46.02,177.34,0.0,0
0.3,3.0,3200.0,3400.0,1000111,50,0,0,0,50,50,50,3372.3,72.3,48.17,169.43,1.0,32229
0.3,3.0,3200.0,3400.0,1001011,47,0,0,32,0,50,50,3435.6,135.6,48.38,168.71,1.0,104030
0.3,3.0,3200.0,3400.0,1001101,50,0,0,44,50,0,50,3173.7,-126.3,51.0,160.04,1.0,33990
0.3,3.0,3200.0,3400.0,1001110,50,0,0,33,50,50,0,3306.2,6.2,46.63,175.04,1.0,4274
0.3,3.0,3200.0,3400.0,1010011,48,0,30,0,0,50,50,3434.1,134.1,48.28,169.05,1.0,5887
0.3,3.0,3200.0,3400.0,1010110,50,0,30,0,50,50,0,3375.7,75.7,46.88,174.09,0.0,0
0.3,3.0,3200.0,3400.0,1011001,44,0,30,50,0,0,50,3441.2,141.2,49.05,166.37,1.0,8236
