Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.3,3.0,3200.0,3400.0,1011010,49,0,30,30,0,50,0,3440.9,140.9,46.23,176.52,0.0,0
0.3,3.0,3200.0,3400.0,1011100,50,0,34,33,50,0,0,3155.7,-144.3,48.69,167.6,0.0,0
0.3,3.0,3200.0,3400.0,1100011,43,50,0,0,0,50,50,3191.9,-108.1,45.75,178.39,1.0,221713
0.3,3.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2940.2,-359.8,54.19,150.61,0.0,0
0.3,3.0,3200.0,3400.0,1100110,39,50,0,0,50,50,0,3154.8,-145.2,46.99,173.68,1.0,3717
0.3,3.0,3200.0,3400.0,1101001,50,50,0,39,0,0,50,3182.3,-117.7,47.5,171.81,1.0,188841
0.3,3.0,3200.0,3400.0,1101100,50,50,0,39,50,0,0,3156.0,-144.0,49.86,163.67,1.0,1658
0.3,3.0,3200.0,3400.0,1110001,48,50,33,0,0,0,50,3151.2,-148.8,48.94,166.78,0.0,0
0.3,3.0,3200.0,3400.0,1110010,40,33,50,0,0,50,0,3162.0,-138.0,45.1,180.96,1.0,106
0.3,3.0,3200.0,3400.0,1110100,50,48,30,0,50,0,0,3159.6,-140.4,51.66,157.97,0.0,0
0.3,3.0,3200.0,3400.0,1111000,50,30,40,50,0,0,0,3361.9,61.9,45.96,177.59,1.0,437
0.3,3.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,3067.1,-332.9,46.52,175.45,1.0,26833
0.3,3.0,3300.0,3500.0,0011011,0,0,49,30,0,50,50,3262.8,-137.2,48.21,169.3,1.0,17354
0.3,3.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,3097.6,-302.4,45.14,180.8,1.0,258
0.3,3.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2820.7,-579.3,51.88,157.3,0.0,0
0.3,3.0,3300.0,3500.0,0101011,0,50,0,41,0,50,50,3257.0,-143.0,47.87,170.47,1.0,143190
0.3,3.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2887.6,-512.4,53.45,152.7,0.0,0
0.3,3.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,3194.6,-205.4,46.07,177.16,1.0,25013
0.3,3.0,3300.0,3500.0,0110011,0,50,42,0,0,50,50,3258.0,-142.0,46.19,176.68,1.0,75136
0.3,3.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,3257.6,-142.4,45.29,180.2,1.0,165
0.3,3.0,3300.0,3500.0,0111001,0,50,43,50,0,0,50,3265.2,-134.8,47.58,171.53,1.0,81293
0.3,3.0,3300.0,3500.0,0111010,0,50,34,50,0,50,0,3252.3,-147.7,44.89,181.81,1.0,735
0.3,3.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,3112.9,-287.1,46.02,177.34,0.0,0
0.3,3.0,3300.0,3500.0,1000111,50,0,0,0,50,50,50,3372.3,-27.7,48.17,169.43,1.0,32229
0.3,3.0,3300.0,3500.0,1001011,49,0,0,32,0,50,50,3542.3,142.3,48.92,166.82,1.0,104030
0.3,3.0,3300.0,3500.0,1001101,50,0,0,46,50,0,50,3273.6,-126.4,50.55,161.44,1.0,33990
0.3,3.0,3300.0,3500.0,1001110,50,0,0,33,50,50,0,3306.2,-93.8,46.63,175.04,1.0,4274
0.3,3.0,3300.0,3500.0,1010011,50,0,30,0,0,50,50,3528.1,128.1,48.38,168.7,1.0,5887
0.3,3.0,3300.0,3500.0,1010110,50,0,30,0,50,50,0,3375.7,-24.3,46.88,174.09,0.0,0
0.3,3.0,3300.0,3500.0,1011001,50,0,48,30,0,0,50,3542.5,142.5,49.58,164.6,1.0,8236
0.3,3.0,3300.0,3500.0,1011010,50,0,30,32,0,50,0,3534.7,134.7,46.45,175.71,0.0,0
0.3,3.0,3300.0,3500.0,1011100,50,0,34,39,50,0,0,3255.9,-144.1,48.59,167.96,0.0,0
0.3,3.0,3300.0,3500.0,1100011,45,50,0,0,0,50,50,3281.3,-118.7,45.67,178.7,1.0,221713
0.3,3.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2940.2,-459.8,54.19,150.61,0.0,0
0.3,3.0,3300.0,3500.0,1100110,50,36,0,0,50,50,0,3255.6,-144.4,46.89,174.05,1.0,3717
0.3,3.0,3300.0,3500.0,1101001,50,50,0,41,0,0,50,3259.4,-140.6,47.41,172.16,1.0,188841
0.3,3.0,3300.0,3500.0,1101100,50,50,0,44,50,0,0,3253.0,-147.0,48.37,168.72,1.0,1658
0.3,3.0,3300.0,3500.0,1110001,43,50,42,0,0,0,50,3255.2,-144.8,48.49,168.31,0.0,0
0.3,3.0,3300.0,3500.0,1110010,43,34,49,0,0,50,0,3252.7,-147.3,45.0,181.38,1.0,106
0.3,3.0,3300.0,3500.0,1110100,50,49,33,0,50,0,0,3251.6,-148.4,51.13,159.61,0.0,0
0.3,3.0,3300.0,3500.0,1111000,50,30,40,50,0,0,0,3361.9,-38.1,45.96,177.59,1.0,437
0.3,3.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,3067.1,-432.9,46.52,175.45,1.0,26833
0.3,3.0,3400.0,3600.0,0011011,0,0,50,35,0,50,50,3354.2,-145.8,48.05,169.87,1.0,17354
0.3,3.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,3097.6,-402.4,45.14,180.8,1.0,258
0.3,3.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2820.7,-679.3,51.88,157.3,0.0,0
0.3,3.0,3400.0,3600.0,0101011,0,50,0,47,0,50,50,3359.1,-140.9,47.03,173.52,1.0,143190
0.3,3.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2887.6,-612.4,53.45,152.7,0.0,0
0.3,3.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,3194.6,-305.4,46.07,177.16,1.0,25013
0.3,3.0,3400.0,3600.0,0110011,0,50,45,0,0,50,50,3354.1,-145.9,45.98,177.49,1.0,75136
0.3,3.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,3257.6,-242.4,45.29,180.2,1.0,165
0.3,3.0,3400.0,3600.0,0111001,0,50,50,49,0,0,50,3353.1,-146.9,46.64,174.98,1.0,81293
0.3,3.0,3400.0,3600.0,0111010,0,46,49,50,0,50,0,3350.9,-149.1,44.56,183.13,1.0,735
0.3,3.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,3112.9,-387.1,46.02,177.34,0.0,0
0.3,3.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3372.3,-127.7,48.17,169.43,1.0,32229
0.3,3.0,3400.0,3600.0,1001011,50,0,0,35,0,50,50,3634.8,134.8,49.29,165.59,1.0,104030
0.3,3.0,3400.0,3600.0,1001101,50,0,0,49,50,0,50,3357.1,-142.9,50.22,162.53,1.0,33990
0.3,3.0,3400.0,3600.0,1001110,50,0,0,37,50,50,0,3364.1,-135.9,46.61,175.09,1.0,4274
0.3,3.0,3400.0,3600.0,1010011,50,0,30,0,0,50,50,3528.1,28.1,48.38,168.7,1.0,5887
0.3,3.0,3400.0,3600.0,1010110,50,0,30,0,50,50,0,3375.7,-124.3,46.88,174.09,0.0,0
0.3,3.0,3400.0,3600.0,1011001,50,0,45,37,0,0,50,3644.9,144.9,49.86,163.69,1.0,8236
0.3,3.0,3400.0,3600.0,1011010,50,0,30,38,0,50,0,3643.2,143.2,46.63,175.04,0.0,0
0.3,3.0,3400.0,3600.0,1011100,50,0,32,47,50,0,0,3351.2,-148.8,48.45,168.43,0.0,0
0.3,3.0,3400.0,3600.0,1100011,48,50,0,0,0,50,50,3359.3,-140.7,45.64,178.83,1.0,221713
0.3,3.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2940.2,-559.8,54.19,150.61,0.0,0
0.3,3.0,3400.0,3600.0,1100110,50,44,0,0,50,50,0,3366.2,-133.8,46.79,174.42,1.0,3717
0.3,3.0,3400.0,3600.0,1101001,49,50,0,46,0,0,50,3351.9,-148.1,46.96,173.79,1.0,188841
0.3,3.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3349.7,-150.3,47.74,170.97,1.0,1658
0.3,3.0,3400.0,3600.0,1110001,43,50,46,0,0,0,50,3351.3,-148.7,48.24,169.19,0.0,0
0.3,3.0,3400.0,3600.0,1110010,50,35,39,0,0,50,0,3354.3,-145.7,44.93,181.63,1.0,106
0.3,3.0,3400.0,3600.0,1110100,50,50,37,0,50,0,0,3361.0,-139.0,50.3,162.26,0.0,0
0.3,3.0,3400.0,3600.0,1111000,50,30,40,50,0,0,0,3361.9,-138.1,45.96,177.59,1.0,437
0.3,3.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,3067.1,-532.9,46.52,175.45,1.0,26833
0.3,3.0,3500.0,3700.0,0011011,0,0,48,45,0,50,50,3450.3,-149.7,47.8,170.75,1.0,17354
0.3,3.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,3097.6,-502.4,45.14,180.8,1.0,258
0.3,3.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2820.7,-779.3,51.88,157.3,0.0,0
0.3,3.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3390.3,-209.7,46.71,174.73,1.0,143190
0.3,3.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2887.6,-712.4,53.45,152.7,0.0,0
0.3,3.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,3194.6,-405.4,46.07,177.16,1.0,25013
0.3,3.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3423.2,-176.8,45.85,177.99,1.0,75136
0.3,3.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,3257.6,-342.4,45.29,180.2,1.0,165
0.3,3.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3362.3,-237.7,46.6,175.12,1.0,81293
0.3,3.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3443.0,-157.0,44.38,183.88,1.0,735
0.3,3.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,3112.9,-487.1,46.02,177.34,0.0,0
0.3,3.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3372.3,-227.7,48.17,169.43,1.0,32229
0.3,3.0,3500.0,3700.0,1001011,50,0,0,41,0,50,50,3736.3,136.3,49.58,164.6,1.0,104030
0.3,3.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3381.0,-219.0,50.11,162.86,1.0,33990
0.3,3.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3545.3,-54.7,46.58,175.21,1.0,4274
0.3,3.0,3500.0,3700.0,1010011,50,0,30,0,0,50,50,3528.1,-71.9,48.38,168.7,1.0,5887
0.3,3.0,3500.0,3700.0,1010110,50,0,36,0,50,50,0,3463.5,-136.5,46.82,174.32,0.0,0
0.3,3.0,3500.0,3700.0,1011001,50,0,33,50,0,0,50,3746.2,146.2,50.19,162.62,1.0,8236
0.3,3.0,3500.0,3700.0,1011010,50,0,30,44,0,50,0,3744.1,144.1,46.74,174.62,0.0,0
0.3,3.0,3500.0,3700.0,1011100,50,0,37,50,50,0,0,3461.0,-139.0,48.27,169.09,0.0,0
0.3,3.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3393.0,-207.0,45.58,179.08,1.0,221713
0.3,3.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2940.2,-659.8,54.19,150.61,0.0,0
0.3,3.0,3500.0,3700.0,1100110,50,49,0,0,50,50,0,3451.1,-148.9,46.71,174.71,1.0,3717
0.3,3.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3432.1,-167.9,46.86,174.16,1.0,188841
0.3,3.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3349.7,-250.3,47.74,170.97,1.0,1658
0.3,3.0,3500.0,3700.0,1110001,46,50,48,0,0,0,50,3452.8,-147.2,47.51,171.79,0.0,0
0.3,3.0,3500.0,3700.0,1110010,50,31,48,0,0,50,0,3450.4,-149.6,44.87,181.88,1.0,106
0.3,3.0,3500.0,3700.0,1110100,50,49,42,0,50,0,0,3450.7,-149.3,49.2,165.87,0.0,0
0.3,3.0,3500.0,3700.0,1111000,50,30,46,50,0,0,0,3451.5,-148.5,45.92,177.74,1.0,437
0.3,3.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,3067.1,-632.9,46.52,175.45,1.0,26833
0.3,3.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3544.6,-155.4,47.67,171.21,1.0,17354
0.3,3.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,3097.6,-602.4,45.14,180.8,1.0,258
0.3,3.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2820.7,-879.3,51.88,157.3,0.0,0
0.3,3.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3390.3,-309.7,46.71,174.73,1.0,143190
0.3,3.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2887.6,-812.4,53.45,152.7,0.0,0
0.3,3.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,3194.6,-505.4,46.07,177.16,1.0,25013
0.3,3.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3423.2,-276.8,45.85,177.99,1.0,75136
0.3,3.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,3257.6,-442.4,45.29,180.2,1.0,165
0.3,3.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3362.3,-337.7,46.6,175.12,1.0,81293
0.3,3.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3443.0,-257.0,44.38,183.88,1.0,735
0.3,3.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,3112.9,-587.1,46.02,177.34,0.0,0
0.3,3.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3372.3,-327.7,48.17,169.43,1.0,32229
0.3,3.0,3600.0,3800.0,1001011,50,0,0,46,0,50,50,3823.3,123.3,49.64,164.4,1.0,104030
0.3,3.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3381.0,-319.0,50.11,162.86,1.0,33990
0.3,3.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3545.3,-154.7,46.58,175.21,1.0,4274
0.3,3.0,3600.0,3800.0,1010011,50,0,33,0,0,50,50,3560.8,-139.2,48.33,168.88,1.0,5887
0.3,3.0,3600.0,3800.0,1010110,50,0,42,0,50,50,0,3558.1,-141.9,46.79,174.42,0.0,0
0.3,3.0,3600.0,3800.0,1011001,50,0,39,50,0,0,50,3817.9,117.9,50.28,162.31,1.0,8236
0.3,3.0,3600.0,3800.0,1011010,50,0,30,49,0,50,0,3832.0,132.0,46.79,174.43,0.0,0
0.3,3.0,3600.0,3800.0,1011100,50,0,44,50,50,0,0,3554.5,-145.5,48.14,169.54,0.0,0
0.3,3.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3393.0,-307.0,45.58,179.08,1.0,221713
0.3,3.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2940.2,-759.8,54.19,150.61,0.0,0
0.3,3.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3468.6,-231.4,46.7,174.78,1.0,3717
0.3,3.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3432.1,-267.9,46.86,174.16,1.0,188841
0.3,3.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3349.7,-350.3,47.74,170.97,1.0,1658
0.3,3.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3539.7,-160.3,47.14,173.13,0.0,0
0.3,3.0,3600.0,3800.0,1110010,50,35,50,0,0,50,0,3556.9,-143.1,44.79,182.21,1.0,106
0.3,3.0,3600.0,3800.0,1110100,50,50,47,0,50,0,0,3556.0,-144.0,48.2,169.33,0.0,0
0.3,3.0,3600.0,3800.0,1111000,50,34,50,50,0,0,0,3553.2,-146.8,45.79,178.25,1.0,437
0.33,2.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2171.3,-28.7,49.88,185.79,0.0,0
0.33,2.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2178.1,-21.9,53.1,174.53,0.0,0
0.33,2.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,2114.4,-85.6,50.75,182.62,1.0,7381
0.33,2.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2085.2,-114.8,52.34,177.05,0.0,0
0.33,2.0,2100.0,2300.0,0001010,0,0,0,48,0,50,0,2057.1,-142.9,50.83,182.31,1.0,183088
0.33,2.0,2100.0,2300.0,0001100,0,0,0,50,50,0,0,2117.4,-82.6,52.44,176.72,1.0,107
0.33,2.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2288.4,88.4,50.82,182.36,0.0,0
0.33,2.0,2100.0,2300.0,0010010,0,0,47,0,0,50,0,2067.1,-132.9,48.84,189.75,1.0,72227
0.33,2.0,2100.0,2300.0,0010100,0,0,50,0,50,0,0,2248.6,48.6,52.17,177.66,0.0,0
0.33,2.0,2100.0,2300.0,0011000,0,0,50,49,0,0,0,2057.4,-142.6,50.67,182.91,1.0,98122
0.33,2.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2245.5,45.5,52.05,178.05,0.0,0
0.33,2.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2245.3,45.3,50.26,184.39,0.0,0
0.33,2.0,2100.0,2300.0,0100100,0,50,0,0,50,0,0,2349.6,149.6,54.51,170.02,0.0,0
0.33,2.0,2100.0,2300.0,0101000,0,50,0,50,0,0,0,2276.7,76.7,51.7,179.26,0.0,0
0.33,2.0,2100.0,2300.0,0110000,0,50,50,0,0,0,0,2301.5,101.5,50.93,181.96,0.0,0
0.33,2.0,2100.0,2300.0,1000001,50,0,0,0,0,0,50,2158.3,-41.7,50.33,184.15,0.0,0
0.33,2.0,2100.0,2300.0,1000010,49,0,0,0,0,50,0,2083.4,-116.6,48.29,191.91,1.0,287155
0.33,2.0,2100.0,2300.0,1000100,50,0,0,0,50,0,0,2263.3,63.3,52.47,176.63,0.0,0
0.33,2.0,2100.0,2300.0,1001000,50,0,0,48,0,0,0,2061.7,-138.3,50.3,184.23,1.0,177419
0.33,2.0,2100.0,2300.0,1010000,50,0,34,0,0,0,0,2192.9,-7.1,49.73,186.35,0.0,0
0.33,2.0,2100.0,2300.0,1100000,50,50,0,0,0,0,0,2294.2,94.2,50.68,182.85,1.0,13
0.33,2.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2171.3,-128.7,49.88,185.79,0.0,0
0.33,2.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2178.1,-121.9,53.1,174.53,0.0,0
0.33,2.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,2114.4,-185.6,50.75,182.62,1.0,7381
0.33,2.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2085.2,-214.8,52.34,177.05,0.0,0
0.33,2.0,2200.0,2400.0,0001010,0,0,0,50,0,50,0,2144.2,-155.8,50.57,183.28,1.0,183088
0.33,2.0,2200.0,2400.0,0001100,0,0,0,50,50,0,0,2117.4,-182.6,52.44,176.72,1.0,107
0.33,2.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2288.4,-11.6,50.82,182.36,0.0,0
0.33,2.0,2200.0,2400.0,0010010,0,0,49,0,0,50,0,2154.0,-146.0,48.57,190.79,1.0,72227
0.33,2.0,2200.0,2400.0,0010100,0,0,50,0,50,0,0,2248.6,-51.4,52.17,177.66,0.0,0
0.33,2.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2079.5,-220.5,50.63,183.06,1.0,98122
0.33,2.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2245.5,-54.5,52.05,178.05,0.0,0
0.33,2.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2245.3,-54.7,50.26,184.39,0.0,0
0.33,2.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2349.6,49.6,54.51,170.02,0.0,0
0.33,2.0,2200.0,2400.0,0101000,0,50,0,50,0,0,0,2276.7,-23.3,51.7,179.26,0.0,0
0.33,2.0,2200.0,2400.0,0110000,0,50,50,0,0,0,0,2301.5,1.5,50.93,181.96,0.0,0
0.33,2.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2158.3,-141.7,50.33,184.15,0.0,0
0.33,2.0,2200.0,2400.0,1000010,50,0,0,0,0,50,0,2130.1,-169.9,48.03,192.94,1.0,287155
0.33,2.0,2200.0,2400.0,1000100,50,0,0,0,50,0,0,2263.3,-36.7,52.47,176.63,0.0,0
0.33,2.0,2200.0,2400.0,1001000,50,0,0,50,0,0,0,2155.7,-144.3,50.18,184.68,1.0,177419
0.33,2.0,2200.0,2400.0,1010000,50,0,34,0,0,0,0,2192.9,-107.1,49.73,186.35,0.0,0
0.33,2.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2294.2,-5.8,50.68,182.85,1.0,13
0.33,2.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2171.3,-228.7,49.88,185.79,0.0,0
0.33,2.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2178.1,-221.9,53.1,174.53,0.0,0
0.33,2.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,2114.4,-285.6,50.75,182.62,1.0,7381
0.33,2.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2085.2,-314.8,52.34,177.05,0.0,0
0.33,2.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2144.2,-255.8,50.57,183.28,1.0,183088
0.33,2.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,2117.4,-282.6,52.44,176.72,1.0,107
0.33,2.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2288.4,-111.6,50.82,182.36,0.0,0
0.33,2.0,2300.0,2500.0,0010010,0,0,50,0,0,50,0,2208.5,-191.5,48.3,191.9,1.0,72227
0.33,2.0,2300.0,2500.0,0010100,0,0,50,0,50,0,0,2248.6,-151.4,52.17,177.66,0.0,0
0.33,2.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2079.5,-320.5,50.63,183.06,1.0,98122
0.33,2.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2245.5,-154.5,52.05,178.05,0.0,0
0.33,2.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2245.3,-154.7,50.26,184.39,0.0,0
0.33,2.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2349.6,-50.4,54.51,170.02,0.0,0
0.33,2.0,2300.0,2500.0,0101000,0,50,0,50,0,0,0,2276.7,-123.3,51.7,179.26,0.0,0
0.33,2.0,2300.0,2500.0,0110000,0,50,50,0,0,0,0,2301.5,-98.5,50.93,181.96,0.0,0
0.33,2.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2158.3,-241.7,50.33,184.15,0.0,0
0.33,2.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2130.1,-269.9,48.03,192.94,1.0,287155
0.33,2.0,2300.0,2500.0,1000100,50,0,0,0,50,0,0,2263.3,-136.7,52.47,176.63,0.0,0
0.33,2.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2155.7,-244.3,50.18,184.68,1.0,177419
0.33,2.0,2300.0,2500.0,1010000,49,0,39,0,0,0,0,2257.6,-142.4,49.43,187.49,0.0,0
0.33,2.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2294.2,-105.8,50.68,182.85,1.0,13
0.33,2.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2171.3,-328.7,49.88,185.79,0.0,0
0.33,2.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2178.1,-321.9,53.1,174.53,0.0,0
0.33,2.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,2114.4,-385.6,50.75,182.62,1.0,7381
0.33,2.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2085.2,-414.8,52.34,177.05,0.0,0
0.33,2.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2144.2,-355.8,50.57,183.28,1.0,183088
0.33,2.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,2117.4,-382.6,52.44,176.72,1.0,107
0.33,2.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2288.4,-211.6,50.82,182.36,0.0,0
0.33,2.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2208.5,-291.5,48.3,191.9,1.0,72227
0.33,2.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2248.6,-251.4,52.17,177.66,0.0,0
0.33,2.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2079.5,-420.5,50.63,183.06,1.0,98122
0.33,2.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2245.5,-254.5,52.05,178.05,0.0,0
0.33,2.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2245.3,-254.7,50.26,184.39,0.0,0
0.33,2.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2349.6,-150.4,54.51,170.02,0.0,0
0.33,2.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2276.7,-223.3,51.7,179.26,0.0,0
0.33,2.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2301.5,-198.5,50.93,181.96,0.0,0
0.33,2.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2158.3,-341.7,50.33,184.15,0.0,0
0.33,2.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2130.1,-369.9,48.03,192.94,1.0,287155
0.33,2.0,2400.0,2600.0,1000100,50,0,0,0,50,0,0,2263.3,-236.7,52.47,176.63,0.0,0
0.33,2.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2155.7,-344.3,50.18,184.68,1.0,177419
0.33,2.0,2400.0,2600.0,1010000,50,0,42,0,0,0,0,2354.6,-145.4,48.56,190.83,0.0,0
0.33,2.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2294.2,-205.8,50.68,182.85,1.0,13
0.33,2.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2171.3,-428.7,49.88,185.79,0.0,0
0.33,2.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2178.1,-421.9,53.1,174.53,0.0,0
0.33,2.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,2114.4,-485.6,50.75,182.62,1.0,7381
0.33,2.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2085.2,-514.8,52.34,177.05,0.0,0
0.33,2.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2144.2,-455.8,50.57,183.28,1.0,183088
0.33,2.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,2117.4,-482.6,52.44,176.72,1.0,107
0.33,2.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2288.4,-311.6,50.82,182.36,0.0,0
0.33,2.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2208.5,-391.5,48.3,191.9,1.0,72227
0.33,2.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2248.6,-351.4,52.17,177.66,0.0,0
0.33,2.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2079.5,-520.5,50.63,183.06,1.0,98122
0.33,2.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2245.5,-354.5,52.05,178.05,0.0,0
0.33,2.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2245.3,-354.7,50.26,184.39,0.0,0
0.33,2.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2349.6,-250.4,54.51,170.02,0.0,0
0.33,2.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2276.7,-323.3,51.7,179.26,0.0,0
0.33,2.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2301.5,-298.5,50.93,181.96,0.0,0
0.33,2.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2158.3,-441.7,50.33,184.15,0.0,0
0.33,2.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2130.1,-469.9,48.03,192.94,1.0,287155
0.33,2.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2263.3,-336.7,52.47,176.63,0.0,0
0.33,2.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2155.7,-444.3,50.18,184.68,1.0,177419
0.33,2.0,2500.0,2700.0,1010000,50,0,50,0,0,0,0,2536.5,-63.5,48.04,192.9,0.0,0
0.33,2.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2294.2,-305.8,50.68,182.85,1.0,13
0.33,2.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2171.3,-528.7,49.88,185.79,0.0,0
0.33,2.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2178.1,-521.9,53.1,174.53,0.0,0
0.33,2.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,2114.4,-585.6,50.75,182.62,1.0,7381
0.33,2.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2085.2,-614.8,52.34,177.05,0.0,0
0.33,2.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2144.2,-555.8,50.57,183.28,1.0,183088
0.33,2.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,2117.4,-582.6,52.44,176.72,1.0,107
0.33,2.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2288.4,-411.6,50.82,182.36,0.0,0
0.33,2.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2208.5,-491.5,48.3,191.9,1.0,72227
0.33,2.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2248.6,-451.4,52.17,177.66,0.0,0
0.33,2.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2079.5,-620.5,50.63,183.06,1.0,98122
0.33,2.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2245.5,-454.5,52.05,178.05,0.0,0
0.33,2.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2245.3,-454.7,50.26,184.39,0.0,0
0.33,2.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2349.6,-350.4,54.51,170.02,0.0,0
0.33,2.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2276.7,-423.3,51.7,179.26,0.0,0
0.33,2.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2301.5,-398.5,50.93,181.96,0.0,0
0.33,2.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2158.3,-541.7,50.33,184.15,0.0,0
0.33,2.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2130.1,-569.9,48.03,192.94,1.0,287155
0.33,2.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2263.3,-436.7,52.47,176.63,0.0,0
0.33,2.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2155.7,-544.3,50.18,184.68,1.0,177419
0.33,2.0,2600.0,2800.0,1010000,50,0,50,0,0,0,0,2536.5,-163.5,48.04,192.9,0.0,0
0.33,2.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2294.2,-405.8,50.68,182.85,1.0,13
0.33,2.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2171.3,-628.7,49.88,185.79,0.0,0
0.33,2.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2178.1,-621.9,53.1,174.53,0.0,0
0.33,2.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,2114.4,-685.6,50.75,182.62,1.0,7381
0.33,2.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2085.2,-714.8,52.34,177.05,0.0,0
0.33,2.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2144.2,-655.8,50.57,183.28,1.0,183088
0.33,2.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,2117.4,-682.6,52.44,176.72,1.0,107
0.33,2.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2288.4,-511.6,50.82,182.36,0.0,0
0.33,2.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2208.5,-591.5,48.3,191.9,1.0,72227
0.33,2.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2248.6,-551.4,52.17,177.66,0.0,0
0.33,2.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2079.5,-720.5,50.63,183.06,1.0,98122
0.33,2.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2245.5,-554.5,52.05,178.05,0.0,0
0.33,2.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2245.3,-554.7,50.26,184.39,0.0,0
0.33,2.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2349.6,-450.4,54.51,170.02,0.0,0
0.33,2.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2276.7,-523.3,51.7,179.26,0.0,0
0.33,2.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2301.5,-498.5,50.93,181.96,0.0,0
0.33,2.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2158.3,-641.7,50.33,184.15,0.0,0
0.33,2.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2130.1,-669.9,48.03,192.94,1.0,287155
0.33,2.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2263.3,-536.7,52.47,176.63,0.0,0
0.33,2.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2155.7,-644.3,50.18,184.68,1.0,177419
0.33,2.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2536.5,-263.5,48.04,192.9,0.0,0
0.33,2.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2294.2,-505.8,50.68,182.85,1.0,13
0.33,2.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2171.3,-728.7,49.88,185.79,0.0,0
0.33,2.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2178.1,-721.9,53.1,174.53,0.0,0
0.33,2.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,2114.4,-785.6,50.75,182.62,1.0,7381
0.33,2.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2085.2,-814.8,52.34,177.05,0.0,0
0.33,2.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2144.2,-755.8,50.57,183.28,1.0,183088
0.33,2.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,2117.4,-782.6,52.44,176.72,1.0,107
0.33,2.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2288.4,-611.6,50.82,182.36,0.0,0
0.33,2.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2208.5,-691.5,48.3,191.9,1.0,72227
0.33,2.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2248.6,-651.4,52.17,177.66,0.0,0
0.33,2.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2079.5,-820.5,50.63,183.06,1.0,98122
0.33,2.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2245.5,-654.5,52.05,178.05,0.0,0
0.33,2.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2245.3,-654.7,50.26,184.39,0.0,0
0.33,2.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2349.6,-550.4,54.51,170.02,0.0,0
0.33,2.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2276.7,-623.3,51.7,179.26,0.0,0
0.33,2.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2301.5,-598.5,50.93,181.96,0.0,0
0.33,2.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2158.3,-741.7,50.33,184.15,0.0,0
0.33,2.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2130.1,-769.9,48.03,192.94,1.0,287155
0.33,2.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2263.3,-636.7,52.47,176.63,0.0,0
0.33,2.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2155.7,-744.3,50.18,184.68,1.0,177419
0.33,2.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2536.5,-363.5,48.04,192.9,0.0,0
0.33,2.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2294.2,-605.8,50.68,182.85,1.0,13
0.33,2.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2171.3,-828.7,49.88,185.79,0.0,0
0.33,2.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2178.1,-821.9,53.1,174.53,0.0,0
0.33,2.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,2114.4,-885.6,50.75,182.62,1.0,7381
0.33,2.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2085.2,-914.8,52.34,177.05,0.0,0
0.33,2.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2144.2,-855.8,50.57,183.28,1.0,183088
0.33,2.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,2117.4,-882.6,52.44,176.72,1.0,107
0.33,2.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2288.4,-711.6,50.82,182.36,0.0,0
0.33,2.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2208.5,-791.5,48.3,191.9,1.0,72227
0.33,2.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2248.6,-751.4,52.17,177.66,0.0,0
0.33,2.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2079.5,-920.5,50.63,183.06,1.0,98122
0.33,2.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2245.5,-754.5,52.05,178.05,0.0,0
0.33,2.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2245.3,-754.7,50.26,184.39,0.0,0
0.33,2.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2349.6,-650.4,54.51,170.02,0.0,0
0.33,2.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2276.7,-723.3,51.7,179.26,0.0,0
0.33,2.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2301.5,-698.5,50.93,181.96,0.0,0
0.33,2.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2158.3,-841.7,50.33,184.15,0.0,0
0.33,2.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2130.1,-869.9,48.03,192.94,1.0,287155
0.33,2.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2263.3,-736.7,52.47,176.63,0.0,0
0.33,2.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2155.7,-844.3,50.18,184.68,1.0,177419
0.33,2.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2536.5,-463.5,48.04,192.9,0.0,0
0.33,2.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2294.2,-705.8,50.68,182.85,1.0,13
0.33,2.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2171.3,-928.7,49.88,185.79,0.0,0
0.33,2.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2178.1,-921.9,53.1,174.53,0.0,0
0.33,2.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,2114.4,-985.6,50.75,182.62,1.0,7381
0.33,2.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2085.2,-1014.8,52.34,177.05,0.0,0
0.33,2.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2144.2,-955.8,50.57,183.28,1.0,183088
0.33,2.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,2117.4,-982.6,52.44,176.72,1.0,107
0.33,2.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2288.4,-811.6,50.82,182.36,0.0,0
0.33,2.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2208.5,-891.5,48.3,191.9,1.0,72227
0.33,2.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2248.6,-851.4,52.17,177.66,0.0,0
0.33,2.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2079.5,-1020.5,50.63,183.06,1.0,98122
0.33,2.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2245.5,-854.5,52.05,178.05,0.0,0
0.33,2.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2245.3,-854.7,50.26,184.39,0.0,0
0.33,2.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2349.6,-750.4,54.51,170.02,0.0,0
0.33,2.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2276.7,-823.3,51.7,179.26,0.0,0
0.33,2.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2301.5,-798.5,50.93,181.96,0.0,0
0.33,2.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2158.3,-941.7,50.33,184.15,0.0,0
0.33,2.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2130.1,-969.9,48.03,192.94,1.0,287155
0.33,2.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2263.3,-836.7,52.47,176.63,0.0,0
0.33,2.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2155.7,-944.3,50.18,184.68,1.0,177419
0.33,2.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2536.5,-563.5,48.04,192.9,0.0,0
0.33,2.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2294.2,-805.8,50.68,182.85,1.0,13
0.33,2.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2171.3,-1028.7,49.88,185.79,0.0,0
0.33,2.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2178.1,-1021.9,53.1,174.53,0.0,0
0.33,2.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,2114.4,-1085.6,50.75,182.62,1.0,7381
0.33,2.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2085.2,-1114.8,52.34,177.05,0.0,0
0.33,2.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2144.2,-1055.8,50.57,183.28,1.0,183088
0.33,2.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,2117.4,-1082.6,52.44,176.72,1.0,107
0.33,2.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2288.4,-911.6,50.82,182.36,0.0,0
0.33,2.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2208.5,-991.5,48.3,191.9,1.0,72227
0.33,2.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2248.6,-951.4,52.17,177.66,0.0,0
0.33,2.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2079.5,-1120.5,50.63,183.06,1.0,98122
0.33,2.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2245.5,-954.5,52.05,178.05,0.0,0
0.33,2.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2245.3,-954.7,50.26,184.39,0.0,0
0.33,2.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2349.6,-850.4,54.51,170.02,0.0,0
0.33,2.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2276.7,-923.3,51.7,179.26,0.0,0
0.33,2.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2301.5,-898.5,50.93,181.96,0.0,0
0.33,2.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2158.3,-1041.7,50.33,184.15,0.0,0
0.33,2.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2130.1,-1069.9,48.03,192.94,1.0,287155
0.33,2.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2263.3,-936.7,52.47,176.63,0.0,0
0.33,2.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2155.7,-1044.3,50.18,184.68,1.0,177419
0.33,2.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2536.5,-663.5,48.04,192.9,0.0,0
0.33,2.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2294.2,-905.8,50.68,182.85,1.0,13
0.33,2.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2171.3,-1128.7,49.88,185.79,0.0,0
0.33,2.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2178.1,-1121.9,53.1,174.53,0.0,0
0.33,2.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,2114.4,-1185.6,50.75,182.62,1.0,7381
0.33,2.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2085.2,-1214.8,52.34,177.05,0.0,0
0.33,2.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2144.2,-1155.8,50.57,183.28,1.0,183088
0.33,2.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,2117.4,-1182.6,52.44,176.72,1.0,107
0.33,2.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2288.4,-1011.6,50.82,182.36,0.0,0
0.33,2.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2208.5,-1091.5,48.3,191.9,1.0,72227
0.33,2.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2248.6,-1051.4,52.17,177.66,0.0,0
0.33,2.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2079.5,-1220.5,50.63,183.06,1.0,98122
0.33,2.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2245.5,-1054.5,52.05,178.05,0.0,0
0.33,2.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2245.3,-1054.7,50.26,184.39,0.0,0
0.33,2.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2349.6,-950.4,54.51,170.02,0.0,0
0.33,2.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2276.7,-1023.3,51.7,179.26,0.0,0
0.33,2.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2301.5,-998.5,50.93,181.96,0.0,0
0.33,2.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2158.3,-1141.7,50.33,184.15,0.0,0
0.33,2.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2130.1,-1169.9,48.03,192.94,1.0,287155
0.33,2.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2263.3,-1036.7,52.47,176.63,0.0,0
0.33,2.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2155.7,-1144.3,50.18,184.68,1.0,177419
0.33,2.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2536.5,-763.5,48.04,192.9,0.0,0
0.33,2.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2294.2,-1005.8,50.68,182.85,1.0,13
0.33,2.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2171.3,-1228.7,49.88,185.79,0.0,0
0.33,2.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2178.1,-1221.9,53.1,174.53,0.0,0
0.33,2.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,2114.4,-1285.6,50.75,182.62,1.0,7381
0.33,2.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2085.2,-1314.8,52.34,177.05,0.0,0
0.33,2.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2144.2,-1255.8,50.57,183.28,1.0,183088
0.33,2.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,2117.4,-1282.6,52.44,176.72,1.0,107
0.33,2.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2288.4,-1111.6,50.82,182.36,0.0,0
0.33,2.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2208.5,-1191.5,48.3,191.9,1.0,72227
0.33,2.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2248.6,-1151.4,52.17,177.66,0.0,0
0.33,2.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2079.5,-1320.5,50.63,183.06,1.0,98122
0.33,2.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2245.5,-1154.5,52.05,178.05,0.0,0
0.33,2.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2245.3,-1154.7,50.26,184.39,0.0,0
0.33,2.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2349.6,-1050.4,54.51,170.02,0.0,0
0.33,2.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2276.7,-1123.3,51.7,179.26,0.0,0
0.33,2.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2301.5,-1098.5,50.93,181.96,0.0,0
0.33,2.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2158.3,-1241.7,50.33,184.15,0.0,0
0.33,2.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2130.1,-1269.9,48.03,192.94,1.0,287155
0.33,2.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2263.3,-1136.7,52.47,176.63,0.0,0
0.33,2.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2155.7,-1244.3,50.18,184.68,1.0,177419
0.33,2.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2536.5,-863.5,48.04,192.9,0.0,0
0.33,2.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2294.2,-1105.8,50.68,182.85,1.0,13
0.33,2.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2171.3,-1328.7,49.88,185.79,0.0,0
0.33,2.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2178.1,-1321.9,53.1,174.53,0.0,0
0.33,2.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,2114.4,-1385.6,50.75,182.62,1.0,7381
0.33,2.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2085.2,-1414.8,52.34,177.05,0.0,0
0.33,2.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2144.2,-1355.8,50.57,183.28,1.0,183088
0.33,2.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,2117.4,-1382.6,52.44,176.72,1.0,107
0.33,2.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2288.4,-1211.6,50.82,182.36,0.0,0
0.33,2.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2208.5,-1291.5,48.3,191.9,1.0,72227
0.33,2.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2248.6,-1251.4,52.17,177.66,0.0,0
0.33,2.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2079.5,-1420.5,50.63,183.06,1.0,98122
0.33,2.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2245.5,-1254.5,52.05,178.05,0.0,0
0.33,2.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2245.3,-1254.7,50.26,184.39,0.0,0
0.33,2.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2349.6,-1150.4,54.51,170.02,0.0,0
0.33,2.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2276.7,-1223.3,51.7,179.26,0.0,0
0.33,2.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2301.5,-1198.5,50.93,181.96,0.0,0
0.33,2.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2158.3,-1341.7,50.33,184.15,0.0,0
0.33,2.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2130.1,-1369.9,48.03,192.94,1.0,287155
0.33,2.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2263.3,-1236.7,52.47,176.63,0.0,0
0.33,2.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2155.7,-1344.3,50.18,184.68,1.0,177419
0.33,2.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2536.5,-963.5,48.04,192.9,0.0,0
0.33,2.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2294.2,-1205.8,50.68,182.85,1.0,13
0.33,2.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2171.3,-1428.7,49.88,185.79,0.0,0
0.33,2.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2178.1,-1421.9,53.1,174.53,0.0,0
0.33,2.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,2114.4,-1485.6,50.75,182.62,1.0,7381
0.33,2.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2085.2,-1514.8,52.34,177.05,0.0,0
0.33,2.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2144.2,-1455.8,50.57,183.28,1.0,183088
0.33,2.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,2117.4,-1482.6,52.44,176.72,1.0,107
0.33,2.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2288.4,-1311.6,50.82,182.36,0.0,0
0.33,2.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2208.5,-1391.5,48.3,191.9,1.0,72227
0.33,2.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2248.6,-1351.4,52.17,177.66,0.0,0
0.33,2.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2079.5,-1520.5,50.63,183.06,1.0,98122
0.33,2.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2245.5,-1354.5,52.05,178.05,0.0,0
0.33,2.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2245.3,-1354.7,50.26,184.39,0.0,0
0.33,2.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2349.6,-1250.4,54.51,170.02,0.0,0
0.33,2.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2276.7,-1323.3,51.7,179.26,0.0,0
0.33,2.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2301.5,-1298.5,50.93,181.96,0.0,0
0.33,2.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2158.3,-1441.7,50.33,184.15,0.0,0
0.33,2.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2130.1,-1469.9,48.03,192.94,1.0,287155
0.33,2.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2263.3,-1336.7,52.47,176.63,0.0,0
0.33,2.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2155.7,-1444.3,50.18,184.68,1.0,177419
0.33,2.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2536.5,-1063.5,48.04,192.9,0.0,0
0.33,2.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2294.2,-1305.8,50.68,182.85,1.0,13
0.33,2.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2171.3,-1528.7,49.88,185.79,0.0,0
0.33,2.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2178.1,-1521.9,53.1,174.53,0.0,0
0.33,2.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,2114.4,-1585.6,50.75,182.62,1.0,7381
0.33,2.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2085.2,-1614.8,52.34,177.05,0.0,0
0.33,2.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2144.2,-1555.8,50.57,183.28,1.0,183088
0.33,2.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,2117.4,-1582.6,52.44,176.72,1.0,107
0.33,2.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2288.4,-1411.6,50.82,182.36,0.0,0
0.33,2.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2208.5,-1491.5,48.3,191.9,1.0,72227
0.33,2.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2248.6,-1451.4,52.17,177.66,0.0,0
0.33,2.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2079.5,-1620.5,50.63,183.06,1.0,98122
0.33,2.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2245.5,-1454.5,52.05,178.05,0.0,0
0.33,2.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2245.3,-1454.7,50.26,184.39,0.0,0
0.33,2.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2349.6,-1350.4,54.51,170.02,0.0,0
0.33,2.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2276.7,-1423.3,51.7,179.26,0.0,0
0.33,2.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2301.5,-1398.5,50.93,181.96,0.0,0
0.33,2.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2158.3,-1541.7,50.33,184.15,0.0,0
0.33,2.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2130.1,-1569.9,48.03,192.94,1.0,287155
0.33,2.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2263.3,-1436.7,52.47,176.63,0.0,0
0.33,2.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2155.7,-1544.3,50.18,184.68,1.0,177419
0.33,2.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2536.5,-1163.5,48.04,192.9,0.0,0
0.33,2.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2294.2,-1405.8,50.68,182.85,1.0,13
0.33,2.0,2100.0,2300.0,0000111,0,0,0,0,36,50,50,2349.0,149.0,50.87,182.2,0.0,0
0.33,2.0,2100.0,2300.0,0001011,0,0,0,32,0,50,50,2346.6,146.6,51.55,179.77,1.0,38890
0.33,2.0,2100.0,2300.0,0001101,0,0,0,30,44,0,50,2345.9,145.9,53.33,173.78,0.0,0
0.33,2.0,2100.0,2300.0,0001110,0,0,0,41,50,50,0,2305.3,105.3,51.75,179.07,1.0,43074
0.33,2.0,2100.0,2300.0,0010011,0,0,30,0,0,50,50,2338.9,138.9,50.01,185.31,1.0,27394
0.33,2.0,2100.0,2300.0,0010110,0,0,38,0,50,50,0,2348.3,148.3,51.2,181.0,1.0,752
0.33,2.0,2100.0,2300.0,0011001,0,0,32,50,0,0,50,2323.7,123.7,52.31,177.15,1.0,43600
0.33,2.0,2100.0,2300.0,0011010,0,0,30,30,0,50,0,2289.2,89.2,48.67,190.41,1.0,16794
0.33,2.0,2100.0,2300.0,0011100,0,0,30,46,50,0,0,2292.4,92.4,52.59,176.24,1.0,20018
0.33,2.0,2100.0,2300.0,0100011,0,31,0,0,0,50,50,2346.6,146.6,50.02,185.27,0.0,0
0.33,2.0,2100.0,2300.0,0100101,0,30,0,0,48,0,50,2347.2,147.2,54.09,171.33,0.0,0
0.33,2.0,2100.0,2300.0,0100110,0,30,0,0,48,50,0,2342.8,142.8,52.26,177.32,0.0,0
0.33,2.0,2100.0,2300.0,0101001,0,30,0,48,0,0,50,2346.6,146.6,52.37,176.97,0.0,0
0.33,2.0,2100.0,2300.0,0101010,0,42,0,39,0,50,0,2342.8,142.8,51.13,181.26,1.0,70128
0.33,2.0,2100.0,2300.0,0101100,0,35,0,30,50,0,0,2349.5,149.5,53.99,171.65,0.0,0
0.33,2.0,2100.0,2300.0,0110001,0,36,30,0,0,0,50,2345.4,145.4,51.25,180.83,0.0,0
0.33,2.0,2100.0,2300.0,0110010,0,47,33,0,0,50,0,2346.4,146.4,50.3,184.26,1.0,82146
0.33,2.0,2100.0,2300.0,0110100,0,30,31,0,50,0,0,2348.8,148.8,53.57,173.02,0.0,0
0.33,2.0,2100.0,2300.0,0111000,0,50,30,31,0,0,0,2349.6,149.6,51.44,180.17,1.0,60629
0.33,2.0,2100.0,2300.0,1000011,30,0,0,0,0,50,50,2287.4,87.4,49.69,186.5,1.0,160983
0.33,2.0,2100.0,2300.0,1000101,30,0,0,0,42,0,50,2349.9,149.9,52.56,176.33,0.0,0
0.33,2.0,2100.0,2300.0,1000110,39,0,0,0,50,50,0,2343.9,143.9,51.45,180.13,1.0,51601
0.33,2.0,2100.0,2300.0,1001001,30,0,0,50,0,0,50,2240.5,40.5,51.93,178.47,1.0,42856
0.33,2.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2231.7,31.7,49.5,187.24,1.0,55145
0.33,2.0,2100.0,2300.0,1001100,47,0,0,30,50,0,0,2347.7,147.7,52.81,175.48,1.0,42078
0.33,2.0,2100.0,2300.0,1010001,30,0,32,0,0,0,50,2348.9,148.9,50.71,182.77,0.0,0
0.33,2.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2316.3,116.3,47.23,196.21,1.0,1849
0.33,2.0,2100.0,2300.0,1010100,34,0,31,0,50,0,0,2349.4,149.4,52.67,175.95,0.0,0
0.33,2.0,2100.0,2300.0,1011000,30,0,30,39,0,0,0,2056.9,-143.1,50.47,183.63,1.0,4513
0.33,2.0,2100.0,2300.0,1100001,30,41,0,0,0,0,50,2345.4,145.4,51.02,181.64,0.0,0
0.33,2.0,2100.0,2300.0,1100010,30,49,0,0,0,50,0,2346.1,146.1,50.24,184.46,1.0,267341
0.33,2.0,2100.0,2300.0,1100100,30,30,0,0,49,0,0,2347.3,147.3,53.57,173.02,0.0,0
0.33,2.0,2100.0,2300.0,1101000,30,50,0,43,0,0,0,2341.9,141.9,51.27,180.77,1.0,188512
0.33,2.0,2100.0,2300.0,1110000,30,48,30,0,0,0,0,2349.3,149.3,50.94,181.93,0.0,0
0.33,2.0,2200.0,2400.0,0000111,0,0,0,0,48,50,50,2449.5,149.5,51.72,179.19,0.0,0
0.33,2.0,2200.0,2400.0,0001011,0,0,0,44,0,50,50,2441.9,141.9,51.96,178.37,1.0,38890
0.33,2.0,2200.0,2400.0,0001101,0,0,0,38,50,0,50,2444.4,144.4,53.85,172.1,0.0,0
0.33,2.0,2200.0,2400.0,0001110,0,0,0,41,50,50,0,2305.3,5.3,51.75,179.07,1.0,43074
0.33,2.0,2200.0,2400.0,0010011,0,0,30,0,0,50,50,2338.9,38.9,50.01,185.31,1.0,27394
0.33,2.0,2200.0,2400.0,0010110,0,0,43,0,50,50,0,2437.3,137.3,51.35,180.48,1.0,752
0.33,2.0,2200.0,2400.0,0011001,0,0,32,50,0,0,50,2323.7,23.7,52.31,177.15,1.0,43600
0.33,2.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2289.2,-10.8,48.67,190.41,1.0,16794
0.33,2.0,2200.0,2400.0,0011100,0,0,30,46,50,0,0,2292.4,-7.6,52.59,176.24,1.0,20018
0.33,2.0,2200.0,2400.0,0100011,0,40,0,0,0,50,50,2448.6,148.6,50.61,183.1,0.0,0
0.33,2.0,2200.0,2400.0,0100101,0,40,0,0,50,0,50,2446.7,146.7,54.76,169.24,0.0,0
0.33,2.0,2200.0,2400.0,0100110,0,43,0,0,50,50,0,2449.7,149.7,53.41,173.52,0.0,0
0.33,2.0,2200.0,2400.0,0101001,0,36,0,50,0,0,50,2443.1,143.1,52.63,176.08,0.0,0
0.33,2.0,2200.0,2400.0,0101010,0,50,0,30,0,50,0,2441.2,141.2,51.28,180.74,1.0,70128
0.33,2.0,2200.0,2400.0,0101100,0,47,0,30,50,0,0,2447.5,147.5,54.42,170.31,0.0,0
0.33,2.0,2200.0,2400.0,0110001,0,46,31,0,0,0,50,2448.9,148.9,51.79,178.94,0.0,0
0.33,2.0,2200.0,2400.0,0110010,0,50,36,0,0,50,0,2438.0,138.0,50.67,182.89,1.0,82146
0.33,2.0,2200.0,2400.0,0110100,0,49,30,0,50,0,0,2447.5,147.5,54.62,169.67,0.0,0
0.33,2.0,2200.0,2400.0,0111000,0,50,30,39,0,0,0,2391.0,91.0,51.59,179.65,1.0,60629
0.33,2.0,2200.0,2400.0,1000011,30,0,0,0,0,50,50,2287.4,-12.6,49.69,186.5,1.0,160983
0.33,2.0,2200.0,2400.0,1000101,34,0,0,0,50,0,50,2447.9,147.9,53.39,173.59,0.0,0
0.33,2.0,2200.0,2400.0,1000110,43,0,0,0,50,50,0,2434.7,134.7,51.91,178.55,1.0,51601
0.33,2.0,2200.0,2400.0,1001001,30,0,0,50,0,0,50,2240.5,-59.5,51.93,178.47,1.0,42856
0.33,2.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2231.7,-68.3,49.5,187.24,1.0,55145
0.33,2.0,2200.0,2400.0,1001100,49,0,0,30,50,0,0,2369.4,69.4,52.82,175.45,1.0,42078
0.33,2.0,2200.0,2400.0,1010001,31,0,40,0,0,0,50,2441.1,141.1,50.82,182.37,0.0,0
0.33,2.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2316.3,16.3,47.23,196.21,1.0,1849
0.33,2.0,2200.0,2400.0,1010100,42,0,30,0,50,0,0,2422.8,122.8,52.91,175.16,0.0,0
0.33,2.0,2200.0,2400.0,1011000,31,0,30,45,0,0,0,2150.9,-149.1,49.98,185.43,1.0,4513
0.33,2.0,2200.0,2400.0,1100001,31,50,0,0,0,0,50,2446.0,146.0,51.58,179.67,0.0,0
0.33,2.0,2200.0,2400.0,1100010,41,49,0,0,0,50,0,2447.6,147.6,50.6,183.17,1.0,267341
0.33,2.0,2200.0,2400.0,1100100,30,42,0,0,50,0,0,2448.4,148.4,54.26,170.8,0.0,0
0.33,2.0,2200.0,2400.0,1101000,30,50,0,43,0,0,0,2341.9,41.9,51.27,180.77,1.0,188512
0.33,2.0,2200.0,2400.0,1110000,41,50,30,0,0,0,0,2446.9,146.9,51.47,180.06,0.0,0
0.33,2.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2465.1,65.1,51.86,178.69,0.0,0
0.33,2.0,2300.0,2500.0,0001011,0,0,0,44,0,50,50,2441.9,41.9,51.96,178.37,1.0,38890
0.33,2.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2507.6,107.6,53.97,171.71,0.0,0
0.33,2.0,2300.0,2500.0,0001110,0,0,0,41,50,50,0,2305.3,-94.7,51.75,179.07,1.0,43074
0.33,2.0,2300.0,2500.0,0010011,0,0,30,0,0,50,50,2338.9,-61.1,50.01,185.31,1.0,27394
0.33,2.0,2300.0,2500.0,0010110,0,0,46,0,50,50,0,2487.5,87.5,51.41,180.26,1.0,752
0.33,2.0,2300.0,2500.0,0011001,0,0,32,50,0,0,50,2323.7,-76.3,52.31,177.15,1.0,43600
0.33,2.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2289.2,-110.8,48.67,190.41,1.0,16794
0.33,2.0,2300.0,2500.0,0011100,0,0,30,46,50,0,0,2292.4,-107.6,52.59,176.24,1.0,20018
0.33,2.0,2300.0,2500.0,0100011,0,48,0,0,0,50,50,2548.6,148.6,51.24,180.88,0.0,0
0.33,2.0,2300.0,2500.0,0100101,0,50,0,0,50,0,50,2527.2,127.2,55.36,167.4,0.0,0
0.33,2.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2504.2,104.2,53.88,172.02,0.0,0
0.33,2.0,2300.0,2500.0,0101001,0,50,0,39,0,0,50,2549.9,149.9,52.98,174.93,0.0,0
0.33,2.0,2300.0,2500.0,0101010,0,50,0,32,0,50,0,2465.4,65.4,51.3,180.66,1.0,70128
0.33,2.0,2300.0,2500.0,0101100,0,50,0,30,50,0,0,2466.8,66.8,54.53,169.95,0.0,0
0.33,2.0,2300.0,2500.0,0110001,0,50,37,0,0,0,50,2543.8,143.8,52.15,177.73,0.0,0
0.33,2.0,2300.0,2500.0,0110010,0,50,38,0,0,50,0,2470.8,70.8,50.73,182.69,1.0,82146
0.33,2.0,2300.0,2500.0,0110100,0,50,43,0,50,0,0,2490.9,90.9,54.69,169.45,0.0,0
0.33,2.0,2300.0,2500.0,0111000,0,50,30,39,0,0,0,2391.0,-9.0,51.59,179.65,1.0,60629
0.33,2.0,2300.0,2500.0,1000011,30,0,0,0,0,50,50,2287.4,-112.6,49.69,186.5,1.0,160983
0.33,2.0,2300.0,2500.0,1000101,45,0,0,0,50,0,50,2542.8,142.8,53.71,172.55,0.0,0
0.33,2.0,2300.0,2500.0,1000110,46,0,0,0,50,50,0,2538.8,138.8,52.35,177.03,1.0,51601
0.33,2.0,2300.0,2500.0,1001001,32,0,0,50,0,0,50,2251.6,-148.4,51.91,178.55,1.0,42856
0.33,2.0,2300.0,2500.0,1001010,30,0,0,31,0,50,0,2252.2,-147.8,49.38,187.7,1.0,55145
0.33,2.0,2300.0,2500.0,1001100,49,0,0,30,50,0,0,2369.4,-30.6,52.82,175.45,1.0,42078
0.33,2.0,2300.0,2500.0,1010001,31,0,40,0,0,0,50,2441.1,41.1,50.82,182.37,0.0,0
0.33,2.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2316.3,-83.7,47.23,196.21,1.0,1849
0.33,2.0,2300.0,2500.0,1010100,50,0,30,0,50,0,0,2547.9,147.9,53.21,174.17,0.0,0
0.33,2.0,2300.0,2500.0,1011000,31,0,30,50,0,0,0,2250.3,-149.7,49.56,186.99,1.0,4513
0.33,2.0,2300.0,2500.0,1100001,43,50,0,0,0,0,50,2549.4,149.4,51.71,179.24,0.0,0
0.33,2.0,2300.0,2500.0,1100010,42,50,0,0,0,50,0,2486.8,86.8,50.71,182.77,1.0,267341
0.33,2.0,2300.0,2500.0,1100100,43,50,0,0,50,0,0,2547.8,147.8,54.71,169.39,0.0,0
0.33,2.0,2300.0,2500.0,1101000,30,50,0,43,0,0,0,2341.9,-58.1,51.27,180.77,1.0,188512
0.33,2.0,2300.0,2500.0,1110000,49,50,30,0,0,0,0,2537.8,137.8,51.51,179.92,0.0,0
0.33,2.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2465.1,-34.9,51.86,178.69,0.0,0
0.33,2.0,2400.0,2600.0,0001011,0,0,0,44,0,50,50,2441.9,-58.1,51.96,178.37,1.0,38890
0.33,2.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2507.6,7.6,53.97,171.71,0.0,0
0.33,2.0,2400.0,2600.0,0001110,0,0,0,44,50,50,0,2362.5,-137.5,51.59,179.65,1.0,43074
0.33,2.0,2400.0,2600.0,0010011,0,0,32,0,0,50,50,2352.2,-147.8,49.99,185.38,1.0,27394
0.33,2.0,2400.0,2600.0,0010110,0,0,46,0,50,50,0,2487.5,-12.5,51.41,180.26,1.0,752
0.33,2.0,2400.0,2600.0,0011001,0,0,37,50,0,0,50,2356.3,-143.7,52.29,177.25,1.0,43600
0.33,2.0,2400.0,2600.0,0011010,0,0,30,34,0,50,0,2369.4,-130.6,48.51,191.05,1.0,16794
0.33,2.0,2400.0,2600.0,0011100,0,0,40,39,50,0,0,2350.2,-149.8,52.46,176.68,1.0,20018
0.33,2.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2578.3,78.3,51.4,180.32,0.0,0
0.33,2.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2527.2,27.2,55.36,167.4,0.0,0
0.33,2.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2504.2,4.2,53.88,172.02,0.0,0
0.33,2.0,2400.0,2600.0,0101001,0,50,0,49,0,0,50,2627.1,127.1,53.25,174.03,0.0,0
0.33,2.0,2400.0,2600.0,0101010,0,50,0,32,0,50,0,2465.4,-34.6,51.3,180.66,1.0,70128
0.33,2.0,2400.0,2600.0,0101100,0,50,0,30,50,0,0,2466.8,-33.2,54.53,169.95,0.0,0
0.33,2.0,2400.0,2600.0,0110001,0,50,50,0,0,0,50,2644.1,144.1,52.33,177.1,0.0,0
0.33,2.0,2400.0,2600.0,0110010,0,50,38,0,0,50,0,2470.8,-29.2,50.73,182.69,1.0,82146
