Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.33,2.0,2400.0,2600.0,0110100,0,50,43,0,50,0,0,2490.9,-9.1,54.69,169.45,0.0,0
0.33,2.0,2400.0,2600.0,0111000,0,50,30,39,0,0,0,2391.0,-109.0,51.59,179.65,1.0,60629
0.33,2.0,2400.0,2600.0,1000011,47,0,0,0,0,50,50,2413.7,-86.3,49.38,187.68,1.0,160983
0.33,2.0,2400.0,2600.0,1000101,50,0,0,0,50,0,50,2598.7,98.7,53.89,171.97,0.0,0
0.33,2.0,2400.0,2600.0,1000110,47,0,0,0,50,50,0,2591.3,91.3,52.42,176.81,1.0,51601
0.33,2.0,2400.0,2600.0,1001001,45,0,0,48,0,0,50,2351.2,-148.8,51.79,178.96,1.0,42856
0.33,2.0,2400.0,2600.0,1001010,34,0,0,32,0,50,0,2354.0,-146.0,48.91,189.5,1.0,55145
0.33,2.0,2400.0,2600.0,1001100,49,0,0,30,50,0,0,2369.4,-130.6,52.82,175.45,1.0,42078
0.33,2.0,2400.0,2600.0,1010001,31,0,40,0,0,0,50,2441.1,-58.9,50.82,182.37,0.0,0
0.33,2.0,2400.0,2600.0,1010010,45,0,32,0,0,50,0,2648.6,148.6,47.12,196.67,1.0,1849
0.33,2.0,2400.0,2600.0,1010100,50,0,35,0,50,0,0,2612.6,112.6,53.26,174.01,0.0,0
0.33,2.0,2400.0,2600.0,1011000,35,0,30,49,0,0,0,2357.5,-142.5,49.11,188.72,1.0,4513
0.33,2.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2618.8,118.8,51.84,178.76,0.0,0
0.33,2.0,2400.0,2600.0,1100010,42,50,0,0,0,50,0,2486.8,-13.2,50.71,182.77,1.0,267341
0.33,2.0,2400.0,2600.0,1100100,50,50,0,0,50,0,0,2582.3,82.3,54.85,168.98,0.0,0
0.33,2.0,2400.0,2600.0,1101000,30,50,0,46,0,0,0,2355.0,-145.0,51.25,180.83,1.0,188512
0.33,2.0,2400.0,2600.0,1110000,50,50,30,0,0,0,0,2557.4,57.4,51.53,179.87,0.0,0
0.33,2.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2465.1,-134.9,51.86,178.69,0.0,0
0.33,2.0,2500.0,2700.0,0001011,0,0,0,45,0,50,50,2458.3,-141.7,51.95,178.38,1.0,38890
0.33,2.0,2500.0,2700.0,0001101,0,0,0,50,50,0,50,2507.6,-92.4,53.97,171.71,0.0,0
0.33,2.0,2500.0,2700.0,0001110,0,0,0,48,50,50,0,2457.3,-142.7,51.23,180.91,1.0,43074
0.33,2.0,2500.0,2700.0,0010011,0,0,43,0,0,50,50,2462.7,-137.3,49.7,186.49,1.0,27394
0.33,2.0,2500.0,2700.0,0010110,0,0,46,0,50,50,0,2487.5,-112.5,51.41,180.26,1.0,752
0.33,2.0,2500.0,2700.0,0011001,0,0,47,50,0,0,50,2454.9,-145.1,51.89,178.6,1.0,43600
0.33,2.0,2500.0,2700.0,0011010,0,0,30,38,0,50,0,2459.2,-140.8,48.44,191.31,1.0,16794
0.33,2.0,2500.0,2700.0,0011100,0,0,42,50,50,0,0,2460.0,-140.0,52.1,177.88,1.0,20018
0.33,2.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2578.3,-21.7,51.4,180.32,0.0,0
0.33,2.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2527.2,-72.8,55.36,167.4,0.0,0
0.33,2.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2504.2,-95.8,53.88,172.02,0.0,0
0.33,2.0,2500.0,2700.0,0101001,0,50,0,49,0,0,50,2627.1,27.1,53.25,174.03,0.0,0
0.33,2.0,2500.0,2700.0,0101010,0,50,0,32,0,50,0,2465.4,-134.6,51.3,180.66,1.0,70128
0.33,2.0,2500.0,2700.0,0101100,0,50,0,30,50,0,0,2466.8,-133.2,54.53,169.95,0.0,0
0.33,2.0,2500.0,2700.0,0110001,0,50,50,0,0,0,50,2644.1,44.1,52.33,177.1,0.0,0
0.33,2.0,2500.0,2700.0,0110010,0,50,38,0,0,50,0,2470.8,-129.2,50.73,182.69,1.0,82146
0.33,2.0,2500.0,2700.0,0110100,0,50,43,0,50,0,0,2490.9,-109.1,54.69,169.45,0.0,0
0.33,2.0,2500.0,2700.0,0111000,0,50,31,50,0,0,0,2457.1,-142.9,51.47,180.06,1.0,60629
0.33,2.0,2500.0,2700.0,1000011,48,0,0,0,0,50,50,2463.3,-136.7,49.36,187.75,1.0,160983
0.33,2.0,2500.0,2700.0,1000101,50,0,0,0,50,0,50,2598.7,-1.3,53.89,171.97,0.0,0
0.33,2.0,2500.0,2700.0,1000110,48,0,0,0,50,50,0,2657.0,57.0,52.44,176.72,1.0,51601
0.33,2.0,2500.0,2700.0,1001001,49,0,0,48,0,0,50,2453.6,-146.4,51.68,179.33,1.0,42856
0.33,2.0,2500.0,2700.0,1001010,40,0,0,30,0,50,0,2453.5,-146.5,48.76,190.06,1.0,55145
0.33,2.0,2500.0,2700.0,1001100,50,0,0,44,50,0,0,2523.7,-76.3,52.62,176.11,1.0,42078
0.33,2.0,2500.0,2700.0,1010001,30,0,42,0,0,0,50,2453.3,-146.7,50.81,182.39,0.0,0
0.33,2.0,2500.0,2700.0,1010010,48,0,32,0,0,50,0,2742.5,142.5,47.74,194.11,1.0,1849
0.33,2.0,2500.0,2700.0,1010100,50,0,35,0,50,0,0,2612.6,12.6,53.26,174.01,0.0,0
0.33,2.0,2500.0,2700.0,1011000,50,0,32,39,0,0,0,2748.4,148.4,49.05,188.95,1.0,4513
0.33,2.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2618.8,18.8,51.84,178.76,0.0,0
0.33,2.0,2500.0,2700.0,1100010,42,50,0,0,0,50,0,2486.8,-113.2,50.71,182.77,1.0,267341
0.33,2.0,2500.0,2700.0,1100100,50,50,0,0,50,0,0,2582.3,-17.7,54.85,168.98,0.0,0
0.33,2.0,2500.0,2700.0,1101000,37,50,0,50,0,0,0,2456.3,-143.7,51.18,181.07,1.0,188512
0.33,2.0,2500.0,2700.0,1110000,50,50,30,0,0,0,0,2557.4,-42.6,51.53,179.87,0.0,0
0.33,2.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2465.1,-234.9,51.86,178.69,0.0,0
0.33,2.0,2600.0,2800.0,0001011,0,0,0,50,0,50,50,2563.7,-136.3,51.62,179.52,1.0,38890
0.33,2.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2507.6,-192.4,53.97,171.71,0.0,0
0.33,2.0,2600.0,2800.0,0001110,0,0,0,50,50,50,0,2519.7,-180.3,51.03,181.63,1.0,43074
0.33,2.0,2600.0,2800.0,0010011,0,0,48,0,0,50,50,2572.3,-127.7,49.48,187.28,1.0,27394
0.33,2.0,2600.0,2800.0,0010110,0,0,49,0,50,50,0,2566.4,-133.6,51.28,180.72,1.0,752
0.33,2.0,2600.0,2800.0,0011001,0,0,50,50,0,0,50,2504.1,-195.9,51.63,179.5,1.0,43600
0.33,2.0,2600.0,2800.0,0011010,0,0,30,43,0,50,0,2565.1,-134.9,48.34,191.71,1.0,16794
0.33,2.0,2600.0,2800.0,0011100,0,0,50,50,50,0,0,2545.8,-154.2,51.54,179.83,1.0,20018
0.33,2.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2578.3,-121.7,51.4,180.32,0.0,0
0.33,2.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2527.2,-172.8,55.36,167.4,0.0,0
0.33,2.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2504.2,-195.8,53.88,172.02,0.0,0
0.33,2.0,2600.0,2800.0,0101001,0,50,0,49,0,0,50,2627.1,-72.9,53.25,174.03,0.0,0
0.33,2.0,2600.0,2800.0,0101010,0,50,0,38,0,50,0,2552.3,-147.7,51.23,180.9,1.0,70128
0.33,2.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2529.2,-170.8,54.38,170.43,0.0,0
0.33,2.0,2600.0,2800.0,0110001,0,50,50,0,0,0,50,2644.1,-55.9,52.33,177.1,0.0,0
0.33,2.0,2600.0,2800.0,0110010,0,50,43,0,0,50,0,2567.3,-132.7,50.36,184.03,1.0,82146
0.33,2.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2511.3,-188.7,54.6,169.73,0.0,0
0.33,2.0,2600.0,2800.0,0111000,0,50,41,50,0,0,0,2551.6,-148.4,51.17,181.13,1.0,60629
0.33,2.0,2600.0,2800.0,1000011,50,0,0,0,0,50,50,2580.2,-119.8,49.06,188.92,1.0,160983
0.33,2.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2598.7,-101.3,53.89,171.97,0.0,0
0.33,2.0,2600.0,2800.0,1000110,48,0,0,0,50,50,0,2657.0,-43.0,52.44,176.72,1.0,51601
0.33,2.0,2600.0,2800.0,1001001,50,0,0,49,0,0,50,2563.0,-137.0,51.5,179.96,1.0,42856
0.33,2.0,2600.0,2800.0,1001010,50,0,0,34,0,50,0,2842.3,142.3,48.83,189.79,1.0,55145
0.33,2.0,2600.0,2800.0,1001100,50,0,0,46,50,0,0,2580.0,-120.0,52.58,176.26,1.0,42078
0.33,2.0,2600.0,2800.0,1010001,48,0,32,0,0,0,50,2551.4,-148.6,50.78,182.52,0.0,0
0.33,2.0,2600.0,2800.0,1010010,50,0,35,0,0,50,0,2841.5,141.5,48.21,192.22,1.0,1849
0.33,2.0,2600.0,2800.0,1010100,50,0,35,0,50,0,0,2612.6,-87.4,53.26,174.01,0.0,0
0.33,2.0,2600.0,2800.0,1011000,50,0,37,44,0,0,0,2848.4,148.4,49.44,187.45,1.0,4513
0.33,2.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2618.8,-81.2,51.84,178.76,0.0,0
0.33,2.0,2600.0,2800.0,1100010,45,50,0,0,0,50,0,2582.1,-117.9,50.04,185.2,1.0,267341
0.33,2.0,2600.0,2800.0,1100100,50,50,0,0,50,0,0,2582.3,-117.7,54.85,168.98,0.0,0
0.33,2.0,2600.0,2800.0,1101000,42,50,0,50,0,0,0,2551.7,-148.3,51.08,181.44,1.0,188512
0.33,2.0,2600.0,2800.0,1110000,50,50,30,0,0,0,0,2557.4,-142.6,51.53,179.87,0.0,0
0.33,2.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2465.1,-334.9,51.86,178.69,0.0,0
0.33,2.0,2700.0,2900.0,0001011,0,0,0,50,0,50,50,2563.7,-236.3,51.62,179.52,1.0,38890
0.33,2.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2507.6,-292.4,53.97,171.71,0.0,0
0.33,2.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2519.7,-280.3,51.03,181.63,1.0,43074
0.33,2.0,2700.0,2900.0,0010011,0,0,50,0,0,50,50,2651.3,-148.7,49.43,187.51,1.0,27394
0.33,2.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2593.0,-207.0,51.2,181.02,1.0,752
0.33,2.0,2700.0,2900.0,0011001,0,0,50,50,0,0,50,2504.1,-295.9,51.63,179.5,1.0,43600
0.33,2.0,2700.0,2900.0,0011010,0,0,30,49,0,50,0,2651.9,-148.1,48.22,192.21,1.0,16794
0.33,2.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2545.8,-254.2,51.54,179.83,1.0,20018
0.33,2.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2578.3,-221.7,51.4,180.32,0.0,0
0.33,2.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2527.2,-272.8,55.36,167.4,0.0,0
0.33,2.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2504.2,-295.8,53.88,172.02,0.0,0
0.33,2.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2634.1,-165.9,53.25,174.04,0.0,0
0.33,2.0,2700.0,2900.0,0101010,0,50,0,45,0,50,0,2664.1,-135.9,50.75,182.61,1.0,70128
0.33,2.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2529.2,-270.8,54.38,170.43,0.0,0
0.33,2.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2644.1,-155.9,52.33,177.1,0.0,0
0.33,2.0,2700.0,2900.0,0110010,0,50,47,0,0,50,0,2658.3,-141.7,48.82,189.82,1.0,82146
0.33,2.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2511.3,-288.7,54.6,169.73,0.0,0
0.33,2.0,2700.0,2900.0,0111000,0,50,50,50,0,0,0,2632.6,-167.4,49.79,186.15,1.0,60629
0.33,2.0,2700.0,2900.0,1000011,50,0,0,0,0,50,50,2580.2,-219.8,49.06,188.92,1.0,160983
0.33,2.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2598.7,-201.3,53.89,171.97,0.0,0
0.33,2.0,2700.0,2900.0,1000110,48,0,0,0,50,50,0,2657.0,-143.0,52.44,176.72,1.0,51601
0.33,2.0,2700.0,2900.0,1001001,50,0,0,50,0,0,50,2599.2,-200.8,51.41,180.28,1.0,42856
0.33,2.0,2700.0,2900.0,1001010,50,0,0,39,0,50,0,2932.9,132.9,49.12,188.67,1.0,55145
0.33,2.0,2700.0,2900.0,1001100,50,0,0,49,50,0,0,2660.8,-139.2,52.38,176.92,1.0,42078
0.33,2.0,2700.0,2900.0,1010001,36,0,50,0,0,0,50,2658.9,-141.1,50.35,184.08,0.0,0
0.33,2.0,2700.0,2900.0,1010010,50,0,43,0,0,50,0,2938.5,138.5,48.44,191.34,1.0,1849
0.33,2.0,2700.0,2900.0,1010100,50,0,37,0,50,0,0,2654.8,-145.2,53.24,174.06,0.0,0
0.33,2.0,2700.0,2900.0,1011000,50,0,41,49,0,0,0,2949.4,149.4,49.73,186.37,1.0,4513
0.33,2.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2618.8,-181.2,51.84,178.76,0.0,0
0.33,2.0,2700.0,2900.0,1100010,48,49,0,0,0,50,0,2652.5,-147.5,48.94,189.38,1.0,267341
0.33,2.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2582.3,-217.7,54.85,168.98,0.0,0
0.33,2.0,2700.0,2900.0,1101000,49,50,0,47,0,0,0,2650.3,-149.7,50.82,182.35,1.0,188512
0.33,2.0,2700.0,2900.0,1110000,50,50,35,0,0,0,0,2650.5,-149.5,51.36,180.45,0.0,0
0.33,2.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2465.1,-434.9,51.86,178.69,0.0,0
0.33,2.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2563.7,-336.3,51.62,179.52,1.0,38890
0.33,2.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2507.6,-392.4,53.97,171.71,0.0,0
0.33,2.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2519.7,-380.3,51.03,181.63,1.0,43074
0.33,2.0,2800.0,3000.0,0010011,0,0,50,0,0,50,50,2651.3,-248.7,49.43,187.51,1.0,27394
0.33,2.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2593.0,-307.0,51.2,181.02,1.0,752
0.33,2.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2504.1,-395.9,51.63,179.5,1.0,43600
0.33,2.0,2800.0,3000.0,0011010,0,0,49,50,0,50,0,2786.6,-113.4,47.82,193.81,1.0,16794
0.33,2.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2545.8,-354.2,51.54,179.83,1.0,20018
0.33,2.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2578.3,-321.7,51.4,180.32,0.0,0
0.33,2.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2527.2,-372.8,55.36,167.4,0.0,0
0.33,2.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2504.2,-395.8,53.88,172.02,0.0,0
0.33,2.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2634.1,-265.9,53.25,174.04,0.0,0
0.33,2.0,2800.0,3000.0,0101010,0,50,0,50,0,50,0,2735.7,-164.3,49.73,186.37,1.0,70128
0.33,2.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2529.2,-370.8,54.38,170.43,0.0,0
0.33,2.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2644.1,-255.9,52.33,177.1,0.0,0
0.33,2.0,2800.0,3000.0,0110010,0,50,50,0,0,50,0,2743.7,-156.3,47.99,193.12,1.0,82146
0.33,2.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2511.3,-388.7,54.6,169.73,0.0,0
0.33,2.0,2800.0,3000.0,0111000,0,50,50,50,0,0,0,2632.6,-267.4,49.79,186.15,1.0,60629
0.33,2.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2580.2,-319.8,49.06,188.92,1.0,160983
0.33,2.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2598.7,-301.3,53.89,171.97,0.0,0
0.33,2.0,2800.0,3000.0,1000110,50,0,0,0,50,50,0,2768.5,-131.5,52.36,177.02,1.0,51601
0.33,2.0,2800.0,3000.0,1001001,50,0,0,50,0,0,50,2599.2,-300.8,51.41,180.28,1.0,42856
0.33,2.0,2800.0,3000.0,1001010,50,0,0,45,0,50,0,3034.5,134.5,49.32,187.89,1.0,55145
0.33,2.0,2800.0,3000.0,1001100,50,0,0,50,50,0,0,2687.5,-212.5,52.31,177.18,1.0,42078
0.33,2.0,2800.0,3000.0,1010001,44,0,46,0,0,0,50,2750.3,-149.7,49.85,185.93,0.0,0
0.33,2.0,2800.0,3000.0,1010010,50,0,50,0,0,50,0,3042.4,142.4,48.58,190.78,1.0,1849
0.33,2.0,2800.0,3000.0,1010100,50,0,41,0,50,0,0,2751.8,-148.2,53.07,174.64,0.0,0
0.33,2.0,2800.0,3000.0,1011000,50,0,47,50,0,0,0,3037.3,137.3,49.84,185.96,1.0,4513
0.33,2.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2618.8,-281.2,51.84,178.76,0.0,0
0.33,2.0,2800.0,3000.0,1100010,50,50,0,0,0,50,0,2755.1,-144.9,48.31,191.85,1.0,267341
0.33,2.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2582.3,-317.7,54.85,168.98,0.0,0
0.33,2.0,2800.0,3000.0,1101000,50,50,0,50,0,0,0,2742.2,-157.8,50.23,184.49,1.0,188512
0.33,2.0,2800.0,3000.0,1110000,50,50,40,0,0,0,0,2753.1,-146.9,50.61,183.12,0.0,0
0.33,2.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2465.1,-534.9,51.86,178.69,0.0,0
0.33,2.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2563.7,-436.3,51.62,179.52,1.0,38890
0.33,2.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2507.6,-492.4,53.97,171.71,0.0,0
0.33,2.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2519.7,-480.3,51.03,181.63,1.0,43074
0.33,2.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2651.3,-348.7,49.43,187.51,1.0,27394
0.33,2.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2593.0,-407.0,51.2,181.02,1.0,752
0.33,2.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2504.1,-495.9,51.63,179.5,1.0,43600
0.33,2.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2797.0,-203.0,47.82,193.82,1.0,16794
0.33,2.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2545.8,-454.2,51.54,179.83,1.0,20018
0.33,2.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2578.3,-421.7,51.4,180.32,0.0,0
0.33,2.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2527.2,-472.8,55.36,167.4,0.0,0
0.33,2.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2504.2,-495.8,53.88,172.02,0.0,0
0.33,2.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2634.1,-365.9,53.25,174.04,0.0,0
0.33,2.0,2900.0,3100.0,0101010,0,50,0,50,0,50,0,2735.7,-264.3,49.73,186.37,1.0,70128
0.33,2.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2529.2,-470.8,54.38,170.43,0.0,0
0.33,2.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2644.1,-355.9,52.33,177.1,0.0,0
0.33,2.0,2900.0,3100.0,0110010,0,50,50,0,0,50,0,2743.7,-256.3,47.99,193.12,1.0,82146
0.33,2.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2511.3,-488.7,54.6,169.73,0.0,0
0.33,2.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2632.6,-367.4,49.79,186.15,1.0,60629
0.33,2.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2580.2,-419.8,49.06,188.92,1.0,160983
0.33,2.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2598.7,-401.3,53.89,171.97,0.0,0
0.33,2.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2768.5,-231.5,52.36,177.02,1.0,51601
0.33,2.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2599.2,-400.8,51.41,180.28,1.0,42856
0.33,2.0,2900.0,3100.0,1001010,50,0,0,50,0,50,0,3118.3,118.3,49.54,187.07,1.0,55145
0.33,2.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2687.5,-312.5,52.31,177.18,1.0,42078
0.33,2.0,2900.0,3100.0,1010001,50,0,44,0,0,0,50,2855.8,-144.2,48.95,189.33,0.0,0
0.33,2.0,2900.0,3100.0,1010010,50,0,50,0,0,50,0,3042.4,42.4,48.58,190.78,1.0,1849
0.33,2.0,2900.0,3100.0,1010100,50,0,47,0,50,0,0,2853.0,-147.0,52.06,178.01,0.0,0
0.33,2.0,2900.0,3100.0,1011000,50,0,50,50,0,0,0,3078.5,78.5,49.88,185.81,1.0,4513
0.33,2.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2618.8,-381.2,51.84,178.76,0.0,0
0.33,2.0,2900.0,3100.0,1100010,50,50,0,0,0,50,0,2755.1,-244.9,48.31,191.85,1.0,267341
0.33,2.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2582.3,-417.7,54.85,168.98,0.0,0
0.33,2.0,2900.0,3100.0,1101000,50,50,0,50,0,0,0,2742.2,-257.8,50.23,184.49,1.0,188512
0.33,2.0,2900.0,3100.0,1110000,50,50,47,0,0,0,0,2852.0,-148.0,49.22,188.3,0.0,0
0.33,2.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2465.1,-634.9,51.86,178.69,0.0,0
0.33,2.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2563.7,-536.3,51.62,179.52,1.0,38890
0.33,2.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2507.6,-592.4,53.97,171.71,0.0,0
0.33,2.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2519.7,-580.3,51.03,181.63,1.0,43074
0.33,2.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2651.3,-448.7,49.43,187.51,1.0,27394
0.33,2.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2593.0,-507.0,51.2,181.02,1.0,752
0.33,2.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2504.1,-595.9,51.63,179.5,1.0,43600
0.33,2.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2797.0,-303.0,47.82,193.82,1.0,16794
0.33,2.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2545.8,-554.2,51.54,179.83,1.0,20018
0.33,2.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2578.3,-521.7,51.4,180.32,0.0,0
0.33,2.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2527.2,-572.8,55.36,167.4,0.0,0
0.33,2.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2504.2,-595.8,53.88,172.02,0.0,0
0.33,2.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2634.1,-465.9,53.25,174.04,0.0,0
0.33,2.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2735.7,-364.3,49.73,186.37,1.0,70128
0.33,2.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2529.2,-570.8,54.38,170.43,0.0,0
0.33,2.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2644.1,-455.9,52.33,177.1,0.0,0
0.33,2.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2743.7,-356.3,47.99,193.12,1.0,82146
0.33,2.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2511.3,-588.7,54.6,169.73,0.0,0
0.33,2.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2632.6,-467.4,49.79,186.15,1.0,60629
0.33,2.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2580.2,-519.8,49.06,188.92,1.0,160983
0.33,2.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2598.7,-501.3,53.89,171.97,0.0,0
0.33,2.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2768.5,-331.5,52.36,177.02,1.0,51601
0.33,2.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2599.2,-500.8,51.41,180.28,1.0,42856
0.33,2.0,3000.0,3200.0,1001010,50,0,0,50,0,50,0,3118.3,18.3,49.54,187.07,1.0,55145
0.33,2.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2687.5,-412.5,52.31,177.18,1.0,42078
0.33,2.0,3000.0,3200.0,1010001,50,0,50,0,0,0,50,3001.8,-98.2,48.88,189.61,0.0,0
0.33,2.0,3000.0,3200.0,1010010,50,0,50,0,0,50,0,3042.4,-57.6,48.58,190.78,1.0,1849
0.33,2.0,3000.0,3200.0,1010100,50,0,50,0,50,0,0,2902.8,-197.2,51.67,179.38,0.0,0
0.33,2.0,3000.0,3200.0,1011000,50,0,50,50,0,0,0,3078.5,-21.5,49.88,185.81,1.0,4513
0.33,2.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2618.8,-481.2,51.84,178.76,0.0,0
0.33,2.0,3000.0,3200.0,1100010,50,50,0,0,0,50,0,2755.1,-344.9,48.31,191.85,1.0,267341
0.33,2.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2582.3,-517.7,54.85,168.98,0.0,0
0.33,2.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2742.2,-357.8,50.23,184.49,1.0,188512
0.33,2.0,3000.0,3200.0,1110000,50,50,50,0,0,0,0,2901.3,-198.7,48.85,189.71,0.0,0
0.33,2.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2465.1,-734.9,51.86,178.69,0.0,0
0.33,2.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2563.7,-636.3,51.62,179.52,1.0,38890
0.33,2.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2507.6,-692.4,53.97,171.71,0.0,0
0.33,2.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2519.7,-680.3,51.03,181.63,1.0,43074
0.33,2.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2651.3,-548.7,49.43,187.51,1.0,27394
0.33,2.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2593.0,-607.0,51.2,181.02,1.0,752
0.33,2.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2504.1,-695.9,51.63,179.5,1.0,43600
0.33,2.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2797.0,-403.0,47.82,193.82,1.0,16794
0.33,2.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2545.8,-654.2,51.54,179.83,1.0,20018
0.33,2.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2578.3,-621.7,51.4,180.32,0.0,0
0.33,2.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2527.2,-672.8,55.36,167.4,0.0,0
0.33,2.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2504.2,-695.8,53.88,172.02,0.0,0
0.33,2.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2634.1,-565.9,53.25,174.04,0.0,0
0.33,2.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2735.7,-464.3,49.73,186.37,1.0,70128
0.33,2.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2529.2,-670.8,54.38,170.43,0.0,0
0.33,2.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2644.1,-555.9,52.33,177.1,0.0,0
0.33,2.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2743.7,-456.3,47.99,193.12,1.0,82146
0.33,2.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2511.3,-688.7,54.6,169.73,0.0,0
0.33,2.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2632.6,-567.4,49.79,186.15,1.0,60629
0.33,2.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2580.2,-619.8,49.06,188.92,1.0,160983
0.33,2.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2598.7,-601.3,53.89,171.97,0.0,0
0.33,2.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2768.5,-431.5,52.36,177.02,1.0,51601
0.33,2.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2599.2,-600.8,51.41,180.28,1.0,42856
0.33,2.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,3118.3,-81.7,49.54,187.07,1.0,55145
0.33,2.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2687.5,-512.5,52.31,177.18,1.0,42078
0.33,2.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,3001.8,-198.2,48.88,189.61,0.0,0
0.33,2.0,3100.0,3300.0,1010010,50,0,50,0,0,50,0,3042.4,-157.6,48.58,190.78,1.0,1849
0.33,2.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2902.8,-297.2,51.67,179.38,0.0,0
0.33,2.0,3100.0,3300.0,1011000,50,0,50,50,0,0,0,3078.5,-121.5,49.88,185.81,1.0,4513
0.33,2.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2618.8,-581.2,51.84,178.76,0.0,0
0.33,2.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2755.1,-444.9,48.31,191.85,1.0,267341
0.33,2.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2582.3,-617.7,54.85,168.98,0.0,0
0.33,2.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2742.2,-457.8,50.23,184.49,1.0,188512
0.33,2.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,2901.3,-298.7,48.85,189.71,0.0,0
0.33,2.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2465.1,-834.9,51.86,178.69,0.0,0
0.33,2.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2563.7,-736.3,51.62,179.52,1.0,38890
0.33,2.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2507.6,-792.4,53.97,171.71,0.0,0
0.33,2.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2519.7,-780.3,51.03,181.63,1.0,43074
0.33,2.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2651.3,-648.7,49.43,187.51,1.0,27394
0.33,2.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2593.0,-707.0,51.2,181.02,1.0,752
0.33,2.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2504.1,-795.9,51.63,179.5,1.0,43600
0.33,2.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2797.0,-503.0,47.82,193.82,1.0,16794
0.33,2.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2545.8,-754.2,51.54,179.83,1.0,20018
0.33,2.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2578.3,-721.7,51.4,180.32,0.0,0
0.33,2.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2527.2,-772.8,55.36,167.4,0.0,0
0.33,2.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2504.2,-795.8,53.88,172.02,0.0,0
0.33,2.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2634.1,-665.9,53.25,174.04,0.0,0
0.33,2.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2735.7,-564.3,49.73,186.37,1.0,70128
0.33,2.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2529.2,-770.8,54.38,170.43,0.0,0
0.33,2.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2644.1,-655.9,52.33,177.1,0.0,0
0.33,2.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2743.7,-556.3,47.99,193.12,1.0,82146
0.33,2.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2511.3,-788.7,54.6,169.73,0.0,0
0.33,2.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2632.6,-667.4,49.79,186.15,1.0,60629
0.33,2.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2580.2,-719.8,49.06,188.92,1.0,160983
0.33,2.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2598.7,-701.3,53.89,171.97,0.0,0
0.33,2.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2768.5,-531.5,52.36,177.02,1.0,51601
0.33,2.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2599.2,-700.8,51.41,180.28,1.0,42856
0.33,2.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3118.3,-181.7,49.54,187.07,1.0,55145
0.33,2.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2687.5,-612.5,52.31,177.18,1.0,42078
0.33,2.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,3001.8,-298.2,48.88,189.61,0.0,0
0.33,2.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3042.4,-257.6,48.58,190.78,1.0,1849
0.33,2.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2902.8,-397.2,51.67,179.38,0.0,0
0.33,2.0,3200.0,3400.0,1011000,50,0,50,50,0,0,0,3078.5,-221.5,49.88,185.81,1.0,4513
0.33,2.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2618.8,-681.2,51.84,178.76,0.0,0
0.33,2.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2755.1,-544.9,48.31,191.85,1.0,267341
0.33,2.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2582.3,-717.7,54.85,168.98,0.0,0
0.33,2.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2742.2,-557.8,50.23,184.49,1.0,188512
0.33,2.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,2901.3,-398.7,48.85,189.71,0.0,0
0.33,2.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2465.1,-934.9,51.86,178.69,0.0,0
0.33,2.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2563.7,-836.3,51.62,179.52,1.0,38890
0.33,2.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2507.6,-892.4,53.97,171.71,0.0,0
0.33,2.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2519.7,-880.3,51.03,181.63,1.0,43074
0.33,2.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2651.3,-748.7,49.43,187.51,1.0,27394
0.33,2.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2593.0,-807.0,51.2,181.02,1.0,752
0.33,2.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2504.1,-895.9,51.63,179.5,1.0,43600
0.33,2.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2797.0,-603.0,47.82,193.82,1.0,16794
0.33,2.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2545.8,-854.2,51.54,179.83,1.0,20018
0.33,2.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2578.3,-821.7,51.4,180.32,0.0,0
0.33,2.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2527.2,-872.8,55.36,167.4,0.0,0
0.33,2.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2504.2,-895.8,53.88,172.02,0.0,0
0.33,2.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2634.1,-765.9,53.25,174.04,0.0,0
0.33,2.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2735.7,-664.3,49.73,186.37,1.0,70128
0.33,2.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2529.2,-870.8,54.38,170.43,0.0,0
0.33,2.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2644.1,-755.9,52.33,177.1,0.0,0
0.33,2.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2743.7,-656.3,47.99,193.12,1.0,82146
0.33,2.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2511.3,-888.7,54.6,169.73,0.0,0
0.33,2.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2632.6,-767.4,49.79,186.15,1.0,60629
0.33,2.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2580.2,-819.8,49.06,188.92,1.0,160983
0.33,2.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2598.7,-801.3,53.89,171.97,0.0,0
0.33,2.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2768.5,-631.5,52.36,177.02,1.0,51601
0.33,2.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2599.2,-800.8,51.41,180.28,1.0,42856
0.33,2.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3118.3,-281.7,49.54,187.07,1.0,55145
0.33,2.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2687.5,-712.5,52.31,177.18,1.0,42078
0.33,2.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,3001.8,-398.2,48.88,189.61,0.0,0
0.33,2.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3042.4,-357.6,48.58,190.78,1.0,1849
0.33,2.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2902.8,-497.2,51.67,179.38,0.0,0
0.33,2.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,3078.5,-321.5,49.88,185.81,1.0,4513
0.33,2.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2618.8,-781.2,51.84,178.76,0.0,0
0.33,2.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2755.1,-644.9,48.31,191.85,1.0,267341
0.33,2.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2582.3,-817.7,54.85,168.98,0.0,0
0.33,2.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2742.2,-657.8,50.23,184.49,1.0,188512
0.33,2.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,2901.3,-498.7,48.85,189.71,0.0,0
0.33,2.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2465.1,-1034.9,51.86,178.69,0.0,0
0.33,2.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2563.7,-936.3,51.62,179.52,1.0,38890
0.33,2.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2507.6,-992.4,53.97,171.71,0.0,0
0.33,2.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2519.7,-980.3,51.03,181.63,1.0,43074
0.33,2.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2651.3,-848.7,49.43,187.51,1.0,27394
0.33,2.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2593.0,-907.0,51.2,181.02,1.0,752
0.33,2.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2504.1,-995.9,51.63,179.5,1.0,43600
0.33,2.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2797.0,-703.0,47.82,193.82,1.0,16794
0.33,2.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2545.8,-954.2,51.54,179.83,1.0,20018
0.33,2.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2578.3,-921.7,51.4,180.32,0.0,0
0.33,2.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2527.2,-972.8,55.36,167.4,0.0,0
0.33,2.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2504.2,-995.8,53.88,172.02,0.0,0
0.33,2.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2634.1,-865.9,53.25,174.04,0.0,0
0.33,2.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2735.7,-764.3,49.73,186.37,1.0,70128
0.33,2.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2529.2,-970.8,54.38,170.43,0.0,0
0.33,2.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2644.1,-855.9,52.33,177.1,0.0,0
0.33,2.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2743.7,-756.3,47.99,193.12,1.0,82146
0.33,2.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2511.3,-988.7,54.6,169.73,0.0,0
0.33,2.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2632.6,-867.4,49.79,186.15,1.0,60629
0.33,2.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2580.2,-919.8,49.06,188.92,1.0,160983
0.33,2.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2598.7,-901.3,53.89,171.97,0.0,0
0.33,2.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2768.5,-731.5,52.36,177.02,1.0,51601
0.33,2.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2599.2,-900.8,51.41,180.28,1.0,42856
0.33,2.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3118.3,-381.7,49.54,187.07,1.0,55145
0.33,2.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2687.5,-812.5,52.31,177.18,1.0,42078
0.33,2.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,3001.8,-498.2,48.88,189.61,0.0,0
0.33,2.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3042.4,-457.6,48.58,190.78,1.0,1849
0.33,2.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2902.8,-597.2,51.67,179.38,0.0,0
0.33,2.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3078.5,-421.5,49.88,185.81,1.0,4513
0.33,2.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2618.8,-881.2,51.84,178.76,0.0,0
0.33,2.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2755.1,-744.9,48.31,191.85,1.0,267341
0.33,2.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2582.3,-917.7,54.85,168.98,0.0,0
0.33,2.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2742.2,-757.8,50.23,184.49,1.0,188512
0.33,2.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,2901.3,-598.7,48.85,189.71,0.0,0
0.33,2.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2465.1,-1134.9,51.86,178.69,0.0,0
0.33,2.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2563.7,-1036.3,51.62,179.52,1.0,38890
0.33,2.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2507.6,-1092.4,53.97,171.71,0.0,0
0.33,2.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2519.7,-1080.3,51.03,181.63,1.0,43074
0.33,2.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2651.3,-948.7,49.43,187.51,1.0,27394
0.33,2.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2593.0,-1007.0,51.2,181.02,1.0,752
0.33,2.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2504.1,-1095.9,51.63,179.5,1.0,43600
0.33,2.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2797.0,-803.0,47.82,193.82,1.0,16794
0.33,2.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2545.8,-1054.2,51.54,179.83,1.0,20018
0.33,2.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2578.3,-1021.7,51.4,180.32,0.0,0
0.33,2.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2527.2,-1072.8,55.36,167.4,0.0,0
0.33,2.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2504.2,-1095.8,53.88,172.02,0.0,0
0.33,2.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2634.1,-965.9,53.25,174.04,0.0,0
0.33,2.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2735.7,-864.3,49.73,186.37,1.0,70128
0.33,2.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2529.2,-1070.8,54.38,170.43,0.0,0
0.33,2.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2644.1,-955.9,52.33,177.1,0.0,0
0.33,2.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2743.7,-856.3,47.99,193.12,1.0,82146
0.33,2.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2511.3,-1088.7,54.6,169.73,0.0,0
0.33,2.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2632.6,-967.4,49.79,186.15,1.0,60629
0.33,2.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2580.2,-1019.8,49.06,188.92,1.0,160983
0.33,2.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2598.7,-1001.3,53.89,171.97,0.0,0
0.33,2.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2768.5,-831.5,52.36,177.02,1.0,51601
0.33,2.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2599.2,-1000.8,51.41,180.28,1.0,42856
0.33,2.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3118.3,-481.7,49.54,187.07,1.0,55145
0.33,2.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2687.5,-912.5,52.31,177.18,1.0,42078
0.33,2.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,3001.8,-598.2,48.88,189.61,0.0,0
0.33,2.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3042.4,-557.6,48.58,190.78,1.0,1849
0.33,2.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2902.8,-697.2,51.67,179.38,0.0,0
0.33,2.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3078.5,-521.5,49.88,185.81,1.0,4513
0.33,2.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2618.8,-981.2,51.84,178.76,0.0,0
0.33,2.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2755.1,-844.9,48.31,191.85,1.0,267341
0.33,2.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2582.3,-1017.7,54.85,168.98,0.0,0
0.33,2.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2742.2,-857.8,50.23,184.49,1.0,188512
0.33,2.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,2901.3,-698.7,48.85,189.71,0.0,0
0.33,2.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2465.1,-1234.9,51.86,178.69,0.0,0
0.33,2.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2563.7,-1136.3,51.62,179.52,1.0,38890
0.33,2.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2507.6,-1192.4,53.97,171.71,0.0,0
0.33,2.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2519.7,-1180.3,51.03,181.63,1.0,43074
0.33,2.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2651.3,-1048.7,49.43,187.51,1.0,27394
0.33,2.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2593.0,-1107.0,51.2,181.02,1.0,752
0.33,2.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2504.1,-1195.9,51.63,179.5,1.0,43600
0.33,2.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2797.0,-903.0,47.82,193.82,1.0,16794
0.33,2.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2545.8,-1154.2,51.54,179.83,1.0,20018
0.33,2.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2578.3,-1121.7,51.4,180.32,0.0,0
0.33,2.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2527.2,-1172.8,55.36,167.4,0.0,0
0.33,2.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2504.2,-1195.8,53.88,172.02,0.0,0
0.33,2.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2634.1,-1065.9,53.25,174.04,0.0,0
0.33,2.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2735.7,-964.3,49.73,186.37,1.0,70128
0.33,2.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2529.2,-1170.8,54.38,170.43,0.0,0
0.33,2.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2644.1,-1055.9,52.33,177.1,0.0,0
0.33,2.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2743.7,-956.3,47.99,193.12,1.0,82146
0.33,2.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2511.3,-1188.7,54.6,169.73,0.0,0
0.33,2.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2632.6,-1067.4,49.79,186.15,1.0,60629
0.33,2.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2580.2,-1119.8,49.06,188.92,1.0,160983
0.33,2.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2598.7,-1101.3,53.89,171.97,0.0,0
0.33,2.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2768.5,-931.5,52.36,177.02,1.0,51601
0.33,2.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2599.2,-1100.8,51.41,180.28,1.0,42856
0.33,2.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3118.3,-581.7,49.54,187.07,1.0,55145
0.33,2.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2687.5,-1012.5,52.31,177.18,1.0,42078
0.33,2.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,3001.8,-698.2,48.88,189.61,0.0,0
0.33,2.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3042.4,-657.6,48.58,190.78,1.0,1849
0.33,2.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2902.8,-797.2,51.67,179.38,0.0,0
0.33,2.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,3078.5,-621.5,49.88,185.81,1.0,4513
0.33,2.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2618.8,-1081.2,51.84,178.76,0.0,0
0.33,2.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2755.1,-944.9,48.31,191.85,1.0,267341
0.33,2.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2582.3,-1117.7,54.85,168.98,0.0,0
0.33,2.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2742.2,-957.8,50.23,184.49,1.0,188512
0.33,2.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,2901.3,-798.7,48.85,189.71,0.0,0
0.33,2.0,2500.0,2700.0,0001111,0,0,0,37,50,50,50,2744.7,144.7,52.8,175.54,1.0,26833
0.33,2.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2678.1,78.1,50.25,184.42,1.0,17354
0.33,2.0,2500.0,2700.0,0011110,0,0,30,30,50,50,0,2648.3,48.3,50.43,183.78,1.0,258
0.33,2.0,2500.0,2700.0,0100111,0,36,0,0,50,50,50,2744.0,144.0,53.76,172.4,0.0,0
0.33,2.0,2500.0,2700.0,0101011,0,42,0,32,0,50,50,2744.0,144.0,52.07,177.97,1.0,143190
0.33,2.0,2500.0,2700.0,0101101,0,50,0,30,50,0,50,2740.3,140.3,55.62,166.64,0.0,0
0.33,2.0,2500.0,2700.0,0101110,0,48,0,30,50,50,0,2739.3,139.3,53.12,174.45,1.0,25013
0.33,2.0,2500.0,2700.0,0110011,0,44,30,0,0,50,50,2733.4,133.4,51.1,181.36,1.0,75136
0.33,2.0,2500.0,2700.0,0110110,0,46,30,0,50,50,0,2740.1,140.1,53.3,173.87,1.0,165
0.33,2.0,2500.0,2700.0,0111001,0,50,30,32,0,0,50,2748.4,148.4,52.84,175.39,1.0,81293
0.33,2.0,2500.0,2700.0,0111010,0,40,30,30,0,50,0,2660.1,60.1,48.21,192.25,1.0,735
0.33,2.0,2500.0,2700.0,0111100,0,50,30,30,50,0,0,2570.0,-30.0,54.37,170.46,0.0,0
0.33,2.0,2500.0,2700.0,1000111,35,0,0,0,50,50,50,2747.4,147.4,52.32,177.13,1.0,32229
0.33,2.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2636.2,36.2,50.93,181.95,1.0,104030
0.33,2.0,2500.0,2700.0,1001101,37,0,0,30,50,0,50,2672.2,72.2,54.01,171.6,1.0,33990
0.33,2.0,2500.0,2700.0,1001110,34,0,0,30,50,50,0,2715.0,115.0,50.97,181.83,1.0,4274
0.33,2.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2748.5,148.5,48.65,190.49,1.0,5887
0.33,2.0,2500.0,2700.0,1010110,30,0,30,0,50,50,0,2736.8,136.8,51.21,180.96,0.0,0
0.33,2.0,2500.0,2700.0,1011001,31,0,30,33,0,0,50,2454.7,-145.3,51.63,179.49,1.0,8236
0.33,2.0,2500.0,2700.0,1011010,35,0,30,32,0,50,0,2749.8,149.8,47.82,193.82,0.0,0
0.33,2.0,2500.0,2700.0,1011100,31,0,30,30,50,0,0,2486.7,-113.3,52.34,177.08,0.0,0
0.33,2.0,2500.0,2700.0,1100011,32,48,0,0,0,50,50,2745.8,145.8,51.04,181.58,1.0,221713
0.33,2.0,2500.0,2700.0,1100101,30,49,0,0,50,0,50,2745.9,145.9,55.62,166.63,0.0,0
0.33,2.0,2500.0,2700.0,1100110,30,44,0,0,50,50,0,2750.0,150.0,53.56,173.04,1.0,3717
0.33,2.0,2500.0,2700.0,1101001,30,50,0,39,0,0,50,2741.3,141.3,52.48,176.6,1.0,188841
0.33,2.0,2500.0,2700.0,1101100,30,50,0,30,50,0,0,2605.1,5.1,54.46,170.17,1.0,1658
0.33,2.0,2500.0,2700.0,1110001,31,50,30,0,0,0,50,2747.3,147.3,52.32,177.14,0.0,0
0.33,2.0,2500.0,2700.0,1110010,30,41,30,0,0,50,0,2704.0,104.0,47.84,193.74,1.0,106
0.33,2.0,2500.0,2700.0,1110100,37,50,30,0,50,0,0,2743.6,143.6,54.79,169.14,0.0,0
0.33,2.0,2500.0,2700.0,1111000,30,50,30,30,0,0,0,2559.3,-40.7,51.0,181.71,1.0,437
0.33,2.0,2600.0,2800.0,0001111,0,0,0,40,50,50,50,2782.0,82.0,52.87,175.31,1.0,26833
0.33,2.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2678.1,-21.9,50.25,184.42,1.0,17354
0.33,2.0,2600.0,2800.0,0011110,0,0,30,30,50,50,0,2648.3,-51.7,50.43,183.78,1.0,258
0.33,2.0,2600.0,2800.0,0100111,0,49,0,0,50,50,50,2848.7,148.7,54.73,169.34,0.0,0
0.33,2.0,2600.0,2800.0,0101011,0,48,0,30,0,50,50,2842.8,142.8,52.31,177.16,1.0,143190
0.33,2.0,2600.0,2800.0,0101101,0,50,0,30,50,0,50,2740.3,40.3,55.62,166.64,0.0,0
0.33,2.0,2600.0,2800.0,0101110,0,50,0,30,50,50,0,2763.4,63.4,53.18,174.27,1.0,25013
0.33,2.0,2600.0,2800.0,0110011,0,50,33,0,0,50,50,2849.4,149.4,51.69,179.28,1.0,75136
0.33,2.0,2600.0,2800.0,0110110,0,50,30,0,50,50,0,2792.9,92.9,53.41,173.52,1.0,165
0.33,2.0,2600.0,2800.0,0111001,0,50,30,33,0,0,50,2756.6,56.6,52.86,175.33,1.0,81293
0.33,2.0,2600.0,2800.0,0111010,0,40,30,30,0,50,0,2660.1,-39.9,48.21,192.25,1.0,735
0.33,2.0,2600.0,2800.0,0111100,0,50,30,30,50,0,0,2570.0,-130.0,54.37,170.46,0.0,0
0.33,2.0,2600.0,2800.0,1000111,40,0,0,0,50,50,50,2830.5,130.5,52.64,176.04,1.0,32229
0.33,2.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2636.2,-63.8,50.93,181.95,1.0,104030
0.33,2.0,2600.0,2800.0,1001101,37,0,0,30,50,0,50,2672.2,-27.8,54.01,171.6,1.0,33990
0.33,2.0,2600.0,2800.0,1001110,34,0,0,30,50,50,0,2715.0,15.0,50.97,181.83,1.0,4274
0.33,2.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2748.5,48.5,48.65,190.49,1.0,5887
0.33,2.0,2600.0,2800.0,1010110,30,0,30,0,50,50,0,2736.8,36.8,51.21,180.96,0.0,0
0.33,2.0,2600.0,2800.0,1011001,30,0,30,42,0,0,50,2552.0,-148.0,51.34,180.51,1.0,8236
0.33,2.0,2600.0,2800.0,1011010,40,0,30,31,0,50,0,2841.9,141.9,48.23,192.14,0.0,0
0.33,2.0,2600.0,2800.0,1011100,35,0,30,30,50,0,0,2567.8,-132.2,52.32,177.15,0.0,0
0.33,2.0,2600.0,2800.0,1100011,35,50,0,0,0,50,50,2844.3,144.3,51.34,180.51,1.0,221713
0.33,2.0,2600.0,2800.0,1100101,42,50,0,0,50,0,50,2846.8,146.8,55.77,166.19,0.0,0
0.33,2.0,2600.0,2800.0,1100110,30,50,0,0,50,50,0,2812.0,112.0,53.73,172.5,1.0,3717
0.33,2.0,2600.0,2800.0,1101001,30,50,0,48,0,0,50,2809.5,109.5,52.5,176.54,1.0,188841
0.33,2.0,2600.0,2800.0,1101100,30,50,0,30,50,0,0,2605.1,-94.9,54.46,170.17,1.0,1658
0.33,2.0,2600.0,2800.0,1110001,37,50,30,0,0,0,50,2803.6,103.6,52.46,176.67,0.0,0
0.33,2.0,2600.0,2800.0,1110010,30,41,30,0,0,50,0,2704.0,4.0,47.84,193.74,1.0,106
0.33,2.0,2600.0,2800.0,1110100,39,50,30,0,50,0,0,2781.3,81.3,54.84,169.01,0.0,0
0.33,2.0,2600.0,2800.0,1111000,30,50,30,30,0,0,0,2559.3,-140.7,51.0,181.71,1.0,437
0.33,2.0,2700.0,2900.0,0001111,0,0,0,40,50,50,50,2782.0,-18.0,52.87,175.31,1.0,26833
0.33,2.0,2700.0,2900.0,0011011,0,0,30,30,0,50,50,2678.1,-121.9,50.25,184.42,1.0,17354
0.33,2.0,2700.0,2900.0,0011110,0,0,31,30,50,50,0,2658.1,-141.9,50.36,184.03,1.0,258
0.33,2.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2857.8,57.8,54.79,169.15,0.0,0
0.33,2.0,2700.0,2900.0,0101011,0,50,0,30,0,50,50,2881.8,81.8,52.37,176.96,1.0,143190
0.33,2.0,2700.0,2900.0,0101101,0,50,0,30,50,0,50,2740.3,-59.7,55.62,166.64,0.0,0
0.33,2.0,2700.0,2900.0,0101110,0,50,0,30,50,50,0,2763.4,-36.6,53.18,174.27,1.0,25013
0.33,2.0,2700.0,2900.0,0110011,0,50,35,0,0,50,50,2865.6,65.6,51.71,179.24,1.0,75136
0.33,2.0,2700.0,2900.0,0110110,0,50,30,0,50,50,0,2792.9,-7.1,53.41,173.52,1.0,165
0.33,2.0,2700.0,2900.0,0111001,0,50,30,33,0,0,50,2756.6,-43.4,52.86,175.33,1.0,81293
0.33,2.0,2700.0,2900.0,0111010,0,40,30,30,0,50,0,2660.1,-139.9,48.21,192.25,1.0,735
0.33,2.0,2700.0,2900.0,0111100,0,50,39,30,50,0,0,2654.4,-145.6,54.12,171.23,0.0,0
0.33,2.0,2700.0,2900.0,1000111,44,0,0,0,50,50,50,2939.2,139.2,52.87,175.29,1.0,32229
0.33,2.0,2700.0,2900.0,1001011,30,0,0,31,0,50,50,2650.8,-149.2,50.87,182.19,1.0,104030
0.33,2.0,2700.0,2900.0,1001101,37,0,0,30,50,0,50,2672.2,-127.8,54.01,171.6,1.0,33990
0.33,2.0,2700.0,2900.0,1001110,34,0,0,30,50,50,0,2715.0,-85.0,50.97,181.83,1.0,4274
0.33,2.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2748.5,-51.5,48.65,190.49,1.0,5887
0.33,2.0,2700.0,2900.0,1010110,30,0,30,0,50,50,0,2736.8,-63.2,51.21,180.96,0.0,0
0.33,2.0,2700.0,2900.0,1011001,30,0,31,48,0,0,50,2650.6,-149.4,51.02,181.64,1.0,8236
0.33,2.0,2700.0,2900.0,1011010,44,0,30,31,0,50,0,2944.8,144.8,48.6,190.7,0.0,0
0.33,2.0,2700.0,2900.0,1011100,39,0,30,30,50,0,0,2653.8,-146.2,52.31,177.17,0.0,0
0.33,2.0,2700.0,2900.0,1100011,39,50,0,0,0,50,50,2895.6,95.6,51.42,180.24,1.0,221713
0.33,2.0,2700.0,2900.0,1100101,50,50,0,0,50,0,50,2919.8,119.8,55.83,165.99,0.0,0
0.33,2.0,2700.0,2900.0,1100110,30,50,0,0,50,50,0,2812.0,12.0,53.73,172.5,1.0,3717
0.33,2.0,2700.0,2900.0,1101001,30,50,0,48,0,0,50,2809.5,9.5,52.5,176.54,1.0,188841
0.33,2.0,2700.0,2900.0,1101100,35,50,0,30,50,0,0,2659.8,-140.2,54.39,170.39,1.0,1658
0.33,2.0,2700.0,2900.0,1110001,37,50,30,0,0,0,50,2803.6,3.6,52.46,176.67,0.0,0
0.33,2.0,2700.0,2900.0,1110010,49,30,31,0,0,50,0,2943.3,143.3,47.92,193.4,1.0,106
0.33,2.0,2700.0,2900.0,1110100,39,50,30,0,50,0,0,2781.3,-18.7,54.84,169.01,0.0,0
0.33,2.0,2700.0,2900.0,1111000,34,50,30,32,0,0,0,2652.0,-148.0,50.5,183.53,1.0,437
0.33,2.0,2800.0,3000.0,0001111,0,0,0,40,50,50,50,2782.0,-118.0,52.87,175.31,1.0,26833
0.33,2.0,2800.0,3000.0,0011011,0,0,30,35,0,50,50,2752.8,-147.2,50.04,185.21,1.0,17354
0.33,2.0,2800.0,3000.0,0011110,0,0,41,30,50,50,0,2755.7,-144.3,49.15,188.55,1.0,258
0.33,2.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2857.8,-42.2,54.79,169.15,0.0,0
0.33,2.0,2800.0,3000.0,0101011,0,50,0,30,0,50,50,2881.8,-18.2,52.37,176.96,1.0,143190
0.33,2.0,2800.0,3000.0,0101101,0,50,0,32,50,0,50,2753.6,-146.4,55.61,166.67,0.0,0
0.33,2.0,2800.0,3000.0,0101110,0,50,0,30,50,50,0,2763.4,-136.6,53.18,174.27,1.0,25013
0.33,2.0,2800.0,3000.0,0110011,0,50,35,0,0,50,50,2865.6,-34.4,51.71,179.24,1.0,75136
0.33,2.0,2800.0,3000.0,0110110,0,50,30,0,50,50,0,2792.9,-107.1,53.41,173.52,1.0,165
0.33,2.0,2800.0,3000.0,0111001,0,50,30,33,0,0,50,2756.6,-143.4,52.86,175.33,1.0,81293
0.33,2.0,2800.0,3000.0,0111010,0,41,30,38,0,50,0,2751.7,-148.3,47.89,193.53,1.0,735
0.33,2.0,2800.0,3000.0,0111100,0,50,38,40,50,0,0,2750.1,-149.9,53.69,172.61,0.0,0
0.33,2.0,2800.0,3000.0,1000111,46,0,0,0,50,50,50,3007.5,107.5,52.89,175.22,1.0,32229
0.33,2.0,2800.0,3000.0,1001011,33,0,0,33,0,50,50,2752.4,-147.6,50.41,183.85,1.0,104030
0.33,2.0,2800.0,3000.0,1001101,48,0,0,30,50,0,50,2807.1,-92.9,53.97,171.71,1.0,33990
0.33,2.0,2800.0,3000.0,1001110,37,0,0,30,50,50,0,2754.8,-145.2,50.94,181.93,1.0,4274
0.33,2.0,2800.0,3000.0,1010011,32,0,47,0,0,50,50,3048.6,148.6,48.67,190.43,1.0,5887
0.33,2.0,2800.0,3000.0,1010110,32,0,30,0,50,50,0,2764.7,-135.3,51.15,181.19,0.0,0
0.33,2.0,2800.0,3000.0,1011001,34,0,30,49,0,0,50,2750.5,-149.5,50.52,183.46,1.0,8236
0.33,2.0,2800.0,3000.0,1011010,46,0,30,32,0,50,0,3048.8,148.8,48.91,189.47,0.0,0
0.33,2.0,2800.0,3000.0,1011100,44,0,30,30,50,0,0,2755.7,-144.3,52.15,177.73,0.0,0
0.33,2.0,2800.0,3000.0,1100011,39,50,0,0,0,50,50,2895.6,-4.4,51.42,180.24,1.0,221713
0.33,2.0,2800.0,3000.0,1100101,50,50,0,0,50,0,50,2919.8,19.8,55.83,165.99,0.0,0
0.33,2.0,2800.0,3000.0,1100110,30,50,0,0,50,50,0,2812.0,-88.0,53.73,172.5,1.0,3717
0.33,2.0,2800.0,3000.0,1101001,30,50,0,48,0,0,50,2809.5,-90.5,52.5,176.54,1.0,188841
0.33,2.0,2800.0,3000.0,1101100,44,50,0,30,50,0,0,2754.4,-145.6,54.31,170.63,1.0,1658
0.33,2.0,2800.0,3000.0,1110001,37,50,30,0,0,0,50,2803.6,-96.4,52.46,176.67,0.0,0
0.33,2.0,2800.0,3000.0,1110010,50,30,35,0,0,50,0,3042.2,142.2,48.05,192.87,1.0,106
0.33,2.0,2800.0,3000.0,1110100,39,50,30,0,50,0,0,2781.3,-118.7,54.84,169.01,0.0,0
0.33,2.0,2800.0,3000.0,1111000,50,30,33,50,0,0,0,3029.5,129.5,49.34,187.83,1.0,437
0.33,2.0,2900.0,3100.0,0001111,0,0,0,44,50,50,50,2854.2,-145.8,52.6,176.2,1.0,26833
0.33,2.0,2900.0,3100.0,0011011,0,0,30,41,0,50,50,2867.6,-132.4,49.86,185.87,1.0,17354
0.33,2.0,2900.0,3100.0,0011110,0,0,50,34,50,50,0,2854.3,-145.7,48.49,191.13,1.0,258
0.33,2.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2857.8,-142.2,54.79,169.15,0.0,0
0.33,2.0,2900.0,3100.0,0101011,0,50,0,30,0,50,50,2881.8,-118.2,52.37,176.96,1.0,143190
0.33,2.0,2900.0,3100.0,0101101,0,50,0,46,50,0,50,2857.6,-142.4,55.48,167.05,0.0,0
0.33,2.0,2900.0,3100.0,0101110,0,50,0,38,50,50,0,2850.1,-149.9,52.44,176.74,1.0,25013
0.33,2.0,2900.0,3100.0,0110011,0,50,35,0,0,50,50,2865.6,-134.4,51.71,179.24,1.0,75136
0.33,2.0,2900.0,3100.0,0110110,0,50,36,0,50,50,0,2861.1,-138.9,52.93,175.09,1.0,165
0.33,2.0,2900.0,3100.0,0111001,0,50,30,48,0,0,50,2858.9,-141.1,52.69,175.88,1.0,81293
0.33,2.0,2900.0,3100.0,0111010,0,40,30,50,0,50,0,2853.5,-146.5,47.63,194.58,1.0,735
0.33,2.0,2900.0,3100.0,0111100,0,50,44,44,50,0,0,2853.0,-147.0,52.8,175.54,0.0,0
0.33,2.0,2900.0,3100.0,1000111,46,0,0,0,50,50,50,3007.5,7.5,52.89,175.22,1.0,32229
0.33,2.0,2900.0,3100.0,1001011,36,0,0,38,0,50,50,2853.7,-146.3,50.08,185.07,1.0,104030
0.33,2.0,2900.0,3100.0,1001101,50,0,0,31,50,0,50,2850.6,-149.4,53.94,171.81,1.0,33990
0.33,2.0,2900.0,3100.0,1001110,50,0,0,30,50,50,0,3044.7,44.7,50.85,182.25,1.0,4274
0.33,2.0,2900.0,3100.0,1010011,46,0,31,0,0,50,50,3137.7,137.7,49.04,189.0,1.0,5887
0.33,2.0,2900.0,3100.0,1010110,49,0,30,0,49,50,0,3147.6,147.6,51.32,180.6,0.0,0
0.33,2.0,2900.0,3100.0,1011001,37,0,30,49,0,0,50,2855.5,-144.5,50.15,184.79,1.0,8236
0.33,2.0,2900.0,3100.0,1011010,48,0,30,31,0,50,0,3138.8,138.8,49.16,188.52,0.0,0
0.33,2.0,2900.0,3100.0,1011100,49,0,30,30,50,0,0,2862.2,-137.8,51.86,178.7,0.0,0
0.33,2.0,2900.0,3100.0,1100011,39,50,0,0,0,50,50,2895.6,-104.4,51.42,180.24,1.0,221713
0.33,2.0,2900.0,3100.0,1100101,50,50,0,0,50,0,50,2919.8,-80.2,55.83,165.99,0.0,0
0.33,2.0,2900.0,3100.0,1100110,33,50,0,0,50,50,0,2858.1,-141.9,53.58,172.97,1.0,3717
0.33,2.0,2900.0,3100.0,1101001,35,50,0,49,0,0,50,2850.1,-149.9,52.33,177.1,1.0,188841
0.33,2.0,2900.0,3100.0,1101100,50,50,0,31,50,0,0,2853.6,-146.4,54.08,171.36,1.0,1658
0.33,2.0,2900.0,3100.0,1110001,42,50,30,0,0,0,50,2859.1,-140.9,52.3,177.2,0.0,0
0.33,2.0,2900.0,3100.0,1110010,50,30,36,0,0,50,0,3057.7,57.7,48.06,192.84,1.0,106
0.33,2.0,2900.0,3100.0,1110100,45,50,30,0,50,0,0,2886.5,-113.5,54.82,169.05,0.0,0
0.33,2.0,2900.0,3100.0,1111000,50,30,33,50,0,0,0,3029.5,29.5,49.34,187.83,1.0,437
0.33,2.0,3000.0,3200.0,0001111,0,0,0,49,50,50,50,2952.3,-147.7,51.79,178.94,1.0,26833
0.33,2.0,3000.0,3200.0,0011011,0,0,30,46,0,50,50,2970.5,-129.5,49.72,186.38,1.0,17354
