Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.33,2.0,3000.0,3200.0,0011110,0,0,50,48,50,50,0,2952.9,-147.1,47.84,193.7,1.0,258
0.33,2.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2857.8,-242.2,54.79,169.15,0.0,0
0.33,2.0,3000.0,3200.0,0101011,0,50,0,36,0,50,50,2955.0,-145.0,52.26,177.34,1.0,143190
0.33,2.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2889.3,-210.7,55.41,167.26,0.0,0
0.33,2.0,3000.0,3200.0,0101110,0,50,0,49,50,50,0,2955.2,-144.8,50.49,183.56,1.0,25013
0.33,2.0,3000.0,3200.0,0110011,0,50,42,0,0,50,50,2960.5,-139.5,51.12,181.29,1.0,75136
0.33,2.0,3000.0,3200.0,0110110,0,50,43,0,50,50,0,2957.3,-142.7,51.35,180.5,1.0,165
0.33,2.0,3000.0,3200.0,0111001,0,50,38,50,0,0,50,2960.1,-139.9,52.17,177.65,1.0,81293
0.33,2.0,3000.0,3200.0,0111010,0,48,30,46,0,50,0,2950.3,-149.7,47.38,195.59,1.0,735
0.33,2.0,3000.0,3200.0,0111100,0,50,50,50,50,0,0,2930.3,-169.7,51.03,181.6,0.0,0
0.33,2.0,3000.0,3200.0,1000111,46,0,0,0,50,50,50,3007.5,-92.5,52.89,175.22,1.0,32229
0.33,2.0,3000.0,3200.0,1001011,50,0,0,32,0,50,50,3239.0,139.0,49.94,185.57,1.0,104030
0.33,2.0,3000.0,3200.0,1001101,50,0,0,42,50,0,50,2964.5,-135.5,53.7,172.58,1.0,33990
0.33,2.0,3000.0,3200.0,1001110,50,0,0,30,50,50,0,3044.7,-55.3,50.85,182.25,1.0,4274
0.33,2.0,3000.0,3200.0,1010011,48,0,34,0,0,50,50,3247.0,147.0,49.57,186.95,1.0,5887
0.33,2.0,3000.0,3200.0,1010110,50,0,30,0,50,50,0,3194.3,94.3,51.39,180.33,0.0,0
0.33,2.0,3000.0,3200.0,1011001,39,0,30,50,0,0,50,2956.3,-143.7,49.92,185.64,1.0,8236
0.33,2.0,3000.0,3200.0,1011010,50,0,30,30,0,50,0,3233.8,133.8,49.4,187.61,0.0,0
0.33,2.0,3000.0,3200.0,1011100,50,0,33,32,50,0,0,2950.4,-149.6,51.53,179.85,0.0,0
0.33,2.0,3000.0,3200.0,1100011,43,50,0,0,0,50,50,2960.0,-140.0,51.05,181.54,1.0,221713
0.33,2.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2919.8,-180.2,55.83,165.99,0.0,0
0.33,2.0,3000.0,3200.0,1100110,39,50,0,0,50,50,0,2953.1,-146.9,53.04,174.71,1.0,3717
0.33,2.0,3000.0,3200.0,1101001,42,50,0,48,0,0,50,2950.7,-149.3,52.03,178.13,1.0,188841
0.33,2.0,3000.0,3200.0,1101100,50,50,0,41,50,0,0,2954.1,-145.9,53.32,173.82,1.0,1658
0.33,2.0,3000.0,3200.0,1110001,49,50,30,0,0,0,50,2951.4,-148.6,52.16,177.68,0.0,0
0.33,2.0,3000.0,3200.0,1110010,50,30,36,0,0,50,0,3057.7,-42.3,48.06,192.84,1.0,106
0.33,2.0,3000.0,3200.0,1110100,49,49,30,0,50,0,0,2957.7,-142.3,54.61,169.71,0.0,0
0.33,2.0,3000.0,3200.0,1111000,50,30,33,50,0,0,0,3029.5,-70.5,49.34,187.83,1.0,437
0.33,2.0,3100.0,3300.0,0001111,0,0,0,50,50,50,50,2974.9,-225.1,51.55,179.77,1.0,26833
0.33,2.0,3100.0,3300.0,0011011,0,0,31,50,0,50,50,3063.5,-136.5,49.53,187.1,1.0,17354
0.33,2.0,3100.0,3300.0,0011110,0,0,50,50,50,50,0,2968.4,-231.6,47.77,194.0,1.0,258
0.33,2.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2857.8,-342.2,54.79,169.15,0.0,0
0.33,2.0,3100.0,3300.0,0101011,0,50,0,41,0,50,50,3050.2,-149.8,52.06,178.03,1.0,143190
0.33,2.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2889.3,-310.7,55.41,167.26,0.0,0
0.33,2.0,3100.0,3300.0,0101110,0,50,0,50,50,50,0,2970.2,-229.8,50.25,184.45,1.0,25013
0.33,2.0,3100.0,3300.0,0110011,0,50,47,0,0,50,50,3072.8,-127.2,50.0,185.35,1.0,75136
0.33,2.0,3100.0,3300.0,0110110,0,50,49,0,50,50,0,3057.0,-143.0,50.21,184.57,1.0,165
0.33,2.0,3100.0,3300.0,0111001,0,50,46,50,0,0,50,3053.0,-147.0,51.27,180.78,1.0,81293
0.33,2.0,3100.0,3300.0,0111010,0,50,33,50,0,50,0,3057.4,-142.6,47.16,196.53,1.0,735
0.33,2.0,3100.0,3300.0,0111100,0,50,50,50,50,0,0,2930.3,-269.7,51.03,181.6,0.0,0
0.33,2.0,3100.0,3300.0,1000111,48,0,0,0,50,50,50,3090.0,-110.0,52.81,175.5,1.0,32229
0.33,2.0,3100.0,3300.0,1001011,50,0,0,36,0,50,50,3332.6,132.6,50.15,184.81,1.0,104030
0.33,2.0,3100.0,3300.0,1001101,50,0,0,46,50,0,50,3061.9,-138.1,53.46,173.37,1.0,33990
0.33,2.0,3100.0,3300.0,1001110,50,0,0,31,50,50,0,3058.2,-141.8,50.85,182.27,1.0,4274
0.33,2.0,3100.0,3300.0,1010011,49,0,39,0,0,50,50,3343.9,143.9,49.81,186.07,1.0,5887
0.33,2.0,3100.0,3300.0,1010110,50,0,30,0,50,50,0,3194.3,-5.7,51.39,180.33,0.0,0
0.33,2.0,3100.0,3300.0,1011001,50,0,44,41,0,0,50,3347.9,147.9,50.24,184.48,1.0,8236
0.33,2.0,3100.0,3300.0,1011010,50,0,30,35,0,50,0,3339.8,139.8,49.49,187.27,0.0,0
0.33,2.0,3100.0,3300.0,1011100,50,0,30,45,50,0,0,3056.2,-143.8,51.45,180.12,0.0,0
0.33,2.0,3100.0,3300.0,1100011,47,49,0,0,0,50,50,3056.3,-143.7,50.46,183.68,1.0,221713
0.33,2.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2919.8,-280.2,55.83,165.99,0.0,0
0.33,2.0,3100.0,3300.0,1100110,44,50,0,0,50,50,0,3059.7,-140.3,52.47,176.63,1.0,3717
0.33,2.0,3100.0,3300.0,1101001,46,50,0,49,0,0,50,3052.5,-147.5,51.56,179.73,1.0,188841
0.33,2.0,3100.0,3300.0,1101100,50,50,0,50,50,0,0,3058.2,-141.8,52.48,176.58,1.0,1658
0.33,2.0,3100.0,3300.0,1110001,50,50,35,0,0,0,50,3057.9,-142.1,51.51,179.93,0.0,0
0.33,2.0,3100.0,3300.0,1110010,50,30,36,0,0,50,0,3057.7,-142.3,48.06,192.84,1.0,106
0.33,2.0,3100.0,3300.0,1110100,50,50,35,0,50,0,0,3053.6,-146.4,53.99,171.66,0.0,0
0.33,2.0,3100.0,3300.0,1111000,50,30,35,50,0,0,0,3058.1,-141.9,49.33,187.89,1.0,437
0.33,2.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,2974.9,-325.1,51.55,179.77,1.0,26833
0.33,2.0,3200.0,3400.0,0011011,0,0,50,50,0,50,50,3274.4,-25.6,49.37,187.71,1.0,17354
0.33,2.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,2968.4,-331.6,47.77,194.0,1.0,258
0.33,2.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2857.8,-442.2,54.79,169.15,0.0,0
0.33,2.0,3200.0,3400.0,0101011,0,50,0,47,0,50,50,3164.8,-135.2,51.35,180.49,1.0,143190
0.33,2.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2889.3,-410.7,55.41,167.26,0.0,0
0.33,2.0,3200.0,3400.0,0101110,0,50,0,50,50,50,0,2970.2,-329.8,50.25,184.45,1.0,25013
0.33,2.0,3200.0,3400.0,0110011,0,50,50,0,0,50,50,3179.8,-120.2,49.46,187.36,1.0,75136
0.33,2.0,3200.0,3400.0,0110110,0,50,50,0,50,50,0,3074.9,-225.1,50.02,185.29,1.0,165
0.33,2.0,3200.0,3400.0,0111001,0,50,50,50,0,0,50,3092.4,-207.6,50.54,183.37,1.0,81293
0.33,2.0,3200.0,3400.0,0111010,0,50,43,50,0,50,0,3158.7,-141.3,46.86,197.78,1.0,735
0.33,2.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,2930.3,-369.7,51.03,181.6,0.0,0
0.33,2.0,3200.0,3400.0,1000111,50,0,0,0,50,50,50,3200.6,-99.4,52.5,176.52,1.0,32229
0.33,2.0,3200.0,3400.0,1001011,50,0,0,41,0,50,50,3438.1,138.1,50.41,183.85,1.0,104030
0.33,2.0,3200.0,3400.0,1001101,50,0,0,50,50,0,50,3159.7,-140.3,52.97,174.96,1.0,33990
0.33,2.0,3200.0,3400.0,1001110,50,0,0,38,50,50,0,3163.8,-136.2,50.73,182.68,1.0,4274
0.33,2.0,3200.0,3400.0,1010011,50,0,43,0,0,50,50,3438.6,138.6,50.01,185.31,1.0,5887
0.33,2.0,3200.0,3400.0,1010110,50,0,30,0,50,50,0,3194.3,-105.7,51.39,180.33,0.0,0
0.33,2.0,3200.0,3400.0,1011001,50,0,39,50,0,0,50,3449.5,149.5,50.58,183.22,1.0,8236
0.33,2.0,3200.0,3400.0,1011010,50,0,30,40,0,50,0,3436.9,136.9,49.6,186.85,0.0,0
0.33,2.0,3200.0,3400.0,1011100,50,0,50,34,50,0,0,3173.8,-126.2,51.45,180.14,0.0,0
0.33,2.0,3200.0,3400.0,1100011,49,50,0,0,0,50,50,3171.1,-128.9,49.96,185.52,1.0,221713
0.33,2.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2919.8,-380.2,55.83,165.99,0.0,0
0.33,2.0,3200.0,3400.0,1100110,48,49,0,0,50,50,0,3155.9,-144.1,51.93,178.46,1.0,3717
0.33,2.0,3200.0,3400.0,1101001,49,50,0,50,0,0,50,3155.6,-144.4,50.98,181.78,1.0,188841
0.33,2.0,3200.0,3400.0,1101100,50,50,0,50,50,0,0,3058.2,-241.8,52.48,176.58,1.0,1658
0.33,2.0,3200.0,3400.0,1110001,50,50,39,0,0,0,50,3159.1,-140.9,50.74,182.66,0.0,0
0.33,2.0,3200.0,3400.0,1110010,50,30,43,0,0,50,0,3165.1,-134.9,48.0,193.07,1.0,106
0.33,2.0,3200.0,3400.0,1110100,50,49,42,0,50,0,0,3157.2,-142.8,53.19,174.24,0.0,0
0.33,2.0,3200.0,3400.0,1111000,50,30,42,50,0,0,0,3159.5,-140.5,49.29,188.03,1.0,437
0.33,2.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,2974.9,-425.1,51.55,179.77,1.0,26833
0.33,2.0,3300.0,3500.0,0011011,0,0,50,50,0,50,50,3274.4,-125.6,49.37,187.71,1.0,17354
0.33,2.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,2968.4,-431.6,47.77,194.0,1.0,258
0.33,2.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2857.8,-542.2,54.79,169.15,0.0,0
0.33,2.0,3300.0,3500.0,0101011,0,50,0,50,0,50,50,3216.6,-183.4,50.85,182.26,1.0,143190
0.33,2.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2889.3,-510.7,55.41,167.26,0.0,0
0.33,2.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,2970.2,-429.8,50.25,184.45,1.0,25013
0.33,2.0,3300.0,3500.0,0110011,0,50,50,0,0,50,50,3179.8,-220.2,49.46,187.36,1.0,75136
0.33,2.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,3074.9,-325.1,50.02,185.29,1.0,165
0.33,2.0,3300.0,3500.0,0111001,0,50,50,50,0,0,50,3092.4,-307.6,50.54,183.37,1.0,81293
0.33,2.0,3300.0,3500.0,0111010,0,50,50,50,0,50,0,3239.7,-160.3,46.66,198.61,1.0,735
0.33,2.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,2930.3,-469.7,51.03,181.6,0.0,0
0.33,2.0,3300.0,3500.0,1000111,50,0,0,0,50,50,50,3200.6,-199.4,52.5,176.52,1.0,32229
0.33,2.0,3300.0,3500.0,1001011,49,0,0,50,0,50,50,3549.6,149.6,50.6,183.16,1.0,104030
0.33,2.0,3300.0,3500.0,1001101,50,0,0,50,50,0,50,3159.7,-240.3,52.97,174.96,1.0,33990
0.33,2.0,3300.0,3500.0,1001110,50,0,0,44,50,50,0,3256.9,-143.1,50.58,183.23,1.0,4274
0.33,2.0,3300.0,3500.0,1010011,50,0,50,0,0,50,50,3549.1,149.1,50.19,184.67,1.0,5887
0.33,2.0,3300.0,3500.0,1010110,50,0,35,0,50,50,0,3261.8,-138.2,51.26,180.8,0.0,0
0.33,2.0,3300.0,3500.0,1011001,50,0,48,49,0,0,50,3541.6,141.6,50.76,182.59,1.0,8236
0.33,2.0,3300.0,3500.0,1011010,50,0,30,46,0,50,0,3543.0,143.0,49.68,186.55,0.0,0
0.33,2.0,3300.0,3500.0,1011100,50,0,50,41,50,0,0,3256.2,-143.8,51.44,180.15,0.0,0
0.33,2.0,3300.0,3500.0,1100011,50,50,0,0,0,50,50,3208.2,-191.8,49.73,186.38,1.0,221713
0.33,2.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2919.8,-480.2,55.83,165.99,0.0,0
0.33,2.0,3300.0,3500.0,1100110,50,50,0,0,50,50,0,3231.9,-168.1,51.66,179.4,1.0,3717
0.33,2.0,3300.0,3500.0,1101001,50,50,0,50,0,0,50,3189.8,-210.2,50.82,182.36,1.0,188841
0.33,2.0,3300.0,3500.0,1101100,50,50,0,50,50,0,0,3058.2,-341.8,52.48,176.58,1.0,1658
0.33,2.0,3300.0,3500.0,1110001,50,50,45,0,0,0,50,3262.4,-137.6,49.91,185.68,0.0,0
0.33,2.0,3300.0,3500.0,1110010,50,30,49,0,0,50,0,3263.2,-136.8,47.9,193.49,1.0,106
0.33,2.0,3300.0,3500.0,1110100,50,49,46,0,50,0,0,3251.3,-148.7,52.64,176.05,0.0,0
0.33,2.0,3300.0,3500.0,1111000,50,30,49,50,0,0,0,3257.4,-142.6,49.15,188.57,1.0,437
0.33,2.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,2974.9,-525.1,51.55,179.77,1.0,26833
0.33,2.0,3400.0,3600.0,0011011,0,0,50,50,0,50,50,3274.4,-225.6,49.37,187.71,1.0,17354
0.33,2.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,2968.4,-531.6,47.77,194.0,1.0,258
0.33,2.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2857.8,-642.2,54.79,169.15,0.0,0
0.33,2.0,3400.0,3600.0,0101011,0,50,0,50,0,50,50,3216.6,-283.4,50.85,182.26,1.0,143190
0.33,2.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2889.3,-610.7,55.41,167.26,0.0,0
0.33,2.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,2970.2,-529.8,50.25,184.45,1.0,25013
0.33,2.0,3400.0,3600.0,0110011,0,50,50,0,0,50,50,3179.8,-320.2,49.46,187.36,1.0,75136
0.33,2.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,3074.9,-425.1,50.02,185.29,1.0,165
0.33,2.0,3400.0,3600.0,0111001,0,50,50,50,0,0,50,3092.4,-407.6,50.54,183.37,1.0,81293
0.33,2.0,3400.0,3600.0,0111010,0,50,50,50,0,50,0,3239.7,-260.3,46.66,198.61,1.0,735
0.33,2.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,2930.3,-569.7,51.03,181.6,0.0,0
0.33,2.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3200.6,-299.4,52.5,176.52,1.0,32229
0.33,2.0,3400.0,3600.0,1001011,50,0,0,50,0,50,50,3608.2,108.2,50.68,182.86,1.0,104030
0.33,2.0,3400.0,3600.0,1001101,50,0,0,50,50,0,50,3159.7,-340.3,52.97,174.96,1.0,33990
0.33,2.0,3400.0,3600.0,1001110,50,0,0,50,50,50,0,3350.8,-149.2,50.45,183.69,1.0,4274
0.33,2.0,3400.0,3600.0,1010011,50,0,50,0,0,50,50,3549.1,49.1,50.19,184.67,1.0,5887
0.33,2.0,3400.0,3600.0,1010110,50,0,42,0,50,50,0,3361.7,-138.3,51.08,181.45,0.0,0
0.33,2.0,3400.0,3600.0,1011001,50,0,50,50,0,0,50,3595.9,95.9,50.84,182.3,1.0,8236
0.33,2.0,3400.0,3600.0,1011010,50,0,30,50,0,50,0,3611.9,111.9,49.71,186.44,0.0,0
0.33,2.0,3400.0,3600.0,1011100,50,0,48,50,50,0,0,3359.5,-140.5,51.41,180.27,0.0,0
0.33,2.0,3400.0,3600.0,1100011,50,50,0,0,0,50,50,3208.2,-291.8,49.73,186.38,1.0,221713
0.33,2.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2919.8,-580.2,55.83,165.99,0.0,0
0.33,2.0,3400.0,3600.0,1100110,50,50,0,0,50,50,0,3231.9,-268.1,51.66,179.4,1.0,3717
0.33,2.0,3400.0,3600.0,1101001,50,50,0,50,0,0,50,3189.8,-310.2,50.82,182.36,1.0,188841
0.33,2.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3058.2,-441.8,52.48,176.58,1.0,1658
0.33,2.0,3400.0,3600.0,1110001,50,50,50,0,0,0,50,3371.0,-129.0,49.72,186.39,0.0,0
0.33,2.0,3400.0,3600.0,1110010,50,36,50,0,0,50,0,3353.4,-146.6,47.62,194.62,1.0,106
0.33,2.0,3400.0,3600.0,1110100,50,50,50,0,50,0,0,3352.7,-147.3,52.15,177.72,0.0,0
0.33,2.0,3400.0,3600.0,1111000,50,38,50,50,0,0,0,3353.5,-146.5,48.67,190.41,1.0,437
0.33,2.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,2974.9,-625.1,51.55,179.77,1.0,26833
0.33,2.0,3500.0,3700.0,0011011,0,0,50,50,0,50,50,3274.4,-325.6,49.37,187.71,1.0,17354
0.33,2.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,2968.4,-631.6,47.77,194.0,1.0,258
0.33,2.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2857.8,-742.2,54.79,169.15,0.0,0
0.33,2.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3216.6,-383.4,50.85,182.26,1.0,143190
0.33,2.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2889.3,-710.7,55.41,167.26,0.0,0
0.33,2.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,2970.2,-629.8,50.25,184.45,1.0,25013
0.33,2.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3179.8,-420.2,49.46,187.36,1.0,75136
0.33,2.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,3074.9,-525.1,50.02,185.29,1.0,165
0.33,2.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3092.4,-507.6,50.54,183.37,1.0,81293
0.33,2.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3239.7,-360.3,46.66,198.61,1.0,735
0.33,2.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,2930.3,-669.7,51.03,181.6,0.0,0
0.33,2.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3200.6,-399.4,52.5,176.52,1.0,32229
0.33,2.0,3500.0,3700.0,1001011,50,0,0,50,0,50,50,3608.2,8.2,50.68,182.86,1.0,104030
0.33,2.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3159.7,-440.3,52.97,174.96,1.0,33990
0.33,2.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3350.8,-249.2,50.45,183.69,1.0,4274
0.33,2.0,3500.0,3700.0,1010011,50,0,50,0,0,50,50,3549.1,-50.9,50.19,184.67,1.0,5887
0.33,2.0,3500.0,3700.0,1010110,50,0,49,0,50,50,0,3462.4,-137.6,50.71,182.77,0.0,0
0.33,2.0,3500.0,3700.0,1011001,50,0,50,50,0,0,50,3595.9,-4.1,50.84,182.3,1.0,8236
0.33,2.0,3500.0,3700.0,1011010,50,0,30,50,0,50,0,3611.9,11.9,49.71,186.44,0.0,0
0.33,2.0,3500.0,3700.0,1011100,50,0,50,50,50,0,0,3389.2,-210.8,51.38,180.38,0.0,0
0.33,2.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3208.2,-391.8,49.73,186.38,1.0,221713
0.33,2.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2919.8,-680.2,55.83,165.99,0.0,0
0.33,2.0,3500.0,3700.0,1100110,50,50,0,0,50,50,0,3231.9,-368.1,51.66,179.4,1.0,3717
0.33,2.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3189.8,-410.2,50.82,182.36,1.0,188841
0.33,2.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3058.2,-541.8,52.48,176.58,1.0,1658
0.33,2.0,3500.0,3700.0,1110001,50,50,50,0,0,0,50,3371.0,-229.0,49.72,186.39,0.0,0
0.33,2.0,3500.0,3700.0,1110010,50,43,50,0,0,50,0,3462.9,-137.1,47.34,195.76,1.0,106
0.33,2.0,3500.0,3700.0,1110100,50,50,50,0,50,0,0,3352.7,-247.3,52.15,177.72,0.0,0
0.33,2.0,3500.0,3700.0,1111000,50,46,50,50,0,0,0,3462.4,-137.6,48.28,191.95,1.0,437
0.33,2.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,2974.9,-725.1,51.55,179.77,1.0,26833
0.33,2.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3274.4,-425.6,49.37,187.71,1.0,17354
0.33,2.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,2968.4,-731.6,47.77,194.0,1.0,258
0.33,2.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2857.8,-842.2,54.79,169.15,0.0,0
0.33,2.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3216.6,-483.4,50.85,182.26,1.0,143190
0.33,2.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2889.3,-810.7,55.41,167.26,0.0,0
0.33,2.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,2970.2,-729.8,50.25,184.45,1.0,25013
0.33,2.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3179.8,-520.2,49.46,187.36,1.0,75136
0.33,2.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,3074.9,-625.1,50.02,185.29,1.0,165
0.33,2.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3092.4,-607.6,50.54,183.37,1.0,81293
0.33,2.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3239.7,-460.3,46.66,198.61,1.0,735
0.33,2.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,2930.3,-769.7,51.03,181.6,0.0,0
0.33,2.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3200.6,-499.4,52.5,176.52,1.0,32229
0.33,2.0,3600.0,3800.0,1001011,50,0,0,50,0,50,50,3608.2,-91.8,50.68,182.86,1.0,104030
0.33,2.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3159.7,-540.3,52.97,174.96,1.0,33990
0.33,2.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3350.8,-349.2,50.45,183.69,1.0,4274
0.33,2.0,3600.0,3800.0,1010011,50,0,50,0,0,50,50,3549.1,-150.9,50.19,184.67,1.0,5887
0.33,2.0,3600.0,3800.0,1010110,50,0,50,0,50,50,0,3476.9,-223.1,50.67,182.89,0.0,0
0.33,2.0,3600.0,3800.0,1011001,50,0,50,50,0,0,50,3595.9,-104.1,50.84,182.3,1.0,8236
0.33,2.0,3600.0,3800.0,1011010,50,0,30,50,0,50,0,3611.9,-88.1,49.71,186.44,0.0,0
0.33,2.0,3600.0,3800.0,1011100,50,0,50,50,50,0,0,3389.2,-310.8,51.38,180.38,0.0,0
0.33,2.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3208.2,-491.8,49.73,186.38,1.0,221713
0.33,2.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2919.8,-780.2,55.83,165.99,0.0,0
0.33,2.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3231.9,-468.1,51.66,179.4,1.0,3717
0.33,2.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3189.8,-510.2,50.82,182.36,1.0,188841
0.33,2.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3058.2,-641.8,52.48,176.58,1.0,1658
0.33,2.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3371.0,-329.0,49.72,186.39,0.0,0
0.33,2.0,3600.0,3800.0,1110010,50,49,50,0,0,50,0,3560.9,-139.1,47.15,196.55,1.0,106
0.33,2.0,3600.0,3800.0,1110100,50,50,50,0,50,0,0,3352.7,-347.3,52.15,177.72,0.0,0
0.33,2.0,3600.0,3800.0,1111000,50,50,50,50,0,0,0,3522.8,-177.2,48.09,192.72,1.0,437
0.33,3.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2139.8,-60.2,49.45,181.89,0.0,0
0.33,3.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2158.9,-41.1,52.36,171.8,0.0,0
0.33,3.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,2056.8,-143.2,49.89,180.29,1.0,7381
0.33,3.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2061.3,-138.7,51.87,173.43,0.0,0
0.33,3.0,2100.0,2300.0,0001010,0,0,0,48,0,50,0,2079.7,-120.3,50.48,178.18,1.0,183088
0.33,3.0,2100.0,2300.0,0001100,0,0,0,50,50,0,0,2072.2,-127.8,51.72,173.94,1.0,107
0.33,3.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2276.5,76.5,50.31,178.8,0.0,0
0.33,3.0,2100.0,2300.0,0010010,0,0,47,0,0,50,0,2056.3,-143.7,48.07,187.12,1.0,72227
0.33,3.0,2100.0,2300.0,0010100,0,0,36,0,50,0,0,2135.7,-64.3,51.44,174.88,0.0,0
0.33,3.0,2100.0,2300.0,0011000,0,0,50,49,0,0,0,2052.0,-148.0,50.1,179.53,1.0,98122
0.33,3.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2226.9,26.9,51.38,175.06,0.0,0
0.33,3.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2217.1,17.1,49.56,181.49,0.0,0
0.33,3.0,2100.0,2300.0,0100100,0,50,0,0,50,0,0,2316.0,116.0,53.77,167.28,0.0,0
0.33,3.0,2100.0,2300.0,0101000,0,50,0,50,0,0,0,2240.2,40.2,51.01,176.36,0.0,0
0.33,3.0,2100.0,2300.0,0110000,0,50,30,0,0,0,0,2180.8,-19.2,50.16,179.32,0.0,0
0.33,3.0,2100.0,2300.0,1000001,41,0,0,0,0,0,50,2052.8,-147.2,49.69,181.01,0.0,0
0.33,3.0,2100.0,2300.0,1000010,48,0,0,0,0,50,0,2063.2,-136.8,47.35,189.98,1.0,287155
0.33,3.0,2100.0,2300.0,1000100,50,0,0,0,50,0,0,2213.7,13.7,51.61,174.3,0.0,0
0.33,3.0,2100.0,2300.0,1001000,48,0,0,50,0,0,0,2069.7,-130.3,49.86,180.42,1.0,177419
0.33,3.0,2100.0,2300.0,1010000,50,0,32,0,0,0,0,2157.2,-42.8,49.23,182.73,0.0,0
0.33,3.0,2100.0,2300.0,1100000,50,50,0,0,0,0,0,2264.7,64.7,49.95,180.07,1.0,13
0.33,3.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2139.8,-160.2,49.45,181.89,0.0,0
0.33,3.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2158.9,-141.1,52.36,171.8,0.0,0
0.33,3.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,2056.8,-243.2,49.89,180.29,1.0,7381
0.33,3.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2061.3,-238.7,51.87,173.43,0.0,0
0.33,3.0,2200.0,2400.0,0001010,0,0,0,50,0,50,0,2186.2,-113.8,49.86,180.41,1.0,183088
0.33,3.0,2200.0,2400.0,0001100,0,0,0,50,50,0,0,2072.2,-227.8,51.72,173.94,1.0,107
0.33,3.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2276.5,-23.5,50.31,178.8,0.0,0
0.33,3.0,2200.0,2400.0,0010010,0,0,49,0,0,50,0,2185.5,-114.5,47.59,189.0,1.0,72227
0.33,3.0,2200.0,2400.0,0010100,0,0,39,0,50,0,0,2151.6,-148.4,51.43,174.92,0.0,0
0.33,3.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2079.4,-220.6,49.96,180.06,1.0,98122
0.33,3.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2226.9,-73.1,51.38,175.06,0.0,0
0.33,3.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2217.1,-82.9,49.56,181.49,0.0,0
0.33,3.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2316.0,16.0,53.77,167.28,0.0,0
0.33,3.0,2200.0,2400.0,0101000,0,50,0,50,0,0,0,2240.2,-59.8,51.01,176.36,0.0,0
0.33,3.0,2200.0,2400.0,0110000,0,50,30,0,0,0,0,2180.8,-119.2,50.16,179.32,0.0,0
0.33,3.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2133.1,-166.9,49.69,181.02,0.0,0
0.33,3.0,2200.0,2400.0,1000010,50,0,0,0,0,50,0,2181.2,-118.8,46.78,192.28,1.0,287155
0.33,3.0,2200.0,2400.0,1000100,50,0,0,0,50,0,0,2213.7,-86.3,51.61,174.3,0.0,0
0.33,3.0,2200.0,2400.0,1001000,49,0,0,50,0,0,0,2152.9,-147.1,49.74,180.86,1.0,177419
0.33,3.0,2200.0,2400.0,1010000,50,0,32,0,0,0,0,2157.2,-142.8,49.23,182.73,0.0,0
0.33,3.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2264.7,-35.3,49.95,180.07,1.0,13
0.33,3.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2139.8,-260.2,49.45,181.89,0.0,0
0.33,3.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2158.9,-241.1,52.36,171.8,0.0,0
0.33,3.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,2056.8,-343.2,49.89,180.29,1.0,7381
0.33,3.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2061.3,-338.7,51.87,173.43,0.0,0
0.33,3.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2186.2,-213.8,49.86,180.41,1.0,183088
0.33,3.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,2072.2,-327.8,51.72,173.94,1.0,107
0.33,3.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2276.5,-123.5,50.31,178.8,0.0,0
0.33,3.0,2300.0,2500.0,0010010,0,0,50,0,0,50,0,2240.6,-159.4,47.33,190.06,1.0,72227
0.33,3.0,2300.0,2500.0,0010100,0,0,50,0,50,0,0,2211.8,-188.2,51.41,174.96,0.0,0
0.33,3.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2079.4,-320.6,49.96,180.06,1.0,98122
0.33,3.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2226.9,-173.1,51.38,175.06,0.0,0
0.33,3.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2217.1,-182.9,49.56,181.49,0.0,0
0.33,3.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2316.0,-84.0,53.77,167.28,0.0,0
0.33,3.0,2300.0,2500.0,0101000,0,50,0,50,0,0,0,2240.2,-159.8,51.01,176.36,0.0,0
0.33,3.0,2300.0,2500.0,0110000,0,50,47,0,0,0,0,2264.1,-135.9,50.15,179.36,0.0,0
0.33,3.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2133.1,-266.9,49.69,181.02,0.0,0
0.33,3.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2181.2,-218.8,46.78,192.28,1.0,287155
0.33,3.0,2300.0,2500.0,1000100,50,0,0,0,50,0,0,2213.7,-186.3,51.61,174.3,0.0,0
0.33,3.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2205.1,-194.9,49.42,182.02,1.0,177419
0.33,3.0,2300.0,2500.0,1010000,42,0,46,0,0,0,0,2250.1,-149.9,48.66,184.87,0.0,0
0.33,3.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2264.7,-135.3,49.95,180.07,1.0,13
0.33,3.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2139.8,-360.2,49.45,181.89,0.0,0
0.33,3.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2158.9,-341.1,52.36,171.8,0.0,0
0.33,3.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,2056.8,-443.2,49.89,180.29,1.0,7381
0.33,3.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2061.3,-438.7,51.87,173.43,0.0,0
0.33,3.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2186.2,-313.8,49.86,180.41,1.0,183088
0.33,3.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,2072.2,-427.8,51.72,173.94,1.0,107
0.33,3.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2276.5,-223.5,50.31,178.8,0.0,0
0.33,3.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2240.6,-259.4,47.33,190.06,1.0,72227
0.33,3.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2211.8,-288.2,51.41,174.96,0.0,0
0.33,3.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2079.4,-420.6,49.96,180.06,1.0,98122
0.33,3.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2226.9,-273.1,51.38,175.06,0.0,0
0.33,3.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2217.1,-282.9,49.56,181.49,0.0,0
0.33,3.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2316.0,-184.0,53.77,167.28,0.0,0
0.33,3.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2240.2,-259.8,51.01,176.36,0.0,0
0.33,3.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2277.3,-222.7,50.14,179.39,0.0,0
0.33,3.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2133.1,-366.9,49.69,181.02,0.0,0
0.33,3.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2181.2,-318.8,46.78,192.28,1.0,287155
0.33,3.0,2400.0,2600.0,1000100,50,0,0,0,50,0,0,2213.7,-286.3,51.61,174.3,0.0,0
0.33,3.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2205.1,-294.9,49.42,182.02,1.0,177419
0.33,3.0,2400.0,2600.0,1010000,48,0,45,0,0,0,0,2354.0,-146.0,47.45,189.59,0.0,0
0.33,3.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2264.7,-235.3,49.95,180.07,1.0,13
0.33,3.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2139.8,-460.2,49.45,181.89,0.0,0
0.33,3.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2158.9,-441.1,52.36,171.8,0.0,0
0.33,3.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,2056.8,-543.2,49.89,180.29,1.0,7381
0.33,3.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2061.3,-538.7,51.87,173.43,0.0,0
0.33,3.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2186.2,-413.8,49.86,180.41,1.0,183088
0.33,3.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,2072.2,-527.8,51.72,173.94,1.0,107
0.33,3.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2276.5,-323.5,50.31,178.8,0.0,0
0.33,3.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2240.6,-359.4,47.33,190.06,1.0,72227
0.33,3.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2211.8,-388.2,51.41,174.96,0.0,0
0.33,3.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2079.4,-520.6,49.96,180.06,1.0,98122
0.33,3.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2226.9,-373.1,51.38,175.06,0.0,0
0.33,3.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2217.1,-382.9,49.56,181.49,0.0,0
0.33,3.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2316.0,-284.0,53.77,167.28,0.0,0
0.33,3.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2240.2,-359.8,51.01,176.36,0.0,0
0.33,3.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2277.3,-322.7,50.14,179.39,0.0,0
0.33,3.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2133.1,-466.9,49.69,181.02,0.0,0
0.33,3.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2181.2,-418.8,46.78,192.28,1.0,287155
0.33,3.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2213.7,-386.3,51.61,174.3,0.0,0
0.33,3.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2205.1,-394.9,49.42,182.02,1.0,177419
0.33,3.0,2500.0,2700.0,1010000,50,0,50,0,0,0,0,2529.4,-70.6,47.38,189.87,0.0,0
0.33,3.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2264.7,-335.3,49.95,180.07,1.0,13
0.33,3.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2139.8,-560.2,49.45,181.89,0.0,0
0.33,3.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2158.9,-541.1,52.36,171.8,0.0,0
0.33,3.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,2056.8,-643.2,49.89,180.29,1.0,7381
0.33,3.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2061.3,-638.7,51.87,173.43,0.0,0
0.33,3.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2186.2,-513.8,49.86,180.41,1.0,183088
0.33,3.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,2072.2,-627.8,51.72,173.94,1.0,107
0.33,3.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2276.5,-423.5,50.31,178.8,0.0,0
0.33,3.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2240.6,-459.4,47.33,190.06,1.0,72227
0.33,3.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2211.8,-488.2,51.41,174.96,0.0,0
0.33,3.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2079.4,-620.6,49.96,180.06,1.0,98122
0.33,3.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2226.9,-473.1,51.38,175.06,0.0,0
0.33,3.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2217.1,-482.9,49.56,181.49,0.0,0
0.33,3.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2316.0,-384.0,53.77,167.28,0.0,0
0.33,3.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2240.2,-459.8,51.01,176.36,0.0,0
0.33,3.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2277.3,-422.7,50.14,179.39,0.0,0
0.33,3.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2133.1,-566.9,49.69,181.02,0.0,0
0.33,3.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2181.2,-518.8,46.78,192.28,1.0,287155
0.33,3.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2213.7,-486.3,51.61,174.3,0.0,0
0.33,3.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2205.1,-494.9,49.42,182.02,1.0,177419
0.33,3.0,2600.0,2800.0,1010000,50,0,50,0,0,0,0,2529.4,-170.6,47.38,189.87,0.0,0
0.33,3.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2264.7,-435.3,49.95,180.07,1.0,13
0.33,3.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2139.8,-660.2,49.45,181.89,0.0,0
0.33,3.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2158.9,-641.1,52.36,171.8,0.0,0
0.33,3.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,2056.8,-743.2,49.89,180.29,1.0,7381
0.33,3.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2061.3,-738.7,51.87,173.43,0.0,0
0.33,3.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2186.2,-613.8,49.86,180.41,1.0,183088
0.33,3.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,2072.2,-727.8,51.72,173.94,1.0,107
0.33,3.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2276.5,-523.5,50.31,178.8,0.0,0
0.33,3.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2240.6,-559.4,47.33,190.06,1.0,72227
0.33,3.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2211.8,-588.2,51.41,174.96,0.0,0
0.33,3.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2079.4,-720.6,49.96,180.06,1.0,98122
0.33,3.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2226.9,-573.1,51.38,175.06,0.0,0
0.33,3.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2217.1,-582.9,49.56,181.49,0.0,0
0.33,3.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2316.0,-484.0,53.77,167.28,0.0,0
0.33,3.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2240.2,-559.8,51.01,176.36,0.0,0
0.33,3.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2277.3,-522.7,50.14,179.39,0.0,0
0.33,3.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2133.1,-666.9,49.69,181.02,0.0,0
0.33,3.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2181.2,-618.8,46.78,192.28,1.0,287155
0.33,3.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2213.7,-586.3,51.61,174.3,0.0,0
0.33,3.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2205.1,-594.9,49.42,182.02,1.0,177419
0.33,3.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2529.4,-270.6,47.38,189.87,0.0,0
0.33,3.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2264.7,-535.3,49.95,180.07,1.0,13
0.33,3.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2139.8,-760.2,49.45,181.89,0.0,0
0.33,3.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2158.9,-741.1,52.36,171.8,0.0,0
0.33,3.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,2056.8,-843.2,49.89,180.29,1.0,7381
0.33,3.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2061.3,-838.7,51.87,173.43,0.0,0
0.33,3.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2186.2,-713.8,49.86,180.41,1.0,183088
0.33,3.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,2072.2,-827.8,51.72,173.94,1.0,107
0.33,3.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2276.5,-623.5,50.31,178.8,0.0,0
0.33,3.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2240.6,-659.4,47.33,190.06,1.0,72227
0.33,3.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2211.8,-688.2,51.41,174.96,0.0,0
0.33,3.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2079.4,-820.6,49.96,180.06,1.0,98122
0.33,3.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2226.9,-673.1,51.38,175.06,0.0,0
0.33,3.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2217.1,-682.9,49.56,181.49,0.0,0
0.33,3.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2316.0,-584.0,53.77,167.28,0.0,0
0.33,3.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2240.2,-659.8,51.01,176.36,0.0,0
0.33,3.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2277.3,-622.7,50.14,179.39,0.0,0
0.33,3.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2133.1,-766.9,49.69,181.02,0.0,0
0.33,3.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2181.2,-718.8,46.78,192.28,1.0,287155
0.33,3.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2213.7,-686.3,51.61,174.3,0.0,0
0.33,3.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2205.1,-694.9,49.42,182.02,1.0,177419
0.33,3.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2529.4,-370.6,47.38,189.87,0.0,0
0.33,3.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2264.7,-635.3,49.95,180.07,1.0,13
0.33,3.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2139.8,-860.2,49.45,181.89,0.0,0
0.33,3.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2158.9,-841.1,52.36,171.8,0.0,0
0.33,3.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,2056.8,-943.2,49.89,180.29,1.0,7381
0.33,3.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2061.3,-938.7,51.87,173.43,0.0,0
0.33,3.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2186.2,-813.8,49.86,180.41,1.0,183088
0.33,3.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,2072.2,-927.8,51.72,173.94,1.0,107
0.33,3.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2276.5,-723.5,50.31,178.8,0.0,0
0.33,3.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2240.6,-759.4,47.33,190.06,1.0,72227
0.33,3.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2211.8,-788.2,51.41,174.96,0.0,0
0.33,3.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2079.4,-920.6,49.96,180.06,1.0,98122
0.33,3.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2226.9,-773.1,51.38,175.06,0.0,0
0.33,3.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2217.1,-782.9,49.56,181.49,0.0,0
0.33,3.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2316.0,-684.0,53.77,167.28,0.0,0
0.33,3.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2240.2,-759.8,51.01,176.36,0.0,0
0.33,3.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2277.3,-722.7,50.14,179.39,0.0,0
0.33,3.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2133.1,-866.9,49.69,181.02,0.0,0
0.33,3.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2181.2,-818.8,46.78,192.28,1.0,287155
0.33,3.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2213.7,-786.3,51.61,174.3,0.0,0
0.33,3.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2205.1,-794.9,49.42,182.02,1.0,177419
0.33,3.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2529.4,-470.6,47.38,189.87,0.0,0
0.33,3.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2264.7,-735.3,49.95,180.07,1.0,13
0.33,3.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2139.8,-960.2,49.45,181.89,0.0,0
0.33,3.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2158.9,-941.1,52.36,171.8,0.0,0
0.33,3.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,2056.8,-1043.2,49.89,180.29,1.0,7381
0.33,3.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2061.3,-1038.7,51.87,173.43,0.0,0
0.33,3.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2186.2,-913.8,49.86,180.41,1.0,183088
0.33,3.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,2072.2,-1027.8,51.72,173.94,1.0,107
0.33,3.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2276.5,-823.5,50.31,178.8,0.0,0
0.33,3.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2240.6,-859.4,47.33,190.06,1.0,72227
0.33,3.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2211.8,-888.2,51.41,174.96,0.0,0
0.33,3.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2079.4,-1020.6,49.96,180.06,1.0,98122
0.33,3.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2226.9,-873.1,51.38,175.06,0.0,0
0.33,3.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2217.1,-882.9,49.56,181.49,0.0,0
0.33,3.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2316.0,-784.0,53.77,167.28,0.0,0
0.33,3.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2240.2,-859.8,51.01,176.36,0.0,0
0.33,3.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2277.3,-822.7,50.14,179.39,0.0,0
0.33,3.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2133.1,-966.9,49.69,181.02,0.0,0
0.33,3.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2181.2,-918.8,46.78,192.28,1.0,287155
0.33,3.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2213.7,-886.3,51.61,174.3,0.0,0
0.33,3.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2205.1,-894.9,49.42,182.02,1.0,177419
0.33,3.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2529.4,-570.6,47.38,189.87,0.0,0
0.33,3.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2264.7,-835.3,49.95,180.07,1.0,13
0.33,3.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2139.8,-1060.2,49.45,181.89,0.0,0
0.33,3.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2158.9,-1041.1,52.36,171.8,0.0,0
0.33,3.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,2056.8,-1143.2,49.89,180.29,1.0,7381
0.33,3.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2061.3,-1138.7,51.87,173.43,0.0,0
0.33,3.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2186.2,-1013.8,49.86,180.41,1.0,183088
0.33,3.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,2072.2,-1127.8,51.72,173.94,1.0,107
0.33,3.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2276.5,-923.5,50.31,178.8,0.0,0
0.33,3.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2240.6,-959.4,47.33,190.06,1.0,72227
0.33,3.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2211.8,-988.2,51.41,174.96,0.0,0
0.33,3.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2079.4,-1120.6,49.96,180.06,1.0,98122
0.33,3.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2226.9,-973.1,51.38,175.06,0.0,0
0.33,3.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2217.1,-982.9,49.56,181.49,0.0,0
0.33,3.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2316.0,-884.0,53.77,167.28,0.0,0
0.33,3.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2240.2,-959.8,51.01,176.36,0.0,0
0.33,3.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2277.3,-922.7,50.14,179.39,0.0,0
0.33,3.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2133.1,-1066.9,49.69,181.02,0.0,0
0.33,3.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2181.2,-1018.8,46.78,192.28,1.0,287155
0.33,3.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2213.7,-986.3,51.61,174.3,0.0,0
0.33,3.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2205.1,-994.9,49.42,182.02,1.0,177419
0.33,3.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2529.4,-670.6,47.38,189.87,0.0,0
0.33,3.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2264.7,-935.3,49.95,180.07,1.0,13
0.33,3.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2139.8,-1160.2,49.45,181.89,0.0,0
0.33,3.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2158.9,-1141.1,52.36,171.8,0.0,0
0.33,3.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,2056.8,-1243.2,49.89,180.29,1.0,7381
0.33,3.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2061.3,-1238.7,51.87,173.43,0.0,0
0.33,3.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2186.2,-1113.8,49.86,180.41,1.0,183088
0.33,3.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,2072.2,-1227.8,51.72,173.94,1.0,107
0.33,3.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2276.5,-1023.5,50.31,178.8,0.0,0
0.33,3.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2240.6,-1059.4,47.33,190.06,1.0,72227
0.33,3.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2211.8,-1088.2,51.41,174.96,0.0,0
0.33,3.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2079.4,-1220.6,49.96,180.06,1.0,98122
0.33,3.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2226.9,-1073.1,51.38,175.06,0.0,0
0.33,3.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2217.1,-1082.9,49.56,181.49,0.0,0
0.33,3.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2316.0,-984.0,53.77,167.28,0.0,0
0.33,3.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2240.2,-1059.8,51.01,176.36,0.0,0
0.33,3.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2277.3,-1022.7,50.14,179.39,0.0,0
0.33,3.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2133.1,-1166.9,49.69,181.02,0.0,0
0.33,3.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2181.2,-1118.8,46.78,192.28,1.0,287155
0.33,3.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2213.7,-1086.3,51.61,174.3,0.0,0
0.33,3.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2205.1,-1094.9,49.42,182.02,1.0,177419
0.33,3.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2529.4,-770.6,47.38,189.87,0.0,0
0.33,3.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2264.7,-1035.3,49.95,180.07,1.0,13
0.33,3.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2139.8,-1260.2,49.45,181.89,0.0,0
0.33,3.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2158.9,-1241.1,52.36,171.8,0.0,0
0.33,3.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,2056.8,-1343.2,49.89,180.29,1.0,7381
0.33,3.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2061.3,-1338.7,51.87,173.43,0.0,0
0.33,3.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2186.2,-1213.8,49.86,180.41,1.0,183088
0.33,3.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,2072.2,-1327.8,51.72,173.94,1.0,107
0.33,3.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2276.5,-1123.5,50.31,178.8,0.0,0
0.33,3.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2240.6,-1159.4,47.33,190.06,1.0,72227
0.33,3.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2211.8,-1188.2,51.41,174.96,0.0,0
0.33,3.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2079.4,-1320.6,49.96,180.06,1.0,98122
0.33,3.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2226.9,-1173.1,51.38,175.06,0.0,0
0.33,3.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2217.1,-1182.9,49.56,181.49,0.0,0
0.33,3.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2316.0,-1084.0,53.77,167.28,0.0,0
0.33,3.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2240.2,-1159.8,51.01,176.36,0.0,0
0.33,3.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2277.3,-1122.7,50.14,179.39,0.0,0
0.33,3.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2133.1,-1266.9,49.69,181.02,0.0,0
0.33,3.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2181.2,-1218.8,46.78,192.28,1.0,287155
0.33,3.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2213.7,-1186.3,51.61,174.3,0.0,0
0.33,3.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2205.1,-1194.9,49.42,182.02,1.0,177419
0.33,3.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2529.4,-870.6,47.38,189.87,0.0,0
0.33,3.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2264.7,-1135.3,49.95,180.07,1.0,13
0.33,3.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2139.8,-1360.2,49.45,181.89,0.0,0
0.33,3.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2158.9,-1341.1,52.36,171.8,0.0,0
0.33,3.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,2056.8,-1443.2,49.89,180.29,1.0,7381
0.33,3.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2061.3,-1438.7,51.87,173.43,0.0,0
0.33,3.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2186.2,-1313.8,49.86,180.41,1.0,183088
0.33,3.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,2072.2,-1427.8,51.72,173.94,1.0,107
0.33,3.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2276.5,-1223.5,50.31,178.8,0.0,0
0.33,3.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2240.6,-1259.4,47.33,190.06,1.0,72227
0.33,3.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2211.8,-1288.2,51.41,174.96,0.0,0
0.33,3.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2079.4,-1420.6,49.96,180.06,1.0,98122
0.33,3.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2226.9,-1273.1,51.38,175.06,0.0,0
0.33,3.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2217.1,-1282.9,49.56,181.49,0.0,0
0.33,3.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2316.0,-1184.0,53.77,167.28,0.0,0
0.33,3.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2240.2,-1259.8,51.01,176.36,0.0,0
0.33,3.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2277.3,-1222.7,50.14,179.39,0.0,0
0.33,3.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2133.1,-1366.9,49.69,181.02,0.0,0
0.33,3.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2181.2,-1318.8,46.78,192.28,1.0,287155
0.33,3.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2213.7,-1286.3,51.61,174.3,0.0,0
0.33,3.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2205.1,-1294.9,49.42,182.02,1.0,177419
0.33,3.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2529.4,-970.6,47.38,189.87,0.0,0
0.33,3.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2264.7,-1235.3,49.95,180.07,1.0,13
0.33,3.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2139.8,-1460.2,49.45,181.89,0.0,0
0.33,3.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2158.9,-1441.1,52.36,171.8,0.0,0
0.33,3.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,2056.8,-1543.2,49.89,180.29,1.0,7381
0.33,3.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2061.3,-1538.7,51.87,173.43,0.0,0
0.33,3.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2186.2,-1413.8,49.86,180.41,1.0,183088
0.33,3.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,2072.2,-1527.8,51.72,173.94,1.0,107
0.33,3.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2276.5,-1323.5,50.31,178.8,0.0,0
0.33,3.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2240.6,-1359.4,47.33,190.06,1.0,72227
0.33,3.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2211.8,-1388.2,51.41,174.96,0.0,0
0.33,3.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2079.4,-1520.6,49.96,180.06,1.0,98122
0.33,3.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2226.9,-1373.1,51.38,175.06,0.0,0
0.33,3.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2217.1,-1382.9,49.56,181.49,0.0,0
0.33,3.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2316.0,-1284.0,53.77,167.28,0.0,0
0.33,3.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2240.2,-1359.8,51.01,176.36,0.0,0
0.33,3.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2277.3,-1322.7,50.14,179.39,0.0,0
0.33,3.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2133.1,-1466.9,49.69,181.02,0.0,0
0.33,3.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2181.2,-1418.8,46.78,192.28,1.0,287155
0.33,3.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2213.7,-1386.3,51.61,174.3,0.0,0
0.33,3.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2205.1,-1394.9,49.42,182.02,1.0,177419
0.33,3.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2529.4,-1070.6,47.38,189.87,0.0,0
0.33,3.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2264.7,-1335.3,49.95,180.07,1.0,13
0.33,3.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2139.8,-1560.2,49.45,181.89,0.0,0
0.33,3.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2158.9,-1541.1,52.36,171.8,0.0,0
0.33,3.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,2056.8,-1643.2,49.89,180.29,1.0,7381
0.33,3.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2061.3,-1638.7,51.87,173.43,0.0,0
0.33,3.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2186.2,-1513.8,49.86,180.41,1.0,183088
0.33,3.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,2072.2,-1627.8,51.72,173.94,1.0,107
0.33,3.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2276.5,-1423.5,50.31,178.8,0.0,0
0.33,3.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2240.6,-1459.4,47.33,190.06,1.0,72227
0.33,3.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2211.8,-1488.2,51.41,174.96,0.0,0
0.33,3.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2079.4,-1620.6,49.96,180.06,1.0,98122
0.33,3.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2226.9,-1473.1,51.38,175.06,0.0,0
0.33,3.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2217.1,-1482.9,49.56,181.49,0.0,0
0.33,3.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2316.0,-1384.0,53.77,167.28,0.0,0
0.33,3.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2240.2,-1459.8,51.01,176.36,0.0,0
0.33,3.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2277.3,-1422.7,50.14,179.39,0.0,0
0.33,3.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2133.1,-1566.9,49.69,181.02,0.0,0
0.33,3.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2181.2,-1518.8,46.78,192.28,1.0,287155
0.33,3.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2213.7,-1486.3,51.61,174.3,0.0,0
0.33,3.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2205.1,-1494.9,49.42,182.02,1.0,177419
0.33,3.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2529.4,-1170.6,47.38,189.87,0.0,0
0.33,3.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2264.7,-1435.3,49.95,180.07,1.0,13
0.33,3.0,2100.0,2300.0,0000111,0,0,0,0,39,50,50,2341.7,141.7,50.23,179.07,0.0,0
0.33,3.0,2100.0,2300.0,0001011,0,0,0,36,0,50,50,2348.5,148.5,51.37,175.09,1.0,38890
0.33,3.0,2100.0,2300.0,0001101,0,0,0,30,47,0,50,2346.5,146.5,52.84,170.24,0.0,0
0.33,3.0,2100.0,2300.0,0001110,0,0,0,43,50,50,0,2303.5,103.5,51.27,175.45,1.0,43074
0.33,3.0,2100.0,2300.0,0010011,0,0,33,0,0,50,50,2327.4,127.4,49.55,181.56,1.0,27394
0.33,3.0,2100.0,2300.0,0010110,0,0,39,0,50,50,0,2342.8,142.8,50.6,177.77,1.0,752
0.33,3.0,2100.0,2300.0,0011001,0,0,37,50,0,0,50,2344.8,144.8,52.03,172.9,1.0,43600
0.33,3.0,2100.0,2300.0,0011010,0,0,30,32,0,50,0,2328.6,128.6,47.9,187.78,1.0,16794
0.33,3.0,2100.0,2300.0,0011100,0,0,30,50,50,0,0,2259.3,59.3,52.03,172.87,1.0,20018
0.33,3.0,2100.0,2300.0,0100011,0,33,0,0,0,50,50,2343.2,143.2,49.4,182.08,0.0,0
0.33,3.0,2100.0,2300.0,0100101,0,31,0,0,50,0,50,2346.7,146.7,53.57,167.9,0.0,0
0.33,3.0,2100.0,2300.0,0100110,0,34,0,0,50,50,0,2349.9,149.9,51.87,173.42,0.0,0
0.33,3.0,2100.0,2300.0,0101001,0,31,0,50,0,0,50,2341.3,141.3,51.93,173.21,0.0,0
0.33,3.0,2100.0,2300.0,0101010,0,43,0,38,0,50,0,2337.8,137.8,50.63,177.66,1.0,70128
0.33,3.0,2100.0,2300.0,0101100,0,39,0,30,50,0,0,2348.9,148.9,53.51,168.1,0.0,0
0.33,3.0,2100.0,2300.0,0110001,0,38,30,0,0,0,50,2346.2,146.2,50.63,177.67,0.0,0
0.33,3.0,2100.0,2300.0,0110010,0,49,31,0,0,50,0,2346.2,146.2,49.67,181.09,1.0,82146
0.33,3.0,2100.0,2300.0,0110100,0,34,31,0,50,0,0,2348.4,148.4,53.14,169.28,0.0,0
0.33,3.0,2100.0,2300.0,0111000,0,46,30,48,0,0,0,2346.9,146.9,50.87,176.81,1.0,60629
0.33,3.0,2100.0,2300.0,1000011,44,0,0,0,0,50,50,2329.0,129.0,49.1,183.22,1.0,160983
0.33,3.0,2100.0,2300.0,1000101,30,0,0,0,44,0,50,2343.6,143.6,51.91,173.29,0.0,0
0.33,3.0,2100.0,2300.0,1000110,41,0,0,0,50,50,0,2326.6,126.6,50.86,176.85,1.0,51601
0.33,3.0,2100.0,2300.0,1001001,43,0,0,50,0,0,50,2341.8,141.8,51.6,174.31,1.0,42856
0.33,3.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2225.7,25.7,48.47,185.57,1.0,55145
0.33,3.0,2100.0,2300.0,1001100,50,0,0,30,50,0,0,2339.5,139.5,52.4,171.66,1.0,42078
0.33,3.0,2100.0,2300.0,1010001,30,0,33,0,0,0,50,2343.7,143.7,50.21,179.14,0.0,0
0.33,3.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2315.0,115.0,46.71,192.58,1.0,1849
0.33,3.0,2100.0,2300.0,1010100,38,0,30,0,50,0,0,2348.4,148.4,52.14,172.53,0.0,0
0.33,3.0,2100.0,2300.0,1011000,30,0,30,39,0,0,0,2053.4,-146.6,49.85,180.44,1.0,4513
0.33,3.0,2100.0,2300.0,1100001,30,43,0,0,0,0,50,2349.4,149.4,50.39,178.52,0.0,0
0.33,3.0,2100.0,2300.0,1100010,30,50,0,0,0,50,0,2345.4,145.4,49.55,181.53,1.0,267341
0.33,3.0,2100.0,2300.0,1100100,30,33,0,0,50,0,0,2344.8,144.8,53.1,169.39,0.0,0
0.33,3.0,2100.0,2300.0,1101000,30,50,0,48,0,0,0,2344.8,144.8,50.75,177.26,1.0,188512
0.33,3.0,2100.0,2300.0,1110000,30,50,31,0,0,0,0,2349.4,149.4,50.29,178.88,0.0,0
0.33,3.0,2200.0,2400.0,0000111,0,0,0,0,50,50,50,2434.5,134.5,51.04,176.25,0.0,0
0.33,3.0,2200.0,2400.0,0001011,0,0,0,43,0,50,50,2433.4,133.4,51.77,173.76,1.0,38890
0.33,3.0,2200.0,2400.0,0001101,0,0,0,43,50,0,50,2448.7,148.7,53.3,168.78,0.0,0
0.33,3.0,2200.0,2400.0,0001110,0,0,0,43,50,50,0,2303.5,3.5,51.27,175.45,1.0,43074
