Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.33,3.0,2200.0,2400.0,0010011,0,0,33,0,0,50,50,2327.4,27.4,49.55,181.56,1.0,27394
0.33,3.0,2200.0,2400.0,0010110,0,0,44,0,50,50,0,2447.7,147.7,50.8,177.08,1.0,752
0.33,3.0,2200.0,2400.0,0011001,0,0,42,50,0,0,50,2397.9,97.9,52.05,172.81,1.0,43600
0.33,3.0,2200.0,2400.0,0011010,0,0,30,33,0,50,0,2352.3,52.3,47.91,187.75,1.0,16794
0.33,3.0,2200.0,2400.0,0011100,0,0,30,50,50,0,0,2259.3,-40.7,52.03,172.87,1.0,20018
0.33,3.0,2200.0,2400.0,0100011,0,41,0,0,0,50,50,2440.5,140.5,49.94,180.13,0.0,0
0.33,3.0,2200.0,2400.0,0100101,0,43,0,0,50,0,50,2449.9,149.9,54.22,165.9,0.0,0
0.33,3.0,2200.0,2400.0,0100110,0,45,0,0,50,50,0,2442.3,142.3,52.86,170.19,0.0,0
0.33,3.0,2200.0,2400.0,0101001,0,38,0,50,0,0,50,2448.7,148.7,52.16,172.46,0.0,0
0.33,3.0,2200.0,2400.0,0101010,0,49,0,33,0,50,0,2450.0,150.0,50.83,176.96,1.0,70128
0.33,3.0,2200.0,2400.0,0101100,0,50,0,30,50,0,0,2448.6,148.6,54.01,166.54,0.0,0
0.33,3.0,2200.0,2400.0,0110001,0,48,30,0,0,0,50,2447.5,147.5,51.17,175.79,0.0,0
0.33,3.0,2200.0,2400.0,0110010,0,50,37,0,0,50,0,2448.7,148.7,50.02,179.84,1.0,82146
0.33,3.0,2200.0,2400.0,0110100,0,50,33,0,50,0,0,2444.4,144.4,54.18,166.04,0.0,0
0.33,3.0,2200.0,2400.0,0111000,0,50,30,44,0,0,0,2397.1,97.1,51.07,176.14,1.0,60629
0.33,3.0,2200.0,2400.0,1000011,46,0,0,0,0,50,50,2384.8,84.8,49.3,182.47,1.0,160983
0.33,3.0,2200.0,2400.0,1000101,36,0,0,0,50,0,50,2444.6,144.6,52.62,170.96,0.0,0
0.33,3.0,2200.0,2400.0,1000110,44,0,0,0,50,50,0,2433.3,133.3,51.44,174.85,1.0,51601
0.33,3.0,2200.0,2400.0,1001001,48,0,0,48,0,0,50,2447.9,147.9,51.65,174.15,1.0,42856
0.33,3.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2225.7,-74.3,48.47,185.57,1.0,55145
0.33,3.0,2200.0,2400.0,1001100,50,0,0,30,50,0,0,2339.5,39.5,52.4,171.66,1.0,42078
0.33,3.0,2200.0,2400.0,1010001,31,0,42,0,0,0,50,2449.7,149.7,50.47,178.24,0.0,0
0.33,3.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2315.0,15.0,46.71,192.58,1.0,1849
0.33,3.0,2200.0,2400.0,1010100,45,0,31,0,50,0,0,2446.2,146.2,52.52,171.26,0.0,0
0.33,3.0,2200.0,2400.0,1011000,30,0,30,47,0,0,0,2155.5,-144.5,49.18,182.9,1.0,4513
0.33,3.0,2200.0,2400.0,1100001,30,50,0,0,0,0,50,2427.9,127.9,50.9,176.72,0.0,0
0.33,3.0,2200.0,2400.0,1100010,38,50,0,0,0,50,0,2446.9,146.9,49.95,180.08,1.0,267341
0.33,3.0,2200.0,2400.0,1100100,30,45,0,0,50,0,0,2447.2,147.2,53.85,167.05,0.0,0
0.33,3.0,2200.0,2400.0,1101000,34,50,0,50,0,0,0,2413.0,113.0,50.78,177.14,1.0,188512
0.33,3.0,2200.0,2400.0,1110000,43,50,30,0,0,0,0,2446.2,146.2,50.9,176.73,0.0,0
0.33,3.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2434.5,34.5,51.04,176.25,0.0,0
0.33,3.0,2300.0,2500.0,0001011,0,0,0,45,0,50,50,2469.8,69.8,51.84,173.53,1.0,38890
0.33,3.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2485.6,85.6,53.38,168.5,0.0,0
0.33,3.0,2300.0,2500.0,0001110,0,0,0,43,50,50,0,2303.5,-96.5,51.27,175.45,1.0,43074
0.33,3.0,2300.0,2500.0,0010011,0,0,33,0,0,50,50,2327.4,-72.6,49.55,181.56,1.0,27394
0.33,3.0,2300.0,2500.0,0010110,0,0,47,0,50,50,0,2520.7,120.7,50.91,176.67,1.0,752
0.33,3.0,2300.0,2500.0,0011001,0,0,42,50,0,0,50,2397.9,-2.1,52.05,172.81,1.0,43600
0.33,3.0,2300.0,2500.0,0011010,0,0,30,33,0,50,0,2352.3,-47.7,47.91,187.75,1.0,16794
0.33,3.0,2300.0,2500.0,0011100,0,0,30,50,50,0,0,2259.3,-140.7,52.03,172.87,1.0,20018
0.33,3.0,2300.0,2500.0,0100011,0,49,0,0,0,50,50,2543.4,143.4,50.59,177.8,0.0,0
0.33,3.0,2300.0,2500.0,0100101,0,50,0,0,50,0,50,2507.3,107.3,54.63,164.67,0.0,0
0.33,3.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2486.9,86.9,53.36,168.57,0.0,0
0.33,3.0,2300.0,2500.0,0101001,0,50,0,40,0,0,50,2545.7,145.7,52.4,171.66,0.0,0
0.33,3.0,2300.0,2500.0,0101010,0,50,0,37,0,50,0,2548.3,148.3,50.9,176.74,1.0,70128
0.33,3.0,2300.0,2500.0,0101100,0,50,0,38,50,0,0,2479.4,79.4,54.02,166.52,0.0,0
0.33,3.0,2300.0,2500.0,0110001,0,50,39,0,0,0,50,2546.5,146.5,51.43,174.9,0.0,0
0.33,3.0,2300.0,2500.0,0110010,0,50,38,0,0,50,0,2469.7,69.7,50.04,179.75,1.0,82146
0.33,3.0,2300.0,2500.0,0110100,0,50,46,0,50,0,0,2489.7,89.7,54.22,165.9,0.0,0
0.33,3.0,2300.0,2500.0,0111000,0,50,30,44,0,0,0,2397.1,-2.9,51.07,176.14,1.0,60629
0.33,3.0,2300.0,2500.0,1000011,47,0,0,0,0,50,50,2450.5,50.5,49.43,181.99,1.0,160983
0.33,3.0,2300.0,2500.0,1000101,48,0,0,0,50,0,50,2548.0,148.0,53.04,169.59,0.0,0
0.33,3.0,2300.0,2500.0,1000110,46,0,0,0,49,50,0,2519.2,119.2,51.81,173.63,1.0,51601
0.33,3.0,2300.0,2500.0,1001001,47,0,0,50,0,0,50,2469.2,69.2,51.67,174.09,1.0,42856
0.33,3.0,2300.0,2500.0,1001010,30,0,0,32,0,50,0,2253.8,-146.2,48.35,186.03,1.0,55145
0.33,3.0,2300.0,2500.0,1001100,50,0,0,30,50,0,0,2339.5,-60.5,52.4,171.66,1.0,42078
0.33,3.0,2300.0,2500.0,1010001,30,0,43,0,0,0,50,2450.9,50.9,50.47,178.22,0.0,0
0.33,3.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2315.0,-85.0,46.71,192.58,1.0,1849
0.33,3.0,2300.0,2500.0,1010100,50,0,30,0,50,0,0,2541.5,141.5,52.82,170.29,0.0,0
0.33,3.0,2300.0,2500.0,1011000,31,0,30,50,0,0,0,2255.0,-145.0,48.84,184.18,1.0,4513
0.33,3.0,2300.0,2500.0,1100001,45,50,0,0,0,0,50,2549.8,149.8,51.02,176.32,0.0,0
0.33,3.0,2300.0,2500.0,1100010,41,50,0,0,0,50,0,2490.4,90.4,50.1,179.56,1.0,267341
0.33,3.0,2300.0,2500.0,1100100,44,50,0,0,50,0,0,2546.9,146.9,54.31,165.62,0.0,0
0.33,3.0,2300.0,2500.0,1101000,42,50,0,49,0,0,0,2547.3,147.3,50.82,177.01,1.0,188512
0.33,3.0,2300.0,2500.0,1110000,49,50,31,0,0,0,0,2546.2,146.2,51.14,175.9,0.0,0
0.33,3.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2434.5,-65.5,51.04,176.25,0.0,0
0.33,3.0,2400.0,2600.0,0001011,0,0,0,45,0,50,50,2469.8,-30.2,51.84,173.53,1.0,38890
0.33,3.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2485.6,-14.4,53.38,168.5,0.0,0
0.33,3.0,2400.0,2600.0,0001110,0,0,0,45,50,50,0,2355.9,-144.1,51.17,175.79,1.0,43074
0.33,3.0,2400.0,2600.0,0010011,0,0,36,0,0,50,50,2354.6,-145.4,49.51,181.69,1.0,27394
0.33,3.0,2400.0,2600.0,0010110,0,0,47,0,50,50,0,2520.7,20.7,50.91,176.67,1.0,752
0.33,3.0,2400.0,2600.0,0011001,0,0,42,50,0,0,50,2397.9,-102.1,52.05,172.81,1.0,43600
0.33,3.0,2400.0,2600.0,0011010,0,0,30,33,0,50,0,2352.3,-147.7,47.91,187.75,1.0,16794
0.33,3.0,2400.0,2600.0,0011100,0,0,40,45,50,0,0,2352.6,-147.4,51.93,173.21,1.0,20018
0.33,3.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2555.7,55.7,50.67,177.53,0.0,0
0.33,3.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2507.3,7.3,54.63,164.67,0.0,0
0.33,3.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2486.9,-13.1,53.36,168.57,0.0,0
0.33,3.0,2400.0,2600.0,0101001,0,50,0,50,0,0,50,2622.3,122.3,52.69,170.73,0.0,0
0.33,3.0,2400.0,2600.0,0101010,0,50,0,39,0,50,0,2584.0,84.0,50.91,176.69,1.0,70128
0.33,3.0,2400.0,2600.0,0101100,0,50,0,38,50,0,0,2479.4,-20.6,54.02,166.52,0.0,0
0.33,3.0,2400.0,2600.0,0110001,0,50,50,0,0,0,50,2637.1,137.1,51.59,174.37,0.0,0
0.33,3.0,2400.0,2600.0,0110010,0,50,38,0,0,50,0,2469.7,-30.3,50.04,179.75,1.0,82146
0.33,3.0,2400.0,2600.0,0110100,0,50,46,0,50,0,0,2489.7,-10.3,54.22,165.9,0.0,0
0.33,3.0,2400.0,2600.0,0111000,0,50,30,44,0,0,0,2397.1,-102.9,51.07,176.14,1.0,60629
0.33,3.0,2400.0,2600.0,1000011,47,0,0,0,0,50,50,2450.5,-49.5,49.43,181.99,1.0,160983
0.33,3.0,2400.0,2600.0,1000101,50,0,0,0,50,0,50,2571.1,71.1,53.16,169.21,0.0,0
0.33,3.0,2400.0,2600.0,1000110,47,0,0,0,50,50,0,2629.9,129.9,52.21,172.29,1.0,51601
0.33,3.0,2400.0,2600.0,1001001,47,0,0,50,0,0,50,2469.2,-30.8,51.67,174.09,1.0,42856
0.33,3.0,2400.0,2600.0,1001010,34,0,0,34,0,50,0,2354.0,-146.0,48.09,187.05,1.0,55145
0.33,3.0,2400.0,2600.0,1001100,50,0,0,33,50,0,0,2351.6,-148.4,52.37,171.78,1.0,42078
0.33,3.0,2400.0,2600.0,1010001,30,0,43,0,0,0,50,2450.9,-49.1,50.47,178.22,0.0,0
0.33,3.0,2400.0,2600.0,1010010,46,0,30,0,0,50,0,2646.2,146.2,46.71,192.56,1.0,1849
0.33,3.0,2400.0,2600.0,1010100,50,0,35,0,50,0,0,2620.3,120.3,52.93,169.96,0.0,0
0.33,3.0,2400.0,2600.0,1011000,34,0,30,50,0,0,0,2356.5,-143.5,48.59,185.13,1.0,4513
0.33,3.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2603.8,103.8,51.14,175.91,0.0,0
0.33,3.0,2400.0,2600.0,1100010,41,50,0,0,0,50,0,2490.4,-9.6,50.1,179.56,1.0,267341
0.33,3.0,2400.0,2600.0,1100100,50,50,0,0,50,0,0,2578.0,78.0,54.45,165.2,0.0,0
0.33,3.0,2400.0,2600.0,1101000,47,50,0,45,0,0,0,2582.2,82.2,50.87,176.83,1.0,188512
0.33,3.0,2400.0,2600.0,1110000,50,50,30,0,0,0,0,2554.1,54.1,51.16,175.81,0.0,0
0.33,3.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2434.5,-165.5,51.04,176.25,0.0,0
0.33,3.0,2500.0,2700.0,0001011,0,0,0,45,0,50,50,2469.8,-130.2,51.84,173.53,1.0,38890
0.33,3.0,2500.0,2700.0,0001101,0,0,0,50,50,0,50,2485.6,-114.4,53.38,168.5,0.0,0
0.33,3.0,2500.0,2700.0,0001110,0,0,0,48,50,50,0,2471.7,-128.3,50.81,177.05,1.0,43074
0.33,3.0,2500.0,2700.0,0010011,0,0,46,0,0,50,50,2519.7,-80.3,49.4,182.09,1.0,27394
0.33,3.0,2500.0,2700.0,0010110,0,0,47,0,50,50,0,2520.7,-79.3,50.91,176.67,1.0,752
0.33,3.0,2500.0,2700.0,0011001,0,0,46,50,0,0,50,2454.4,-145.6,51.91,173.3,1.0,43600
0.33,3.0,2500.0,2700.0,0011010,0,0,30,39,0,50,0,2490.0,-110.0,47.89,187.83,1.0,16794
0.33,3.0,2500.0,2700.0,0011100,0,0,43,50,50,0,0,2456.2,-143.8,51.67,174.08,1.0,20018
0.33,3.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2555.7,-44.3,50.67,177.53,0.0,0
0.33,3.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2507.3,-92.7,54.63,164.67,0.0,0
0.33,3.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2486.9,-113.1,53.36,168.57,0.0,0
0.33,3.0,2500.0,2700.0,0101001,0,50,0,50,0,0,50,2622.3,22.3,52.69,170.73,0.0,0
0.33,3.0,2500.0,2700.0,0101010,0,50,0,39,0,50,0,2584.0,-16.0,50.91,176.69,1.0,70128
0.33,3.0,2500.0,2700.0,0101100,0,50,0,38,50,0,0,2479.4,-120.6,54.02,166.52,0.0,0
0.33,3.0,2500.0,2700.0,0110001,0,50,50,0,0,0,50,2637.1,37.1,51.59,174.37,0.0,0
0.33,3.0,2500.0,2700.0,0110010,0,50,38,0,0,50,0,2469.7,-130.3,50.04,179.75,1.0,82146
0.33,3.0,2500.0,2700.0,0110100,0,50,46,0,50,0,0,2489.7,-110.3,54.22,165.9,0.0,0
0.33,3.0,2500.0,2700.0,0111000,0,50,32,50,0,0,0,2452.3,-147.7,51.05,176.22,1.0,60629
0.33,3.0,2500.0,2700.0,1000011,47,0,0,0,0,50,50,2450.5,-149.5,49.43,181.99,1.0,160983
0.33,3.0,2500.0,2700.0,1000101,50,0,0,0,50,0,50,2571.1,-28.9,53.16,169.21,0.0,0
0.33,3.0,2500.0,2700.0,1000110,48,0,0,0,50,50,0,2722.7,122.7,52.22,172.25,1.0,51601
0.33,3.0,2500.0,2700.0,1001001,47,0,0,50,0,0,50,2469.2,-130.8,51.67,174.09,1.0,42856
0.33,3.0,2500.0,2700.0,1001010,47,0,0,37,0,50,0,2749.2,149.2,48.16,186.79,1.0,55145
0.33,3.0,2500.0,2700.0,1001100,50,0,0,44,50,0,0,2528.8,-71.2,52.34,171.88,1.0,42078
0.33,3.0,2500.0,2700.0,1010001,30,0,43,0,0,0,50,2450.9,-149.1,50.47,178.22,0.0,0
0.33,3.0,2500.0,2700.0,1010010,48,0,32,0,0,50,0,2748.2,148.2,47.18,190.64,1.0,1849
0.33,3.0,2500.0,2700.0,1010100,50,0,37,0,50,0,0,2677.1,77.1,52.94,169.91,0.0,0
0.33,3.0,2500.0,2700.0,1011000,37,0,30,49,0,0,0,2456.0,-144.0,48.36,186.01,1.0,4513
0.33,3.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2603.8,3.8,51.14,175.91,0.0,0
0.33,3.0,2500.0,2700.0,1100010,41,50,0,0,0,50,0,2490.4,-109.6,50.1,179.56,1.0,267341
0.33,3.0,2500.0,2700.0,1100100,50,50,0,0,50,0,0,2578.0,-22.0,54.45,165.2,0.0,0
0.33,3.0,2500.0,2700.0,1101000,47,50,0,45,0,0,0,2582.2,-17.8,50.87,176.83,1.0,188512
0.33,3.0,2500.0,2700.0,1110000,50,50,30,0,0,0,0,2554.1,-45.9,51.16,175.81,0.0,0
0.33,3.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2434.5,-265.5,51.04,176.25,0.0,0
0.33,3.0,2600.0,2800.0,0001011,0,0,0,49,0,50,50,2575.9,-124.1,51.53,174.57,1.0,38890
0.33,3.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2485.6,-214.4,53.38,168.5,0.0,0
0.33,3.0,2600.0,2800.0,0001110,0,0,0,50,50,50,0,2541.3,-158.7,50.34,178.7,1.0,43074
0.33,3.0,2600.0,2800.0,0010011,0,0,47,0,0,50,50,2563.5,-136.5,49.38,182.18,1.0,27394
0.33,3.0,2600.0,2800.0,0010110,0,0,49,0,50,50,0,2576.6,-123.4,50.73,177.33,1.0,752
0.33,3.0,2600.0,2800.0,0011001,0,0,50,50,0,0,50,2548.7,-151.3,51.43,174.89,1.0,43600
0.33,3.0,2600.0,2800.0,0011010,0,0,30,42,0,50,0,2550.4,-149.6,47.88,187.88,1.0,16794
0.33,3.0,2600.0,2800.0,0011100,0,0,50,50,50,0,0,2545.3,-154.7,51.07,176.14,1.0,20018
0.33,3.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2555.7,-144.3,50.67,177.53,0.0,0
0.33,3.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2507.3,-192.7,54.63,164.67,0.0,0
0.33,3.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2486.9,-213.1,53.36,168.57,0.0,0
0.33,3.0,2600.0,2800.0,0101001,0,50,0,50,0,0,50,2622.3,-77.7,52.69,170.73,0.0,0
0.33,3.0,2600.0,2800.0,0101010,0,50,0,39,0,50,0,2584.0,-116.0,50.91,176.69,1.0,70128
0.33,3.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2518.7,-181.3,53.97,166.69,0.0,0
0.33,3.0,2600.0,2800.0,0110001,0,50,50,0,0,0,50,2637.1,-62.9,51.59,174.37,0.0,0
0.33,3.0,2600.0,2800.0,0110010,0,50,42,0,0,50,0,2577.8,-122.2,49.04,183.44,1.0,82146
0.33,3.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2506.9,-193.1,54.22,165.9,0.0,0
0.33,3.0,2600.0,2800.0,0111000,0,50,40,50,0,0,0,2557.6,-142.4,50.94,176.59,1.0,60629
0.33,3.0,2600.0,2800.0,1000011,49,0,0,0,0,50,50,2591.7,-108.3,48.96,183.73,1.0,160983
0.33,3.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2571.1,-128.9,53.16,169.21,0.0,0
0.33,3.0,2600.0,2800.0,1000110,48,0,0,0,50,50,0,2722.7,22.7,52.22,172.25,1.0,51601
0.33,3.0,2600.0,2800.0,1001001,48,0,0,50,0,0,50,2550.7,-149.3,51.57,174.41,1.0,42856
0.33,3.0,2600.0,2800.0,1001010,50,0,0,31,0,50,0,2847.7,147.7,48.45,185.64,1.0,55145
0.33,3.0,2600.0,2800.0,1001100,50,0,0,45,50,0,0,2569.5,-130.5,52.32,171.93,1.0,42078
0.33,3.0,2600.0,2800.0,1010001,47,0,33,0,0,0,50,2554.5,-145.5,50.29,178.87,0.0,0
0.33,3.0,2600.0,2800.0,1010010,50,0,34,0,0,50,0,2846.4,146.4,47.53,189.26,1.0,1849
0.33,3.0,2600.0,2800.0,1010100,50,0,37,0,50,0,0,2677.1,-22.9,52.94,169.91,0.0,0
0.33,3.0,2600.0,2800.0,1011000,50,0,43,39,0,0,0,2846.4,146.4,48.8,184.34,1.0,4513
0.33,3.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2603.8,-96.2,51.14,175.91,0.0,0
0.33,3.0,2600.0,2800.0,1100010,44,50,0,0,0,50,0,2581.4,-118.6,49.3,182.47,1.0,267341
0.33,3.0,2600.0,2800.0,1100100,50,50,0,0,50,0,0,2578.0,-122.0,54.45,165.2,0.0,0
0.33,3.0,2600.0,2800.0,1101000,47,50,0,45,0,0,0,2582.2,-117.8,50.87,176.83,1.0,188512
0.33,3.0,2600.0,2800.0,1110000,50,50,30,0,0,0,0,2554.1,-145.9,51.16,175.81,0.0,0
0.33,3.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2434.5,-365.5,51.04,176.25,0.0,0
0.33,3.0,2700.0,2900.0,0001011,0,0,0,50,0,50,50,2620.8,-179.2,51.41,174.96,1.0,38890
0.33,3.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2485.6,-314.4,53.38,168.5,0.0,0
0.33,3.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2541.3,-258.7,50.34,178.7,1.0,43074
0.33,3.0,2700.0,2900.0,0010011,0,0,49,0,0,50,50,2673.2,-126.8,49.31,182.43,1.0,27394
0.33,3.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2603.3,-196.7,50.55,177.96,1.0,752
0.33,3.0,2700.0,2900.0,0011001,0,0,50,50,0,0,50,2548.7,-251.3,51.43,174.89,1.0,43600
0.33,3.0,2700.0,2900.0,0011010,0,0,30,49,0,50,0,2659.4,-140.6,47.85,187.99,1.0,16794
0.33,3.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2545.3,-254.7,51.07,176.14,1.0,20018
0.33,3.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2555.7,-244.3,50.67,177.53,0.0,0
0.33,3.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2507.3,-292.7,54.63,164.67,0.0,0
0.33,3.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2486.9,-313.1,53.36,168.57,0.0,0
0.33,3.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2622.3,-177.7,52.69,170.73,0.0,0
0.33,3.0,2700.0,2900.0,0101010,0,50,0,43,0,50,0,2658.7,-141.3,50.63,177.65,1.0,70128
0.33,3.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2518.7,-281.3,53.97,166.69,0.0,0
0.33,3.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2637.1,-162.9,51.59,174.37,0.0,0
0.33,3.0,2700.0,2900.0,0110010,0,50,45,0,0,50,0,2671.0,-129.0,48.05,187.21,1.0,82146
0.33,3.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2506.9,-293.1,54.22,165.9,0.0,0
0.33,3.0,2700.0,2900.0,0111000,0,50,49,50,0,0,0,2660.0,-140.0,48.43,185.74,1.0,60629
0.33,3.0,2700.0,2900.0,1000011,50,0,0,0,0,50,50,2631.1,-168.9,48.47,185.59,1.0,160983
0.33,3.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2571.1,-228.9,53.16,169.21,0.0,0
0.33,3.0,2700.0,2900.0,1000110,48,0,0,0,50,50,0,2722.7,-77.3,52.22,172.25,1.0,51601
0.33,3.0,2700.0,2900.0,1001001,50,0,0,50,0,0,50,2670.3,-129.7,51.16,175.81,1.0,42856
0.33,3.0,2700.0,2900.0,1001010,50,0,0,35,0,50,0,2938.3,138.3,48.74,184.54,1.0,55145
0.33,3.0,2700.0,2900.0,1001100,50,0,0,48,50,0,0,2672.4,-127.6,52.12,172.6,1.0,42078
0.33,3.0,2700.0,2900.0,1010001,35,0,50,0,0,0,50,2668.2,-131.8,49.97,180.01,0.0,0
0.33,3.0,2700.0,2900.0,1010010,50,0,41,0,0,50,0,2937.3,137.3,47.74,188.43,1.0,1849
0.33,3.0,2700.0,2900.0,1010100,50,0,37,0,50,0,0,2677.1,-122.9,52.94,169.91,0.0,0
0.33,3.0,2700.0,2900.0,1011000,50,0,42,46,0,0,0,2946.7,146.7,49.06,183.35,1.0,4513
0.33,3.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2603.8,-196.2,51.14,175.91,0.0,0
0.33,3.0,2700.0,2900.0,1100010,49,46,0,0,0,50,0,2653.7,-146.3,48.65,184.89,1.0,267341
0.33,3.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2578.0,-222.0,54.45,165.2,0.0,0
0.33,3.0,2700.0,2900.0,1101000,50,50,0,44,0,0,0,2660.7,-139.3,50.65,177.61,1.0,188512
0.33,3.0,2700.0,2900.0,1110000,50,50,35,0,0,0,0,2668.3,-131.7,50.94,176.58,0.0,0
0.33,3.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2434.5,-465.5,51.04,176.25,0.0,0
0.33,3.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2620.8,-279.2,51.41,174.96,1.0,38890
0.33,3.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2485.6,-414.4,53.38,168.5,0.0,0
0.33,3.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2541.3,-358.7,50.34,178.7,1.0,43074
0.33,3.0,2800.0,3000.0,0010011,0,0,50,0,0,50,50,2710.9,-189.1,49.2,182.82,1.0,27394
0.33,3.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2603.3,-296.7,50.55,177.96,1.0,752
0.33,3.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2548.7,-351.3,51.43,174.89,1.0,43600
0.33,3.0,2800.0,3000.0,0011010,0,0,50,50,0,50,0,2825.4,-74.6,47.47,189.48,1.0,16794
0.33,3.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2545.3,-354.7,51.07,176.14,1.0,20018
0.33,3.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2555.7,-344.3,50.67,177.53,0.0,0
0.33,3.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2507.3,-392.7,54.63,164.67,0.0,0
0.33,3.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2486.9,-413.1,53.36,168.57,0.0,0
0.33,3.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2622.3,-277.7,52.69,170.73,0.0,0
0.33,3.0,2800.0,3000.0,0101010,0,50,0,48,0,50,0,2757.1,-142.9,49.15,183.0,1.0,70128
0.33,3.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2518.7,-381.3,53.97,166.69,0.0,0
0.33,3.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2637.1,-262.9,51.59,174.37,0.0,0
0.33,3.0,2800.0,3000.0,0110010,0,50,48,0,0,50,0,2764.7,-135.3,47.4,189.76,1.0,82146
0.33,3.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2506.9,-393.1,54.22,165.9,0.0,0
0.33,3.0,2800.0,3000.0,0111000,0,50,50,50,0,0,0,2677.7,-222.3,48.15,186.8,1.0,60629
0.33,3.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2631.1,-268.9,48.47,185.59,1.0,160983
0.33,3.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2571.1,-328.9,53.16,169.21,0.0,0
0.33,3.0,2800.0,3000.0,1000110,49,0,0,0,50,50,0,2777.8,-122.2,52.16,172.45,1.0,51601
0.33,3.0,2800.0,3000.0,1001001,50,0,0,50,0,0,50,2670.3,-229.7,51.16,175.81,1.0,42856
0.33,3.0,2800.0,3000.0,1001010,50,0,0,41,0,50,0,3040.7,140.7,49.04,183.41,1.0,55145
0.33,3.0,2800.0,3000.0,1001100,50,0,0,50,50,0,0,2717.6,-182.4,52.01,172.96,1.0,42078
0.33,3.0,2800.0,3000.0,1010001,39,0,50,0,0,0,50,2756.3,-143.7,49.32,182.38,0.0,0
0.33,3.0,2800.0,3000.0,1010010,50,0,48,0,0,50,0,3043.6,143.6,47.85,187.99,1.0,1849
0.33,3.0,2800.0,3000.0,1010100,50,0,40,0,50,0,0,2752.5,-147.5,52.77,170.46,0.0,0
0.33,3.0,2800.0,3000.0,1011000,50,0,43,50,0,0,0,3043.2,143.2,49.23,182.71,1.0,4513
0.33,3.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2603.8,-296.2,51.14,175.91,0.0,0
0.33,3.0,2800.0,3000.0,1100010,50,47,0,0,0,50,0,2755.0,-145.0,48.1,187.02,1.0,267341
0.33,3.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2578.0,-322.0,54.45,165.2,0.0,0
0.33,3.0,2800.0,3000.0,1101000,50,50,0,48,0,0,0,2759.8,-140.2,49.79,180.66,1.0,188512
0.33,3.0,2800.0,3000.0,1110000,50,50,39,0,0,0,0,2761.3,-138.7,49.69,181.02,0.0,0
0.33,3.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2434.5,-565.5,51.04,176.25,0.0,0
0.33,3.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2620.8,-379.2,51.41,174.96,1.0,38890
0.33,3.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2485.6,-514.4,53.38,168.5,0.0,0
0.33,3.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2541.3,-458.7,50.34,178.7,1.0,43074
0.33,3.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2710.9,-289.1,49.2,182.82,1.0,27394
0.33,3.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2603.3,-396.7,50.55,177.96,1.0,752
0.33,3.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2548.7,-451.3,51.43,174.89,1.0,43600
0.33,3.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2825.4,-174.6,47.47,189.48,1.0,16794
0.33,3.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2545.3,-454.7,51.07,176.14,1.0,20018
0.33,3.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2555.7,-444.3,50.67,177.53,0.0,0
0.33,3.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2507.3,-492.7,54.63,164.67,0.0,0
0.33,3.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2486.9,-513.1,53.36,168.57,0.0,0
0.33,3.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2622.3,-377.7,52.69,170.73,0.0,0
0.33,3.0,2900.0,3100.0,0101010,0,50,0,50,0,50,0,2795.4,-204.6,48.61,185.04,1.0,70128
0.33,3.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2518.7,-481.3,53.97,166.69,0.0,0
0.33,3.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2637.1,-362.9,51.59,174.37,0.0,0
0.33,3.0,2900.0,3100.0,0110010,0,50,50,0,0,50,0,2805.0,-195.0,47.16,190.75,1.0,82146
0.33,3.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2506.9,-493.1,54.22,165.9,0.0,0
0.33,3.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2677.7,-322.3,48.15,186.8,1.0,60629
0.33,3.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2631.1,-368.9,48.47,185.59,1.0,160983
0.33,3.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2571.1,-428.9,53.16,169.21,0.0,0
0.33,3.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2818.4,-181.6,52.06,172.79,1.0,51601
0.33,3.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2670.3,-329.7,51.16,175.81,1.0,42856
0.33,3.0,2900.0,3100.0,1001010,50,0,0,47,0,50,0,3141.6,141.6,49.32,182.38,1.0,55145
0.33,3.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2717.6,-282.4,52.01,172.96,1.0,42078
0.33,3.0,2900.0,3100.0,1010001,50,0,50,0,0,0,50,3016.4,16.4,48.73,184.59,0.0,0
0.33,3.0,2900.0,3100.0,1010010,50,0,48,0,0,50,0,3043.6,43.6,47.85,187.99,1.0,1849
0.33,3.0,2900.0,3100.0,1010100,50,0,46,0,50,0,0,2863.5,-136.5,51.67,174.1,0.0,0
0.33,3.0,2900.0,3100.0,1011000,50,0,50,50,0,0,0,3123.3,123.3,49.34,182.31,1.0,4513
0.33,3.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2603.8,-396.2,51.14,175.91,0.0,0
0.33,3.0,2900.0,3100.0,1100010,50,50,0,0,0,50,0,2815.2,-184.8,47.72,188.49,1.0,267341
0.33,3.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2578.0,-422.0,54.45,165.2,0.0,0
0.33,3.0,2900.0,3100.0,1101000,50,50,0,50,0,0,0,2809.1,-190.9,49.3,182.45,1.0,188512
0.33,3.0,2900.0,3100.0,1110000,50,50,45,0,0,0,0,2850.7,-149.3,48.27,186.34,0.0,0
0.33,3.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2434.5,-665.5,51.04,176.25,0.0,0
0.33,3.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2620.8,-479.2,51.41,174.96,1.0,38890
0.33,3.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2485.6,-614.4,53.38,168.5,0.0,0
0.33,3.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2541.3,-558.7,50.34,178.7,1.0,43074
0.33,3.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2710.9,-389.1,49.2,182.82,1.0,27394
0.33,3.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2603.3,-496.7,50.55,177.96,1.0,752
0.33,3.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2548.7,-551.3,51.43,174.89,1.0,43600
0.33,3.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2825.4,-274.6,47.47,189.48,1.0,16794
0.33,3.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2545.3,-554.7,51.07,176.14,1.0,20018
0.33,3.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2555.7,-544.3,50.67,177.53,0.0,0
0.33,3.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2507.3,-592.7,54.63,164.67,0.0,0
0.33,3.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2486.9,-613.1,53.36,168.57,0.0,0
0.33,3.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2622.3,-477.7,52.69,170.73,0.0,0
0.33,3.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2795.4,-304.6,48.61,185.04,1.0,70128
0.33,3.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2518.7,-581.3,53.97,166.69,0.0,0
0.33,3.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2637.1,-462.9,51.59,174.37,0.0,0
0.33,3.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2805.0,-295.0,47.16,190.75,1.0,82146
0.33,3.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2506.9,-593.1,54.22,165.9,0.0,0
0.33,3.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2677.7,-422.3,48.15,186.8,1.0,60629
0.33,3.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2631.1,-468.9,48.47,185.59,1.0,160983
0.33,3.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2571.1,-528.9,53.16,169.21,0.0,0
0.33,3.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2818.4,-281.6,52.06,172.79,1.0,51601
0.33,3.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2670.3,-429.7,51.16,175.81,1.0,42856
0.33,3.0,3000.0,3200.0,1001010,50,0,0,50,0,50,0,3192.9,92.9,49.43,181.98,1.0,55145
0.33,3.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2717.6,-382.4,52.01,172.96,1.0,42078
0.33,3.0,3000.0,3200.0,1010001,50,0,50,0,0,0,50,3016.4,-83.6,48.73,184.59,0.0,0
0.33,3.0,3000.0,3200.0,1010010,50,0,48,0,0,50,0,3043.6,-56.4,47.85,187.99,1.0,1849
0.33,3.0,3000.0,3200.0,1010100,50,0,50,0,50,0,0,2926.9,-173.1,51.35,175.17,0.0,0
0.33,3.0,3000.0,3200.0,1011000,50,0,50,50,0,0,0,3123.3,23.3,49.34,182.31,1.0,4513
0.33,3.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2603.8,-496.2,51.14,175.91,0.0,0
0.33,3.0,3000.0,3200.0,1100010,50,50,0,0,0,50,0,2815.2,-284.8,47.72,188.49,1.0,267341
0.33,3.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2578.0,-522.0,54.45,165.2,0.0,0
0.33,3.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2809.1,-290.9,49.3,182.45,1.0,188512
0.33,3.0,3000.0,3200.0,1110000,50,50,50,0,0,0,0,2935.3,-164.7,47.91,187.77,0.0,0
0.33,3.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2434.5,-765.5,51.04,176.25,0.0,0
0.33,3.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2620.8,-579.2,51.41,174.96,1.0,38890
0.33,3.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2485.6,-714.4,53.38,168.5,0.0,0
0.33,3.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2541.3,-658.7,50.34,178.7,1.0,43074
0.33,3.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2710.9,-489.1,49.2,182.82,1.0,27394
0.33,3.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2603.3,-596.7,50.55,177.96,1.0,752
0.33,3.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2548.7,-651.3,51.43,174.89,1.0,43600
0.33,3.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2825.4,-374.6,47.47,189.48,1.0,16794
0.33,3.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2545.3,-654.7,51.07,176.14,1.0,20018
0.33,3.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2555.7,-644.3,50.67,177.53,0.0,0
0.33,3.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2507.3,-692.7,54.63,164.67,0.0,0
0.33,3.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2486.9,-713.1,53.36,168.57,0.0,0
0.33,3.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2622.3,-577.7,52.69,170.73,0.0,0
0.33,3.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2795.4,-404.6,48.61,185.04,1.0,70128
0.33,3.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2518.7,-681.3,53.97,166.69,0.0,0
0.33,3.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2637.1,-562.9,51.59,174.37,0.0,0
0.33,3.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2805.0,-395.0,47.16,190.75,1.0,82146
0.33,3.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2506.9,-693.1,54.22,165.9,0.0,0
0.33,3.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2677.7,-522.3,48.15,186.8,1.0,60629
0.33,3.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2631.1,-568.9,48.47,185.59,1.0,160983
0.33,3.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2571.1,-628.9,53.16,169.21,0.0,0
0.33,3.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2818.4,-381.6,52.06,172.79,1.0,51601
0.33,3.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2670.3,-529.7,51.16,175.81,1.0,42856
0.33,3.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,3192.9,-7.1,49.43,181.98,1.0,55145
0.33,3.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2717.6,-482.4,52.01,172.96,1.0,42078
0.33,3.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,3016.4,-183.6,48.73,184.59,0.0,0
0.33,3.0,3100.0,3300.0,1010010,50,0,49,0,0,50,0,3058.7,-141.3,47.85,187.99,1.0,1849
0.33,3.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2926.9,-273.1,51.35,175.17,0.0,0
0.33,3.0,3100.0,3300.0,1011000,50,0,50,50,0,0,0,3123.3,-76.7,49.34,182.31,1.0,4513
0.33,3.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2603.8,-596.2,51.14,175.91,0.0,0
0.33,3.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2815.2,-384.8,47.72,188.49,1.0,267341
0.33,3.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2578.0,-622.0,54.45,165.2,0.0,0
0.33,3.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2809.1,-390.9,49.3,182.45,1.0,188512
0.33,3.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,2935.3,-264.7,47.91,187.77,0.0,0
0.33,3.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2434.5,-865.5,51.04,176.25,0.0,0
0.33,3.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2620.8,-679.2,51.41,174.96,1.0,38890
0.33,3.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2485.6,-814.4,53.38,168.5,0.0,0
0.33,3.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2541.3,-758.7,50.34,178.7,1.0,43074
0.33,3.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2710.9,-589.1,49.2,182.82,1.0,27394
0.33,3.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2603.3,-696.7,50.55,177.96,1.0,752
0.33,3.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2548.7,-751.3,51.43,174.89,1.0,43600
0.33,3.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2825.4,-474.6,47.47,189.48,1.0,16794
0.33,3.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2545.3,-754.7,51.07,176.14,1.0,20018
0.33,3.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2555.7,-744.3,50.67,177.53,0.0,0
0.33,3.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2507.3,-792.7,54.63,164.67,0.0,0
0.33,3.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2486.9,-813.1,53.36,168.57,0.0,0
0.33,3.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2622.3,-677.7,52.69,170.73,0.0,0
0.33,3.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2795.4,-504.6,48.61,185.04,1.0,70128
0.33,3.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2518.7,-781.3,53.97,166.69,0.0,0
0.33,3.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2637.1,-662.9,51.59,174.37,0.0,0
0.33,3.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2805.0,-495.0,47.16,190.75,1.0,82146
0.33,3.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2506.9,-793.1,54.22,165.9,0.0,0
0.33,3.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2677.7,-622.3,48.15,186.8,1.0,60629
0.33,3.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2631.1,-668.9,48.47,185.59,1.0,160983
0.33,3.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2571.1,-728.9,53.16,169.21,0.0,0
0.33,3.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2818.4,-481.6,52.06,172.79,1.0,51601
0.33,3.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2670.3,-629.7,51.16,175.81,1.0,42856
0.33,3.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3192.9,-107.1,49.43,181.98,1.0,55145
0.33,3.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2717.6,-582.4,52.01,172.96,1.0,42078
0.33,3.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,3016.4,-283.6,48.73,184.59,0.0,0
0.33,3.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3073.7,-226.3,47.85,188.01,1.0,1849
0.33,3.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2926.9,-373.1,51.35,175.17,0.0,0
0.33,3.0,3200.0,3400.0,1011000,50,0,50,50,0,0,0,3123.3,-176.7,49.34,182.31,1.0,4513
0.33,3.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2603.8,-696.2,51.14,175.91,0.0,0
0.33,3.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2815.2,-484.8,47.72,188.49,1.0,267341
0.33,3.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2578.0,-722.0,54.45,165.2,0.0,0
0.33,3.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2809.1,-490.9,49.3,182.45,1.0,188512
0.33,3.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,2935.3,-364.7,47.91,187.77,0.0,0
0.33,3.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2434.5,-965.5,51.04,176.25,0.0,0
0.33,3.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2620.8,-779.2,51.41,174.96,1.0,38890
0.33,3.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2485.6,-914.4,53.38,168.5,0.0,0
0.33,3.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2541.3,-858.7,50.34,178.7,1.0,43074
0.33,3.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2710.9,-689.1,49.2,182.82,1.0,27394
0.33,3.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2603.3,-796.7,50.55,177.96,1.0,752
0.33,3.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2548.7,-851.3,51.43,174.89,1.0,43600
0.33,3.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2825.4,-574.6,47.47,189.48,1.0,16794
0.33,3.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2545.3,-854.7,51.07,176.14,1.0,20018
0.33,3.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2555.7,-844.3,50.67,177.53,0.0,0
0.33,3.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2507.3,-892.7,54.63,164.67,0.0,0
0.33,3.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2486.9,-913.1,53.36,168.57,0.0,0
0.33,3.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2622.3,-777.7,52.69,170.73,0.0,0
0.33,3.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2795.4,-604.6,48.61,185.04,1.0,70128
0.33,3.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2518.7,-881.3,53.97,166.69,0.0,0
0.33,3.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2637.1,-762.9,51.59,174.37,0.0,0
0.33,3.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2805.0,-595.0,47.16,190.75,1.0,82146
0.33,3.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2506.9,-893.1,54.22,165.9,0.0,0
0.33,3.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2677.7,-722.3,48.15,186.8,1.0,60629
0.33,3.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2631.1,-768.9,48.47,185.59,1.0,160983
0.33,3.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2571.1,-828.9,53.16,169.21,0.0,0
0.33,3.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2818.4,-581.6,52.06,172.79,1.0,51601
0.33,3.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2670.3,-729.7,51.16,175.81,1.0,42856
0.33,3.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3192.9,-207.1,49.43,181.98,1.0,55145
0.33,3.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2717.6,-682.4,52.01,172.96,1.0,42078
0.33,3.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,3016.4,-383.6,48.73,184.59,0.0,0
0.33,3.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3073.7,-326.3,47.85,188.01,1.0,1849
0.33,3.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2926.9,-473.1,51.35,175.17,0.0,0
0.33,3.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,3123.3,-276.7,49.34,182.31,1.0,4513
0.33,3.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2603.8,-796.2,51.14,175.91,0.0,0
0.33,3.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2815.2,-584.8,47.72,188.49,1.0,267341
0.33,3.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2578.0,-822.0,54.45,165.2,0.0,0
0.33,3.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2809.1,-590.9,49.3,182.45,1.0,188512
0.33,3.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,2935.3,-464.7,47.91,187.77,0.0,0
0.33,3.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2434.5,-1065.5,51.04,176.25,0.0,0
0.33,3.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2620.8,-879.2,51.41,174.96,1.0,38890
0.33,3.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2485.6,-1014.4,53.38,168.5,0.0,0
0.33,3.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2541.3,-958.7,50.34,178.7,1.0,43074
0.33,3.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2710.9,-789.1,49.2,182.82,1.0,27394
0.33,3.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2603.3,-896.7,50.55,177.96,1.0,752
0.33,3.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2548.7,-951.3,51.43,174.89,1.0,43600
0.33,3.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2825.4,-674.6,47.47,189.48,1.0,16794
0.33,3.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2545.3,-954.7,51.07,176.14,1.0,20018
0.33,3.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2555.7,-944.3,50.67,177.53,0.0,0
0.33,3.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2507.3,-992.7,54.63,164.67,0.0,0
0.33,3.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2486.9,-1013.1,53.36,168.57,0.0,0
0.33,3.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2622.3,-877.7,52.69,170.73,0.0,0
0.33,3.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2795.4,-704.6,48.61,185.04,1.0,70128
0.33,3.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2518.7,-981.3,53.97,166.69,0.0,0
0.33,3.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2637.1,-862.9,51.59,174.37,0.0,0
0.33,3.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2805.0,-695.0,47.16,190.75,1.0,82146
0.33,3.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2506.9,-993.1,54.22,165.9,0.0,0
0.33,3.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2677.7,-822.3,48.15,186.8,1.0,60629
0.33,3.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2631.1,-868.9,48.47,185.59,1.0,160983
0.33,3.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2571.1,-928.9,53.16,169.21,0.0,0
0.33,3.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2818.4,-681.6,52.06,172.79,1.0,51601
0.33,3.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2670.3,-829.7,51.16,175.81,1.0,42856
0.33,3.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3192.9,-307.1,49.43,181.98,1.0,55145
0.33,3.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2717.6,-782.4,52.01,172.96,1.0,42078
0.33,3.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,3016.4,-483.6,48.73,184.59,0.0,0
0.33,3.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3073.7,-426.3,47.85,188.01,1.0,1849
0.33,3.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2926.9,-573.1,51.35,175.17,0.0,0
0.33,3.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3123.3,-376.7,49.34,182.31,1.0,4513
0.33,3.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2603.8,-896.2,51.14,175.91,0.0,0
0.33,3.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2815.2,-684.8,47.72,188.49,1.0,267341
0.33,3.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2578.0,-922.0,54.45,165.2,0.0,0
0.33,3.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2809.1,-690.9,49.3,182.45,1.0,188512
0.33,3.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,2935.3,-564.7,47.91,187.77,0.0,0
0.33,3.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2434.5,-1165.5,51.04,176.25,0.0,0
0.33,3.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2620.8,-979.2,51.41,174.96,1.0,38890
0.33,3.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2485.6,-1114.4,53.38,168.5,0.0,0
0.33,3.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2541.3,-1058.7,50.34,178.7,1.0,43074
0.33,3.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2710.9,-889.1,49.2,182.82,1.0,27394
0.33,3.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2603.3,-996.7,50.55,177.96,1.0,752
0.33,3.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2548.7,-1051.3,51.43,174.89,1.0,43600
0.33,3.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2825.4,-774.6,47.47,189.48,1.0,16794
0.33,3.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2545.3,-1054.7,51.07,176.14,1.0,20018
0.33,3.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2555.7,-1044.3,50.67,177.53,0.0,0
0.33,3.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2507.3,-1092.7,54.63,164.67,0.0,0
0.33,3.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2486.9,-1113.1,53.36,168.57,0.0,0
0.33,3.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2622.3,-977.7,52.69,170.73,0.0,0
0.33,3.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2795.4,-804.6,48.61,185.04,1.0,70128
0.33,3.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2518.7,-1081.3,53.97,166.69,0.0,0
0.33,3.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2637.1,-962.9,51.59,174.37,0.0,0
0.33,3.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2805.0,-795.0,47.16,190.75,1.0,82146
0.33,3.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2506.9,-1093.1,54.22,165.9,0.0,0
0.33,3.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2677.7,-922.3,48.15,186.8,1.0,60629
0.33,3.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2631.1,-968.9,48.47,185.59,1.0,160983
0.33,3.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2571.1,-1028.9,53.16,169.21,0.0,0
0.33,3.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2818.4,-781.6,52.06,172.79,1.0,51601
0.33,3.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2670.3,-929.7,51.16,175.81,1.0,42856
0.33,3.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3192.9,-407.1,49.43,181.98,1.0,55145
0.33,3.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2717.6,-882.4,52.01,172.96,1.0,42078
0.33,3.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,3016.4,-583.6,48.73,184.59,0.0,0
0.33,3.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3073.7,-526.3,47.85,188.01,1.0,1849
0.33,3.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2926.9,-673.1,51.35,175.17,0.0,0
0.33,3.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3123.3,-476.7,49.34,182.31,1.0,4513
0.33,3.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2603.8,-996.2,51.14,175.91,0.0,0
0.33,3.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2815.2,-784.8,47.72,188.49,1.0,267341
0.33,3.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2578.0,-1022.0,54.45,165.2,0.0,0
0.33,3.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2809.1,-790.9,49.3,182.45,1.0,188512
0.33,3.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,2935.3,-664.7,47.91,187.77,0.0,0
0.33,3.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2434.5,-1265.5,51.04,176.25,0.0,0
0.33,3.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2620.8,-1079.2,51.41,174.96,1.0,38890
0.33,3.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2485.6,-1214.4,53.38,168.5,0.0,0
0.33,3.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2541.3,-1158.7,50.34,178.7,1.0,43074
0.33,3.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2710.9,-989.1,49.2,182.82,1.0,27394
0.33,3.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2603.3,-1096.7,50.55,177.96,1.0,752
0.33,3.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2548.7,-1151.3,51.43,174.89,1.0,43600
0.33,3.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2825.4,-874.6,47.47,189.48,1.0,16794
0.33,3.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2545.3,-1154.7,51.07,176.14,1.0,20018
0.33,3.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2555.7,-1144.3,50.67,177.53,0.0,0
0.33,3.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2507.3,-1192.7,54.63,164.67,0.0,0
0.33,3.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2486.9,-1213.1,53.36,168.57,0.0,0
0.33,3.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2622.3,-1077.7,52.69,170.73,0.0,0
0.33,3.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2795.4,-904.6,48.61,185.04,1.0,70128
0.33,3.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2518.7,-1181.3,53.97,166.69,0.0,0
0.33,3.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2637.1,-1062.9,51.59,174.37,0.0,0
0.33,3.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2805.0,-895.0,47.16,190.75,1.0,82146
0.33,3.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2506.9,-1193.1,54.22,165.9,0.0,0
0.33,3.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2677.7,-1022.3,48.15,186.8,1.0,60629
0.33,3.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2631.1,-1068.9,48.47,185.59,1.0,160983
0.33,3.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2571.1,-1128.9,53.16,169.21,0.0,0
0.33,3.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2818.4,-881.6,52.06,172.79,1.0,51601
0.33,3.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2670.3,-1029.7,51.16,175.81,1.0,42856
0.33,3.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3192.9,-507.1,49.43,181.98,1.0,55145
0.33,3.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2717.6,-982.4,52.01,172.96,1.0,42078
0.33,3.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,3016.4,-683.6,48.73,184.59,0.0,0
0.33,3.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3073.7,-626.3,47.85,188.01,1.0,1849
0.33,3.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2926.9,-773.1,51.35,175.17,0.0,0
0.33,3.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,3123.3,-576.7,49.34,182.31,1.0,4513
0.33,3.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2603.8,-1096.2,51.14,175.91,0.0,0
0.33,3.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2815.2,-884.8,47.72,188.49,1.0,267341
0.33,3.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2578.0,-1122.0,54.45,165.2,0.0,0
0.33,3.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2809.1,-890.9,49.3,182.45,1.0,188512
0.33,3.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,2935.3,-764.7,47.91,187.77,0.0,0
0.33,3.0,2500.0,2700.0,0001111,0,0,0,40,50,50,50,2734.2,134.2,52.38,171.73,1.0,26833
0.33,3.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2686.4,86.4,49.84,180.49,1.0,17354
0.33,3.0,2500.0,2700.0,0011110,0,0,30,30,39,50,0,2569.8,-30.2,48.38,185.92,1.0,258
0.33,3.0,2500.0,2700.0,0100111,0,38,0,0,50,50,50,2741.5,141.5,53.15,169.23,0.0,0
0.33,3.0,2500.0,2700.0,0101011,0,40,0,39,0,50,50,2746.3,146.3,51.87,173.41,1.0,143190
0.33,3.0,2500.0,2700.0,0101101,0,50,0,32,50,0,50,2744.2,144.2,55.13,163.17,0.0,0
0.33,3.0,2500.0,2700.0,0101110,0,48,0,30,50,50,0,2749.5,149.5,52.84,170.23,1.0,25013
0.33,3.0,2500.0,2700.0,0110011,0,46,30,0,0,50,50,2748.5,148.5,50.69,177.47,1.0,75136
0.33,3.0,2500.0,2700.0,0110110,0,44,30,0,50,50,0,2732.6,132.6,53.0,169.73,1.0,165
0.33,3.0,2500.0,2700.0,0111001,0,50,30,32,0,0,50,2748.5,148.5,52.32,171.91,1.0,81293
0.33,3.0,2500.0,2700.0,0111010,0,40,30,30,0,50,0,2690.7,90.7,47.73,188.44,1.0,735
0.33,3.0,2500.0,2700.0,0111100,0,50,30,30,50,0,0,2570.5,-29.5,54.06,166.41,0.0,0
0.33,3.0,2500.0,2700.0,1000111,37,0,0,0,50,50,50,2729.0,129.0,51.8,173.65,1.0,32229
0.33,3.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2678.1,78.1,50.67,177.54,1.0,104030
0.33,3.0,2500.0,2700.0,1001101,47,0,0,30,50,0,50,2745.5,145.5,53.73,167.41,1.0,33990
0.33,3.0,2500.0,2700.0,1001110,30,0,0,30,50,50,0,2656.8,56.8,50.36,178.63,1.0,4274
0.33,3.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2778.0,178.0,48.43,185.75,1.0,5887
0.33,3.0,2500.0,2700.0,1010110,30,0,30,0,49,50,0,2739.8,139.8,50.65,177.59,0.0,0
0.33,3.0,2500.0,2700.0,1011001,30,0,30,34,0,0,50,2463.6,-136.4,51.49,174.69,1.0,8236
0.33,3.0,2500.0,2700.0,1011010,34,0,30,32,0,50,0,2747.9,147.9,47.21,190.54,0.0,0
0.33,3.0,2500.0,2700.0,1011100,32,0,30,30,50,0,0,2503.7,-96.3,52.05,172.82,0.0,0
0.33,3.0,2500.0,2700.0,1100011,31,49,0,0,0,50,50,2737.8,137.8,50.63,177.66,1.0,221713
0.33,3.0,2500.0,2700.0,1100101,30,50,0,0,50,0,50,2748.1,148.1,55.17,163.05,0.0,0
0.33,3.0,2500.0,2700.0,1100110,30,43,0,0,50,50,0,2742.4,142.4,53.34,168.64,1.0,3717
0.33,3.0,2500.0,2700.0,1101001,30,50,0,42,0,0,50,2749.3,149.3,52.14,172.51,1.0,188841
0.33,3.0,2500.0,2700.0,1101100,42,50,0,30,50,0,0,2740.0,140.0,54.15,166.11,1.0,1658
0.33,3.0,2500.0,2700.0,1110001,30,50,30,0,0,0,50,2741.1,141.1,51.71,173.95,0.0,0
0.33,3.0,2500.0,2700.0,1110010,30,41,30,0,0,50,0,2731.2,131.2,47.48,189.47,1.0,106
0.33,3.0,2500.0,2700.0,1110100,36,50,30,0,50,0,0,2741.5,141.5,54.54,164.93,0.0,0
0.33,3.0,2500.0,2700.0,1111000,30,50,30,30,0,0,0,2581.2,-18.8,50.71,177.38,1.0,437
0.33,3.0,2600.0,2800.0,0001111,0,0,0,43,50,50,50,2825.4,125.4,52.48,171.4,1.0,26833
0.33,3.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2686.4,-13.6,49.84,180.49,1.0,17354
0.33,3.0,2600.0,2800.0,0011110,0,0,30,30,39,50,0,2569.8,-130.2,48.38,185.92,1.0,258
0.33,3.0,2600.0,2800.0,0100111,0,50,0,0,49,50,50,2844.4,144.4,54.21,165.95,0.0,0
0.33,3.0,2600.0,2800.0,0101011,0,46,0,34,0,50,50,2843.3,143.3,52.0,172.98,1.0,143190
0.33,3.0,2600.0,2800.0,0101101,0,50,0,39,50,0,50,2798.3,98.3,55.14,163.13,0.0,0
0.33,3.0,2600.0,2800.0,0101110,0,50,0,30,50,50,0,2777.4,77.4,52.9,170.04,1.0,25013
0.33,3.0,2600.0,2800.0,0110011,0,50,33,0,0,50,50,2848.0,148.0,51.22,175.61,1.0,75136
0.33,3.0,2600.0,2800.0,0110110,0,50,30,0,50,50,0,2809.9,109.9,53.12,169.33,1.0,165
0.33,3.0,2600.0,2800.0,0111001,0,50,30,38,0,0,50,2791.7,91.7,52.48,171.4,1.0,81293
0.33,3.0,2600.0,2800.0,0111010,0,40,30,30,0,50,0,2690.7,-9.3,47.73,188.44,1.0,735
0.33,3.0,2600.0,2800.0,0111100,0,50,30,30,50,0,0,2570.5,-129.5,54.06,166.41,0.0,0
0.33,3.0,2600.0,2800.0,1000111,41,0,0,0,50,50,50,2839.8,139.8,52.19,172.37,1.0,32229
0.33,3.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2678.1,-21.9,50.67,177.54,1.0,104030
0.33,3.0,2600.0,2800.0,1001101,50,0,0,34,50,0,50,2833.6,133.6,53.76,167.31,1.0,33990
0.33,3.0,2600.0,2800.0,1001110,30,0,0,30,50,50,0,2656.8,-43.2,50.36,178.63,1.0,4274
0.33,3.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2778.0,78.0,48.43,185.75,1.0,5887
0.33,3.0,2600.0,2800.0,1010110,30,0,30,0,50,50,0,2750.5,50.5,50.68,177.48,0.0,0
0.33,3.0,2600.0,2800.0,1011001,30,0,30,39,0,0,50,2553.1,-146.9,51.21,175.64,1.0,8236
0.33,3.0,2600.0,2800.0,1011010,38,0,30,33,0,50,0,2845.4,145.4,47.7,188.59,0.0,0
0.33,3.0,2600.0,2800.0,1011100,34,0,30,30,50,0,0,2552.9,-147.1,52.04,172.86,0.0,0
0.33,3.0,2600.0,2800.0,1100011,35,50,0,0,0,50,50,2837.3,137.3,50.9,176.71,1.0,221713
0.33,3.0,2600.0,2800.0,1100101,41,50,0,0,50,0,50,2843.1,143.1,55.38,162.42,0.0,0
0.33,3.0,2600.0,2800.0,1100110,30,49,0,0,50,50,0,2809.0,109.0,53.5,168.13,1.0,3717
0.33,3.0,2600.0,2800.0,1101001,30,50,0,50,0,0,50,2823.5,123.5,52.25,172.17,1.0,188841
0.33,3.0,2600.0,2800.0,1101100,42,50,0,30,50,0,0,2740.0,40.0,54.15,166.11,1.0,1658
0.33,3.0,2600.0,2800.0,1110001,40,50,30,0,0,0,50,2848.0,148.0,52.12,172.57,0.0,0
0.33,3.0,2600.0,2800.0,1110010,30,41,30,0,0,50,0,2731.2,31.2,47.48,189.47,1.0,106
0.33,3.0,2600.0,2800.0,1110100,39,50,30,0,50,0,0,2802.1,102.1,54.66,164.56,0.0,0
0.33,3.0,2600.0,2800.0,1111000,30,50,30,30,0,0,0,2581.2,-118.8,50.71,177.38,1.0,437
0.33,3.0,2700.0,2900.0,0001111,0,0,0,43,50,50,50,2825.4,25.4,52.48,171.4,1.0,26833
0.33,3.0,2700.0,2900.0,0011011,0,0,30,30,0,50,50,2686.4,-113.6,49.84,180.49,1.0,17354
0.33,3.0,2700.0,2900.0,0011110,0,0,30,30,50,50,0,2669.5,-130.5,48.3,186.22,1.0,258
0.33,3.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2850.6,50.6,54.29,165.68,0.0,0
0.33,3.0,2700.0,2900.0,0101011,0,50,0,33,0,50,50,2930.3,130.3,52.13,172.56,1.0,143190
0.33,3.0,2700.0,2900.0,0101101,0,50,0,39,50,0,50,2798.3,-1.7,55.14,163.13,0.0,0
0.33,3.0,2700.0,2900.0,0101110,0,50,0,30,50,50,0,2777.4,-22.6,52.9,170.04,1.0,25013
0.33,3.0,2700.0,2900.0,0110011,0,50,34,0,0,50,50,2860.3,60.3,51.23,175.58,1.0,75136
0.33,3.0,2700.0,2900.0,0110110,0,50,30,0,50,50,0,2809.9,9.9,53.12,169.33,1.0,165
0.33,3.0,2700.0,2900.0,0111001,0,50,30,38,0,0,50,2791.7,-8.3,52.48,171.4,1.0,81293
0.33,3.0,2700.0,2900.0,0111010,0,40,30,30,0,50,0,2690.7,-109.3,47.73,188.44,1.0,735
0.33,3.0,2700.0,2900.0,0111100,0,50,38,30,50,0,0,2651.9,-148.1,53.87,166.98,0.0,0
0.33,3.0,2700.0,2900.0,1000111,44,0,0,0,49,50,50,2941.3,141.3,52.49,171.38,1.0,32229
