Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Appear_Count
0.36,2.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,2993.4,-706.6,50.85,198.66,1.0,4513
0.36,2.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2648.4,-1051.6,53.53,188.71,0.0,0
0.36,2.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2717.0,-983.0,50.93,198.36,1.0,267341
0.36,2.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2603.1,-1096.9,55.72,181.29,0.0,0
0.36,2.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2711.1,-988.9,51.55,195.96,1.0,188512
0.36,2.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,2856.0,-844.0,50.65,199.45,0.0,0
0.36,2.0,2500.0,2700.0,0001111,0,0,0,30,47,50,50,2749.9,149.9,53.63,188.34,1.0,26833
0.36,2.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2668.8,68.8,51.1,197.67,1.0,17354
0.36,2.0,2500.0,2700.0,0011110,0,0,30,30,50,50,0,2684.7,84.7,51.58,195.85,1.0,258
0.36,2.0,2500.0,2700.0,0100111,0,33,0,0,50,50,50,2746.1,146.1,55.19,183.03,0.0,0
0.36,2.0,2500.0,2700.0,0101011,0,39,0,30,0,50,50,2746.8,146.8,52.8,191.32,1.0,143190
0.36,2.0,2500.0,2700.0,0101101,0,50,0,30,50,0,50,2731.4,131.4,56.68,178.21,0.0,0
0.36,2.0,2500.0,2700.0,0101110,0,50,0,30,50,50,0,2749.7,149.7,53.96,187.2,1.0,25013
0.36,2.0,2500.0,2700.0,0110011,0,42,30,0,0,50,50,2743.9,143.9,52.16,193.67,1.0,75136
0.36,2.0,2500.0,2700.0,0110110,0,48,30,0,50,50,0,2744.7,144.7,53.99,187.1,1.0,165
0.36,2.0,2500.0,2700.0,0111001,0,50,30,30,0,0,50,2722.2,122.2,53.81,187.73,1.0,81293
0.36,2.0,2500.0,2700.0,0111010,0,30,30,30,0,50,0,2532.3,-67.7,50.28,200.89,1.0,735
0.36,2.0,2500.0,2700.0,0111100,0,50,30,30,50,0,0,2584.6,-15.4,55.14,183.21,0.0,0
0.36,2.0,2500.0,2700.0,1000111,30,0,0,0,49,50,50,2749.2,149.2,53.37,189.26,1.0,32229
0.36,2.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2583.9,-16.1,51.37,196.64,1.0,104030
0.36,2.0,2500.0,2700.0,1001101,30,0,0,30,50,0,50,2647.0,47.0,54.9,184.01,1.0,33990
0.36,2.0,2500.0,2700.0,1001110,30,0,0,30,50,50,0,2684.4,84.4,51.98,194.33,1.0,4274
0.36,2.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2730.9,130.9,50.12,201.56,1.0,5887
0.36,2.0,2500.0,2700.0,1010110,30,0,30,0,50,50,0,2737.8,137.8,51.99,194.3,0.0,0
0.36,2.0,2500.0,2700.0,1011001,30,0,30,30,0,0,50,2476.8,-123.2,52.23,193.42,1.0,8236
0.36,2.0,2500.0,2700.0,1011010,35,0,30,31,0,50,0,2749.8,149.8,49.35,204.69,0.0,0
0.36,2.0,2500.0,2700.0,1011100,30,0,30,30,50,0,0,2494.6,-105.4,53.15,190.05,0.0,0
0.36,2.0,2500.0,2700.0,1100011,30,43,0,0,0,50,50,2741.7,141.7,52.08,193.97,1.0,221713
0.36,2.0,2500.0,2700.0,1100101,30,50,0,0,50,0,50,2738.5,138.5,56.72,178.08,0.0,0
0.36,2.0,2500.0,2700.0,1100110,30,44,0,0,50,50,0,2746.7,146.7,54.13,186.63,1.0,3717
0.36,2.0,2500.0,2700.0,1101001,30,50,0,30,0,0,50,2704.3,104.3,53.6,188.46,1.0,188841
0.36,2.0,2500.0,2700.0,1101100,30,50,0,30,50,0,0,2619.9,19.9,55.24,182.88,1.0,1658
0.36,2.0,2500.0,2700.0,1110001,30,50,30,0,0,0,50,2719.0,119.0,53.46,188.97,0.0,0
0.36,2.0,2500.0,2700.0,1110010,30,39,30,0,0,50,0,2659.6,59.6,49.57,203.8,1.0,106
0.36,2.0,2500.0,2700.0,1110100,30,50,30,0,50,0,0,2628.9,28.9,55.37,182.45,0.0,0
0.36,2.0,2500.0,2700.0,1111000,30,50,30,30,0,0,0,2541.7,-58.3,51.79,195.04,1.0,437
0.36,2.0,2600.0,2800.0,0001111,0,0,0,30,50,50,50,2775.7,75.7,53.73,188.02,1.0,26833
0.36,2.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2668.8,-31.2,51.1,197.67,1.0,17354
0.36,2.0,2600.0,2800.0,0011110,0,0,30,30,50,50,0,2684.7,-15.3,51.58,195.85,1.0,258
0.36,2.0,2600.0,2800.0,0100111,0,50,0,0,50,50,50,2839.5,139.5,55.69,181.39,0.0,0
0.36,2.0,2600.0,2800.0,0101011,0,48,0,30,0,50,50,2846.5,146.5,52.9,190.95,1.0,143190
0.36,2.0,2600.0,2800.0,0101101,0,50,0,30,50,0,50,2731.4,31.4,56.68,178.21,0.0,0
0.36,2.0,2600.0,2800.0,0101110,0,50,0,30,50,50,0,2749.7,49.7,53.96,187.2,1.0,25013
0.36,2.0,2600.0,2800.0,0110011,0,50,30,0,0,50,50,2820.7,120.7,52.49,192.46,1.0,75136
0.36,2.0,2600.0,2800.0,0110110,0,50,30,0,50,50,0,2771.1,71.1,54.03,186.97,1.0,165
0.36,2.0,2600.0,2800.0,0111001,0,50,30,30,0,0,50,2722.2,22.2,53.81,187.73,1.0,81293
0.36,2.0,2600.0,2800.0,0111010,0,33,30,30,0,50,0,2554.7,-145.3,50.25,201.01,1.0,735
0.36,2.0,2600.0,2800.0,0111100,0,50,30,30,50,0,0,2584.6,-115.4,55.14,183.21,0.0,0
0.36,2.0,2600.0,2800.0,1000111,32,0,0,0,50,50,50,2775.4,75.4,53.46,188.97,1.0,32229
0.36,2.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2583.9,-116.1,51.37,196.64,1.0,104030
0.36,2.0,2600.0,2800.0,1001101,30,0,0,30,50,0,50,2647.0,-53.0,54.9,184.01,1.0,33990
0.36,2.0,2600.0,2800.0,1001110,30,0,0,30,50,50,0,2684.4,-15.6,51.98,194.33,1.0,4274
0.36,2.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2730.9,30.9,50.12,201.56,1.0,5887
0.36,2.0,2600.0,2800.0,1010110,30,0,30,0,50,50,0,2737.8,37.8,51.99,194.3,0.0,0
0.36,2.0,2600.0,2800.0,1011001,30,0,37,30,0,0,50,2554.1,-145.9,51.88,194.72,1.0,8236
0.36,2.0,2600.0,2800.0,1011010,41,0,30,31,0,50,0,2843.1,143.1,49.8,202.83,0.0,0
0.36,2.0,2600.0,2800.0,1011100,34,0,30,30,50,0,0,2555.7,-144.3,53.11,190.22,0.0,0
0.36,2.0,2600.0,2800.0,1100011,30,50,0,0,0,50,50,2826.7,126.7,52.4,192.79,1.0,221713
0.36,2.0,2600.0,2800.0,1100101,30,50,0,0,50,0,50,2738.5,38.5,56.72,178.08,0.0,0
0.36,2.0,2600.0,2800.0,1100110,30,50,0,0,50,50,0,2794.8,94.8,54.21,186.35,1.0,3717
0.36,2.0,2600.0,2800.0,1101001,30,50,0,30,0,0,50,2704.3,4.3,53.6,188.46,1.0,188841
0.36,2.0,2600.0,2800.0,1101100,30,50,0,30,50,0,0,2619.9,-80.1,55.24,182.88,1.0,1658
0.36,2.0,2600.0,2800.0,1110001,30,50,30,0,0,0,50,2719.0,19.0,53.46,188.97,0.0,0
0.36,2.0,2600.0,2800.0,1110010,47,30,31,0,0,50,0,2848.8,148.8,49.86,202.62,1.0,106
0.36,2.0,2600.0,2800.0,1110100,30,50,30,0,50,0,0,2628.9,-71.1,55.37,182.45,0.0,0
0.36,2.0,2600.0,2800.0,1111000,30,50,30,31,0,0,0,2555.8,-144.2,51.76,195.16,1.0,437
0.36,2.0,2700.0,2900.0,0001111,0,0,0,30,50,50,50,2775.7,-24.3,53.73,188.02,1.0,26833
0.36,2.0,2700.0,2900.0,0011011,0,0,30,30,0,50,50,2668.8,-131.2,51.1,197.67,1.0,17354
0.36,2.0,2700.0,2900.0,0011110,0,0,30,30,50,50,0,2684.7,-115.3,51.58,195.85,1.0,258
0.36,2.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2839.5,39.5,55.69,181.39,0.0,0
0.36,2.0,2700.0,2900.0,0101011,0,50,0,30,0,50,50,2869.3,69.3,52.93,190.84,1.0,143190
0.36,2.0,2700.0,2900.0,0101101,0,50,0,30,50,0,50,2731.4,-68.6,56.68,178.21,0.0,0
0.36,2.0,2700.0,2900.0,0101110,0,50,0,30,50,50,0,2749.7,-50.3,53.96,187.2,1.0,25013
0.36,2.0,2700.0,2900.0,0110011,0,50,30,0,0,50,50,2820.7,20.7,52.49,192.46,1.0,75136
0.36,2.0,2700.0,2900.0,0110110,0,50,30,0,50,50,0,2771.1,-28.9,54.03,186.97,1.0,165
0.36,2.0,2700.0,2900.0,0111001,0,50,30,30,0,0,50,2722.2,-77.8,53.81,187.73,1.0,81293
0.36,2.0,2700.0,2900.0,0111010,0,41,30,30,0,50,0,2651.8,-148.2,50.12,201.53,1.0,735
0.36,2.0,2700.0,2900.0,0111100,0,50,34,35,50,0,0,2650.8,-149.2,54.83,184.24,0.0,0
0.36,2.0,2700.0,2900.0,1000111,32,0,0,0,50,50,50,2775.4,-24.6,53.46,188.97,1.0,32229
0.36,2.0,2700.0,2900.0,1001011,30,0,0,35,0,50,50,2663.2,-136.8,51.23,197.19,1.0,104030
0.36,2.0,2700.0,2900.0,1001101,31,0,0,30,50,0,50,2656.4,-143.6,54.88,184.07,1.0,33990
0.36,2.0,2700.0,2900.0,1001110,30,0,0,30,50,50,0,2684.4,-115.6,51.98,194.33,1.0,4274
0.36,2.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2730.9,-69.1,50.12,201.56,1.0,5887
0.36,2.0,2700.0,2900.0,1010110,30,0,30,0,50,50,0,2737.8,-62.2,51.99,194.3,0.0,0
0.36,2.0,2700.0,2900.0,1011001,30,0,41,32,0,0,50,2650.3,-149.7,51.55,195.96,1.0,8236
0.36,2.0,2700.0,2900.0,1011010,46,0,30,30,0,50,0,2943.7,143.7,50.34,200.68,0.0,0
0.36,2.0,2700.0,2900.0,1011100,40,0,30,30,50,0,0,2664.7,-135.3,53.08,190.31,0.0,0
0.36,2.0,2700.0,2900.0,1100011,30,50,0,0,0,50,50,2826.7,26.7,52.4,192.79,1.0,221713
0.36,2.0,2700.0,2900.0,1100101,30,50,0,0,50,0,50,2738.5,-61.5,56.72,178.08,0.0,0
0.36,2.0,2700.0,2900.0,1100110,30,50,0,0,50,50,0,2794.8,-5.2,54.21,186.35,1.0,3717
0.36,2.0,2700.0,2900.0,1101001,30,50,0,30,0,0,50,2704.3,-95.7,53.6,188.46,1.0,188841
0.36,2.0,2700.0,2900.0,1101100,33,50,0,30,50,0,0,2651.0,-149.0,55.15,183.15,1.0,1658
0.36,2.0,2700.0,2900.0,1110001,30,50,30,0,0,0,50,2719.0,-81.0,53.46,188.97,0.0,0
0.36,2.0,2700.0,2900.0,1110010,50,30,33,0,0,50,0,2948.9,148.9,50.17,201.33,1.0,106
0.36,2.0,2700.0,2900.0,1110100,36,50,30,0,50,0,0,2706.7,-93.3,55.36,182.47,0.0,0
0.36,2.0,2700.0,2900.0,1111000,34,50,30,33,0,0,0,2650.3,-149.7,51.44,196.36,1.0,437
0.36,2.0,2800.0,3000.0,0001111,0,0,0,30,50,50,50,2775.7,-124.3,53.73,188.02,1.0,26833
0.36,2.0,2800.0,3000.0,0011011,0,0,31,33,0,50,50,2755.0,-145.0,51.01,198.04,1.0,17354
0.36,2.0,2800.0,3000.0,0011110,0,0,39,30,50,50,0,2754.8,-145.2,51.27,197.02,1.0,258
0.36,2.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2839.5,-60.5,55.69,181.39,0.0,0
0.36,2.0,2800.0,3000.0,0101011,0,50,0,30,0,50,50,2869.3,-30.7,52.93,190.84,1.0,143190
0.36,2.0,2800.0,3000.0,0101101,0,50,0,34,50,0,50,2752.4,-147.6,56.59,178.5,0.0,0
0.36,2.0,2800.0,3000.0,0101110,0,50,0,31,50,50,0,2756.0,-144.0,53.9,187.41,1.0,25013
0.36,2.0,2800.0,3000.0,0110011,0,50,30,0,0,50,50,2820.7,-79.3,52.49,192.46,1.0,75136
0.36,2.0,2800.0,3000.0,0110110,0,50,30,0,50,50,0,2771.1,-128.9,54.03,186.97,1.0,165
0.36,2.0,2800.0,3000.0,0111001,0,50,30,35,0,0,50,2753.0,-147.0,53.7,188.11,1.0,81293
0.36,2.0,2800.0,3000.0,0111010,0,49,30,30,0,50,0,2757.9,-142.1,49.99,202.05,1.0,735
0.36,2.0,2800.0,3000.0,0111100,0,50,35,45,50,0,0,2751.6,-148.4,54.31,185.99,0.0,0
0.36,2.0,2800.0,3000.0,1000111,32,0,0,0,50,50,50,2775.4,-124.6,53.46,188.97,1.0,32229
0.36,2.0,2800.0,3000.0,1001011,33,0,0,36,0,50,50,2750.7,-149.3,51.04,197.91,1.0,104030
0.36,2.0,2800.0,3000.0,1001101,41,0,0,30,50,0,50,2750.1,-149.9,54.61,184.97,1.0,33990
0.36,2.0,2800.0,3000.0,1001110,36,0,0,30,50,50,0,2752.1,-147.9,51.84,194.87,1.0,4274
0.36,2.0,2800.0,3000.0,1010011,31,0,30,0,0,50,50,2754.4,-145.6,50.07,201.76,1.0,5887
0.36,2.0,2800.0,3000.0,1010110,32,0,30,0,50,50,0,2757.9,-142.1,51.92,194.54,0.0,0
0.36,2.0,2800.0,3000.0,1011001,42,0,31,33,0,0,50,2751.7,-148.3,51.39,196.55,1.0,8236
0.36,2.0,2800.0,3000.0,1011010,49,0,30,31,0,50,0,3041.4,141.4,50.61,199.59,0.0,0
0.36,2.0,2800.0,3000.0,1011100,44,0,30,30,50,0,0,2755.3,-144.7,52.86,191.09,0.0,0
0.36,2.0,2800.0,3000.0,1100011,30,50,0,0,0,50,50,2826.7,-73.3,52.4,192.79,1.0,221713
0.36,2.0,2800.0,3000.0,1100101,32,50,0,0,50,0,50,2750.4,-149.6,56.7,178.17,0.0,0
0.36,2.0,2800.0,3000.0,1100110,30,50,0,0,50,50,0,2794.8,-105.2,54.21,186.35,1.0,3717
0.36,2.0,2800.0,3000.0,1101001,30,50,0,37,0,0,50,2754.1,-145.9,53.46,188.96,1.0,188841
0.36,2.0,2800.0,3000.0,1101100,43,50,0,30,50,0,0,2753.6,-146.4,55.06,183.45,1.0,1658
0.36,2.0,2800.0,3000.0,1110001,34,50,30,0,0,0,50,2750.4,-149.6,53.29,189.56,0.0,0
0.36,2.0,2800.0,3000.0,1110010,50,30,38,0,0,50,0,3010.6,110.6,50.23,201.12,1.0,106
0.36,2.0,2800.0,3000.0,1110100,39,50,30,0,50,0,0,2751.6,-148.4,55.34,182.55,0.0,0
0.36,2.0,2800.0,3000.0,1111000,41,50,32,30,0,0,0,2750.9,-149.1,50.95,198.27,1.0,437
0.36,2.0,2900.0,3100.0,0001111,0,0,0,41,50,50,50,2853.4,-146.6,53.38,189.24,1.0,26833
0.36,2.0,2900.0,3100.0,0011011,0,0,30,40,0,50,50,2860.0,-140.0,50.78,198.94,1.0,17354
0.36,2.0,2900.0,3100.0,0011110,0,0,50,35,50,50,0,2854.9,-145.1,50.64,199.47,1.0,258
0.36,2.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2839.5,-160.5,55.69,181.39,0.0,0
0.36,2.0,2900.0,3100.0,0101011,0,50,0,30,0,50,50,2869.3,-130.7,52.93,190.84,1.0,143190
0.36,2.0,2900.0,3100.0,0101101,0,50,0,50,50,0,50,2852.9,-147.1,56.19,179.76,0.0,0
0.36,2.0,2900.0,3100.0,0101110,0,50,0,42,50,50,0,2860.4,-139.6,52.88,191.02,1.0,25013
0.36,2.0,2900.0,3100.0,0110011,0,50,35,0,0,50,50,2851.0,-149.0,52.26,193.28,1.0,75136
0.36,2.0,2900.0,3100.0,0110110,0,50,39,0,50,50,0,2857.8,-142.2,53.22,189.8,1.0,165
0.36,2.0,2900.0,3100.0,0111001,0,50,31,50,0,0,50,2855.8,-144.2,53.08,190.32,1.0,81293
0.36,2.0,2900.0,3100.0,0111010,0,50,30,41,0,50,0,2857.4,-142.6,49.48,204.17,1.0,735
0.36,2.0,2900.0,3100.0,0111100,0,50,44,47,50,0,0,2850.5,-149.5,53.29,189.57,0.0,0
0.36,2.0,2900.0,3100.0,1000111,44,0,0,0,50,50,50,2909.5,-90.5,53.42,189.1,1.0,32229
0.36,2.0,2900.0,3100.0,1001011,41,0,0,31,0,50,50,2855.9,-144.1,50.82,198.78,1.0,104030
0.36,2.0,2900.0,3100.0,1001101,50,0,0,33,50,0,50,2851.1,-148.9,54.23,186.26,1.0,33990
0.36,2.0,2900.0,3100.0,1001110,44,0,0,30,50,50,0,2867.3,-132.7,51.69,195.43,1.0,4274
0.36,2.0,2900.0,3100.0,1010011,47,0,31,0,0,50,50,3147.2,147.2,49.9,202.43,1.0,5887
0.36,2.0,2900.0,3100.0,1010110,50,0,35,0,50,50,0,3138.1,138.1,51.89,194.69,0.0,0
0.36,2.0,2900.0,3100.0,1011001,43,0,30,38,0,0,50,2854.1,-145.9,51.24,197.12,1.0,8236
0.36,2.0,2900.0,3100.0,1011010,50,0,32,34,0,50,0,3147.0,147.0,50.76,198.99,0.0,0
0.36,2.0,2900.0,3100.0,1011100,50,0,30,30,50,0,0,2854.8,-145.2,52.57,192.15,0.0,0
0.36,2.0,2900.0,3100.0,1100011,34,50,0,0,0,50,50,2850.7,-149.3,52.22,193.43,1.0,221713
0.36,2.0,2900.0,3100.0,1100101,48,50,0,0,50,0,50,2853.3,-146.7,56.42,179.03,0.0,0
0.36,2.0,2900.0,3100.0,1100110,35,50,0,0,50,50,0,2861.3,-138.7,53.98,187.14,1.0,3717
0.36,2.0,2900.0,3100.0,1101001,33,50,0,50,0,0,50,2853.6,-146.4,52.92,190.88,1.0,188841
0.36,2.0,2900.0,3100.0,1101100,50,50,0,33,50,0,0,2856.6,-143.4,54.64,184.88,1.0,1658
0.36,2.0,2900.0,3100.0,1110001,45,50,30,0,0,0,50,2850.7,-149.3,52.84,191.17,0.0,0
0.36,2.0,2900.0,3100.0,1110010,50,30,38,0,0,50,0,3010.6,10.6,50.23,201.12,1.0,106
0.36,2.0,2900.0,3100.0,1110100,45,50,30,0,50,0,0,2851.0,-149.0,55.19,183.05,0.0,0
0.36,2.0,2900.0,3100.0,1111000,50,30,49,50,0,0,0,3139.7,139.7,50.87,198.59,1.0,437
0.36,2.0,3000.0,3200.0,0001111,0,0,0,49,50,50,50,2950.8,-149.2,52.77,191.43,1.0,26833
0.36,2.0,3000.0,3200.0,0011011,0,0,30,46,0,50,50,2954.4,-145.6,50.51,200.0,1.0,17354
0.36,2.0,3000.0,3200.0,0011110,0,0,50,50,50,50,0,2952.5,-147.5,50.48,200.1,1.0,258
0.36,2.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2839.5,-260.5,55.69,181.39,0.0,0
0.36,2.0,3000.0,3200.0,0101011,0,50,0,39,0,50,50,2952.0,-148.0,52.61,191.99,1.0,143190
0.36,2.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2852.9,-247.1,56.19,179.76,0.0,0
0.36,2.0,3000.0,3200.0,0101110,0,50,0,50,50,50,0,2939.0,-161.0,51.94,194.49,1.0,25013
0.36,2.0,3000.0,3200.0,0110011,0,50,45,0,0,50,50,2964.2,-135.8,51.41,196.51,1.0,75136
0.36,2.0,3000.0,3200.0,0110110,0,50,48,0,50,50,0,2955.3,-144.7,52.21,193.48,1.0,165
0.36,2.0,3000.0,3200.0,0111001,0,50,42,50,0,0,50,2958.6,-141.4,52.43,192.68,1.0,81293
0.36,2.0,3000.0,3200.0,0111010,0,50,32,50,0,50,0,2956.0,-144.0,49.22,205.23,1.0,735
0.36,2.0,3000.0,3200.0,0111100,0,50,50,50,50,0,0,2903.7,-196.3,52.34,192.98,0.0,0
0.36,2.0,3000.0,3200.0,1000111,46,0,0,0,50,50,50,2951.8,-148.2,53.39,189.19,1.0,32229
0.36,2.0,3000.0,3200.0,1001011,50,0,0,30,0,50,50,3142.1,42.1,50.68,199.3,1.0,104030
0.36,2.0,3000.0,3200.0,1001101,50,0,0,44,50,0,50,2963.7,-136.3,53.94,187.27,1.0,33990
0.36,2.0,3000.0,3200.0,1001110,49,0,0,30,50,50,0,2961.2,-138.8,51.59,195.82,1.0,4274
0.36,2.0,3000.0,3200.0,1010011,50,0,36,0,0,50,50,3244.2,144.2,50.26,200.98,1.0,5887
0.36,2.0,3000.0,3200.0,1010110,50,0,43,0,50,50,0,3241.1,141.1,51.95,194.44,0.0,0
0.36,2.0,3000.0,3200.0,1011001,43,0,30,44,0,0,50,2956.5,-143.5,51.02,198.0,1.0,8236
0.36,2.0,3000.0,3200.0,1011010,50,0,30,41,0,50,0,3243.1,143.1,50.88,198.55,0.0,0
0.36,2.0,3000.0,3200.0,1011100,50,0,30,42,50,0,0,2954.3,-145.7,52.1,193.9,0.0,0
0.36,2.0,3000.0,3200.0,1100011,44,50,0,0,0,50,50,2951.0,-149.0,51.72,195.33,1.0,221713
0.36,2.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2873.9,-226.1,56.36,179.24,0.0,0
0.36,2.0,3000.0,3200.0,1100110,42,49,0,0,50,50,0,2950.5,-149.5,53.47,188.92,1.0,3717
0.36,2.0,3000.0,3200.0,1101001,43,50,0,50,0,0,50,2957.7,-142.3,52.36,192.94,1.0,188841
0.36,2.0,3000.0,3200.0,1101100,50,50,0,42,50,0,0,2953.4,-146.6,53.94,187.26,1.0,1658
0.36,2.0,3000.0,3200.0,1110001,50,50,33,0,0,0,50,2960.8,-139.2,52.51,192.37,0.0,0
0.36,2.0,3000.0,3200.0,1110010,50,30,38,0,0,50,0,3010.6,-89.4,50.23,201.12,1.0,106
0.36,2.0,3000.0,3200.0,1110100,50,49,32,0,50,0,0,2952.3,-147.7,54.81,184.29,0.0,0
0.36,2.0,3000.0,3200.0,1111000,50,30,50,50,0,0,0,3153.8,53.8,50.87,198.57,1.0,437
0.36,2.0,3100.0,3300.0,0001111,0,0,0,50,50,50,50,2964.2,-235.8,52.69,191.73,1.0,26833
0.36,2.0,3100.0,3300.0,0011011,0,0,34,50,0,50,50,3056.4,-143.6,50.16,201.38,1.0,17354
0.36,2.0,3100.0,3300.0,0011110,0,0,50,50,50,50,0,2952.5,-247.5,50.48,200.1,1.0,258
0.36,2.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2839.5,-360.5,55.69,181.39,0.0,0
0.36,2.0,3100.0,3300.0,0101011,0,50,0,45,0,50,50,3061.9,-138.1,52.18,193.59,1.0,143190
0.36,2.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2852.9,-347.1,56.19,179.76,0.0,0
0.36,2.0,3100.0,3300.0,0101110,0,50,0,50,50,50,0,2939.0,-261.0,51.94,194.49,1.0,25013
0.36,2.0,3100.0,3300.0,0110011,0,50,50,0,0,50,50,3065.4,-134.6,50.67,199.36,1.0,75136
0.36,2.0,3100.0,3300.0,0110110,0,50,50,0,50,50,0,2977.4,-222.6,52.01,194.24,1.0,165
0.36,2.0,3100.0,3300.0,0111001,0,50,50,50,0,0,50,3040.1,-159.9,51.57,195.87,1.0,81293
0.36,2.0,3100.0,3300.0,0111010,0,50,42,50,0,50,0,3052.4,-147.6,48.81,206.94,1.0,735
0.36,2.0,3100.0,3300.0,0111100,0,50,50,50,50,0,0,2903.7,-296.3,52.34,192.98,0.0,0
0.36,2.0,3100.0,3300.0,1000111,50,0,0,0,50,50,50,3077.2,-122.8,53.21,189.86,1.0,32229
0.36,2.0,3100.0,3300.0,1001011,50,0,0,46,0,50,50,3344.9,144.9,50.75,199.05,1.0,104030
0.36,2.0,3100.0,3300.0,1001101,50,0,0,49,50,0,50,3069.8,-130.2,53.64,188.31,1.0,33990
0.36,2.0,3100.0,3300.0,1001110,50,0,0,38,50,50,0,3059.5,-140.5,51.5,196.14,1.0,4274
0.36,2.0,3100.0,3300.0,1010011,50,0,45,0,0,50,50,3344.3,144.3,50.52,199.94,1.0,5887
0.36,2.0,3100.0,3300.0,1010110,50,0,50,0,50,50,0,3332.4,132.4,52.0,194.25,0.0,0
0.36,2.0,3100.0,3300.0,1011001,50,0,45,50,0,0,50,3347.2,147.2,50.99,198.11,1.0,8236
0.36,2.0,3100.0,3300.0,1011010,50,0,30,46,0,50,0,3339.1,139.1,50.93,198.34,0.0,0
0.36,2.0,3100.0,3300.0,1011100,50,0,50,50,50,0,0,3262.0,62.0,52.02,194.2,0.0,0
0.36,2.0,3100.0,3300.0,1100011,48,49,0,0,0,50,50,3054.0,-146.0,51.27,197.02,1.0,221713
0.36,2.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2873.9,-326.1,56.36,179.24,0.0,0
0.36,2.0,3100.0,3300.0,1100110,47,50,0,0,50,50,0,3053.0,-147.0,52.97,190.7,1.0,3717
0.36,2.0,3100.0,3300.0,1101001,50,50,0,46,0,0,50,3055.4,-144.6,52.03,194.13,1.0,188841
0.36,2.0,3100.0,3300.0,1101100,50,50,0,50,50,0,0,3047.0,-153.0,53.21,189.85,1.0,1658
0.36,2.0,3100.0,3300.0,1110001,50,49,38,0,0,0,50,3052.0,-148.0,51.96,194.4,0.0,0
0.36,2.0,3100.0,3300.0,1110010,50,30,42,0,0,50,0,3063.4,-136.6,50.2,201.24,1.0,106
0.36,2.0,3100.0,3300.0,1110100,50,50,40,0,50,0,0,3053.1,-146.9,54.01,187.03,0.0,0
0.36,2.0,3100.0,3300.0,1111000,50,30,50,50,0,0,0,3153.8,-46.2,50.87,198.57,1.0,437
0.36,2.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,2964.2,-335.8,52.69,191.73,1.0,26833
0.36,2.0,3200.0,3400.0,0011011,0,0,50,50,0,50,50,3197.9,-102.1,49.83,202.7,1.0,17354
0.36,2.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,2952.5,-347.5,50.48,200.1,1.0,258
0.36,2.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2839.5,-460.5,55.69,181.39,0.0,0
0.36,2.0,3200.0,3400.0,0101011,0,50,0,50,0,50,50,3134.6,-165.4,51.65,195.59,1.0,143190
0.36,2.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2852.9,-447.1,56.19,179.76,0.0,0
0.36,2.0,3200.0,3400.0,0101110,0,50,0,50,50,50,0,2939.0,-361.0,51.94,194.49,1.0,25013
0.36,2.0,3200.0,3400.0,0110011,0,50,50,0,0,50,50,3065.4,-234.6,50.67,199.36,1.0,75136
0.36,2.0,3200.0,3400.0,0110110,0,50,50,0,50,50,0,2977.4,-322.6,52.01,194.24,1.0,165
0.36,2.0,3200.0,3400.0,0111001,0,50,50,50,0,0,50,3040.1,-259.9,51.57,195.87,1.0,81293
0.36,2.0,3200.0,3400.0,0111010,0,50,50,50,0,50,0,3138.9,-161.1,48.64,207.68,1.0,735
0.36,2.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,2903.7,-396.3,52.34,192.98,0.0,0
0.36,2.0,3200.0,3400.0,1000111,50,0,0,0,50,50,50,3077.2,-222.8,53.21,189.86,1.0,32229
0.36,2.0,3200.0,3400.0,1001011,50,0,0,50,0,50,50,3400.5,100.5,50.85,198.67,1.0,104030
0.36,2.0,3200.0,3400.0,1001101,50,0,0,50,50,0,50,3088.1,-211.9,53.56,188.59,1.0,33990
0.36,2.0,3200.0,3400.0,1001110,50,0,0,46,50,50,0,3151.3,-148.7,51.43,196.42,1.0,4274
0.36,2.0,3200.0,3400.0,1010011,50,0,50,0,0,50,50,3408.2,108.2,50.65,199.45,1.0,5887
0.36,2.0,3200.0,3400.0,1010110,50,0,50,0,50,50,0,3332.4,32.4,52.0,194.25,0.0,0
0.36,2.0,3200.0,3400.0,1011001,50,0,50,50,0,0,50,3403.6,103.6,51.04,197.9,1.0,8236
0.36,2.0,3200.0,3400.0,1011010,50,0,32,50,0,50,0,3444.2,144.2,50.94,198.29,0.0,0
0.36,2.0,3200.0,3400.0,1011100,50,0,50,50,50,0,0,3262.0,-38.0,52.02,194.2,0.0,0
0.36,2.0,3200.0,3400.0,1100011,50,50,0,0,0,50,50,3126.1,-173.9,50.95,198.25,1.0,221713
0.36,2.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2873.9,-426.1,56.36,179.24,0.0,0
0.36,2.0,3200.0,3400.0,1100110,50,50,0,0,50,50,0,3130.3,-169.7,52.72,191.62,1.0,3717
0.36,2.0,3200.0,3400.0,1101001,50,50,0,50,0,0,50,3130.3,-169.7,51.71,195.35,1.0,188841
0.36,2.0,3200.0,3400.0,1101100,50,50,0,50,50,0,0,3047.0,-253.0,53.21,189.85,1.0,1658
0.36,2.0,3200.0,3400.0,1110001,50,49,43,0,0,0,50,3155.1,-144.9,51.41,196.5,0.0,0
0.36,2.0,3200.0,3400.0,1110010,50,30,49,0,0,50,0,3162.0,-138.0,50.12,201.53,1.0,106
0.36,2.0,3200.0,3400.0,1110100,50,50,47,0,50,0,0,3153.3,-146.7,53.34,189.37,0.0,0
0.36,2.0,3200.0,3400.0,1111000,50,30,50,50,0,0,0,3153.8,-146.2,50.87,198.57,1.0,437
0.36,2.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,2964.2,-435.8,52.69,191.73,1.0,26833
0.36,2.0,3300.0,3500.0,0011011,0,0,50,50,0,50,50,3197.9,-202.1,49.83,202.7,1.0,17354
0.36,2.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,2952.5,-447.5,50.48,200.1,1.0,258
0.36,2.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2839.5,-560.5,55.69,181.39,0.0,0
0.36,2.0,3300.0,3500.0,0101011,0,50,0,50,0,50,50,3134.6,-265.4,51.65,195.59,1.0,143190
0.36,2.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2852.9,-547.1,56.19,179.76,0.0,0
0.36,2.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,2939.0,-461.0,51.94,194.49,1.0,25013
0.36,2.0,3300.0,3500.0,0110011,0,50,50,0,0,50,50,3065.4,-334.6,50.67,199.36,1.0,75136
0.36,2.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,2977.4,-422.6,52.01,194.24,1.0,165
0.36,2.0,3300.0,3500.0,0111001,0,50,50,50,0,0,50,3040.1,-359.9,51.57,195.87,1.0,81293
0.36,2.0,3300.0,3500.0,0111010,0,50,50,50,0,50,0,3138.9,-261.1,48.64,207.68,1.0,735
0.36,2.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,2903.7,-496.3,52.34,192.98,0.0,0
0.36,2.0,3300.0,3500.0,1000111,50,0,0,0,50,50,50,3077.2,-322.8,53.21,189.86,1.0,32229
0.36,2.0,3300.0,3500.0,1001011,50,0,0,50,0,50,50,3400.5,0.5,50.85,198.67,1.0,104030
0.36,2.0,3300.0,3500.0,1001101,50,0,0,50,50,0,50,3088.1,-311.9,53.56,188.59,1.0,33990
0.36,2.0,3300.0,3500.0,1001110,50,0,0,50,50,50,0,3204.7,-195.3,51.41,196.48,1.0,4274
0.36,2.0,3300.0,3500.0,1010011,50,0,50,0,0,50,50,3408.2,8.2,50.65,199.45,1.0,5887
0.36,2.0,3300.0,3500.0,1010110,50,0,50,0,50,50,0,3332.4,-67.6,52.0,194.25,0.0,0
0.36,2.0,3300.0,3500.0,1011001,50,0,50,50,0,0,50,3403.6,3.6,51.04,197.9,1.0,8236
0.36,2.0,3300.0,3500.0,1011010,50,0,36,50,0,50,0,3501.1,101.1,50.95,198.25,0.0,0
0.36,2.0,3300.0,3500.0,1011100,50,0,50,50,50,0,0,3262.0,-138.0,52.02,194.2,0.0,0
0.36,2.0,3300.0,3500.0,1100011,50,50,0,0,0,50,50,3126.1,-273.9,50.95,198.25,1.0,221713
0.36,2.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2873.9,-526.1,56.36,179.24,0.0,0
0.36,2.0,3300.0,3500.0,1100110,50,50,0,0,50,50,0,3130.3,-269.7,52.72,191.62,1.0,3717
0.36,2.0,3300.0,3500.0,1101001,50,50,0,50,0,0,50,3130.3,-269.7,51.71,195.35,1.0,188841
0.36,2.0,3300.0,3500.0,1101100,50,50,0,50,50,0,0,3047.0,-353.0,53.21,189.85,1.0,1658
0.36,2.0,3300.0,3500.0,1110001,50,50,50,0,0,0,50,3262.9,-137.1,50.55,199.82,0.0,0
0.36,2.0,3300.0,3500.0,1110010,50,39,50,0,0,50,0,3257.1,-142.9,49.92,202.36,1.0,106
0.36,2.0,3300.0,3500.0,1110100,50,50,50,0,50,0,0,3208.6,-191.4,53.09,190.29,0.0,0
0.36,2.0,3300.0,3500.0,1111000,50,42,50,50,0,0,0,3256.4,-143.6,50.57,199.77,1.0,437
0.36,2.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,2964.2,-535.8,52.69,191.73,1.0,26833
0.36,2.0,3400.0,3600.0,0011011,0,0,50,50,0,50,50,3197.9,-302.1,49.83,202.7,1.0,17354
0.36,2.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,2952.5,-547.5,50.48,200.1,1.0,258
0.36,2.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2839.5,-660.5,55.69,181.39,0.0,0
0.36,2.0,3400.0,3600.0,0101011,0,50,0,50,0,50,50,3134.6,-365.4,51.65,195.59,1.0,143190
0.36,2.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2852.9,-647.1,56.19,179.76,0.0,0
0.36,2.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,2939.0,-561.0,51.94,194.49,1.0,25013
0.36,2.0,3400.0,3600.0,0110011,0,50,50,0,0,50,50,3065.4,-434.6,50.67,199.36,1.0,75136
0.36,2.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,2977.4,-522.6,52.01,194.24,1.0,165
0.36,2.0,3400.0,3600.0,0111001,0,50,50,50,0,0,50,3040.1,-459.9,51.57,195.87,1.0,81293
0.36,2.0,3400.0,3600.0,0111010,0,50,50,50,0,50,0,3138.9,-361.1,48.64,207.68,1.0,735
0.36,2.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,2903.7,-596.3,52.34,192.98,0.0,0
0.36,2.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3077.2,-422.8,53.21,189.86,1.0,32229
0.36,2.0,3400.0,3600.0,1001011,50,0,0,50,0,50,50,3400.5,-99.5,50.85,198.67,1.0,104030
0.36,2.0,3400.0,3600.0,1001101,50,0,0,50,50,0,50,3088.1,-411.9,53.56,188.59,1.0,33990
0.36,2.0,3400.0,3600.0,1001110,50,0,0,50,50,50,0,3204.7,-295.3,51.41,196.48,1.0,4274
0.36,2.0,3400.0,3600.0,1010011,50,0,50,0,0,50,50,3408.2,-91.8,50.65,199.45,1.0,5887
0.36,2.0,3400.0,3600.0,1010110,50,0,50,0,50,50,0,3332.4,-167.6,52.0,194.25,0.0,0
0.36,2.0,3400.0,3600.0,1011001,50,0,50,50,0,0,50,3403.6,-96.4,51.04,197.9,1.0,8236
0.36,2.0,3400.0,3600.0,1011010,50,0,36,50,0,50,0,3501.1,1.1,50.95,198.25,0.0,0
0.36,2.0,3400.0,3600.0,1011100,50,0,50,50,50,0,0,3262.0,-238.0,52.02,194.2,0.0,0
0.36,2.0,3400.0,3600.0,1100011,50,50,0,0,0,50,50,3126.1,-373.9,50.95,198.25,1.0,221713
0.36,2.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2873.9,-626.1,56.36,179.24,0.0,0
0.36,2.0,3400.0,3600.0,1100110,50,50,0,0,50,50,0,3130.3,-369.7,52.72,191.62,1.0,3717
0.36,2.0,3400.0,3600.0,1101001,50,50,0,50,0,0,50,3130.3,-369.7,51.71,195.35,1.0,188841
0.36,2.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3047.0,-453.0,53.21,189.85,1.0,1658
0.36,2.0,3400.0,3600.0,1110001,50,50,50,0,0,0,50,3262.9,-237.1,50.55,199.82,0.0,0
0.36,2.0,3400.0,3600.0,1110010,50,47,50,0,0,50,0,3357.4,-142.6,49.58,203.76,1.0,106
0.36,2.0,3400.0,3600.0,1110100,50,50,50,0,50,0,0,3208.6,-291.4,53.09,190.29,0.0,0
0.36,2.0,3400.0,3600.0,1111000,50,50,50,50,0,0,0,3350.0,-150.0,50.35,200.61,1.0,437
0.36,2.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,2964.2,-635.8,52.69,191.73,1.0,26833
0.36,2.0,3500.0,3700.0,0011011,0,0,50,50,0,50,50,3197.9,-402.1,49.83,202.7,1.0,17354
0.36,2.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,2952.5,-647.5,50.48,200.1,1.0,258
0.36,2.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2839.5,-760.5,55.69,181.39,0.0,0
0.36,2.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3134.6,-465.4,51.65,195.59,1.0,143190
0.36,2.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2852.9,-747.1,56.19,179.76,0.0,0
0.36,2.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,2939.0,-661.0,51.94,194.49,1.0,25013
0.36,2.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3065.4,-534.6,50.67,199.36,1.0,75136
0.36,2.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,2977.4,-622.6,52.01,194.24,1.0,165
0.36,2.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3040.1,-559.9,51.57,195.87,1.0,81293
0.36,2.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3138.9,-461.1,48.64,207.68,1.0,735
0.36,2.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,2903.7,-696.3,52.34,192.98,0.0,0
0.36,2.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3077.2,-522.8,53.21,189.86,1.0,32229
0.36,2.0,3500.0,3700.0,1001011,50,0,0,50,0,50,50,3400.5,-199.5,50.85,198.67,1.0,104030
0.36,2.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3088.1,-511.9,53.56,188.59,1.0,33990
0.36,2.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3204.7,-395.3,51.41,196.48,1.0,4274
0.36,2.0,3500.0,3700.0,1010011,50,0,50,0,0,50,50,3408.2,-191.8,50.65,199.45,1.0,5887
0.36,2.0,3500.0,3700.0,1010110,50,0,50,0,50,50,0,3332.4,-267.6,52.0,194.25,0.0,0
0.36,2.0,3500.0,3700.0,1011001,50,0,50,50,0,0,50,3403.6,-196.4,51.04,197.9,1.0,8236
0.36,2.0,3500.0,3700.0,1011010,50,0,36,50,0,50,0,3501.1,-98.9,50.95,198.25,0.0,0
0.36,2.0,3500.0,3700.0,1011100,50,0,50,50,50,0,0,3262.0,-338.0,52.02,194.2,0.0,0
0.36,2.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3126.1,-473.9,50.95,198.25,1.0,221713
0.36,2.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2873.9,-726.1,56.36,179.24,0.0,0
0.36,2.0,3500.0,3700.0,1100110,50,50,0,0,50,50,0,3130.3,-469.7,52.72,191.62,1.0,3717
0.36,2.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3130.3,-469.7,51.71,195.35,1.0,188841
0.36,2.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3047.0,-553.0,53.21,189.85,1.0,1658
0.36,2.0,3500.0,3700.0,1110001,50,50,50,0,0,0,50,3262.9,-337.1,50.55,199.82,0.0,0
0.36,2.0,3500.0,3700.0,1110010,50,50,50,0,0,50,0,3397.2,-202.8,49.44,204.32,1.0,106
0.36,2.0,3500.0,3700.0,1110100,50,50,50,0,50,0,0,3208.6,-391.4,53.09,190.29,0.0,0
0.36,2.0,3500.0,3700.0,1111000,50,50,50,50,0,0,0,3350.0,-250.0,50.35,200.61,1.0,437
0.36,2.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,2964.2,-735.8,52.69,191.73,1.0,26833
0.36,2.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3197.9,-502.1,49.83,202.7,1.0,17354
0.36,2.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,2952.5,-747.5,50.48,200.1,1.0,258
0.36,2.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2839.5,-860.5,55.69,181.39,0.0,0
0.36,2.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3134.6,-565.4,51.65,195.59,1.0,143190
0.36,2.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2852.9,-847.1,56.19,179.76,0.0,0
0.36,2.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,2939.0,-761.0,51.94,194.49,1.0,25013
0.36,2.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3065.4,-634.6,50.67,199.36,1.0,75136
0.36,2.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,2977.4,-722.6,52.01,194.24,1.0,165
0.36,2.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3040.1,-659.9,51.57,195.87,1.0,81293
0.36,2.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3138.9,-561.1,48.64,207.68,1.0,735
0.36,2.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,2903.7,-796.3,52.34,192.98,0.0,0
0.36,2.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3077.2,-622.8,53.21,189.86,1.0,32229
0.36,2.0,3600.0,3800.0,1001011,50,0,0,50,0,50,50,3400.5,-299.5,50.85,198.67,1.0,104030
0.36,2.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3088.1,-611.9,53.56,188.59,1.0,33990
0.36,2.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3204.7,-495.3,51.41,196.48,1.0,4274
0.36,2.0,3600.0,3800.0,1010011,50,0,50,0,0,50,50,3408.2,-291.8,50.65,199.45,1.0,5887
0.36,2.0,3600.0,3800.0,1010110,50,0,50,0,50,50,0,3332.4,-367.6,52.0,194.25,0.0,0
0.36,2.0,3600.0,3800.0,1011001,50,0,50,50,0,0,50,3403.6,-296.4,51.04,197.9,1.0,8236
0.36,2.0,3600.0,3800.0,1011010,50,0,40,50,0,50,0,3559.4,-140.6,50.95,198.27,0.0,0
0.36,2.0,3600.0,3800.0,1011100,50,0,50,50,50,0,0,3262.0,-438.0,52.02,194.2,0.0,0
0.36,2.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3126.1,-573.9,50.95,198.25,1.0,221713
0.36,2.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2873.9,-826.1,56.36,179.24,0.0,0
0.36,2.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3130.3,-569.7,52.72,191.62,1.0,3717
0.36,2.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3130.3,-569.7,51.71,195.35,1.0,188841
0.36,2.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3047.0,-653.0,53.21,189.85,1.0,1658
0.36,2.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3262.9,-437.1,50.55,199.82,0.0,0
0.36,2.0,3600.0,3800.0,1110010,50,50,50,0,0,50,0,3397.2,-302.8,49.44,204.32,1.0,106
0.36,2.0,3600.0,3800.0,1110100,50,50,50,0,50,0,0,3208.6,-491.4,53.09,190.29,0.0,0
0.36,2.0,3600.0,3800.0,1111000,50,50,50,50,0,0,0,3350.0,-350.0,50.35,200.61,1.0,437
0.36,3.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2203.7,3.7,51.08,192.42,0.0,0
0.36,3.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2215.3,15.3,54.26,181.13,0.0,0
0.36,3.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,2205.2,5.2,52.34,187.78,1.0,7381
0.36,3.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2136.4,-63.6,53.11,185.08,0.0,0
0.36,3.0,2100.0,2300.0,0001010,0,0,0,47,0,50,0,2050.1,-149.9,51.45,191.05,1.0,183088
0.36,3.0,2100.0,2300.0,0001100,0,0,0,50,50,0,0,2201.0,1.0,53.8,182.69,1.0,107
0.36,3.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2311.2,111.2,51.79,189.78,0.0,0
0.36,3.0,2100.0,2300.0,0010010,0,0,43,0,0,50,0,2082.9,-117.1,49.96,196.73,1.0,72227
0.36,3.0,2100.0,2300.0,0010100,0,0,50,0,50,0,0,2288.8,88.8,53.57,183.49,0.0,0
0.36,3.0,2100.0,2300.0,0011000,0,0,46,50,0,0,0,2054.1,-145.9,51.35,191.42,1.0,98122
0.36,3.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2277.5,77.5,53.28,184.47,0.0,0
0.36,3.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2299.5,99.5,51.66,190.28,0.0,0
0.36,3.0,2100.0,2300.0,0100100,0,43,0,0,50,0,0,2345.0,145.0,55.41,177.37,0.0,0
0.36,3.0,2100.0,2300.0,0101000,0,50,0,46,0,0,0,2311.0,111.0,52.85,185.99,0.0,0
0.36,3.0,2100.0,2300.0,0110000,0,50,30,0,0,0,0,2268.2,68.2,52.31,187.89,0.0,0
0.36,3.0,2100.0,2300.0,1000001,50,0,0,0,0,0,50,2197.7,-2.3,51.45,191.03,0.0,0
0.36,3.0,2100.0,2300.0,1000010,49,0,0,0,0,50,0,2066.2,-133.8,50.06,196.33,1.0,287155
0.36,3.0,2100.0,2300.0,1000100,50,0,0,0,50,0,0,2337.1,137.1,53.9,182.36,0.0,0
0.36,3.0,2100.0,2300.0,1001000,50,0,0,50,0,0,0,2061.1,-138.9,51.16,192.12,1.0,177419
0.36,3.0,2100.0,2300.0,1010000,50,0,30,0,0,0,0,2190.3,-9.7,50.76,193.65,0.0,0
0.36,3.0,2100.0,2300.0,1100000,50,50,0,0,0,0,0,2342.5,142.5,52.04,188.88,1.0,13
0.36,3.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2203.7,-96.3,51.08,192.42,0.0,0
0.36,3.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2215.3,-84.7,54.26,181.13,0.0,0
0.36,3.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,2205.2,-94.8,52.34,187.78,1.0,7381
0.36,3.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2136.4,-163.6,53.11,185.08,0.0,0
0.36,3.0,2200.0,2400.0,0001010,0,0,0,50,0,50,0,2088.6,-211.4,51.3,191.61,1.0,183088
0.36,3.0,2200.0,2400.0,0001100,0,0,0,50,50,0,0,2201.0,-99.0,53.8,182.69,1.0,107
0.36,3.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2311.2,11.2,51.79,189.78,0.0,0
0.36,3.0,2200.0,2400.0,0010010,0,0,49,0,0,50,0,2169.3,-130.7,49.84,197.2,1.0,72227
0.36,3.0,2200.0,2400.0,0010100,0,0,50,0,50,0,0,2288.8,-11.2,53.57,183.49,0.0,0
0.36,3.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2104.5,-195.5,51.27,191.69,1.0,98122
0.36,3.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2277.5,-22.5,53.28,184.47,0.0,0
0.36,3.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2299.5,-0.5,51.66,190.28,0.0,0
0.36,3.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2389.7,89.7,55.73,176.35,0.0,0
0.36,3.0,2200.0,2400.0,0101000,0,50,0,46,0,0,0,2311.0,11.0,52.85,185.99,0.0,0
0.36,3.0,2200.0,2400.0,0110000,0,50,30,0,0,0,0,2268.2,-31.8,52.31,187.89,0.0,0
0.36,3.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2197.7,-102.3,51.45,191.03,0.0,0
0.36,3.0,2200.0,2400.0,1000010,50,0,0,0,0,50,0,2100.9,-199.1,50.0,196.6,1.0,287155
0.36,3.0,2200.0,2400.0,1000100,50,0,0,0,50,0,0,2337.1,37.1,53.9,182.36,0.0,0
0.36,3.0,2200.0,2400.0,1001000,50,0,0,50,0,0,0,2061.1,-238.9,51.16,192.12,1.0,177419
0.36,3.0,2200.0,2400.0,1010000,50,0,30,0,0,0,0,2190.3,-109.7,50.76,193.65,0.0,0
0.36,3.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2342.5,42.5,52.04,188.88,1.0,13
0.36,3.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2203.7,-196.3,51.08,192.42,0.0,0
0.36,3.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2215.3,-184.7,54.26,181.13,0.0,0
0.36,3.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,2205.2,-194.8,52.34,187.78,1.0,7381
0.36,3.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2136.4,-263.6,53.11,185.08,0.0,0
0.36,3.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2088.6,-311.4,51.3,191.61,1.0,183088
0.36,3.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,2201.0,-199.0,53.8,182.69,1.0,107
0.36,3.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2311.2,-88.8,51.79,189.78,0.0,0
0.36,3.0,2300.0,2500.0,0010010,0,0,50,0,0,50,0,2196.1,-203.9,49.82,197.31,1.0,72227
0.36,3.0,2300.0,2500.0,0010100,0,0,50,0,50,0,0,2288.8,-111.2,53.57,183.49,0.0,0
0.36,3.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2104.5,-295.5,51.27,191.69,1.0,98122
0.36,3.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2277.5,-122.5,53.28,184.47,0.0,0
0.36,3.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2299.5,-100.5,51.66,190.28,0.0,0
0.36,3.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2389.7,-10.3,55.73,176.35,0.0,0
0.36,3.0,2300.0,2500.0,0101000,0,50,0,46,0,0,0,2311.0,-89.0,52.85,185.99,0.0,0
0.36,3.0,2300.0,2500.0,0110000,0,50,30,0,0,0,0,2268.2,-131.8,52.31,187.89,0.0,0
0.36,3.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2197.7,-202.3,51.45,191.03,0.0,0
0.36,3.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2100.9,-299.1,50.0,196.6,1.0,287155
0.36,3.0,2300.0,2500.0,1000100,50,0,0,0,50,0,0,2337.1,-62.9,53.9,182.36,0.0,0
0.36,3.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2061.1,-338.9,51.16,192.12,1.0,177419
0.36,3.0,2300.0,2500.0,1010000,50,0,38,0,0,0,0,2271.6,-128.4,50.69,193.9,0.0,0
0.36,3.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2342.5,-57.5,52.04,188.88,1.0,13
0.36,3.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2203.7,-296.3,51.08,192.42,0.0,0
0.36,3.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2215.3,-284.7,54.26,181.13,0.0,0
0.36,3.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,2205.2,-294.8,52.34,187.78,1.0,7381
0.36,3.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2136.4,-363.6,53.11,185.08,0.0,0
0.36,3.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2088.6,-411.4,51.3,191.61,1.0,183088
0.36,3.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,2201.0,-299.0,53.8,182.69,1.0,107
0.36,3.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2311.2,-188.8,51.79,189.78,0.0,0
0.36,3.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2196.1,-303.9,49.82,197.31,1.0,72227
0.36,3.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2288.8,-211.2,53.57,183.49,0.0,0
0.36,3.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2104.5,-395.5,51.27,191.69,1.0,98122
0.36,3.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2277.5,-222.5,53.28,184.47,0.0,0
0.36,3.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2299.5,-200.5,51.66,190.28,0.0,0
0.36,3.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2389.7,-110.3,55.73,176.35,0.0,0
0.36,3.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2324.8,-175.2,52.82,186.08,0.0,0
0.36,3.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2331.8,-168.2,52.28,188.0,0.0,0
0.36,3.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2197.7,-302.3,51.45,191.03,0.0,0
0.36,3.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2100.9,-399.1,50.0,196.6,1.0,287155
0.36,3.0,2400.0,2600.0,1000100,50,0,0,0,50,0,0,2337.1,-162.9,53.9,182.36,0.0,0
0.36,3.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2061.1,-438.9,51.16,192.12,1.0,177419
0.36,3.0,2400.0,2600.0,1010000,49,0,43,0,0,0,0,2365.2,-134.8,50.48,194.72,0.0,0
0.36,3.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2342.5,-157.5,52.04,188.88,1.0,13
0.36,3.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2203.7,-396.3,51.08,192.42,0.0,0
0.36,3.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2215.3,-384.7,54.26,181.13,0.0,0
0.36,3.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,2205.2,-394.8,52.34,187.78,1.0,7381
0.36,3.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2136.4,-463.6,53.11,185.08,0.0,0
0.36,3.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2088.6,-511.4,51.3,191.61,1.0,183088
0.36,3.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,2201.0,-399.0,53.8,182.69,1.0,107
0.36,3.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2311.2,-288.8,51.79,189.78,0.0,0
0.36,3.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2196.1,-403.9,49.82,197.31,1.0,72227
0.36,3.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2288.8,-311.2,53.57,183.49,0.0,0
0.36,3.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2104.5,-495.5,51.27,191.69,1.0,98122
0.36,3.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2277.5,-322.5,53.28,184.47,0.0,0
0.36,3.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2299.5,-300.5,51.66,190.28,0.0,0
0.36,3.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2389.7,-210.3,55.73,176.35,0.0,0
0.36,3.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2324.8,-275.2,52.82,186.08,0.0,0
0.36,3.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2331.8,-268.2,52.28,188.0,0.0,0
0.36,3.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2197.7,-402.3,51.45,191.03,0.0,0
0.36,3.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2100.9,-499.1,50.0,196.6,1.0,287155
0.36,3.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2337.1,-262.9,53.9,182.36,0.0,0
0.36,3.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2061.1,-538.9,51.16,192.12,1.0,177419
0.36,3.0,2500.0,2700.0,1010000,50,0,46,0,0,0,0,2475.4,-124.6,49.8,197.38,0.0,0
0.36,3.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2342.5,-257.5,52.04,188.88,1.0,13
0.36,3.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2203.7,-496.3,51.08,192.42,0.0,0
0.36,3.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2215.3,-484.7,54.26,181.13,0.0,0
0.36,3.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,2205.2,-494.8,52.34,187.78,1.0,7381
0.36,3.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2136.4,-563.6,53.11,185.08,0.0,0
0.36,3.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2088.6,-611.4,51.3,191.61,1.0,183088
0.36,3.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,2201.0,-499.0,53.8,182.69,1.0,107
0.36,3.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2311.2,-388.8,51.79,189.78,0.0,0
0.36,3.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2196.1,-503.9,49.82,197.31,1.0,72227
0.36,3.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2288.8,-411.2,53.57,183.49,0.0,0
0.36,3.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2104.5,-595.5,51.27,191.69,1.0,98122
0.36,3.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2277.5,-422.5,53.28,184.47,0.0,0
0.36,3.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2299.5,-400.5,51.66,190.28,0.0,0
0.36,3.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2389.7,-310.3,55.73,176.35,0.0,0
0.36,3.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2324.8,-375.2,52.82,186.08,0.0,0
0.36,3.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2331.8,-368.2,52.28,188.0,0.0,0
0.36,3.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2197.7,-502.3,51.45,191.03,0.0,0
0.36,3.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2100.9,-599.1,50.0,196.6,1.0,287155
0.36,3.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2337.1,-362.9,53.9,182.36,0.0,0
0.36,3.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2061.1,-638.9,51.16,192.12,1.0,177419
0.36,3.0,2600.0,2800.0,1010000,50,0,50,0,0,0,0,2566.0,-134.0,49.18,199.86,0.0,0
0.36,3.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2342.5,-357.5,52.04,188.88,1.0,13
0.36,3.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2203.7,-596.3,51.08,192.42,0.0,0
0.36,3.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2215.3,-584.7,54.26,181.13,0.0,0
0.36,3.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,2205.2,-594.8,52.34,187.78,1.0,7381
0.36,3.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2136.4,-663.6,53.11,185.08,0.0,0
0.36,3.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2088.6,-711.4,51.3,191.61,1.0,183088
0.36,3.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,2201.0,-599.0,53.8,182.69,1.0,107
0.36,3.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2311.2,-488.8,51.79,189.78,0.0,0
0.36,3.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2196.1,-603.9,49.82,197.31,1.0,72227
0.36,3.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2288.8,-511.2,53.57,183.49,0.0,0
0.36,3.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2104.5,-695.5,51.27,191.69,1.0,98122
0.36,3.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2277.5,-522.5,53.28,184.47,0.0,0
0.36,3.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2299.5,-500.5,51.66,190.28,0.0,0
0.36,3.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2389.7,-410.3,55.73,176.35,0.0,0
0.36,3.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2324.8,-475.2,52.82,186.08,0.0,0
0.36,3.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2331.8,-468.2,52.28,188.0,0.0,0
0.36,3.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2197.7,-602.3,51.45,191.03,0.0,0
0.36,3.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2100.9,-699.1,50.0,196.6,1.0,287155
0.36,3.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2337.1,-462.9,53.9,182.36,0.0,0
0.36,3.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2061.1,-738.9,51.16,192.12,1.0,177419
0.36,3.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2566.0,-234.0,49.18,199.86,0.0,0
0.36,3.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2342.5,-457.5,52.04,188.88,1.0,13
0.36,3.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2203.7,-696.3,51.08,192.42,0.0,0
0.36,3.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2215.3,-684.7,54.26,181.13,0.0,0
0.36,3.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,2205.2,-694.8,52.34,187.78,1.0,7381
0.36,3.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2136.4,-763.6,53.11,185.08,0.0,0
0.36,3.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2088.6,-811.4,51.3,191.61,1.0,183088
0.36,3.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,2201.0,-699.0,53.8,182.69,1.0,107
0.36,3.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2311.2,-588.8,51.79,189.78,0.0,0
0.36,3.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2196.1,-703.9,49.82,197.31,1.0,72227
0.36,3.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2288.8,-611.2,53.57,183.49,0.0,0
0.36,3.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2104.5,-795.5,51.27,191.69,1.0,98122
0.36,3.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2277.5,-622.5,53.28,184.47,0.0,0
0.36,3.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2299.5,-600.5,51.66,190.28,0.0,0
0.36,3.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2389.7,-510.3,55.73,176.35,0.0,0
0.36,3.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2324.8,-575.2,52.82,186.08,0.0,0
0.36,3.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2331.8,-568.2,52.28,188.0,0.0,0
0.36,3.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2197.7,-702.3,51.45,191.03,0.0,0
0.36,3.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2100.9,-799.1,50.0,196.6,1.0,287155
0.36,3.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2337.1,-562.9,53.9,182.36,0.0,0
0.36,3.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2061.1,-838.9,51.16,192.12,1.0,177419
0.36,3.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2566.0,-334.0,49.18,199.86,0.0,0
0.36,3.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2342.5,-557.5,52.04,188.88,1.0,13
0.36,3.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2203.7,-796.3,51.08,192.42,0.0,0
0.36,3.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2215.3,-784.7,54.26,181.13,0.0,0
0.36,3.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,2205.2,-794.8,52.34,187.78,1.0,7381
0.36,3.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2136.4,-863.6,53.11,185.08,0.0,0
0.36,3.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2088.6,-911.4,51.3,191.61,1.0,183088
0.36,3.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,2201.0,-799.0,53.8,182.69,1.0,107
0.36,3.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2311.2,-688.8,51.79,189.78,0.0,0
0.36,3.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2196.1,-803.9,49.82,197.31,1.0,72227
0.36,3.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2288.8,-711.2,53.57,183.49,0.0,0
0.36,3.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2104.5,-895.5,51.27,191.69,1.0,98122
0.36,3.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2277.5,-722.5,53.28,184.47,0.0,0
0.36,3.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2299.5,-700.5,51.66,190.28,0.0,0
0.36,3.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2389.7,-610.3,55.73,176.35,0.0,0
0.36,3.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2324.8,-675.2,52.82,186.08,0.0,0
0.36,3.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2331.8,-668.2,52.28,188.0,0.0,0
0.36,3.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2197.7,-802.3,51.45,191.03,0.0,0
0.36,3.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2100.9,-899.1,50.0,196.6,1.0,287155
0.36,3.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2337.1,-662.9,53.9,182.36,0.0,0
0.36,3.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2061.1,-938.9,51.16,192.12,1.0,177419
0.36,3.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2566.0,-434.0,49.18,199.86,0.0,0
0.36,3.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2342.5,-657.5,52.04,188.88,1.0,13
0.36,3.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2203.7,-896.3,51.08,192.42,0.0,0
0.36,3.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2215.3,-884.7,54.26,181.13,0.0,0
0.36,3.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,2205.2,-894.8,52.34,187.78,1.0,7381
0.36,3.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2136.4,-963.6,53.11,185.08,0.0,0
0.36,3.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2088.6,-1011.4,51.3,191.61,1.0,183088
0.36,3.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,2201.0,-899.0,53.8,182.69,1.0,107
0.36,3.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2311.2,-788.8,51.79,189.78,0.0,0
0.36,3.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2196.1,-903.9,49.82,197.31,1.0,72227
0.36,3.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2288.8,-811.2,53.57,183.49,0.0,0
0.36,3.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2104.5,-995.5,51.27,191.69,1.0,98122
0.36,3.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2277.5,-822.5,53.28,184.47,0.0,0
0.36,3.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2299.5,-800.5,51.66,190.28,0.0,0
0.36,3.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2389.7,-710.3,55.73,176.35,0.0,0
0.36,3.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2324.8,-775.2,52.82,186.08,0.0,0
0.36,3.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2331.8,-768.2,52.28,188.0,0.0,0
0.36,3.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2197.7,-902.3,51.45,191.03,0.0,0
0.36,3.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2100.9,-999.1,50.0,196.6,1.0,287155
0.36,3.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2337.1,-762.9,53.9,182.36,0.0,0
0.36,3.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2061.1,-1038.9,51.16,192.12,1.0,177419
0.36,3.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2566.0,-534.0,49.18,199.86,0.0,0
0.36,3.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2342.5,-757.5,52.04,188.88,1.0,13
0.36,3.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2203.7,-996.3,51.08,192.42,0.0,0
0.36,3.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2215.3,-984.7,54.26,181.13,0.0,0
0.36,3.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,2205.2,-994.8,52.34,187.78,1.0,7381
0.36,3.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2136.4,-1063.6,53.11,185.08,0.0,0
