Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.3,2.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2064.0,-136.0,47.74,176.67,0.0,0.09,0.05,0
0.3,2.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2082.0,-118.0,50.37,167.43,0.0,0.21,0.11,0
0.3,2.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,1905.7,-294.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2023.6,-176.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,0001010,0,0,0,47,0,50,0,2068.9,-131.1,48.33,174.49,1.0,0.13,0.56,183088
0.3,2.0,2100.0,2300.0,0001100,0,0,0,50,50,0,0,1957.6,-242.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2215.0,15.0,48.85,172.64,0.0,0.9,0.45,0
0.3,2.0,2100.0,2300.0,0010010,0,0,47,0,0,50,0,2136.0,-64.0,46.71,180.55,1.0,0.57,0.79,72227
0.3,2.0,2100.0,2300.0,0010100,0,0,50,0,50,0,0,2098.8,-101.2,49.77,169.45,0.0,0.33,0.16,0
0.3,2.0,2100.0,2300.0,0011000,0,0,49,50,0,0,0,2065.0,-135.0,48.2,174.97,1.0,0.1,0.55,98122
0.3,2.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2170.9,-29.1,49.54,170.24,0.0,0.81,0.4,0
0.3,2.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2143.9,-56.1,47.63,177.09,0.0,0.63,0.31,0
0.3,2.0,2100.0,2300.0,0100100,0,50,0,0,50,0,0,2237.9,37.9,52.05,162.02,0.0,0.75,0.37,0
0.3,2.0,2100.0,2300.0,0101000,0,50,0,50,0,0,0,2166.8,-33.2,49.27,171.18,0.0,0.78,0.39,0
0.3,2.0,2100.0,2300.0,0110000,0,50,30,0,0,0,0,2115.4,-84.6,48.3,174.62,0.0,0.44,0.22,0
0.3,2.0,2100.0,2300.0,1000001,50,0,0,0,0,0,50,2090.6,-109.4,47.74,176.66,0.0,0.27,0.14,0
0.3,2.0,2100.0,2300.0,1000010,47,0,0,0,0,50,0,2096.7,-103.3,46.24,182.39,1.0,0.31,0.66,287155
0.3,2.0,2100.0,2300.0,1000100,50,0,0,0,50,0,0,2110.3,-89.7,49.51,170.34,0.0,0.4,0.2,0
0.3,2.0,2100.0,2300.0,1001000,48,0,0,48,0,0,0,2113.1,-86.9,48.43,174.13,1.0,0.42,0.71,177419
0.3,2.0,2100.0,2300.0,1010000,31,0,50,0,0,0,0,2054.2,-145.8,47.49,177.58,0.0,0.03,0.01,0
0.3,2.0,2100.0,2300.0,1100000,50,50,0,0,0,0,0,2182.0,-18.0,47.78,176.52,1.0,0.88,0.94,13
0.3,2.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2064.0,-236.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2082.0,-218.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,1905.7,-394.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2023.6,-276.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,0001010,0,0,0,49,0,50,0,2203.2,-96.8,47.95,175.88,1.0,0.35,0.68,183088
0.3,2.0,2200.0,2400.0,0001100,0,0,0,50,50,0,0,1957.6,-342.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2215.0,-85.0,48.85,172.64,0.0,0.43,0.22,0
0.3,2.0,2200.0,2400.0,0010010,0,0,48,0,0,50,0,2217.6,-82.4,46.6,180.98,1.0,0.45,0.73,72227
0.3,2.0,2200.0,2400.0,0010100,0,0,50,0,50,0,0,2098.8,-201.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2088.6,-211.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2170.9,-129.1,49.54,170.24,0.0,0.14,0.07,0
0.3,2.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2143.9,-156.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2237.9,-62.1,52.05,162.02,0.0,0.59,0.29,0
0.3,2.0,2200.0,2400.0,0101000,0,50,0,50,0,0,0,2166.8,-133.2,49.27,171.18,0.0,0.11,0.06,0
0.3,2.0,2200.0,2400.0,0110000,0,50,38,0,0,0,0,2152.5,-147.5,48.22,174.9,0.0,0.02,0.01,0
0.3,2.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2090.6,-209.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,1000010,48,0,0,0,0,50,0,2168.3,-131.7,46.04,183.17,1.0,0.12,0.56,287155
0.3,2.0,2200.0,2400.0,1000100,50,0,0,0,50,0,0,2110.3,-189.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,1001000,48,0,0,49,0,0,0,2153.0,-147.0,48.42,174.18,1.0,0.02,0.51,177419
0.3,2.0,2200.0,2400.0,1010000,35,0,50,0,0,0,0,2168.4,-131.6,47.26,178.45,0.0,0.12,0.06,0
0.3,2.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2182.0,-118.0,47.78,176.52,1.0,0.21,0.61,13
0.3,2.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2064.0,-336.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2082.0,-318.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,1905.7,-494.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2023.6,-376.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2232.1,-167.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,1957.6,-442.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2215.0,-185.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0010010,0,0,49,0,0,50,0,2261.2,-138.8,46.49,181.4,1.0,0.07,0.54,72227
0.3,2.0,2300.0,2500.0,0010100,0,0,50,0,50,0,0,2098.8,-301.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2088.6,-311.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2170.9,-229.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2143.9,-256.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2237.9,-162.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0101000,0,50,0,50,0,0,0,2166.8,-233.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0110000,0,50,50,0,0,0,0,2209.7,-190.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2090.6,-309.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2245.2,-154.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,2300.0,2500.0,1000100,50,0,0,0,50,0,0,2110.3,-289.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2259.0,-141.0,48.18,175.04,1.0,0.06,0.53,177419
0.3,2.0,2300.0,2500.0,1010000,38,0,50,0,0,0,0,2265.1,-134.9,46.9,179.84,0.0,0.1,0.05,0
0.3,2.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2182.0,-218.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2064.0,-436.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2082.0,-418.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,1905.7,-594.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2023.6,-476.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2232.1,-267.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,1957.6,-542.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2215.0,-285.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2284.9,-215.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2098.8,-401.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2088.6,-411.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2170.9,-329.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2143.9,-356.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2237.9,-262.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2166.8,-333.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2209.7,-290.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2090.6,-409.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2245.2,-254.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,2400.0,2600.0,1000100,50,0,0,0,50,0,0,2110.3,-389.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2259.0,-241.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,2400.0,2600.0,1010000,45,0,48,0,0,0,0,2353.1,-146.9,46.3,182.15,0.0,0.02,0.01,0
0.3,2.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2182.0,-318.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2064.0,-536.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2082.0,-518.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,1905.7,-694.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2023.6,-576.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2232.1,-367.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,1957.6,-642.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2215.0,-385.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2284.9,-315.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2098.8,-501.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2088.6,-511.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2170.9,-429.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2143.9,-456.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2237.9,-362.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2166.8,-433.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2209.7,-390.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2090.6,-509.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2245.2,-354.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2110.3,-489.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2259.0,-341.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,2500.0,2700.0,1010000,47,0,50,0,0,0,0,2456.0,-144.0,46.06,183.1,0.0,0.04,0.02,0
0.3,2.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2182.0,-418.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2064.0,-636.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2082.0,-618.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,1905.7,-794.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2023.6,-676.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2232.1,-467.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,1957.6,-742.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2215.0,-485.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2284.9,-415.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2098.8,-601.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2088.6,-611.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2170.9,-529.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2143.9,-556.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2237.9,-462.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2166.8,-533.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2209.7,-490.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2090.6,-609.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2245.2,-454.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2110.3,-589.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2259.0,-441.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,2600.0,2800.0,1010000,50,0,50,0,0,0,0,2547.6,-152.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2182.0,-518.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2064.0,-736.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2082.0,-718.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,1905.7,-894.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2023.6,-776.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2232.1,-567.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,1957.6,-842.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2215.0,-585.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2284.9,-515.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2098.8,-701.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2088.6,-711.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2170.9,-629.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2143.9,-656.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2237.9,-562.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2166.8,-633.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2209.7,-590.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2090.6,-709.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2245.2,-554.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2110.3,-689.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2259.0,-541.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2547.6,-252.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2182.0,-618.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2064.0,-836.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2082.0,-818.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,1905.7,-994.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2023.6,-876.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2232.1,-667.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,1957.6,-942.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2215.0,-685.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2284.9,-615.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2098.8,-801.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2088.6,-811.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2170.9,-729.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2143.9,-756.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2237.9,-662.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2166.8,-733.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2209.7,-690.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2090.6,-809.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2245.2,-654.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2110.3,-789.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2259.0,-641.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2547.6,-352.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2182.0,-718.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2064.0,-936.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2082.0,-918.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,1905.7,-1094.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2023.6,-976.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2232.1,-767.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,1957.6,-1042.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2215.0,-785.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2284.9,-715.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2098.8,-901.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2088.6,-911.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2170.9,-829.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2143.9,-856.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2237.9,-762.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2166.8,-833.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2209.7,-790.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2090.6,-909.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2245.2,-754.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2110.3,-889.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2259.0,-741.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2547.6,-452.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2182.0,-818.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2064.0,-1036.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2082.0,-1018.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,1905.7,-1194.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2023.6,-1076.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2232.1,-867.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,1957.6,-1142.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2215.0,-885.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2284.9,-815.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2098.8,-1001.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2088.6,-1011.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2170.9,-929.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2143.9,-956.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2237.9,-862.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2166.8,-933.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2209.7,-890.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2090.6,-1009.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2245.2,-854.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2110.3,-989.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2259.0,-841.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2547.6,-552.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2182.0,-918.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2064.0,-1136.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2082.0,-1118.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,1905.7,-1294.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2023.6,-1176.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2232.1,-967.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,1957.6,-1242.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2215.0,-985.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2284.9,-915.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2098.8,-1101.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2088.6,-1111.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2170.9,-1029.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2143.9,-1056.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2237.9,-962.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2166.8,-1033.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2209.7,-990.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2090.6,-1109.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2245.2,-954.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2110.3,-1089.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2259.0,-941.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2547.6,-652.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2182.0,-1018.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2064.0,-1236.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2082.0,-1218.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,1905.7,-1394.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2023.6,-1276.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2232.1,-1067.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,1957.6,-1342.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2215.0,-1085.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2284.9,-1015.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2098.8,-1201.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2088.6,-1211.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2170.9,-1129.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2143.9,-1156.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2237.9,-1062.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2166.8,-1133.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2209.7,-1090.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2090.6,-1209.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2245.2,-1054.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2110.3,-1189.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2259.0,-1041.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2547.6,-752.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2182.0,-1118.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2064.0,-1336.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2082.0,-1318.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,1905.7,-1494.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2023.6,-1376.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2232.1,-1167.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,1957.6,-1442.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2215.0,-1185.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2284.9,-1115.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2098.8,-1301.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2088.6,-1311.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2170.9,-1229.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2143.9,-1256.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2237.9,-1162.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2166.8,-1233.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2209.7,-1190.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2090.6,-1309.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2245.2,-1154.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2110.3,-1289.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2259.0,-1141.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2547.6,-852.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2182.0,-1218.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2064.0,-1436.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2082.0,-1418.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,1905.7,-1594.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2023.6,-1476.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2232.1,-1267.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,1957.6,-1542.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2215.0,-1285.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2284.9,-1215.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2098.8,-1401.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2088.6,-1411.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2170.9,-1329.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2143.9,-1356.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2237.9,-1262.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2166.8,-1333.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2209.7,-1290.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2090.6,-1409.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2245.2,-1254.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2110.3,-1389.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2259.0,-1241.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2547.6,-952.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2182.0,-1318.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2064.0,-1536.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2082.0,-1518.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,1905.7,-1694.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2023.6,-1576.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2232.1,-1367.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,1957.6,-1642.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2215.0,-1385.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2284.9,-1315.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2098.8,-1501.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2088.6,-1511.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2170.9,-1429.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2143.9,-1456.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2237.9,-1362.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2166.8,-1433.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2209.7,-1390.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2090.6,-1509.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2245.2,-1354.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2110.3,-1489.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2259.0,-1341.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2547.6,-1052.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2182.0,-1418.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2064.0,-1636.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2082.0,-1618.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,1905.7,-1794.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2023.6,-1676.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2232.1,-1467.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,1957.6,-1742.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2215.0,-1485.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2284.9,-1415.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2098.8,-1601.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2088.6,-1611.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2170.9,-1529.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2143.9,-1556.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2237.9,-1462.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2166.8,-1533.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2209.7,-1490.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2090.6,-1609.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2245.2,-1454.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2110.3,-1589.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2259.0,-1441.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2547.6,-1152.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2182.0,-1518.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,2100.0,2300.0,0000111,0,0,0,0,50,50,50,2328.3,128.3,48.79,172.85,0.0,0.14,0.07,0
0.3,2.0,2100.0,2300.0,0001011,0,0,0,39,0,50,50,2348.8,148.8,50.7,166.34,1.0,0.01,0.5,38890
0.3,2.0,2100.0,2300.0,0001101,0,0,0,49,46,0,50,2349.8,149.8,51.47,163.85,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,0001110,0,0,0,40,50,50,0,2081.7,-118.3,49.37,170.82,1.0,0.21,0.61,43074
0.3,2.0,2100.0,2300.0,0010011,0,0,40,0,0,50,50,2348.5,148.5,48.32,174.53,1.0,0.01,0.5,27394
0.3,2.0,2100.0,2300.0,0010110,0,0,34,0,50,50,0,2150.1,-49.9,48.16,175.13,1.0,0.67,0.83,752
0.3,2.0,2100.0,2300.0,0011001,0,0,39,50,0,0,50,2348.0,148.0,51.19,164.75,1.0,0.01,0.51,43600
0.3,2.0,2100.0,2300.0,0011010,0,0,30,30,0,50,0,2277.5,77.5,46.86,179.97,1.0,0.48,0.74,16794
0.3,2.0,2100.0,2300.0,0011100,0,0,40,50,50,0,0,2300.7,100.7,50.44,167.19,1.0,0.33,0.66,20018
0.3,2.0,2100.0,2300.0,0100011,0,38,0,0,0,50,50,2344.8,144.8,47.81,176.42,0.0,0.03,0.02,0
0.3,2.0,2100.0,2300.0,0100101,0,39,0,0,50,0,50,2349.5,149.5,52.31,161.23,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,0100110,0,42,0,0,50,50,0,2346.0,146.0,50.65,166.51,0.0,0.03,0.01,0
0.3,2.0,2100.0,2300.0,0101001,0,36,0,50,0,0,50,2340.3,140.3,50.27,167.78,0.0,0.06,0.03,0
0.3,2.0,2100.0,2300.0,0101010,0,48,0,31,0,50,0,2346.6,146.6,48.69,173.22,1.0,0.02,0.51,70128
0.3,2.0,2100.0,2300.0,0101100,0,47,0,31,50,0,0,2348.0,148.0,52.26,161.37,0.0,0.01,0.01,0
0.3,2.0,2100.0,2300.0,0110001,0,42,30,0,0,0,50,2346.3,146.3,48.93,172.38,0.0,0.02,0.01,0
0.3,2.0,2100.0,2300.0,0110010,0,50,30,0,0,50,0,2309.5,109.5,46.56,181.12,1.0,0.27,0.64,82146
0.3,2.0,2100.0,2300.0,0110100,0,44,30,0,50,0,0,2345.8,145.8,51.95,162.33,0.0,0.03,0.01,0
0.3,2.0,2100.0,2300.0,0111000,0,49,30,49,0,0,0,2348.3,148.3,48.97,172.24,1.0,0.01,0.51,60629
0.3,2.0,2100.0,2300.0,1000011,43,0,0,0,0,50,50,2330.3,130.3,47.38,178.01,1.0,0.13,0.57,160983
0.3,2.0,2100.0,2300.0,1000101,34,0,0,0,50,0,50,2346.7,146.7,50.4,167.33,0.0,0.02,0.01,0
0.3,2.0,2100.0,2300.0,1000110,43,0,0,0,50,50,0,2345.5,145.5,47.97,175.81,1.0,0.03,0.51,51601
0.3,2.0,2100.0,2300.0,1001001,44,0,0,48,0,0,50,2345.3,145.3,50.33,167.57,1.0,0.03,0.52,42856
0.3,2.0,2100.0,2300.0,1001010,30,0,0,35,0,50,0,2294.5,94.5,46.96,179.59,1.0,0.37,0.68,55145
0.3,2.0,2100.0,2300.0,1001100,48,0,0,43,50,0,0,2318.9,118.9,51.06,165.17,1.0,0.21,0.6,42078
0.3,2.0,2100.0,2300.0,1010001,39,0,32,0,0,0,50,2350.0,150.0,49.43,170.62,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2334.1,134.1,46.01,183.31,1.0,0.11,0.55,1849
0.3,2.0,2100.0,2300.0,1010100,44,0,30,0,50,0,0,2331.5,131.5,50.57,166.77,0.0,0.12,0.06,0
0.3,2.0,2100.0,2300.0,1011000,30,0,30,40,0,0,0,2060.1,-139.9,47.85,176.27,1.0,0.07,0.53,4513
0.3,2.0,2100.0,2300.0,1100001,30,47,0,0,0,0,50,2341.8,141.8,48.66,173.32,0.0,0.05,0.03,0
0.3,2.0,2100.0,2300.0,1100010,33,50,0,0,0,50,0,2344.8,144.8,46.44,181.63,1.0,0.03,0.52,267341
0.3,2.0,2100.0,2300.0,1100100,31,42,0,0,50,0,0,2348.7,148.7,51.96,162.32,0.0,0.01,0.0,0
0.3,2.0,2100.0,2300.0,1101000,48,50,0,30,0,0,0,2346.1,146.1,48.4,174.25,1.0,0.03,0.51,188512
0.3,2.0,2100.0,2300.0,1110000,36,50,34,0,0,0,0,2348.8,148.8,48.68,173.25,0.0,0.01,0.0,0
0.3,2.0,2200.0,2400.0,0000111,0,0,0,0,50,50,50,2328.3,28.3,48.79,172.85,0.0,0.81,0.41,0
0.3,2.0,2200.0,2400.0,0001011,0,0,0,43,0,50,50,2430.9,130.9,51.14,164.91,1.0,0.13,0.56,38890
0.3,2.0,2200.0,2400.0,0001101,0,0,0,50,50,0,50,2398.8,98.8,51.72,163.08,0.0,0.34,0.17,0
0.3,2.0,2200.0,2400.0,0001110,0,0,0,42,50,50,0,2183.6,-116.4,48.97,172.22,1.0,0.22,0.61,43074
0.3,2.0,2200.0,2400.0,0010011,0,0,43,0,0,50,50,2438.1,138.1,48.71,173.14,1.0,0.08,0.54,27394
0.3,2.0,2200.0,2400.0,0010110,0,0,34,0,50,50,0,2150.1,-149.9,48.16,175.13,1.0,0.0,0.5,752
0.3,2.0,2200.0,2400.0,0011001,0,0,43,50,0,0,50,2428.0,128.0,51.38,164.15,1.0,0.15,0.57,43600
0.3,2.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2277.5,-22.5,46.86,179.97,1.0,0.85,0.92,16794
0.3,2.0,2200.0,2400.0,0011100,0,0,40,50,50,0,0,2300.7,0.7,50.44,167.19,1.0,1.0,1.0,20018
0.3,2.0,2200.0,2400.0,0100011,0,45,0,0,0,50,50,2442.0,142.0,48.36,174.41,0.0,0.05,0.03,0
0.3,2.0,2200.0,2400.0,0100101,0,49,0,0,50,0,50,2441.3,141.3,52.92,159.37,0.0,0.06,0.03,0
0.3,2.0,2200.0,2400.0,0100110,0,50,0,0,49,50,0,2449.9,149.9,51.62,163.38,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,0101001,0,42,0,50,0,0,50,2443.3,143.3,50.55,166.85,0.0,0.04,0.02,0
0.3,2.0,2200.0,2400.0,0101010,0,50,0,32,0,50,0,2439.4,139.4,49.02,172.05,1.0,0.07,0.54,70128
0.3,2.0,2200.0,2400.0,0101100,0,50,0,40,50,0,0,2443.7,143.7,52.79,159.76,0.0,0.04,0.02,0
0.3,2.0,2200.0,2400.0,0110001,0,50,32,0,0,0,50,2445.5,145.5,49.42,170.67,0.0,0.03,0.02,0
0.3,2.0,2200.0,2400.0,0110010,0,50,30,0,0,50,0,2309.5,9.5,46.56,181.12,1.0,0.94,0.97,82146
0.3,2.0,2200.0,2400.0,0110100,0,50,41,0,50,0,0,2448.5,148.5,52.61,160.31,0.0,0.01,0.0,0
0.3,2.0,2200.0,2400.0,0111000,0,50,30,50,0,0,0,2381.1,81.1,49.1,171.76,1.0,0.46,0.73,60629
0.3,2.0,2200.0,2400.0,1000011,44,0,0,0,0,50,50,2378.5,78.5,47.87,176.18,1.0,0.48,0.74,160983
0.3,2.0,2200.0,2400.0,1000101,45,0,0,0,50,0,50,2449.5,149.5,50.82,165.96,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,1000110,44,0,0,0,50,50,0,2434.5,134.5,48.16,175.13,1.0,0.1,0.55,51601
0.3,2.0,2200.0,2400.0,1001001,45,0,0,49,0,0,50,2433.1,133.1,51.14,164.9,1.0,0.11,0.56,42856
0.3,2.0,2200.0,2400.0,1001010,30,0,0,35,0,50,0,2294.5,-5.5,46.96,179.59,1.0,0.96,0.98,55145
0.3,2.0,2200.0,2400.0,1001100,50,0,0,41,50,0,0,2420.8,120.8,51.09,165.07,1.0,0.19,0.6,42078
0.3,2.0,2200.0,2400.0,1010001,45,0,30,0,0,0,50,2449.9,149.9,49.63,169.94,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2334.1,34.1,46.01,183.31,1.0,0.77,0.89,1849
0.3,2.0,2200.0,2400.0,1010100,45,0,35,0,50,0,0,2442.9,142.9,50.86,165.82,0.0,0.05,0.02,0
0.3,2.0,2200.0,2400.0,1011000,30,0,30,46,0,0,0,2169.6,-130.4,47.55,177.35,1.0,0.13,0.57,4513
0.3,2.0,2200.0,2400.0,1100001,38,50,0,0,0,0,50,2442.6,142.6,48.95,172.31,0.0,0.05,0.02,0
0.3,2.0,2200.0,2400.0,1100010,36,50,0,0,0,50,0,2424.1,124.1,46.7,180.59,1.0,0.17,0.59,267341
0.3,2.0,2200.0,2400.0,1100100,32,50,0,0,50,0,0,2443.8,143.8,52.59,160.37,0.0,0.04,0.02,0
0.3,2.0,2200.0,2400.0,1101000,50,50,0,31,0,0,0,2428.4,128.4,48.69,173.23,1.0,0.14,0.57,188512
0.3,2.0,2200.0,2400.0,1110000,45,50,30,0,0,0,0,2438.8,138.8,49.39,170.78,0.0,0.07,0.04,0
0.3,2.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2328.3,-71.7,48.79,172.85,0.0,0.52,0.26,0
0.3,2.0,2300.0,2500.0,0001011,0,0,0,46,0,50,50,2517.8,117.8,51.44,163.96,1.0,0.21,0.61,38890
0.3,2.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2398.8,-1.2,51.72,163.08,0.0,0.99,0.5,0
0.3,2.0,2300.0,2500.0,0001110,0,0,0,43,50,50,0,2270.5,-129.5,48.6,173.53,1.0,0.14,0.57,43074
0.3,2.0,2300.0,2500.0,0010011,0,0,44,0,0,50,50,2480.0,80.0,48.8,172.82,1.0,0.47,0.73,27394
0.3,2.0,2300.0,2500.0,0010110,0,0,39,0,50,50,0,2311.6,-88.4,48.15,175.16,1.0,0.41,0.71,752
0.3,2.0,2300.0,2500.0,0011001,0,0,45,50,0,0,50,2483.8,83.8,51.47,163.87,1.0,0.44,0.72,43600
0.3,2.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2277.5,-122.5,46.86,179.97,1.0,0.18,0.59,16794
0.3,2.0,2300.0,2500.0,0011100,0,0,40,50,50,0,0,2300.7,-99.3,50.44,167.19,1.0,0.34,0.67,20018
0.3,2.0,2300.0,2500.0,0100011,0,50,0,0,0,50,50,2516.1,116.1,48.85,172.65,0.0,0.23,0.11,0
0.3,2.0,2300.0,2500.0,0100101,0,50,0,0,50,0,50,2450.4,50.4,52.99,159.16,0.0,0.66,0.33,0
0.3,2.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2457.5,57.5,51.74,163.01,0.0,0.62,0.31,0
0.3,2.0,2300.0,2500.0,0101001,0,48,0,50,0,0,50,2538.6,138.6,50.91,165.67,0.0,0.08,0.04,0
0.3,2.0,2300.0,2500.0,0101010,0,50,0,34,0,50,0,2489.6,89.6,49.07,171.87,1.0,0.4,0.7,70128
0.3,2.0,2300.0,2500.0,0101100,0,50,0,48,50,0,0,2493.6,93.6,52.83,159.64,0.0,0.38,0.19,0
0.3,2.0,2300.0,2500.0,0110001,0,50,43,0,0,0,50,2541.6,141.6,49.5,170.38,0.0,0.06,0.03,0
0.3,2.0,2300.0,2500.0,0110010,0,50,30,0,0,50,0,2309.5,-90.5,46.56,181.12,1.0,0.4,0.7,82146
0.3,2.0,2300.0,2500.0,0110100,0,50,50,0,50,0,0,2499.1,99.1,53.03,159.03,0.0,0.34,0.17,0
0.3,2.0,2300.0,2500.0,0111000,0,50,30,50,0,0,0,2381.1,-18.9,49.1,171.76,1.0,0.87,0.94,60629
0.3,2.0,2300.0,2500.0,1000011,45,0,0,0,0,50,50,2454.1,54.1,48.59,173.56,1.0,0.64,0.82,160983
0.3,2.0,2300.0,2500.0,1000101,50,0,0,0,50,0,50,2503.1,103.1,51.11,165.02,0.0,0.31,0.16,0
0.3,2.0,2300.0,2500.0,1000110,45,0,0,0,50,50,0,2535.8,135.8,48.32,174.55,1.0,0.09,0.55,51601
0.3,2.0,2300.0,2500.0,1001001,46,0,0,49,0,0,50,2519.5,119.5,51.41,164.04,1.0,0.2,0.6,42856
0.3,2.0,2300.0,2500.0,1001010,30,0,0,35,0,50,0,2294.5,-105.5,46.96,179.59,1.0,0.3,0.65,55145
0.3,2.0,2300.0,2500.0,1001100,50,0,0,43,50,0,0,2519.3,119.3,51.11,165.02,1.0,0.2,0.6,42078
0.3,2.0,2300.0,2500.0,1010001,45,0,31,0,0,0,50,2480.3,80.3,49.64,169.91,0.0,0.46,0.23,0
0.3,2.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2334.1,-65.9,46.01,183.31,1.0,0.56,0.78,1849
0.3,2.0,2300.0,2500.0,1010100,50,0,31,0,50,0,0,2544.2,144.2,51.26,164.53,0.0,0.04,0.02,0
0.3,2.0,2300.0,2500.0,1011000,30,0,30,50,0,0,0,2254.0,-146.0,47.45,177.74,1.0,0.03,0.51,4513
0.3,2.0,2300.0,2500.0,1100001,50,50,0,0,0,0,50,2543.8,143.8,49.19,171.44,0.0,0.04,0.02,0
0.3,2.0,2300.0,2500.0,1100010,39,50,0,0,0,50,0,2520.9,120.9,47.02,179.36,1.0,0.19,0.6,267341
0.3,2.0,2300.0,2500.0,1100100,45,50,0,0,50,0,0,2543.5,143.5,53.24,158.42,0.0,0.04,0.02,0
0.3,2.0,2300.0,2500.0,1101000,50,50,0,33,0,0,0,2475.6,75.6,48.75,173.01,1.0,0.5,0.75,188512
0.3,2.0,2300.0,2500.0,1110000,46,50,30,0,0,0,0,2468.2,68.2,49.47,170.48,0.0,0.55,0.27,0
0.3,2.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2328.3,-171.7,48.79,172.85,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0001011,0,0,0,47,0,50,50,2556.0,56.0,51.44,163.94,1.0,0.63,0.81,38890
0.3,2.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2398.8,-101.2,51.72,163.08,0.0,0.33,0.16,0
0.3,2.0,2400.0,2600.0,0001110,0,0,0,44,50,50,0,2365.1,-134.9,48.23,174.86,1.0,0.1,0.55,43074
0.3,2.0,2400.0,2600.0,0010011,0,0,46,0,0,50,50,2640.8,140.8,48.9,172.48,1.0,0.06,0.53,27394
0.3,2.0,2400.0,2600.0,0010110,0,0,41,0,50,50,0,2384.5,-115.5,47.85,176.26,1.0,0.23,0.61,752
0.3,2.0,2400.0,2600.0,0011001,0,0,45,50,0,0,50,2483.8,-16.2,51.47,163.87,1.0,0.89,0.95,43600
0.3,2.0,2400.0,2600.0,0011010,0,0,30,32,0,50,0,2352.6,-147.4,46.81,180.19,1.0,0.02,0.51,16794
0.3,2.0,2400.0,2600.0,0011100,0,0,42,50,50,0,0,2383.2,-116.8,50.41,167.32,1.0,0.22,0.61,20018
0.3,2.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2516.1,16.1,48.85,172.65,0.0,0.89,0.45,0
0.3,2.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2450.4,-49.6,52.99,159.16,0.0,0.67,0.33,0
0.3,2.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2457.5,-42.5,51.74,163.01,0.0,0.72,0.36,0
0.3,2.0,2400.0,2600.0,0101001,0,50,0,50,0,0,50,2574.8,74.8,51.05,165.21,0.0,0.5,0.25,0
0.3,2.0,2400.0,2600.0,0101010,0,50,0,34,0,50,0,2489.6,-10.4,49.07,171.87,1.0,0.93,0.97,70128
0.3,2.0,2400.0,2600.0,0101100,0,50,0,48,50,0,0,2493.6,-6.4,52.83,159.64,0.0,0.96,0.48,0
0.3,2.0,2400.0,2600.0,0110001,0,50,50,0,0,0,50,2601.1,101.1,49.67,169.81,0.0,0.33,0.16,0
0.3,2.0,2400.0,2600.0,0110010,0,50,32,0,0,50,0,2356.9,-143.1,46.45,181.58,1.0,0.05,0.52,82146
0.3,2.0,2400.0,2600.0,0110100,0,50,50,0,50,0,0,2499.1,-0.9,53.03,159.03,0.0,0.99,0.5,0
0.3,2.0,2400.0,2600.0,0111000,0,50,30,50,0,0,0,2381.1,-118.9,49.1,171.76,1.0,0.21,0.6,60629
0.3,2.0,2400.0,2600.0,1000011,46,0,0,0,0,50,50,2551.3,51.3,49.02,172.06,1.0,0.66,0.83,160983
0.3,2.0,2400.0,2600.0,1000101,50,0,0,0,50,0,50,2503.1,3.1,51.11,165.02,0.0,0.98,0.49,0
0.3,2.0,2400.0,2600.0,1000110,46,0,0,0,50,50,0,2640.0,140.0,48.55,173.72,1.0,0.07,0.53,51601
0.3,2.0,2400.0,2600.0,1001001,47,0,0,48,0,0,50,2558.5,58.5,51.42,164.03,1.0,0.61,0.81,42856
0.3,2.0,2400.0,2600.0,1001010,31,0,0,40,0,50,0,2350.3,-149.7,46.8,180.22,1.0,0.0,0.5,55145
0.3,2.0,2400.0,2600.0,1001100,50,0,0,43,50,0,0,2519.3,19.3,51.11,165.02,1.0,0.87,0.94,42078
0.3,2.0,2400.0,2600.0,1010001,45,0,31,0,0,0,50,2480.3,-19.7,49.64,169.91,0.0,0.87,0.43,0
0.3,2.0,2400.0,2600.0,1010010,30,0,31,0,0,50,0,2352.0,-148.0,45.96,183.5,1.0,0.01,0.51,1849
0.3,2.0,2400.0,2600.0,1010100,50,0,34,0,50,0,0,2632.9,132.9,51.47,163.85,0.0,0.11,0.06,0
0.3,2.0,2400.0,2600.0,1011000,33,0,30,50,0,0,0,2352.6,-147.4,47.26,178.47,1.0,0.02,0.51,4513
0.3,2.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2543.8,43.8,49.19,171.44,0.0,0.71,0.35,0
0.3,2.0,2400.0,2600.0,1100010,41,50,0,0,0,50,0,2596.1,96.1,47.1,179.05,1.0,0.36,0.68,267341
0.3,2.0,2400.0,2600.0,1100100,50,50,0,0,50,0,0,2585.5,85.5,53.48,157.7,0.0,0.43,0.21,0
0.3,2.0,2400.0,2600.0,1101000,50,50,0,38,0,0,0,2577.7,77.7,48.76,172.97,1.0,0.48,0.74,188512
0.3,2.0,2400.0,2600.0,1110000,46,50,30,0,0,0,0,2468.2,-31.8,49.47,170.48,0.0,0.79,0.39,0
0.3,2.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2328.3,-271.7,48.79,172.85,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0001011,0,0,0,47,0,50,50,2556.0,-44.0,51.44,163.94,1.0,0.71,0.85,38890
0.3,2.0,2500.0,2700.0,0001101,0,0,0,50,50,0,50,2398.8,-201.2,51.72,163.08,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0001110,0,0,0,46,49,50,0,2460.7,-139.3,47.76,176.59,1.0,0.07,0.54,43074
0.3,2.0,2500.0,2700.0,0010011,0,0,47,0,0,50,50,2718.6,118.6,48.94,172.32,1.0,0.21,0.6,27394
0.3,2.0,2500.0,2700.0,0010110,0,0,43,0,50,50,0,2452.2,-147.8,47.28,178.38,1.0,0.01,0.51,752
0.3,2.0,2500.0,2700.0,0011001,0,0,45,50,0,0,50,2483.8,-116.2,51.47,163.87,1.0,0.23,0.61,43600
0.3,2.0,2500.0,2700.0,0011010,0,0,30,35,0,50,0,2459.0,-141.0,46.7,180.61,1.0,0.06,0.53,16794
0.3,2.0,2500.0,2700.0,0011100,0,0,50,43,50,0,0,2452.6,-147.4,50.27,167.77,1.0,0.02,0.51,20018
0.3,2.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2516.1,-83.9,48.85,172.65,0.0,0.44,0.22,0
0.3,2.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2450.4,-149.6,52.99,159.16,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2457.5,-142.5,51.74,163.01,0.0,0.05,0.02,0
0.3,2.0,2500.0,2700.0,0101001,0,50,0,50,0,0,50,2574.8,-25.2,51.05,165.21,0.0,0.83,0.42,0
0.3,2.0,2500.0,2700.0,0101010,0,50,0,34,0,50,0,2489.6,-110.4,49.07,171.87,1.0,0.26,0.63,70128
0.3,2.0,2500.0,2700.0,0101100,0,50,0,48,50,0,0,2493.6,-106.4,52.83,159.64,0.0,0.29,0.15,0
0.3,2.0,2500.0,2700.0,0110001,0,50,50,0,0,0,50,2601.1,1.1,49.67,169.81,0.0,0.99,0.5,0
0.3,2.0,2500.0,2700.0,0110010,0,50,42,0,0,50,0,2707.5,107.5,46.2,182.56,1.0,0.28,0.64,82146
0.3,2.0,2500.0,2700.0,0110100,0,50,50,0,50,0,0,2499.1,-100.9,53.03,159.03,0.0,0.33,0.16,0
0.3,2.0,2500.0,2700.0,0111000,0,50,35,50,0,0,0,2468.9,-131.1,48.62,173.45,1.0,0.13,0.56,60629
0.3,2.0,2500.0,2700.0,1000011,46,0,0,0,0,50,50,2551.3,-48.7,49.02,172.06,1.0,0.68,0.84,160983
0.3,2.0,2500.0,2700.0,1000101,50,0,0,0,50,0,50,2503.1,-96.9,51.11,165.02,0.0,0.35,0.18,0
0.3,2.0,2500.0,2700.0,1000110,46,0,0,0,50,50,0,2640.0,40.0,48.55,173.72,1.0,0.73,0.87,51601
0.3,2.0,2500.0,2700.0,1001001,47,0,0,48,0,0,50,2558.5,-41.5,51.42,164.03,1.0,0.72,0.86,42856
0.3,2.0,2500.0,2700.0,1001010,37,0,0,39,0,50,0,2451.5,-148.5,46.37,181.88,1.0,0.01,0.5,55145
0.3,2.0,2500.0,2700.0,1001100,50,0,0,43,50,0,0,2519.3,-80.7,51.11,165.02,1.0,0.46,0.73,42078
0.3,2.0,2500.0,2700.0,1010001,45,0,31,0,0,0,50,2480.3,-119.7,49.64,169.91,0.0,0.2,0.1,0
0.3,2.0,2500.0,2700.0,1010010,30,0,39,0,0,50,0,2460.0,-140.0,45.6,184.93,1.0,0.07,0.53,1849
0.3,2.0,2500.0,2700.0,1010100,50,0,34,0,50,0,0,2632.9,32.9,51.47,163.85,0.0,0.78,0.39,0
0.3,2.0,2500.0,2700.0,1011000,36,0,30,49,0,0,0,2453.4,-146.6,47.13,178.96,1.0,0.02,0.51,4513
0.3,2.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2543.8,-56.2,49.19,171.44,0.0,0.63,0.31,0
0.3,2.0,2500.0,2700.0,1100010,41,50,0,0,0,50,0,2596.1,-3.9,47.1,179.05,1.0,0.97,0.99,267341
0.3,2.0,2500.0,2700.0,1100100,50,50,0,0,50,0,0,2585.5,-14.5,53.48,157.7,0.0,0.9,0.45,0
0.3,2.0,2500.0,2700.0,1101000,50,50,0,38,0,0,0,2577.7,-22.3,48.76,172.97,1.0,0.85,0.93,188512
0.3,2.0,2500.0,2700.0,1110000,46,50,30,0,0,0,0,2468.2,-131.8,49.47,170.48,0.0,0.12,0.06,0
0.3,2.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2328.3,-371.7,48.79,172.85,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0001011,0,0,0,47,0,50,50,2556.0,-144.0,51.44,163.94,1.0,0.04,0.52,38890
0.3,2.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2398.8,-301.2,51.72,163.08,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0001110,0,0,0,48,49,50,0,2554.4,-145.6,47.23,178.58,1.0,0.03,0.51,43074
0.3,2.0,2600.0,2800.0,0010011,0,0,47,0,0,50,50,2718.6,18.6,48.94,172.32,1.0,0.88,0.94,27394
0.3,2.0,2600.0,2800.0,0010110,0,0,47,0,50,50,0,2573.5,-126.5,46.31,182.12,1.0,0.16,0.58,752
0.3,2.0,2600.0,2800.0,0011001,0,0,47,50,0,0,50,2556.1,-143.9,51.31,164.38,1.0,0.04,0.52,43600
0.3,2.0,2600.0,2800.0,0011010,0,0,30,38,0,50,0,2552.2,-147.8,46.53,181.24,1.0,0.01,0.51,16794
0.3,2.0,2600.0,2800.0,0011100,0,0,50,48,50,0,0,2550.8,-149.2,48.85,172.64,1.0,0.01,0.5,20018
0.3,2.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2516.1,-183.9,48.85,172.65,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2450.4,-249.6,52.99,159.16,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2457.5,-242.5,51.74,163.01,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0101001,0,50,0,50,0,0,50,2574.8,-125.2,51.05,165.21,0.0,0.17,0.08,0
0.3,2.0,2600.0,2800.0,0101010,0,50,0,36,0,50,0,2551.2,-148.8,49.02,172.05,1.0,0.01,0.5,70128
0.3,2.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2503.9,-196.1,52.82,159.66,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0110001,0,50,50,0,0,0,50,2601.1,-98.9,49.67,169.81,0.0,0.34,0.17,0
0.3,2.0,2600.0,2800.0,0110010,0,50,42,0,0,50,0,2707.5,7.5,46.2,182.56,1.0,0.95,0.98,82146
0.3,2.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2499.1,-200.9,53.03,159.03,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0111000,0,50,39,50,0,0,0,2558.7,-141.3,47.86,176.22,1.0,0.06,0.53,60629
0.3,2.0,2600.0,2800.0,1000011,46,0,0,0,0,50,50,2551.3,-148.7,49.02,172.06,1.0,0.01,0.5,160983
0.3,2.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2503.1,-196.9,51.11,165.02,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,1000110,46,0,0,0,50,50,0,2640.0,-60.0,48.55,173.72,1.0,0.6,0.8,51601
0.3,2.0,2600.0,2800.0,1001001,47,0,0,48,0,0,50,2558.5,-141.5,51.42,164.03,1.0,0.06,0.53,42856
0.3,2.0,2600.0,2800.0,1001010,42,0,0,35,0,50,0,2556.4,-143.6,46.17,182.68,1.0,0.04,0.52,55145
0.3,2.0,2600.0,2800.0,1001100,50,0,0,44,50,0,0,2576.1,-123.9,51.08,165.1,1.0,0.17,0.59,42078
0.3,2.0,2600.0,2800.0,1010001,44,0,35,0,0,0,50,2557.3,-142.7,49.54,170.24,0.0,0.05,0.02,0
0.3,2.0,2600.0,2800.0,1010010,49,0,31,0,0,50,0,2845.6,145.6,45.75,184.34,1.0,0.03,0.51,1849
0.3,2.0,2600.0,2800.0,1010100,50,0,34,0,50,0,0,2632.9,-67.1,51.47,163.85,0.0,0.55,0.28,0
0.3,2.0,2600.0,2800.0,1011000,50,0,30,39,0,0,0,2848.8,148.8,47.02,179.38,1.0,0.01,0.5,4513
