Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.36,2.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,2240.8,-1459.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2159.3,-1540.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2093.4,-1606.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,2236.5,-1463.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2324.5,-1375.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2202.8,-1497.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2302.4,-1397.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2130.1,-1569.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2291.6,-1408.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2323.7,-1376.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2404.9,-1295.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2340.1,-1359.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2341.7,-1358.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2209.6,-1490.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2107.6,-1592.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2360.0,-1340.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2057.7,-1642.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2580.2,-1119.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2363.7,-1336.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,2100.0,2300.0,0000111,0,0,0,0,30,50,50,2382.3,182.3,52.54,192.28,0.0,0.0,0.0,0
0.36,2.0,2100.0,2300.0,0001011,0,0,0,30,0,50,50,2393.1,193.1,52.39,192.81,1.0,0.0,0.5,38890
0.36,2.0,2100.0,2300.0,0001101,0,0,0,30,40,0,50,2344.9,144.9,54.63,184.91,0.0,0.03,0.02,0
0.36,2.0,2100.0,2300.0,0001110,0,0,0,30,48,50,0,2349.6,149.6,53.02,190.53,1.0,0.0,0.5,43074
0.36,2.0,2100.0,2300.0,0010011,0,0,30,0,0,50,50,2432.8,232.8,51.25,197.1,1.0,0.0,0.5,27394
0.36,2.0,2100.0,2300.0,0010110,0,0,30,0,49,50,0,2348.4,148.4,52.63,191.94,1.0,0.01,0.51,752
0.36,2.0,2100.0,2300.0,0011001,0,0,30,40,0,0,50,2348.3,148.3,53.0,190.59,1.0,0.01,0.51,43600
0.36,2.0,2100.0,2300.0,0011010,0,0,30,30,0,50,0,2302.0,102.0,50.61,199.6,1.0,0.32,0.66,16794
0.36,2.0,2100.0,2300.0,0011100,0,0,30,30,50,0,0,2328.7,128.7,54.19,186.41,1.0,0.14,0.57,20018
0.36,2.0,2100.0,2300.0,0100011,0,30,0,0,0,50,50,2418.5,218.5,51.98,194.33,0.0,0.0,0.0,0
0.36,2.0,2100.0,2300.0,0100101,0,30,0,0,39,0,50,2347.1,147.1,55.18,183.07,0.0,0.02,0.01,0
0.36,2.0,2100.0,2300.0,0100110,0,30,0,0,34,50,0,2345.5,145.5,53.19,189.9,0.0,0.03,0.02,0
0.36,2.0,2100.0,2300.0,0101001,0,33,0,30,0,0,50,2346.0,146.0,53.51,188.77,0.0,0.03,0.01,0
0.36,2.0,2100.0,2300.0,0101010,0,39,0,30,0,50,0,2337.9,137.9,52.08,193.95,1.0,0.08,0.54,70128
0.36,2.0,2100.0,2300.0,0101100,0,30,0,30,42,0,0,2344.8,144.8,54.83,184.22,0.0,0.03,0.02,0
0.36,2.0,2100.0,2300.0,0110001,0,30,30,0,0,0,50,2344.0,144.0,52.71,191.63,0.0,0.04,0.02,0
0.36,2.0,2100.0,2300.0,0110010,0,42,30,0,0,50,0,2348.4,148.4,51.45,196.33,1.0,0.01,0.51,82146
0.36,2.0,2100.0,2300.0,0110100,0,30,30,0,40,0,0,2347.7,147.7,54.53,185.24,0.0,0.02,0.01,0
0.36,2.0,2100.0,2300.0,0111000,0,44,30,32,0,0,0,2348.4,148.4,52.72,191.61,1.0,0.01,0.51,60629
0.36,2.0,2100.0,2300.0,1000011,30,0,0,0,0,50,50,2378.2,178.2,51.11,197.63,1.0,0.0,0.5,160983
0.36,2.0,2100.0,2300.0,1000101,30,0,0,0,38,0,50,2344.4,144.4,53.98,187.12,0.0,0.04,0.02,0
0.36,2.0,2100.0,2300.0,1000110,30,0,0,0,46,50,0,2343.4,143.4,52.52,192.32,1.0,0.04,0.52,51601
0.36,2.0,2100.0,2300.0,1001001,30,0,0,50,0,0,50,2311.2,111.2,52.92,190.9,1.0,0.26,0.63,42856
0.36,2.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2193.0,-7.0,50.91,198.41,1.0,0.95,0.98,55145
0.36,2.0,2100.0,2300.0,1001100,30,0,0,30,50,0,0,2315.4,115.4,54.08,186.8,1.0,0.23,0.62,42078
0.36,2.0,2100.0,2300.0,1010001,30,0,30,0,0,0,50,2359.2,159.2,52.07,194.0,0.0,0.0,0.0,0
0.36,2.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2355.1,155.1,49.9,202.42,1.0,0.0,0.5,1849
0.36,2.0,2100.0,2300.0,1010100,30,0,30,0,46,0,0,2345.4,145.4,53.93,187.3,0.0,0.03,0.02,0
0.36,2.0,2100.0,2300.0,1011000,30,0,30,41,0,0,0,2116.7,-83.3,51.35,196.72,1.0,0.44,0.72,4513
0.36,2.0,2100.0,2300.0,1100001,30,36,0,0,0,0,50,2345.3,145.3,52.58,192.11,0.0,0.03,0.02,0
0.36,2.0,2100.0,2300.0,1100010,30,42,0,0,0,50,0,2341.8,141.8,51.43,196.42,1.0,0.05,0.53,267341
0.36,2.0,2100.0,2300.0,1100100,30,30,0,0,38,0,0,2349.2,149.2,54.37,185.79,0.0,0.01,0.0,0
0.36,2.0,2100.0,2300.0,1101000,30,48,0,30,0,0,0,2345.1,145.1,52.63,191.94,1.0,0.03,0.52,188512
0.36,2.0,2100.0,2300.0,1110000,30,43,30,0,0,0,0,2346.5,146.5,52.34,193.0,0.0,0.02,0.01,0
0.36,2.0,2200.0,2400.0,0000111,0,0,0,0,38,50,50,2447.1,147.1,53.07,190.35,0.0,0.02,0.01,0
0.36,2.0,2200.0,2400.0,0001011,0,0,0,41,0,50,50,2438.5,138.5,52.52,192.35,1.0,0.08,0.54,38890
0.36,2.0,2200.0,2400.0,0001101,0,0,0,35,50,0,50,2449.3,149.3,55.33,182.58,0.0,0.0,0.0,0
0.36,2.0,2200.0,2400.0,0001110,0,0,0,30,50,50,0,2369.6,69.6,53.1,190.25,1.0,0.54,0.77,43074
0.36,2.0,2200.0,2400.0,0010011,0,0,30,0,0,50,50,2432.8,132.8,51.25,197.1,1.0,0.11,0.56,27394
0.36,2.0,2200.0,2400.0,0010110,0,0,30,0,50,50,0,2355.5,55.5,52.7,191.67,1.0,0.63,0.82,752
0.36,2.0,2200.0,2400.0,0011001,0,0,30,50,0,0,50,2378.9,78.9,53.12,190.17,1.0,0.47,0.74,43600
0.36,2.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2302.0,2.0,50.61,199.6,1.0,0.99,0.99,16794
0.36,2.0,2200.0,2400.0,0011100,0,0,30,30,50,0,0,2328.7,28.7,54.19,186.41,1.0,0.81,0.9,20018
0.36,2.0,2200.0,2400.0,0100011,0,33,0,0,0,50,50,2445.6,145.6,52.12,193.81,0.0,0.03,0.01,0
0.36,2.0,2200.0,2400.0,0100101,0,34,0,0,50,0,50,2447.7,147.7,56.32,179.35,0.0,0.02,0.01,0
0.36,2.0,2200.0,2400.0,0100110,0,33,0,0,50,50,0,2446.2,146.2,54.42,185.63,0.0,0.03,0.01,0
0.36,2.0,2200.0,2400.0,0101001,0,45,0,30,0,0,50,2446.4,146.4,54.04,186.94,0.0,0.02,0.01,0
0.36,2.0,2200.0,2400.0,0101010,0,48,0,30,0,50,0,2447.9,147.9,52.23,193.42,1.0,0.01,0.51,70128
0.36,2.0,2200.0,2400.0,0101100,0,40,0,30,50,0,0,2449.8,149.8,55.54,181.88,0.0,0.0,0.0,0
0.36,2.0,2200.0,2400.0,0110001,0,41,30,0,0,0,50,2442.1,142.1,53.26,189.65,0.0,0.05,0.03,0
0.36,2.0,2200.0,2400.0,0110010,0,50,30,0,0,50,0,2424.5,124.5,51.85,194.82,1.0,0.17,0.59,82146
0.36,2.0,2200.0,2400.0,0110100,0,41,30,0,50,0,0,2445.7,145.7,55.64,181.55,0.0,0.03,0.01,0
0.36,2.0,2200.0,2400.0,0111000,0,50,30,30,0,0,0,2392.6,92.6,52.93,190.85,1.0,0.38,0.69,60629
0.36,2.0,2200.0,2400.0,1000011,30,0,0,0,0,50,50,2378.2,78.2,51.11,197.63,1.0,0.48,0.74,160983
0.36,2.0,2200.0,2400.0,1000101,32,0,0,0,50,0,50,2449.4,149.4,54.98,183.73,0.0,0.0,0.0,0
0.36,2.0,2200.0,2400.0,1000110,36,0,0,0,50,50,0,2419.5,119.5,52.88,191.02,1.0,0.2,0.6,51601
0.36,2.0,2200.0,2400.0,1001001,30,0,0,50,0,0,50,2311.2,11.2,52.92,190.9,1.0,0.93,0.96,42856
0.36,2.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2193.0,-107.0,50.91,198.41,1.0,0.29,0.64,55145
0.36,2.0,2200.0,2400.0,1001100,30,0,0,30,50,0,0,2315.4,15.4,54.08,186.8,1.0,0.9,0.95,42078
0.36,2.0,2200.0,2400.0,1010001,30,0,34,0,0,0,50,2402.5,102.5,52.11,193.84,0.0,0.32,0.16,0
0.36,2.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2355.1,55.1,49.9,202.42,1.0,0.63,0.82,1849
0.36,2.0,2200.0,2400.0,1010100,30,0,30,0,50,0,0,2365.1,65.1,54.19,186.39,0.0,0.57,0.28,0
0.36,2.0,2200.0,2400.0,1011000,30,0,34,38,0,0,0,2155.1,-144.9,51.31,196.87,1.0,0.03,0.52,4513
0.36,2.0,2200.0,2400.0,1100001,30,47,0,0,0,0,50,2446.8,146.8,53.19,189.92,0.0,0.02,0.01,0
0.36,2.0,2200.0,2400.0,1100010,30,50,0,0,0,50,0,2429.6,129.6,51.82,194.95,1.0,0.14,0.57,267341
0.36,2.0,2200.0,2400.0,1100100,30,34,0,0,50,0,0,2449.5,149.5,55.34,182.53,0.0,0.0,0.0,0
0.36,2.0,2200.0,2400.0,1101000,30,50,0,30,0,0,0,2365.4,65.4,52.69,191.73,1.0,0.56,0.78,188512
0.36,2.0,2200.0,2400.0,1110000,30,50,30,0,0,0,0,2391.4,91.4,52.72,191.62,0.0,0.39,0.2,0
0.36,2.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2545.5,145.5,53.87,187.52,0.0,0.03,0.01,0
0.36,2.0,2300.0,2500.0,0001011,0,0,0,41,0,50,50,2438.5,38.5,52.52,192.35,1.0,0.74,0.87,38890
0.36,2.0,2300.0,2500.0,0001101,0,0,0,45,50,0,50,2518.0,118.0,55.4,182.35,0.0,0.21,0.11,0
0.36,2.0,2300.0,2500.0,0001110,0,0,0,30,50,50,0,2369.6,-30.4,53.1,190.25,1.0,0.8,0.9,43074
0.36,2.0,2300.0,2500.0,0010011,0,0,30,0,0,50,50,2432.8,32.8,51.25,197.1,1.0,0.78,0.89,27394
0.36,2.0,2300.0,2500.0,0010110,0,0,30,0,50,50,0,2355.5,-44.5,52.7,191.67,1.0,0.7,0.85,752
0.36,2.0,2300.0,2500.0,0011001,0,0,30,50,0,0,50,2378.9,-21.1,53.12,190.17,1.0,0.86,0.93,43600
0.36,2.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2302.0,-98.0,50.61,199.6,1.0,0.35,0.67,16794
0.36,2.0,2300.0,2500.0,0011100,0,0,30,30,50,0,0,2328.7,-71.3,54.19,186.41,1.0,0.52,0.76,20018
0.36,2.0,2300.0,2500.0,0100011,0,42,0,0,0,50,50,2540.4,140.4,52.61,192.02,0.0,0.06,0.03,0
0.36,2.0,2300.0,2500.0,0100101,0,49,0,0,50,0,50,2549.2,149.2,57.04,177.1,0.0,0.01,0.0,0
0.36,2.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2527.2,127.2,54.93,183.89,0.0,0.15,0.08,0
0.36,2.0,2300.0,2500.0,0101001,0,50,0,36,0,0,50,2543.6,143.6,54.38,185.77,0.0,0.04,0.02,0
0.36,2.0,2300.0,2500.0,0101010,0,50,0,30,0,50,0,2465.7,65.7,52.26,193.28,1.0,0.56,0.78,70128
0.36,2.0,2300.0,2500.0,0101100,0,50,0,30,50,0,0,2495.7,95.7,55.8,181.03,0.0,0.36,0.18,0
0.36,2.0,2300.0,2500.0,0110001,0,50,33,0,0,0,50,2544.0,144.0,53.79,187.78,0.0,0.04,0.02,0
0.36,2.0,2300.0,2500.0,0110010,0,50,30,0,0,50,0,2424.5,24.5,51.85,194.82,1.0,0.84,0.92,82146
0.36,2.0,2300.0,2500.0,0110100,0,50,30,0,50,0,0,2483.9,83.9,55.92,180.66,0.0,0.44,0.22,0
0.36,2.0,2300.0,2500.0,0111000,0,50,30,30,0,0,0,2392.6,-7.4,52.93,190.85,1.0,0.95,0.98,60629
0.36,2.0,2300.0,2500.0,1000011,30,0,0,0,0,50,50,2378.2,-21.8,51.11,197.63,1.0,0.85,0.93,160983
0.36,2.0,2300.0,2500.0,1000101,42,0,0,0,50,0,50,2541.5,141.5,55.17,183.1,0.0,0.06,0.03,0
0.36,2.0,2300.0,2500.0,1000110,45,0,0,0,50,50,0,2542.1,142.1,52.92,190.89,1.0,0.05,0.53,51601
0.36,2.0,2300.0,2500.0,1001001,30,0,0,50,0,0,50,2311.2,-88.8,52.92,190.9,1.0,0.41,0.7,42856
0.36,2.0,2300.0,2500.0,1001010,30,0,0,34,0,50,0,2257.6,-142.4,50.73,199.12,1.0,0.05,0.53,55145
0.36,2.0,2300.0,2500.0,1001100,30,0,0,30,50,0,0,2315.4,-84.6,54.08,186.8,1.0,0.44,0.72,42078
0.36,2.0,2300.0,2500.0,1010001,30,0,34,0,0,0,50,2402.5,2.5,52.11,193.84,0.0,0.98,0.49,0
0.36,2.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2355.1,-44.9,49.9,202.42,1.0,0.7,0.85,1849
0.36,2.0,2300.0,2500.0,1010100,30,0,30,0,50,0,0,2365.1,-34.9,54.19,186.39,0.0,0.77,0.38,0
0.36,2.0,2300.0,2500.0,1011000,42,0,30,30,0,0,0,2257.5,-142.5,51.22,197.2,1.0,0.05,0.53,4513
0.36,2.0,2300.0,2500.0,1100001,38,50,0,0,0,0,50,2542.3,142.3,53.39,189.2,0.0,0.05,0.03,0
0.36,2.0,2300.0,2500.0,1100010,30,50,0,0,0,50,0,2429.6,29.6,51.82,194.95,1.0,0.8,0.9,267341
0.36,2.0,2300.0,2500.0,1100100,30,50,0,0,50,0,0,2520.6,120.6,55.86,180.84,0.0,0.2,0.1,0
0.36,2.0,2300.0,2500.0,1101000,30,50,0,30,0,0,0,2365.4,-34.6,52.69,191.73,1.0,0.77,0.88,188512
0.36,2.0,2300.0,2500.0,1110000,30,50,30,0,0,0,0,2391.4,-8.6,52.72,191.62,0.0,0.94,0.47,0
0.36,2.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2545.5,45.5,53.87,187.52,0.0,0.7,0.35,0
0.36,2.0,2400.0,2600.0,0001011,0,0,0,41,0,50,50,2438.5,-61.5,52.52,192.35,1.0,0.59,0.8,38890
0.36,2.0,2400.0,2600.0,0001101,0,0,0,45,50,0,50,2518.0,18.0,55.4,182.35,0.0,0.88,0.44,0
0.36,2.0,2400.0,2600.0,0001110,0,0,0,30,50,50,0,2369.6,-130.4,53.1,190.25,1.0,0.13,0.57,43074
0.36,2.0,2400.0,2600.0,0010011,0,0,30,0,0,50,50,2432.8,-67.2,51.25,197.1,1.0,0.55,0.78,27394
0.36,2.0,2400.0,2600.0,0010110,0,0,30,0,50,50,0,2355.5,-144.5,52.7,191.67,1.0,0.04,0.52,752
0.36,2.0,2400.0,2600.0,0011001,0,0,30,50,0,0,50,2378.9,-121.1,53.12,190.17,1.0,0.19,0.6,43600
0.36,2.0,2400.0,2600.0,0011010,0,0,31,31,0,50,0,2350.9,-149.1,50.47,200.14,1.0,0.01,0.5,16794
0.36,2.0,2400.0,2600.0,0011100,0,0,35,32,50,0,0,2350.4,-149.6,53.95,187.25,1.0,0.0,0.5,20018
0.36,2.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2626.6,126.6,53.11,190.21,0.0,0.16,0.08,0
0.36,2.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2555.0,55.0,57.06,177.03,0.0,0.63,0.32,0
0.36,2.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2527.2,27.2,54.93,183.89,0.0,0.82,0.41,0
0.36,2.0,2400.0,2600.0,0101001,0,50,0,39,0,0,50,2567.6,67.6,54.41,185.67,0.0,0.55,0.27,0
0.36,2.0,2400.0,2600.0,0101010,0,50,0,30,0,50,0,2465.7,-34.3,52.26,193.28,1.0,0.77,0.89,70128
0.36,2.0,2400.0,2600.0,0101100,0,50,0,30,50,0,0,2495.7,-4.3,55.8,181.03,0.0,0.97,0.49,0
0.36,2.0,2400.0,2600.0,0110001,0,50,40,0,0,0,50,2591.5,91.5,53.8,187.75,0.0,0.39,0.2,0
0.36,2.0,2400.0,2600.0,0110010,0,50,30,0,0,50,0,2424.5,-75.5,51.85,194.82,1.0,0.5,0.75,82146
0.36,2.0,2400.0,2600.0,0110100,0,50,30,0,50,0,0,2483.9,-16.1,55.92,180.66,0.0,0.89,0.45,0
0.36,2.0,2400.0,2600.0,0111000,0,50,30,30,0,0,0,2392.6,-107.4,52.93,190.85,1.0,0.28,0.64,60629
0.36,2.0,2400.0,2600.0,1000011,30,0,0,0,0,50,50,2378.2,-121.8,51.11,197.63,1.0,0.19,0.59,160983
0.36,2.0,2400.0,2600.0,1000101,46,0,0,0,50,0,50,2580.5,80.5,55.25,182.82,0.0,0.46,0.23,0
0.36,2.0,2400.0,2600.0,1000110,48,0,0,0,50,50,0,2626.0,126.0,52.98,190.68,1.0,0.16,0.58,51601
0.36,2.0,2400.0,2600.0,1001001,39,0,0,50,0,0,50,2351.4,-148.6,52.58,192.12,1.0,0.01,0.5,42856
0.36,2.0,2400.0,2600.0,1001010,37,0,0,30,0,50,0,2351.2,-148.8,50.47,200.13,1.0,0.01,0.5,55145
0.36,2.0,2400.0,2600.0,1001100,37,0,0,30,50,0,0,2354.2,-145.8,54.0,187.07,1.0,0.03,0.51,42078
0.36,2.0,2400.0,2600.0,1010001,30,0,34,0,0,0,50,2402.5,-97.5,52.11,193.84,0.0,0.35,0.17,0
0.36,2.0,2400.0,2600.0,1010010,30,0,30,0,0,50,0,2355.1,-144.9,49.9,202.42,1.0,0.03,0.52,1849
0.36,2.0,2400.0,2600.0,1010100,30,0,30,0,50,0,0,2365.1,-134.9,54.19,186.39,0.0,0.1,0.05,0
0.36,2.0,2400.0,2600.0,1011000,36,0,39,30,0,0,0,2351.2,-148.8,51.07,197.82,1.0,0.01,0.5,4513
0.36,2.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2648.4,148.4,53.53,188.71,0.0,0.01,0.01,0
0.36,2.0,2400.0,2600.0,1100010,30,50,0,0,0,50,0,2429.6,-70.4,51.82,194.95,1.0,0.53,0.77,267341
0.36,2.0,2400.0,2600.0,1100100,30,50,0,0,50,0,0,2520.6,20.6,55.86,180.84,0.0,0.86,0.43,0
0.36,2.0,2400.0,2600.0,1101000,30,50,0,30,0,0,0,2365.4,-134.6,52.69,191.73,1.0,0.1,0.55,188512
0.36,2.0,2400.0,2600.0,1110000,30,50,30,0,0,0,0,2391.4,-108.6,52.72,191.62,0.0,0.28,0.14,0
0.36,2.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2545.5,-54.5,53.87,187.52,0.0,0.64,0.32,0
0.36,2.0,2500.0,2700.0,0001011,0,0,0,44,0,50,50,2450.7,-149.3,52.41,192.75,1.0,0.0,0.5,38890
0.36,2.0,2500.0,2700.0,0001101,0,0,0,45,50,0,50,2518.0,-82.0,55.4,182.35,0.0,0.45,0.23,0
0.36,2.0,2500.0,2700.0,0001110,0,0,0,44,50,50,0,2460.0,-140.0,52.5,192.4,1.0,0.07,0.53,43074
0.36,2.0,2500.0,2700.0,0010011,0,0,33,0,0,50,50,2455.8,-144.2,51.21,197.27,1.0,0.04,0.52,27394
0.36,2.0,2500.0,2700.0,0010110,0,0,43,0,50,50,0,2453.2,-146.8,52.46,192.54,1.0,0.02,0.51,752
0.36,2.0,2500.0,2700.0,0011001,0,0,43,41,0,0,50,2451.0,-149.0,52.76,191.48,1.0,0.01,0.5,43600
0.36,2.0,2500.0,2700.0,0011010,0,0,31,36,0,50,0,2450.2,-149.8,50.16,201.38,1.0,0.0,0.5,16794
0.36,2.0,2500.0,2700.0,0011100,0,0,47,39,50,0,0,2450.2,-149.8,53.14,190.1,1.0,0.0,0.5,20018
0.36,2.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2626.6,26.6,53.11,190.21,0.0,0.82,0.41,0
0.36,2.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2555.0,-45.0,57.06,177.03,0.0,0.7,0.35,0
0.36,2.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2527.2,-72.8,54.93,183.89,0.0,0.51,0.26,0
0.36,2.0,2500.0,2700.0,0101001,0,50,0,39,0,0,50,2567.6,-32.4,54.41,185.67,0.0,0.78,0.39,0
0.36,2.0,2500.0,2700.0,0101010,0,50,0,30,0,50,0,2465.7,-134.3,52.26,193.28,1.0,0.1,0.55,70128
0.36,2.0,2500.0,2700.0,0101100,0,50,0,30,50,0,0,2495.7,-104.3,55.8,181.03,0.0,0.3,0.15,0
0.36,2.0,2500.0,2700.0,0110001,0,50,40,0,0,0,50,2591.5,-8.5,53.8,187.75,0.0,0.94,0.47,0
0.36,2.0,2500.0,2700.0,0110010,0,50,37,0,0,50,0,2454.2,-145.8,51.66,195.55,1.0,0.03,0.51,82146
0.36,2.0,2500.0,2700.0,0110100,0,50,30,0,50,0,0,2483.9,-116.1,55.92,180.66,0.0,0.23,0.11,0
0.36,2.0,2500.0,2700.0,0111000,0,50,30,49,0,0,0,2453.4,-146.6,52.41,192.75,1.0,0.02,0.51,60629
0.36,2.0,2500.0,2700.0,1000011,46,0,0,0,0,50,50,2454.3,-145.7,50.81,198.8,1.0,0.03,0.51,160983
0.36,2.0,2500.0,2700.0,1000101,46,0,0,0,50,0,50,2580.5,-19.5,55.25,182.82,0.0,0.87,0.44,0
0.36,2.0,2500.0,2700.0,1000110,48,0,0,0,50,50,0,2626.0,26.0,52.98,190.68,1.0,0.83,0.91,51601
0.36,2.0,2500.0,2700.0,1001001,50,0,0,50,0,0,50,2453.7,-146.3,52.0,194.26,1.0,0.02,0.51,42856
0.36,2.0,2500.0,2700.0,1001010,40,0,0,30,0,50,0,2450.2,-149.8,50.26,200.99,1.0,0.0,0.5,55145
0.36,2.0,2500.0,2700.0,1001100,50,0,0,30,50,0,0,2454.5,-145.5,53.64,188.31,1.0,0.03,0.51,42078
0.36,2.0,2500.0,2700.0,1010001,30,0,38,0,0,0,50,2450.1,-149.9,52.1,193.9,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,1010010,47,0,31,0,0,50,0,2744.0,144.0,49.67,203.38,1.0,0.04,0.52,1849
0.36,2.0,2500.0,2700.0,1010100,50,0,33,0,50,0,0,2584.6,-15.4,53.96,187.22,0.0,0.9,0.45,0
0.36,2.0,2500.0,2700.0,1011000,46,0,30,31,0,0,0,2458.3,-141.7,50.9,198.46,1.0,0.06,0.53,4513
0.36,2.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2648.4,48.4,53.53,188.71,0.0,0.68,0.34,0
0.36,2.0,2500.0,2700.0,1100010,34,50,0,0,0,50,0,2451.6,-148.4,51.73,195.27,1.0,0.01,0.51,267341
0.36,2.0,2500.0,2700.0,1100100,30,50,0,0,50,0,0,2520.6,-79.4,55.86,180.84,0.0,0.47,0.24,0
0.36,2.0,2500.0,2700.0,1101000,47,50,0,30,0,0,0,2453.8,-146.2,52.31,193.09,1.0,0.03,0.51,188512
0.36,2.0,2500.0,2700.0,1110000,42,50,30,0,0,0,0,2454.7,-145.3,52.36,192.91,0.0,0.03,0.02,0
0.36,2.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2545.5,-154.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0001011,0,0,0,50,0,50,50,2500.5,-199.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2550.9,-149.1,55.3,182.68,0.0,0.01,0.0,0
0.36,2.0,2600.0,2800.0,0001110,0,0,0,50,50,50,0,2549.8,-150.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,2600.0,2800.0,0010011,0,0,45,0,0,50,50,2554.4,-145.6,50.8,198.85,1.0,0.03,0.51,27394
0.36,2.0,2600.0,2800.0,0010110,0,0,49,0,50,50,0,2568.6,-131.4,52.26,193.28,1.0,0.12,0.56,752
0.36,2.0,2600.0,2800.0,0011001,0,0,50,50,0,0,50,2528.6,-171.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,2600.0,2800.0,0011010,0,0,30,44,0,50,0,2563.5,-136.5,49.76,203.02,1.0,0.09,0.54,16794
0.36,2.0,2600.0,2800.0,0011100,0,0,50,50,50,0,0,2547.6,-152.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2626.6,-73.4,53.11,190.21,0.0,0.51,0.26,0
0.36,2.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2555.0,-145.0,57.06,177.03,0.0,0.03,0.02,0
0.36,2.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2527.2,-172.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0101001,0,50,0,39,0,0,50,2567.6,-132.4,54.41,185.67,0.0,0.12,0.06,0
0.36,2.0,2600.0,2800.0,0101010,0,50,0,40,0,50,0,2555.5,-144.5,51.91,194.6,1.0,0.04,0.52,70128
0.36,2.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2549.9,-150.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0110001,0,50,40,0,0,0,50,2591.5,-108.5,53.8,187.75,0.0,0.28,0.14,0
0.36,2.0,2600.0,2800.0,0110010,0,50,44,0,0,50,0,2564.0,-136.0,51.37,196.66,1.0,0.09,0.55,82146
0.36,2.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2530.1,-169.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0111000,0,50,43,50,0,0,0,2551.2,-148.8,51.83,194.89,1.0,0.01,0.5,60629
0.36,2.0,2600.0,2800.0,1000011,50,0,0,0,0,50,50,2499.9,-200.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,2600.0,2800.0,1000101,46,0,0,0,50,0,50,2580.5,-119.5,55.25,182.82,0.0,0.2,0.1,0
0.36,2.0,2600.0,2800.0,1000110,48,0,0,0,50,50,0,2626.0,-74.0,52.98,190.68,1.0,0.51,0.75,51601
0.36,2.0,2600.0,2800.0,1001001,50,0,0,50,0,0,50,2453.7,-246.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,2600.0,2800.0,1001010,50,0,0,30,0,50,0,2743.2,43.2,50.11,201.61,1.0,0.71,0.86,55145
0.36,2.0,2600.0,2800.0,1001100,50,0,0,43,50,0,0,2552.9,-147.1,53.35,189.34,1.0,0.02,0.51,42078
0.36,2.0,2600.0,2800.0,1010001,48,0,30,0,0,0,50,2553.0,-147.0,52.08,193.98,0.0,0.02,0.01,0
0.36,2.0,2600.0,2800.0,1010010,50,0,35,0,0,50,0,2841.4,141.4,50.06,201.79,1.0,0.06,0.53,1849
0.36,2.0,2600.0,2800.0,1010100,50,0,33,0,50,0,0,2584.6,-115.4,53.96,187.22,0.0,0.23,0.12,0
0.36,2.0,2600.0,2800.0,1011000,46,0,30,36,0,0,0,2550.9,-149.1,50.68,199.33,1.0,0.01,0.5,4513
0.36,2.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2648.4,-51.6,53.53,188.71,0.0,0.66,0.33,0
0.36,2.0,2600.0,2800.0,1100010,44,50,0,0,0,50,0,2557.1,-142.9,51.41,196.51,1.0,0.05,0.52,267341
0.36,2.0,2600.0,2800.0,1100100,40,50,0,0,50,0,0,2551.3,-148.7,55.83,180.95,0.0,0.01,0.0,0
0.36,2.0,2600.0,2800.0,1101000,50,50,0,41,0,0,0,2551.9,-148.1,51.88,194.71,1.0,0.01,0.51,188512
0.36,2.0,2600.0,2800.0,1110000,50,50,31,0,0,0,0,2550.6,-149.4,52.22,193.43,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2545.5,-254.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0001011,0,0,0,50,0,50,50,2500.5,-299.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2550.9,-249.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2549.8,-250.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,2700.0,2900.0,0010011,0,0,50,0,0,50,50,2616.0,-184.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2588.6,-211.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,2700.0,2900.0,0011001,0,0,50,50,0,0,50,2528.6,-271.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,2700.0,2900.0,0011010,0,0,30,50,0,50,0,2651.1,-148.9,49.5,204.06,1.0,0.01,0.5,16794
0.36,2.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2547.6,-252.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2626.6,-173.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2555.0,-245.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2527.2,-272.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2652.9,-147.1,54.28,186.1,0.0,0.02,0.01,0
0.36,2.0,2700.0,2900.0,0101010,0,50,0,46,0,50,0,2657.8,-142.2,51.63,195.67,1.0,0.05,0.53,70128
0.36,2.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2549.9,-250.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2644.4,-155.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0110010,0,49,50,0,0,50,0,2652.1,-147.9,50.73,199.12,1.0,0.01,0.51,82146
0.36,2.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2530.1,-269.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0111000,0,50,50,50,0,0,0,2621.5,-178.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,2700.0,2900.0,1000011,50,0,0,0,0,50,50,2499.9,-300.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2618.2,-181.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,1000110,49,0,0,0,50,50,0,2660.8,-139.2,52.97,190.69,1.0,0.07,0.54,51601
0.36,2.0,2700.0,2900.0,1001001,50,0,0,50,0,0,50,2453.7,-346.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,2700.0,2900.0,1001010,50,0,0,30,0,50,0,2743.2,-56.8,50.11,201.61,1.0,0.62,0.81,55145
0.36,2.0,2700.0,2900.0,1001100,50,0,0,49,50,0,0,2663.9,-136.1,53.2,189.87,1.0,0.09,0.55,42078
0.36,2.0,2700.0,2900.0,1010001,50,0,38,0,0,0,50,2668.2,-131.8,51.93,194.54,0.0,0.12,0.06,0
0.36,2.0,2700.0,2900.0,1010010,50,0,45,0,0,50,0,2943.2,143.2,50.35,200.63,1.0,0.05,0.52,1849
0.36,2.0,2700.0,2900.0,1010100,50,0,38,0,50,0,0,2658.3,-141.7,53.87,187.5,0.0,0.06,0.03,0
0.36,2.0,2700.0,2900.0,1011000,50,0,45,50,0,0,0,2941.7,141.7,50.74,199.1,1.0,0.06,0.53,4513
0.36,2.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2648.4,-151.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,1100010,47,50,0,0,0,50,0,2652.7,-147.3,51.18,197.36,1.0,0.02,0.51,267341
0.36,2.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2603.1,-196.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,1101000,50,50,0,46,0,0,0,2654.3,-145.7,51.71,195.34,1.0,0.03,0.51,188512
0.36,2.0,2700.0,2900.0,1110000,50,49,37,0,0,0,0,2652.3,-147.7,51.99,194.3,0.0,0.02,0.01,0
0.36,2.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2545.5,-354.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2500.5,-399.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2550.9,-349.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2549.8,-350.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,2800.0,3000.0,0010011,0,0,50,0,0,50,50,2616.0,-284.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2588.6,-311.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2528.6,-371.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,2800.0,3000.0,0011010,0,0,50,50,0,50,0,2784.0,-116.0,49.16,205.5,1.0,0.23,0.61,16794
0.36,2.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2547.6,-352.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2626.6,-273.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2555.0,-345.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2527.2,-372.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2652.9,-247.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0101010,0,50,0,50,0,50,0,2701.9,-198.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2549.9,-350.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2644.4,-255.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0110010,0,50,50,0,0,50,0,2668.8,-231.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2530.1,-369.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0111000,0,50,50,50,0,0,0,2621.5,-278.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2499.9,-400.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2618.2,-281.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,1000110,50,0,0,0,50,50,0,2693.6,-206.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,2800.0,3000.0,1001001,50,0,0,50,0,0,50,2453.7,-446.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,2800.0,3000.0,1001010,50,0,0,50,0,50,0,2981.0,81.0,50.21,201.21,1.0,0.46,0.73,55145
0.36,2.0,2800.0,3000.0,1001100,50,0,0,50,50,0,0,2680.0,-220.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,2800.0,3000.0,1010001,48,0,44,0,0,0,50,2767.5,-132.5,51.72,195.29,0.0,0.12,0.06,0
0.36,2.0,2800.0,3000.0,1010010,50,0,50,0,0,50,0,3005.4,105.4,50.47,200.16,1.0,0.3,0.65,1849
0.36,2.0,2800.0,3000.0,1010100,50,0,43,0,50,0,0,2759.9,-140.1,53.66,188.25,0.0,0.07,0.03,0
0.36,2.0,2800.0,3000.0,1011000,50,0,50,50,0,0,0,2993.4,93.4,50.85,198.66,1.0,0.38,0.69,4513
0.36,2.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2648.4,-251.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,1100010,50,50,0,0,0,50,0,2717.0,-183.0,50.93,198.36,1.0,0.0,0.5,267341
0.36,2.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2603.1,-296.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,1101000,50,50,0,50,0,0,0,2711.1,-188.9,51.55,195.96,1.0,0.0,0.5,188512
0.36,2.0,2800.0,3000.0,1110000,50,49,42,0,0,0,0,2750.1,-149.9,51.48,196.21,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2545.5,-454.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2500.5,-499.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2550.9,-449.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2549.8,-450.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2616.0,-384.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2588.6,-411.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2528.6,-471.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2784.0,-216.0,49.16,205.5,1.0,0.0,0.5,16794
0.36,2.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2547.6,-452.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2626.6,-373.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2555.0,-445.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2527.2,-472.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2652.9,-347.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0101010,0,50,0,50,0,50,0,2701.9,-298.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2549.9,-450.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2644.4,-355.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0110010,0,50,50,0,0,50,0,2668.8,-331.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2530.1,-469.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2621.5,-378.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2499.9,-500.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2618.2,-381.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2693.6,-306.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2453.7,-546.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,2900.0,3100.0,1001010,50,0,0,50,0,50,0,2981.0,-19.0,50.21,201.21,1.0,0.87,0.94,55145
0.36,2.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2680.0,-320.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,2900.0,3100.0,1010001,46,0,50,0,0,0,50,2852.7,-147.3,51.07,197.78,0.0,0.02,0.01,0
0.36,2.0,2900.0,3100.0,1010010,50,0,50,0,0,50,0,3005.4,5.4,50.47,200.16,1.0,0.96,0.98,1849
0.36,2.0,2900.0,3100.0,1010100,50,0,50,0,50,0,0,2857.6,-142.4,52.8,191.32,0.0,0.05,0.03,0
0.36,2.0,2900.0,3100.0,1011000,50,0,50,50,0,0,0,2993.4,-6.6,50.85,198.66,1.0,0.96,0.98,4513
0.36,2.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2648.4,-351.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,1100010,50,50,0,0,0,50,0,2717.0,-283.0,50.93,198.36,1.0,0.0,0.5,267341
0.36,2.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2603.1,-396.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,1101000,50,50,0,50,0,0,0,2711.1,-288.9,51.55,195.96,1.0,0.0,0.5,188512
0.36,2.0,2900.0,3100.0,1110000,50,50,50,0,0,0,0,2856.0,-144.0,50.65,199.45,0.0,0.04,0.02,0
0.36,2.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2545.5,-554.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2500.5,-599.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2550.9,-549.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2549.8,-550.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2616.0,-484.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2588.6,-511.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2528.6,-571.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2784.0,-316.0,49.16,205.5,1.0,0.0,0.5,16794
0.36,2.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2547.6,-552.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2626.6,-473.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2555.0,-545.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2527.2,-572.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2652.9,-447.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2701.9,-398.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2549.9,-550.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2644.4,-455.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2668.8,-431.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2530.1,-569.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2621.5,-478.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2499.9,-600.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2618.2,-481.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2693.6,-406.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2453.7,-646.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,3000.0,3200.0,1001010,50,0,0,50,0,50,0,2981.0,-119.0,50.21,201.21,1.0,0.21,0.6,55145
0.36,2.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2680.0,-420.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,3000.0,3200.0,1010001,50,0,49,0,0,0,50,2951.2,-148.8,50.46,200.18,0.0,0.01,0.0,0
0.36,2.0,3000.0,3200.0,1010010,50,0,50,0,0,50,0,3005.4,-94.6,50.47,200.16,1.0,0.37,0.68,1849
0.36,2.0,3000.0,3200.0,1010100,50,0,50,0,50,0,0,2857.6,-242.4,52.8,191.32,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1011000,50,0,50,50,0,0,0,2993.4,-106.6,50.85,198.66,1.0,0.29,0.64,4513
0.36,2.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2648.4,-451.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1100010,50,50,0,0,0,50,0,2717.0,-383.0,50.93,198.36,1.0,0.0,0.5,267341
0.36,2.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2603.1,-496.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2711.1,-388.9,51.55,195.96,1.0,0.0,0.5,188512
0.36,2.0,3000.0,3200.0,1110000,50,50,50,0,0,0,0,2856.0,-244.0,50.65,199.45,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2545.5,-654.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2500.5,-699.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2550.9,-649.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2549.8,-650.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2616.0,-584.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2588.6,-611.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2528.6,-671.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2784.0,-416.0,49.16,205.5,1.0,0.0,0.5,16794
0.36,2.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2547.6,-652.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2626.6,-573.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2555.0,-645.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2527.2,-672.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2652.9,-547.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2701.9,-498.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2549.9,-650.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2644.4,-555.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2668.8,-531.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2530.1,-669.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2621.5,-578.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2499.9,-700.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2618.2,-581.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2693.6,-506.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2453.7,-746.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,2981.0,-219.0,50.21,201.21,1.0,0.0,0.5,55145
0.36,2.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2680.0,-520.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,2978.4,-221.6,50.32,200.76,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1010010,50,0,50,0,0,50,0,3005.4,-194.6,50.47,200.16,1.0,0.0,0.5,1849
0.36,2.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2857.6,-342.4,52.8,191.32,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1011000,50,0,50,50,0,0,0,2993.4,-206.6,50.85,198.66,1.0,0.0,0.5,4513
0.36,2.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2648.4,-551.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2717.0,-483.0,50.93,198.36,1.0,0.0,0.5,267341
0.36,2.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2603.1,-596.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2711.1,-488.9,51.55,195.96,1.0,0.0,0.5,188512
0.36,2.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,2856.0,-344.0,50.65,199.45,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2545.5,-754.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2500.5,-799.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2550.9,-749.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2549.8,-750.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2616.0,-684.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2588.6,-711.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2528.6,-771.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2784.0,-516.0,49.16,205.5,1.0,0.0,0.5,16794
0.36,2.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2547.6,-752.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2626.6,-673.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2555.0,-745.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2527.2,-772.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2652.9,-647.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2701.9,-598.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2549.9,-750.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2644.4,-655.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2668.8,-631.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2530.1,-769.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2621.5,-678.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2499.9,-800.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2618.2,-681.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2693.6,-606.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2453.7,-846.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,2981.0,-319.0,50.21,201.21,1.0,0.0,0.5,55145
0.36,2.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2680.0,-620.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,2978.4,-321.6,50.32,200.76,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3005.4,-294.6,50.47,200.16,1.0,0.0,0.5,1849
0.36,2.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2857.6,-442.4,52.8,191.32,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1011000,50,0,50,50,0,0,0,2993.4,-306.6,50.85,198.66,1.0,0.0,0.5,4513
0.36,2.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2648.4,-651.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2717.0,-583.0,50.93,198.36,1.0,0.0,0.5,267341
0.36,2.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2603.1,-696.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2711.1,-588.9,51.55,195.96,1.0,0.0,0.5,188512
0.36,2.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,2856.0,-444.0,50.65,199.45,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2545.5,-854.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2500.5,-899.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2550.9,-849.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2549.8,-850.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2616.0,-784.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2588.6,-811.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2528.6,-871.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2784.0,-616.0,49.16,205.5,1.0,0.0,0.5,16794
0.36,2.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2547.6,-852.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2626.6,-773.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2555.0,-845.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2527.2,-872.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2652.9,-747.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2701.9,-698.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2549.9,-850.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2644.4,-755.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2668.8,-731.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2530.1,-869.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2621.5,-778.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2499.9,-900.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2618.2,-781.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2693.6,-706.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2453.7,-946.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,2981.0,-419.0,50.21,201.21,1.0,0.0,0.5,55145
0.36,2.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2680.0,-720.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,2978.4,-421.6,50.32,200.76,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3005.4,-394.6,50.47,200.16,1.0,0.0,0.5,1849
0.36,2.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2857.6,-542.4,52.8,191.32,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,2993.4,-406.6,50.85,198.66,1.0,0.0,0.5,4513
0.36,2.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2648.4,-751.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2717.0,-683.0,50.93,198.36,1.0,0.0,0.5,267341
0.36,2.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2603.1,-796.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2711.1,-688.9,51.55,195.96,1.0,0.0,0.5,188512
0.36,2.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,2856.0,-544.0,50.65,199.45,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2545.5,-954.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2500.5,-999.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2550.9,-949.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2549.8,-950.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2616.0,-884.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2588.6,-911.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2528.6,-971.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2784.0,-716.0,49.16,205.5,1.0,0.0,0.5,16794
0.36,2.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2547.6,-952.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2626.6,-873.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2555.0,-945.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2527.2,-972.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2652.9,-847.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2701.9,-798.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2549.9,-950.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2644.4,-855.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2668.8,-831.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2530.1,-969.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2621.5,-878.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2499.9,-1000.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2618.2,-881.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2693.6,-806.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2453.7,-1046.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,2981.0,-519.0,50.21,201.21,1.0,0.0,0.5,55145
0.36,2.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2680.0,-820.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,2978.4,-521.6,50.32,200.76,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3005.4,-494.6,50.47,200.16,1.0,0.0,0.5,1849
0.36,2.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2857.6,-642.4,52.8,191.32,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,2993.4,-506.6,50.85,198.66,1.0,0.0,0.5,4513
0.36,2.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2648.4,-851.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2717.0,-783.0,50.93,198.36,1.0,0.0,0.5,267341
0.36,2.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2603.1,-896.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2711.1,-788.9,51.55,195.96,1.0,0.0,0.5,188512
0.36,2.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,2856.0,-644.0,50.65,199.45,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2545.5,-1054.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2500.5,-1099.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2550.9,-1049.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2549.8,-1050.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2616.0,-984.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2588.6,-1011.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2528.6,-1071.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2784.0,-816.0,49.16,205.5,1.0,0.0,0.5,16794
0.36,2.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2547.6,-1052.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2626.6,-973.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2555.0,-1045.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2527.2,-1072.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2652.9,-947.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2701.9,-898.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2549.9,-1050.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2644.4,-955.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2668.8,-931.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2530.1,-1069.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2621.5,-978.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2499.9,-1100.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2618.2,-981.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2693.6,-906.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2453.7,-1146.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,2981.0,-619.0,50.21,201.21,1.0,0.0,0.5,55145
0.36,2.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2680.0,-920.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,2978.4,-621.6,50.32,200.76,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3005.4,-594.6,50.47,200.16,1.0,0.0,0.5,1849
0.36,2.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2857.6,-742.4,52.8,191.32,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,2993.4,-606.6,50.85,198.66,1.0,0.0,0.5,4513
0.36,2.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2648.4,-951.6,53.53,188.71,0.0,0.0,0.0,0
