Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.36,3.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2061.1,-638.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,2600.0,2800.0,1010000,50,0,50,0,0,0,0,2566.0,-134.0,49.18,199.86,0.0,0.11,0.05,0
0.36,3.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2342.5,-357.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2203.7,-596.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2215.3,-584.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,2205.2,-594.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2136.4,-663.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2088.6,-711.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,2201.0,-599.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2311.2,-488.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2196.1,-603.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2288.8,-511.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2104.5,-695.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2277.5,-522.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2299.5,-500.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2389.7,-410.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2324.8,-475.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2331.8,-468.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2197.7,-602.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2100.9,-699.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2337.1,-462.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2061.1,-738.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2566.0,-234.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2342.5,-457.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2203.7,-696.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2215.3,-684.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,2205.2,-694.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2136.4,-763.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2088.6,-811.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,2201.0,-699.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2311.2,-588.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2196.1,-703.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2288.8,-611.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2104.5,-795.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2277.5,-622.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2299.5,-600.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2389.7,-510.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2324.8,-575.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2331.8,-568.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2197.7,-702.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2100.9,-799.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2337.1,-562.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2061.1,-838.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2566.0,-334.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2342.5,-557.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2203.7,-796.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2215.3,-784.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,2205.2,-794.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2136.4,-863.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2088.6,-911.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,2201.0,-799.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2311.2,-688.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2196.1,-803.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2288.8,-711.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2104.5,-895.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2277.5,-722.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2299.5,-700.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2389.7,-610.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2324.8,-675.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2331.8,-668.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2197.7,-802.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2100.9,-899.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2337.1,-662.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2061.1,-938.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2566.0,-434.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2342.5,-657.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2203.7,-896.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2215.3,-884.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,2205.2,-894.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2136.4,-963.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2088.6,-1011.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,2201.0,-899.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2311.2,-788.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2196.1,-903.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2288.8,-811.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2104.5,-995.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2277.5,-822.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2299.5,-800.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2389.7,-710.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2324.8,-775.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2331.8,-768.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2197.7,-902.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2100.9,-999.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2337.1,-762.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2061.1,-1038.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2566.0,-534.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2342.5,-757.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2203.7,-996.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2215.3,-984.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,2205.2,-994.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2136.4,-1063.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2088.6,-1111.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,2201.0,-999.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2311.2,-888.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2196.1,-1003.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2288.8,-911.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2104.5,-1095.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2277.5,-922.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2299.5,-900.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2389.7,-810.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2324.8,-875.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2331.8,-868.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2197.7,-1002.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2100.9,-1099.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2337.1,-862.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2061.1,-1138.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2566.0,-634.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2342.5,-857.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2203.7,-1096.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2215.3,-1084.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,2205.2,-1094.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2136.4,-1163.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2088.6,-1211.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,2201.0,-1099.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2311.2,-988.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2196.1,-1103.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2288.8,-1011.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2104.5,-1195.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2277.5,-1022.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2299.5,-1000.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2389.7,-910.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2324.8,-975.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2331.8,-968.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2197.7,-1102.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2100.9,-1199.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2337.1,-962.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2061.1,-1238.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2566.0,-734.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2342.5,-957.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2203.7,-1196.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2215.3,-1184.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,2205.2,-1194.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2136.4,-1263.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2088.6,-1311.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,2201.0,-1199.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2311.2,-1088.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2196.1,-1203.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2288.8,-1111.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2104.5,-1295.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2277.5,-1122.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2299.5,-1100.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2389.7,-1010.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2324.8,-1075.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2331.8,-1068.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2197.7,-1202.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2100.9,-1299.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2337.1,-1062.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2061.1,-1338.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2566.0,-834.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2342.5,-1057.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2203.7,-1296.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2215.3,-1284.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,2205.2,-1294.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2136.4,-1363.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2088.6,-1411.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,2201.0,-1299.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2311.2,-1188.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2196.1,-1303.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2288.8,-1211.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2104.5,-1395.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2277.5,-1222.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2299.5,-1200.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2389.7,-1110.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2324.8,-1175.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2331.8,-1168.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2197.7,-1302.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2100.9,-1399.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2337.1,-1162.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2061.1,-1438.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2566.0,-934.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2342.5,-1157.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2203.7,-1396.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2215.3,-1384.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,2205.2,-1394.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2136.4,-1463.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2088.6,-1511.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,2201.0,-1399.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2311.2,-1288.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2196.1,-1403.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2288.8,-1311.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2104.5,-1495.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2277.5,-1322.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2299.5,-1300.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2389.7,-1210.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2324.8,-1275.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2331.8,-1268.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2197.7,-1402.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2100.9,-1499.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2337.1,-1262.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2061.1,-1538.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2566.0,-1034.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2342.5,-1257.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2203.7,-1496.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2215.3,-1484.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,2205.2,-1494.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2136.4,-1563.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2088.6,-1611.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,2201.0,-1499.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2311.2,-1388.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2196.1,-1503.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2288.8,-1411.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2104.5,-1595.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2277.5,-1422.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2299.5,-1400.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2389.7,-1310.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2324.8,-1375.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2331.8,-1368.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2197.7,-1502.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2100.9,-1599.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2337.1,-1362.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2061.1,-1638.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2566.0,-1134.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2342.5,-1357.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,2100.0,2300.0,0000111,0,0,0,0,30,50,50,2361.2,161.2,51.95,189.19,0.0,0.0,0.0,0
0.36,3.0,2100.0,2300.0,0001011,0,0,0,30,0,50,50,2379.1,179.1,52.11,188.61,1.0,0.0,0.5,38890
0.36,3.0,2100.0,2300.0,0001101,0,0,0,30,41,0,50,2348.0,148.0,54.25,181.2,0.0,0.01,0.01,0
0.36,3.0,2100.0,2300.0,0001110,0,0,0,32,50,50,0,2342.4,142.4,52.7,186.52,1.0,0.05,0.53,43074
0.36,3.0,2100.0,2300.0,0010011,0,0,30,0,0,50,50,2408.0,208.0,50.84,193.32,1.0,0.0,0.5,27394
0.36,3.0,2100.0,2300.0,0010110,0,0,30,0,50,50,0,2329.3,129.3,52.2,188.29,1.0,0.14,0.57,752
0.36,3.0,2100.0,2300.0,0011001,0,0,30,46,0,0,50,2349.2,149.2,52.79,186.18,1.0,0.01,0.5,43600
0.36,3.0,2100.0,2300.0,0011010,0,0,30,30,0,50,0,2296.4,96.4,50.13,196.07,1.0,0.36,0.68,16794
0.36,3.0,2100.0,2300.0,0011100,0,0,30,34,50,0,0,2317.4,117.4,53.69,183.06,1.0,0.22,0.61,20018
0.36,3.0,2100.0,2300.0,0100011,0,30,0,0,0,50,50,2391.4,191.4,51.4,191.23,0.0,0.0,0.0,0
0.36,3.0,2100.0,2300.0,0100101,0,30,0,0,42,0,50,2346.9,146.9,54.87,179.12,0.0,0.02,0.01,0
0.36,3.0,2100.0,2300.0,0100110,0,30,0,0,38,50,0,2344.8,144.8,52.9,185.79,0.0,0.03,0.02,0
0.36,3.0,2100.0,2300.0,0101001,0,35,0,30,0,0,50,2347.5,147.5,53.13,185.01,0.0,0.02,0.01,0
0.36,3.0,2100.0,2300.0,0101010,0,41,0,31,0,50,0,2339.2,139.2,51.79,189.8,1.0,0.07,0.54,70128
0.36,3.0,2100.0,2300.0,0101100,0,30,0,30,46,0,0,2345.4,145.4,54.6,180.01,0.0,0.03,0.02,0
0.36,3.0,2100.0,2300.0,0110001,0,32,30,0,0,0,50,2342.8,142.8,52.27,188.05,0.0,0.05,0.02,0
0.36,3.0,2100.0,2300.0,0110010,0,44,30,0,0,50,0,2347.2,147.2,51.16,192.13,1.0,0.02,0.51,82146
0.36,3.0,2100.0,2300.0,0110100,0,30,30,0,43,0,0,2348.1,148.1,54.21,181.31,0.0,0.01,0.01,0
0.36,3.0,2100.0,2300.0,0111000,0,46,30,32,0,0,0,2348.0,148.0,52.34,187.8,1.0,0.01,0.51,60629
0.36,3.0,2100.0,2300.0,1000011,30,0,0,0,0,50,50,2352.2,152.2,50.64,194.09,1.0,0.0,0.5,160983
0.36,3.0,2100.0,2300.0,1000101,30,0,0,0,39,0,50,2342.0,142.0,53.56,183.5,0.0,0.05,0.03,0
0.36,3.0,2100.0,2300.0,1000110,31,0,0,0,49,50,0,2349.5,149.5,52.26,188.08,1.0,0.0,0.5,51601
0.36,3.0,2100.0,2300.0,1001001,30,0,0,50,0,0,50,2286.5,86.5,52.6,186.88,1.0,0.42,0.71,42856
0.36,3.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2204.6,4.6,50.54,194.48,1.0,0.97,0.98,55145
0.36,3.0,2100.0,2300.0,1001100,30,0,0,30,50,0,0,2290.3,90.3,53.7,183.05,1.0,0.4,0.7,42078
0.36,3.0,2100.0,2300.0,1010001,30,0,30,0,0,0,50,2344.9,144.9,51.62,190.4,0.0,0.03,0.02,0
0.36,3.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2342.4,142.4,49.21,199.75,1.0,0.05,0.53,1849
0.36,3.0,2100.0,2300.0,1010100,30,0,30,0,49,0,0,2345.6,145.6,53.68,183.1,0.0,0.03,0.01,0
0.36,3.0,2100.0,2300.0,1011000,30,0,30,41,0,0,0,2095.9,-104.1,51.14,192.2,1.0,0.31,0.65,4513
0.36,3.0,2100.0,2300.0,1100001,30,38,0,0,0,0,50,2343.0,143.0,52.15,188.48,0.0,0.05,0.02,0
0.36,3.0,2100.0,2300.0,1100010,30,45,0,0,0,50,0,2346.0,146.0,51.08,192.41,1.0,0.03,0.51,267341
0.36,3.0,2100.0,2300.0,1100100,30,30,0,0,41,0,0,2348.9,148.9,54.11,181.66,0.0,0.01,0.0,0
0.36,3.0,2100.0,2300.0,1101000,30,50,0,30,0,0,0,2340.3,140.3,52.29,187.96,1.0,0.06,0.53,188512
0.36,3.0,2100.0,2300.0,1110000,30,45,30,0,0,0,0,2349.6,149.6,51.97,189.13,0.0,0.0,0.0,0
0.36,3.0,2200.0,2400.0,0000111,0,0,0,0,41,50,50,2449.2,149.2,52.74,186.38,0.0,0.01,0.0,0
0.36,3.0,2200.0,2400.0,0001011,0,0,0,42,0,50,50,2436.0,136.0,52.32,187.86,1.0,0.09,0.55,38890
0.36,3.0,2200.0,2400.0,0001101,0,0,0,34,50,0,50,2445.6,145.6,54.84,179.22,0.0,0.03,0.01,0
0.36,3.0,2200.0,2400.0,0001110,0,0,0,32,50,50,0,2342.4,42.4,52.7,186.52,1.0,0.72,0.86,43074
0.36,3.0,2200.0,2400.0,0010011,0,0,30,0,0,50,50,2408.0,108.0,50.84,193.32,1.0,0.28,0.64,27394
0.36,3.0,2200.0,2400.0,0010110,0,0,37,0,50,50,0,2380.3,80.3,52.24,188.15,1.0,0.46,0.73,752
0.36,3.0,2200.0,2400.0,0011001,0,0,30,50,0,0,50,2362.1,62.1,52.86,185.94,1.0,0.59,0.79,43600
0.36,3.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2296.4,-3.6,50.13,196.07,1.0,0.98,0.99,16794
0.36,3.0,2200.0,2400.0,0011100,0,0,30,34,50,0,0,2317.4,17.4,53.69,183.06,1.0,0.88,0.94,20018
0.36,3.0,2200.0,2400.0,0100011,0,35,0,0,0,50,50,2440.4,140.4,51.66,190.28,0.0,0.06,0.03,0
0.36,3.0,2200.0,2400.0,0100101,0,36,0,0,50,0,50,2446.5,146.5,55.84,176.01,0.0,0.02,0.01,0
0.36,3.0,2200.0,2400.0,0100110,0,36,0,0,50,50,0,2444.2,144.2,54.11,181.65,0.0,0.04,0.02,0
0.36,3.0,2200.0,2400.0,0101001,0,46,0,30,0,0,50,2447.5,147.5,53.62,183.3,0.0,0.02,0.01,0
0.36,3.0,2200.0,2400.0,0101010,0,48,0,30,0,50,0,2440.2,140.2,51.94,189.23,1.0,0.07,0.53,70128
0.36,3.0,2200.0,2400.0,0101100,0,42,0,30,50,0,0,2448.0,148.0,55.19,178.09,0.0,0.01,0.01,0
0.36,3.0,2200.0,2400.0,0110001,0,43,30,0,0,0,50,2446.0,146.0,52.84,186.03,0.0,0.03,0.01,0
0.36,3.0,2200.0,2400.0,0110010,0,50,30,0,0,50,0,2418.0,118.0,51.52,190.77,1.0,0.21,0.61,82146
0.36,3.0,2200.0,2400.0,0110100,0,44,30,0,50,0,0,2449.3,149.3,55.34,177.6,0.0,0.0,0.0,0
0.36,3.0,2200.0,2400.0,0111000,0,50,30,30,0,0,0,2382.2,82.2,52.56,187.02,1.0,0.45,0.73,60629
0.36,3.0,2200.0,2400.0,1000011,30,0,0,0,0,50,50,2352.2,52.2,50.64,194.09,1.0,0.65,0.83,160983
0.36,3.0,2200.0,2400.0,1000101,32,0,0,0,50,0,50,2448.1,148.1,54.53,180.25,0.0,0.01,0.01,0
0.36,3.0,2200.0,2400.0,1000110,41,0,0,0,50,50,0,2440.7,140.7,52.59,186.89,1.0,0.06,0.53,51601
0.36,3.0,2200.0,2400.0,1001001,30,0,0,50,0,0,50,2286.5,-13.5,52.6,186.88,1.0,0.91,0.95,42856
0.36,3.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2204.6,-95.4,50.54,194.48,1.0,0.36,0.68,55145
0.36,3.0,2200.0,2400.0,1001100,30,0,0,30,50,0,0,2290.3,-9.7,53.7,183.05,1.0,0.94,0.97,42078
0.36,3.0,2200.0,2400.0,1010001,37,0,30,0,0,0,50,2411.6,111.6,51.71,190.09,0.0,0.26,0.13,0
0.36,3.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2342.4,42.4,49.21,199.75,1.0,0.72,0.86,1849
0.36,3.0,2200.0,2400.0,1010100,33,0,30,0,50,0,0,2375.1,75.1,53.81,182.66,0.0,0.5,0.25,0
0.36,3.0,2200.0,2400.0,1011000,30,0,35,37,0,0,0,2151.1,-148.9,51.03,192.61,1.0,0.01,0.5,4513
0.36,3.0,2200.0,2400.0,1100001,30,48,0,0,0,0,50,2438.4,138.4,52.7,186.51,0.0,0.08,0.04,0
0.36,3.0,2200.0,2400.0,1100010,30,50,0,0,0,50,0,2419.6,119.6,51.41,191.19,1.0,0.2,0.6,267341
0.36,3.0,2200.0,2400.0,1100100,30,36,0,0,50,0,0,2447.6,147.6,54.99,178.74,0.0,0.02,0.01,0
0.36,3.0,2200.0,2400.0,1101000,30,50,0,30,0,0,0,2340.3,40.3,52.29,187.96,1.0,0.73,0.87,188512
0.36,3.0,2200.0,2400.0,1110000,35,50,30,0,0,0,0,2414.3,114.3,52.32,187.85,0.0,0.24,0.12,0
0.36,3.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2528.2,128.2,53.35,184.23,0.0,0.15,0.07,0
0.36,3.0,2300.0,2500.0,0001011,0,0,0,42,0,50,50,2436.0,36.0,52.32,187.86,1.0,0.76,0.88,38890
0.36,3.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2541.5,141.5,54.99,178.73,0.0,0.06,0.03,0
0.36,3.0,2300.0,2500.0,0001110,0,0,0,32,50,50,0,2342.4,-57.6,52.7,186.52,1.0,0.62,0.81,43074
0.36,3.0,2300.0,2500.0,0010011,0,0,30,0,0,50,50,2408.0,8.0,50.84,193.32,1.0,0.95,0.97,27394
0.36,3.0,2300.0,2500.0,0010110,0,0,37,0,50,50,0,2380.3,-19.7,52.24,188.15,1.0,0.87,0.93,752
0.36,3.0,2300.0,2500.0,0011001,0,0,30,50,0,0,50,2362.1,-37.9,52.86,185.94,1.0,0.75,0.87,43600
0.36,3.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2296.4,-103.6,50.13,196.07,1.0,0.31,0.65,16794
0.36,3.0,2300.0,2500.0,0011100,0,0,30,34,50,0,0,2317.4,-82.6,53.69,183.06,1.0,0.45,0.72,20018
0.36,3.0,2300.0,2500.0,0100011,0,44,0,0,0,50,50,2540.8,140.8,52.19,188.33,0.0,0.06,0.03,0
0.36,3.0,2300.0,2500.0,0100101,0,49,0,0,50,0,50,2544.4,144.4,56.6,173.65,0.0,0.04,0.02,0
0.36,3.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2520.7,120.7,54.62,179.94,0.0,0.2,0.1,0
0.36,3.0,2300.0,2500.0,0101001,0,50,0,37,0,0,50,2547.2,147.2,53.95,182.18,0.0,0.02,0.01,0
0.36,3.0,2300.0,2500.0,0101010,0,50,0,30,0,50,0,2463.2,63.2,51.98,189.08,1.0,0.58,0.79,70128
0.36,3.0,2300.0,2500.0,0101100,0,50,0,30,50,0,0,2488.2,88.2,55.41,177.38,0.0,0.41,0.21,0
0.36,3.0,2300.0,2500.0,0110001,0,50,34,0,0,0,50,2542.9,142.9,53.29,184.43,0.0,0.05,0.02,0
0.36,3.0,2300.0,2500.0,0110010,0,50,30,0,0,50,0,2418.0,18.0,51.52,190.77,1.0,0.88,0.94,82146
0.36,3.0,2300.0,2500.0,0110100,0,50,30,0,50,0,0,2476.6,76.6,55.55,176.95,0.0,0.49,0.24,0
0.36,3.0,2300.0,2500.0,0111000,0,50,30,30,0,0,0,2382.2,-17.8,52.56,187.02,1.0,0.88,0.94,60629
0.36,3.0,2300.0,2500.0,1000011,30,0,0,0,0,50,50,2352.2,-47.8,50.64,194.09,1.0,0.68,0.84,160983
0.36,3.0,2300.0,2500.0,1000101,43,0,0,0,50,0,50,2547.9,147.9,54.78,179.43,0.0,0.01,0.01,0
0.36,3.0,2300.0,2500.0,1000110,45,0,0,0,50,50,0,2527.1,127.1,52.72,186.43,1.0,0.15,0.58,51601
0.36,3.0,2300.0,2500.0,1001001,30,0,0,50,0,0,50,2286.5,-113.5,52.6,186.88,1.0,0.24,0.62,42856
0.36,3.0,2300.0,2500.0,1001010,30,0,0,33,0,50,0,2257.7,-142.3,50.35,195.21,1.0,0.05,0.53,55145
0.36,3.0,2300.0,2500.0,1001100,30,0,0,30,50,0,0,2290.3,-109.7,53.7,183.05,1.0,0.27,0.63,42078
0.36,3.0,2300.0,2500.0,1010001,37,0,30,0,0,0,50,2411.6,11.6,51.71,190.09,0.0,0.92,0.46,0
0.36,3.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2342.4,-57.6,49.21,199.75,1.0,0.62,0.81,1849
0.36,3.0,2300.0,2500.0,1010100,33,0,30,0,50,0,0,2375.1,-24.9,53.81,182.66,0.0,0.83,0.42,0
0.36,3.0,2300.0,2500.0,1011000,30,0,42,31,0,0,0,2262.0,-138.0,50.8,193.5,1.0,0.08,0.54,4513
0.36,3.0,2300.0,2500.0,1100001,40,50,0,0,0,0,50,2547.6,147.6,52.87,185.9,0.0,0.02,0.01,0
0.36,3.0,2300.0,2500.0,1100010,30,50,0,0,0,50,0,2419.6,19.6,51.41,191.19,1.0,0.87,0.93,267341
0.36,3.0,2300.0,2500.0,1100100,40,50,0,0,50,0,0,2547.1,147.1,55.5,177.1,0.0,0.02,0.01,0
0.36,3.0,2300.0,2500.0,1101000,30,50,0,30,0,0,0,2340.3,-59.7,52.29,187.96,1.0,0.6,0.8,188512
0.36,3.0,2300.0,2500.0,1110000,35,50,30,0,0,0,0,2414.3,14.3,52.32,187.85,0.0,0.9,0.45,0
0.36,3.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2528.2,28.2,53.35,184.23,0.0,0.81,0.41,0
0.36,3.0,2400.0,2600.0,0001011,0,0,0,42,0,50,50,2436.0,-64.0,52.32,187.86,1.0,0.57,0.79,38890
0.36,3.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2541.5,41.5,54.99,178.73,0.0,0.72,0.36,0
0.36,3.0,2400.0,2600.0,0001110,0,0,0,34,50,50,0,2351.8,-148.2,52.66,186.67,1.0,0.01,0.51,43074
0.36,3.0,2400.0,2600.0,0010011,0,0,30,0,0,50,50,2408.0,-92.0,50.84,193.32,1.0,0.39,0.69,27394
0.36,3.0,2400.0,2600.0,0010110,0,0,37,0,50,50,0,2380.3,-119.7,52.24,188.15,1.0,0.2,0.6,752
0.36,3.0,2400.0,2600.0,0011001,0,0,30,50,0,0,50,2362.1,-137.9,52.86,185.94,1.0,0.08,0.54,43600
0.36,3.0,2400.0,2600.0,0011010,0,0,30,33,0,50,0,2357.9,-142.1,49.92,196.89,1.0,0.05,0.53,16794
0.36,3.0,2400.0,2600.0,0011100,0,0,37,34,50,0,0,2350.1,-149.9,53.47,183.82,1.0,0.0,0.5,20018
0.36,3.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2616.0,116.0,52.62,186.79,0.0,0.23,0.11,0
0.36,3.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2550.5,50.5,56.63,173.56,0.0,0.66,0.33,0
0.36,3.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2520.7,20.7,54.62,179.94,0.0,0.86,0.43,0
0.36,3.0,2400.0,2600.0,0101001,0,50,0,42,0,0,50,2588.7,88.7,54.04,181.89,0.0,0.41,0.2,0
0.36,3.0,2400.0,2600.0,0101010,0,50,0,30,0,50,0,2463.2,-36.8,51.98,189.08,1.0,0.75,0.88,70128
0.36,3.0,2400.0,2600.0,0101100,0,50,0,30,50,0,0,2488.2,-11.8,55.41,177.38,0.0,0.92,0.46,0
0.36,3.0,2400.0,2600.0,0110001,0,50,40,0,0,0,50,2590.6,90.6,53.34,184.27,0.0,0.4,0.2,0
0.36,3.0,2400.0,2600.0,0110010,0,50,30,0,0,50,0,2418.0,-82.0,51.52,190.77,1.0,0.45,0.73,82146
0.36,3.0,2400.0,2600.0,0110100,0,50,30,0,50,0,0,2476.6,-23.4,55.55,176.95,0.0,0.84,0.42,0
0.36,3.0,2400.0,2600.0,0111000,0,50,30,30,0,0,0,2382.2,-117.8,52.56,187.02,1.0,0.21,0.61,60629
0.36,3.0,2400.0,2600.0,1000011,30,0,0,0,0,50,50,2352.2,-147.8,50.64,194.09,1.0,0.01,0.51,160983
0.36,3.0,2400.0,2600.0,1000101,50,0,0,0,50,0,50,2616.1,116.1,54.93,178.95,0.0,0.23,0.11,0
0.36,3.0,2400.0,2600.0,1000110,48,0,0,0,50,50,0,2624.1,124.1,52.79,186.21,1.0,0.17,0.59,51601
0.36,3.0,2400.0,2600.0,1001001,42,0,0,48,0,0,50,2350.2,-149.8,52.32,187.86,1.0,0.0,0.5,42856
0.36,3.0,2400.0,2600.0,1001010,35,0,0,32,0,50,0,2355.1,-144.9,50.01,196.53,1.0,0.03,0.52,55145
0.36,3.0,2400.0,2600.0,1001100,40,0,0,30,50,0,0,2353.1,-146.9,53.64,183.24,1.0,0.02,0.51,42078
0.36,3.0,2400.0,2600.0,1010001,37,0,30,0,0,0,50,2411.6,-88.4,51.71,190.09,0.0,0.41,0.21,0
0.36,3.0,2400.0,2600.0,1010010,30,0,31,0,0,50,0,2369.6,-130.4,49.06,200.34,1.0,0.13,0.57,1849
0.36,3.0,2400.0,2600.0,1010100,33,0,30,0,50,0,0,2375.1,-124.9,53.81,182.66,0.0,0.17,0.08,0
0.36,3.0,2400.0,2600.0,1011000,30,0,45,30,0,0,0,2350.3,-149.7,50.57,194.37,1.0,0.0,0.5,4513
0.36,3.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2640.8,140.8,53.0,185.47,0.0,0.06,0.03,0
0.36,3.0,2400.0,2600.0,1100010,30,50,0,0,0,50,0,2419.6,-80.4,51.41,191.19,1.0,0.46,0.73,267341
0.36,3.0,2400.0,2600.0,1100100,45,50,0,0,50,0,0,2569.9,69.9,55.53,177.02,0.0,0.53,0.27,0
0.36,3.0,2400.0,2600.0,1101000,30,50,0,33,0,0,0,2350.0,-150.0,52.26,188.07,1.0,0.0,0.5,188512
0.36,3.0,2400.0,2600.0,1110000,35,50,30,0,0,0,0,2414.3,-85.7,52.32,187.85,0.0,0.43,0.21,0
0.36,3.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2528.2,-71.8,53.35,184.23,0.0,0.52,0.26,0
0.36,3.0,2500.0,2700.0,0001011,0,0,0,45,0,50,50,2455.9,-144.1,52.23,188.2,1.0,0.04,0.52,38890
0.36,3.0,2500.0,2700.0,0001101,0,0,0,50,50,0,50,2541.5,-58.5,54.99,178.73,0.0,0.61,0.3,0
0.36,3.0,2500.0,2700.0,0001110,0,0,0,46,50,50,0,2464.9,-135.1,52.1,188.66,1.0,0.1,0.55,43074
0.36,3.0,2500.0,2700.0,0010011,0,0,36,0,0,50,50,2452.2,-147.8,50.78,193.58,1.0,0.01,0.51,27394
0.36,3.0,2500.0,2700.0,0010110,0,0,44,0,50,50,0,2459.5,-140.5,52.13,188.56,1.0,0.06,0.53,752
0.36,3.0,2500.0,2700.0,0011001,0,0,47,40,0,0,50,2454.2,-145.8,52.4,187.56,1.0,0.03,0.51,43600
0.36,3.0,2500.0,2700.0,0011010,0,0,32,35,0,50,0,2450.4,-149.6,49.65,197.97,1.0,0.0,0.5,16794
0.36,3.0,2500.0,2700.0,0011100,0,0,45,43,50,0,0,2450.7,-149.3,52.77,186.26,1.0,0.0,0.5,20018
0.36,3.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2616.0,16.0,52.62,186.79,0.0,0.89,0.45,0
0.36,3.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2550.5,-49.5,56.63,173.56,0.0,0.67,0.34,0
0.36,3.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2520.7,-79.3,54.62,179.94,0.0,0.47,0.24,0
0.36,3.0,2500.0,2700.0,0101001,0,50,0,42,0,0,50,2588.7,-11.3,54.04,181.89,0.0,0.92,0.46,0
0.36,3.0,2500.0,2700.0,0101010,0,50,0,30,0,50,0,2463.2,-136.8,51.98,189.08,1.0,0.09,0.54,70128
0.36,3.0,2500.0,2700.0,0101100,0,50,0,30,50,0,0,2488.2,-111.8,55.41,177.38,0.0,0.25,0.13,0
0.36,3.0,2500.0,2700.0,0110001,0,50,40,0,0,0,50,2590.6,-9.4,53.34,184.27,0.0,0.94,0.47,0
0.36,3.0,2500.0,2700.0,0110010,0,50,37,0,0,50,0,2451.0,-149.0,51.36,191.36,1.0,0.01,0.5,82146
0.36,3.0,2500.0,2700.0,0110100,0,50,30,0,50,0,0,2476.6,-123.4,55.55,176.95,0.0,0.18,0.09,0
0.36,3.0,2500.0,2700.0,0111000,0,50,30,49,0,0,0,2451.9,-148.1,52.14,188.5,1.0,0.01,0.51,60629
0.36,3.0,2500.0,2700.0,1000011,50,0,0,0,0,50,50,2502.5,-97.5,50.24,195.65,1.0,0.35,0.68,160983
0.36,3.0,2500.0,2700.0,1000101,50,0,0,0,50,0,50,2616.1,16.1,54.93,178.95,0.0,0.89,0.45,0
0.36,3.0,2500.0,2700.0,1000110,48,0,0,0,50,50,0,2624.1,24.1,52.79,186.21,1.0,0.84,0.92,51601
0.36,3.0,2500.0,2700.0,1001001,50,0,0,49,0,0,50,2454.9,-145.1,51.87,189.51,1.0,0.03,0.52,42856
0.36,3.0,2500.0,2700.0,1001010,39,0,0,32,0,50,0,2452.0,-148.0,49.71,197.75,1.0,0.01,0.51,55145
0.36,3.0,2500.0,2700.0,1001100,50,0,0,33,50,0,0,2453.2,-146.8,53.34,184.27,1.0,0.02,0.51,42078
0.36,3.0,2500.0,2700.0,1010001,45,0,30,0,0,0,50,2497.7,-102.3,51.69,190.15,0.0,0.32,0.16,0
0.36,3.0,2500.0,2700.0,1010010,48,0,31,0,0,50,0,2749.7,149.7,49.17,199.9,1.0,0.0,0.5,1849
0.36,3.0,2500.0,2700.0,1010100,50,0,34,0,50,0,0,2595.0,-5.0,53.75,182.86,0.0,0.97,0.48,0
0.36,3.0,2500.0,2700.0,1011000,43,0,30,38,0,0,0,2460.9,-139.1,50.24,195.65,1.0,0.07,0.54,4513
0.36,3.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2640.8,40.8,53.0,185.47,0.0,0.73,0.36,0
0.36,3.0,2500.0,2700.0,1100010,37,50,0,0,0,50,0,2452.4,-147.6,51.38,191.32,1.0,0.02,0.51,267341
0.36,3.0,2500.0,2700.0,1100100,45,50,0,0,50,0,0,2569.9,-30.1,55.53,177.02,0.0,0.8,0.4,0
0.36,3.0,2500.0,2700.0,1101000,49,50,0,30,0,0,0,2451.9,-148.1,51.95,189.19,1.0,0.01,0.51,188512
0.36,3.0,2500.0,2700.0,1110000,42,50,30,0,0,0,0,2454.3,-145.7,52.1,188.66,0.0,0.03,0.01,0
0.36,3.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2528.2,-171.8,53.35,184.23,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0001011,0,0,0,50,0,50,50,2508.0,-192.0,51.95,189.21,1.0,0.0,0.5,38890
0.36,3.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2541.5,-158.5,54.99,178.73,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0001110,0,0,0,50,50,50,0,2540.4,-159.6,51.86,189.55,1.0,0.0,0.5,43074
0.36,3.0,2600.0,2800.0,0010011,0,0,47,0,0,50,50,2556.5,-143.5,50.32,195.33,1.0,0.04,0.52,27394
0.36,3.0,2600.0,2800.0,0010110,0,0,49,0,50,50,0,2565.1,-134.9,51.98,189.09,1.0,0.1,0.55,752
0.36,3.0,2600.0,2800.0,0011001,0,0,50,50,0,0,50,2506.5,-193.5,51.96,189.17,1.0,0.0,0.5,43600
0.36,3.0,2600.0,2800.0,0011010,0,0,30,43,0,50,0,2552.4,-147.6,49.33,199.23,1.0,0.02,0.51,16794
0.36,3.0,2600.0,2800.0,0011100,0,0,50,50,50,0,0,2544.2,-155.8,52.27,188.05,1.0,0.0,0.5,20018
0.36,3.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2616.0,-84.0,52.62,186.79,0.0,0.44,0.22,0
0.36,3.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2550.5,-149.5,56.63,173.56,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2520.7,-179.3,54.62,179.94,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0101001,0,50,0,42,0,0,50,2588.7,-111.3,54.04,181.89,0.0,0.26,0.13,0
0.36,3.0,2600.0,2800.0,0101010,0,50,0,40,0,50,0,2558.4,-141.6,51.67,190.21,1.0,0.06,0.53,70128
0.36,3.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2544.4,-155.6,55.11,178.37,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0110001,0,50,40,0,0,0,50,2590.6,-109.4,53.34,184.27,0.0,0.27,0.14,0
0.36,3.0,2600.0,2800.0,0110010,0,50,44,0,0,50,0,2564.3,-135.7,51.06,192.49,1.0,0.1,0.55,82146
0.36,3.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2523.1,-176.9,55.15,178.22,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0111000,0,50,43,50,0,0,0,2555.8,-144.2,51.58,190.55,1.0,0.04,0.52,60629
0.36,3.0,2600.0,2800.0,1000011,50,0,0,0,0,50,50,2502.5,-197.5,50.24,195.65,1.0,0.0,0.5,160983
0.36,3.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2616.1,-83.9,54.93,178.95,0.0,0.44,0.22,0
0.36,3.0,2600.0,2800.0,1000110,48,0,0,0,50,50,0,2624.1,-75.9,52.79,186.21,1.0,0.49,0.75,51601
0.36,3.0,2600.0,2800.0,1001001,50,0,0,50,0,0,50,2478.2,-221.8,51.81,189.73,1.0,0.0,0.5,42856
0.36,3.0,2600.0,2800.0,1001010,50,0,0,30,0,50,0,2737.4,37.4,49.64,198.02,1.0,0.75,0.88,55145
0.36,3.0,2600.0,2800.0,1001100,50,0,0,44,50,0,0,2556.0,-144.0,53.1,185.1,1.0,0.04,0.52,42078
0.36,3.0,2600.0,2800.0,1010001,49,0,30,0,0,0,50,2555.8,-144.2,51.65,190.31,0.0,0.04,0.02,0
0.36,3.0,2600.0,2800.0,1010010,50,0,36,0,0,50,0,2848.9,148.9,49.64,198.01,1.0,0.01,0.5,1849
0.36,3.0,2600.0,2800.0,1010100,50,0,34,0,50,0,0,2595.0,-105.0,53.75,182.86,0.0,0.3,0.15,0
0.36,3.0,2600.0,2800.0,1011000,50,0,37,46,0,0,0,2845.9,145.9,50.3,195.39,1.0,0.03,0.51,4513
0.36,3.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2640.8,-59.2,53.0,185.47,0.0,0.61,0.3,0
0.36,3.0,2600.0,2800.0,1100010,45,50,0,0,0,50,0,2574.2,-125.8,51.08,192.41,1.0,0.16,0.58,267341
0.36,3.0,2600.0,2800.0,1100100,45,50,0,0,50,0,0,2569.9,-130.1,55.53,177.02,0.0,0.13,0.07,0
0.36,3.0,2600.0,2800.0,1101000,50,50,0,41,0,0,0,2550.7,-149.3,51.62,190.41,1.0,0.0,0.5,188512
0.36,3.0,2600.0,2800.0,1110000,50,50,31,0,0,0,0,2557.0,-143.0,51.99,189.06,0.0,0.05,0.02,0
0.36,3.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2528.2,-271.8,53.35,184.23,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0001011,0,0,0,50,0,50,50,2508.0,-292.0,51.95,189.21,1.0,0.0,0.5,38890
0.36,3.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2541.5,-258.5,54.99,178.73,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2540.4,-259.6,51.86,189.55,1.0,0.0,0.5,43074
0.36,3.0,2700.0,2900.0,0010011,0,0,50,0,0,50,50,2610.4,-189.6,50.11,196.15,1.0,0.0,0.5,27394
0.36,3.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2587.1,-212.9,51.91,189.36,1.0,0.0,0.5,752
0.36,3.0,2700.0,2900.0,0011001,0,0,50,50,0,0,50,2506.5,-293.5,51.96,189.17,1.0,0.0,0.5,43600
0.36,3.0,2700.0,2900.0,0011010,0,0,30,50,0,50,0,2655.7,-144.3,49.06,200.34,1.0,0.04,0.52,16794
0.36,3.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2544.2,-255.8,52.27,188.05,1.0,0.0,0.5,20018
0.36,3.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2616.0,-184.0,52.62,186.79,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2550.5,-249.5,56.63,173.56,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2520.7,-279.3,54.62,179.94,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2649.4,-150.6,53.96,182.16,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0101010,0,50,0,45,0,50,0,2653.3,-146.7,51.43,191.12,1.0,0.02,0.51,70128
0.36,3.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2544.4,-255.6,55.11,178.37,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2644.8,-155.2,53.32,184.32,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0110010,0,50,49,0,0,50,0,2660.8,-139.2,50.41,194.99,1.0,0.07,0.54,82146
0.36,3.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2523.1,-276.9,55.15,178.22,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0111000,0,50,50,50,0,0,0,2620.3,-179.7,51.05,192.55,1.0,0.0,0.5,60629
0.36,3.0,2700.0,2900.0,1000011,50,0,0,0,0,50,50,2502.5,-297.5,50.24,195.65,1.0,0.0,0.5,160983
0.36,3.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2616.1,-183.9,54.93,178.95,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,1000110,49,0,0,0,50,50,0,2666.0,-134.0,52.77,186.26,1.0,0.11,0.55,51601
0.36,3.0,2700.0,2900.0,1001001,50,0,0,50,0,0,50,2478.2,-321.8,51.81,189.73,1.0,0.0,0.5,42856
0.36,3.0,2700.0,2900.0,1001010,50,0,0,46,0,50,0,2948.6,148.6,49.79,197.39,1.0,0.01,0.5,55145
0.36,3.0,2700.0,2900.0,1001100,50,0,0,49,50,0,0,2661.7,-138.3,52.95,185.63,1.0,0.08,0.54,42078
0.36,3.0,2700.0,2900.0,1010001,50,0,37,0,0,0,50,2651.2,-148.8,51.5,190.86,0.0,0.01,0.0,0
0.36,3.0,2700.0,2900.0,1010010,50,0,44,0,0,50,0,2940.3,140.3,49.83,197.24,1.0,0.06,0.53,1849
0.36,3.0,2700.0,2900.0,1010100,50,0,38,0,50,0,0,2661.6,-138.4,53.67,183.13,0.0,0.08,0.04,0
0.36,3.0,2700.0,2900.0,1011000,50,0,45,49,0,0,0,2948.8,148.8,50.54,194.48,1.0,0.01,0.5,4513
0.36,3.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2640.8,-159.2,53.0,185.47,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,1100010,48,50,0,0,0,50,0,2676.7,-123.3,50.75,193.68,1.0,0.18,0.59,267341
0.36,3.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2597.8,-202.2,55.49,177.14,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,1101000,49,50,0,47,0,0,0,2650.5,-149.5,51.44,191.06,1.0,0.0,0.5,188512
0.36,3.0,2700.0,2900.0,1110000,50,50,36,0,0,0,0,2650.9,-149.1,51.81,189.72,0.0,0.01,0.0,0
0.36,3.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2528.2,-371.8,53.35,184.23,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2508.0,-392.0,51.95,189.21,1.0,0.0,0.5,38890
0.36,3.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2541.5,-358.5,54.99,178.73,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2540.4,-359.6,51.86,189.55,1.0,0.0,0.5,43074
0.36,3.0,2800.0,3000.0,0010011,0,0,50,0,0,50,50,2610.4,-289.6,50.11,196.15,1.0,0.0,0.5,27394
0.36,3.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2587.1,-312.9,51.91,189.36,1.0,0.0,0.5,752
0.36,3.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2506.5,-393.5,51.96,189.17,1.0,0.0,0.5,43600
0.36,3.0,2800.0,3000.0,0011010,0,0,50,50,0,50,0,2780.0,-120.0,48.73,201.72,1.0,0.2,0.6,16794
0.36,3.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2544.2,-355.8,52.27,188.05,1.0,0.0,0.5,20018
0.36,3.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2616.0,-284.0,52.62,186.79,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2550.5,-349.5,56.63,173.56,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2520.7,-379.3,54.62,179.94,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2649.4,-250.6,53.96,182.16,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0101010,0,50,0,50,0,50,0,2708.1,-191.9,51.01,192.7,1.0,0.0,0.5,70128
0.36,3.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2544.4,-355.6,55.11,178.37,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2644.8,-255.2,53.32,184.32,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0110010,0,50,50,0,0,50,0,2680.1,-219.9,50.24,195.66,1.0,0.0,0.5,82146
0.36,3.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2523.1,-376.9,55.15,178.22,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0111000,0,50,50,50,0,0,0,2620.3,-279.7,51.05,192.55,1.0,0.0,0.5,60629
0.36,3.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2502.5,-397.5,50.24,195.65,1.0,0.0,0.5,160983
0.36,3.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2616.1,-283.9,54.93,178.95,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,1000110,50,0,0,0,50,50,0,2709.8,-190.2,52.76,186.29,1.0,0.0,0.5,51601
0.36,3.0,2800.0,3000.0,1001001,50,0,0,50,0,0,50,2478.2,-421.8,51.81,189.73,1.0,0.0,0.5,42856
0.36,3.0,2800.0,3000.0,1001010,50,0,0,50,0,50,0,3003.6,103.6,49.93,196.85,1.0,0.31,0.65,55145
0.36,3.0,2800.0,3000.0,1001100,50,0,0,50,50,0,0,2678.0,-222.0,52.9,185.82,1.0,0.0,0.5,42078
0.36,3.0,2800.0,3000.0,1010001,50,0,41,0,0,0,50,2750.6,-149.4,51.16,192.12,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,1010010,50,0,50,0,0,50,0,3017.5,117.5,49.98,196.65,1.0,0.22,0.61,1849
0.36,3.0,2800.0,3000.0,1010100,50,0,43,0,50,0,0,2768.7,-131.3,53.41,184.02,0.0,0.12,0.06,0
0.36,3.0,2800.0,3000.0,1011000,50,0,50,50,0,0,0,3015.9,115.9,50.68,193.93,1.0,0.23,0.61,4513
0.36,3.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2640.8,-259.2,53.0,185.47,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,1100010,50,50,0,0,0,50,0,2720.7,-179.3,50.36,195.16,1.0,0.0,0.5,267341
0.36,3.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2597.8,-302.2,55.49,177.14,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,1101000,50,50,0,50,0,0,0,2712.1,-187.9,51.25,191.77,1.0,0.0,0.5,188512
0.36,3.0,2800.0,3000.0,1110000,50,49,42,0,0,0,0,2752.8,-147.2,51.19,191.99,0.0,0.02,0.01,0
0.36,3.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2528.2,-471.8,53.35,184.23,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2508.0,-492.0,51.95,189.21,1.0,0.0,0.5,38890
0.36,3.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2541.5,-458.5,54.99,178.73,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2540.4,-459.6,51.86,189.55,1.0,0.0,0.5,43074
0.36,3.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2610.4,-389.6,50.11,196.15,1.0,0.0,0.5,27394
0.36,3.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2587.1,-412.9,51.91,189.36,1.0,0.0,0.5,752
0.36,3.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2506.5,-493.5,51.96,189.17,1.0,0.0,0.5,43600
0.36,3.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2780.0,-220.0,48.73,201.72,1.0,0.0,0.5,16794
0.36,3.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2544.2,-455.8,52.27,188.05,1.0,0.0,0.5,20018
0.36,3.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2616.0,-384.0,52.62,186.79,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2550.5,-449.5,56.63,173.56,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2520.7,-479.3,54.62,179.94,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2649.4,-350.6,53.96,182.16,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0101010,0,50,0,50,0,50,0,2708.1,-291.9,51.01,192.7,1.0,0.0,0.5,70128
0.36,3.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2544.4,-455.6,55.11,178.37,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2644.8,-355.2,53.32,184.32,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0110010,0,50,50,0,0,50,0,2680.1,-319.9,50.24,195.66,1.0,0.0,0.5,82146
0.36,3.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2523.1,-476.9,55.15,178.22,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2620.3,-379.7,51.05,192.55,1.0,0.0,0.5,60629
0.36,3.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2502.5,-497.5,50.24,195.65,1.0,0.0,0.5,160983
0.36,3.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2616.1,-383.9,54.93,178.95,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2709.8,-290.2,52.76,186.29,1.0,0.0,0.5,51601
0.36,3.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2478.2,-521.8,51.81,189.73,1.0,0.0,0.5,42856
0.36,3.0,2900.0,3100.0,1001010,50,0,0,50,0,50,0,3003.6,3.6,49.93,196.85,1.0,0.98,0.99,55145
0.36,3.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2678.0,-322.0,52.9,185.82,1.0,0.0,0.5,42078
0.36,3.0,2900.0,3100.0,1010001,50,0,45,0,0,0,50,2852.8,-147.2,50.36,195.16,0.0,0.02,0.01,0
0.36,3.0,2900.0,3100.0,1010010,50,0,50,0,0,50,0,3017.5,17.5,49.98,196.65,1.0,0.88,0.94,1849
0.36,3.0,2900.0,3100.0,1010100,50,0,49,0,50,0,0,2852.7,-147.3,52.63,186.76,0.0,0.02,0.01,0
0.36,3.0,2900.0,3100.0,1011000,50,0,50,50,0,0,0,3015.9,15.9,50.68,193.93,1.0,0.89,0.95,4513
0.36,3.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2640.8,-359.2,53.0,185.47,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,1100010,50,50,0,0,0,50,0,2720.7,-279.3,50.36,195.16,1.0,0.0,0.5,267341
0.36,3.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2597.8,-402.2,55.49,177.14,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,1101000,50,50,0,50,0,0,0,2712.1,-287.9,51.25,191.77,1.0,0.0,0.5,188512
0.36,3.0,2900.0,3100.0,1110000,50,50,49,0,0,0,0,2851.1,-148.9,50.37,195.15,0.0,0.01,0.0,0
0.36,3.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2528.2,-571.8,53.35,184.23,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2508.0,-592.0,51.95,189.21,1.0,0.0,0.5,38890
0.36,3.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2541.5,-558.5,54.99,178.73,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2540.4,-559.6,51.86,189.55,1.0,0.0,0.5,43074
0.36,3.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2610.4,-489.6,50.11,196.15,1.0,0.0,0.5,27394
0.36,3.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2587.1,-512.9,51.91,189.36,1.0,0.0,0.5,752
0.36,3.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2506.5,-593.5,51.96,189.17,1.0,0.0,0.5,43600
0.36,3.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2780.0,-320.0,48.73,201.72,1.0,0.0,0.5,16794
0.36,3.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2544.2,-555.8,52.27,188.05,1.0,0.0,0.5,20018
