Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.3,3.0,2100.0,2300.0,1000011,42,0,0,0,0,50,50,2312.8,112.8,45.85,178.0,1.0,0.85,0.92,160983
0.3,3.0,2100.0,2300.0,1000101,40,0,0,0,50,0,50,2340.9,140.9,49.04,166.43,0.0,0.81,0.41,0
0.3,3.0,2100.0,2300.0,1000110,42,0,0,0,50,50,0,2211.4,11.4,45.38,179.86,1.0,0.98,0.99,51601
0.3,3.0,2100.0,2300.0,1001001,42,0,0,50,0,0,50,2338.4,138.4,48.72,167.52,1.0,0.82,0.91,42856
0.3,3.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2253.5,53.5,46.15,176.85,1.0,0.93,0.96,55145
0.3,3.0,2100.0,2300.0,1001100,50,0,0,39,50,0,0,2269.7,69.7,49.65,164.36,1.0,0.91,0.95,42078
0.3,3.0,2100.0,2300.0,1010001,40,0,33,0,0,0,50,2349.9,149.9,48.21,169.28,0.0,0.8,0.4,0
0.3,3.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2359.8,159.8,45.51,179.32,1.0,0.75,0.87,1849
0.3,3.0,2100.0,2300.0,1010100,42,0,35,0,50,0,0,2347.0,147.0,49.54,164.75,0.0,0.8,0.4,0
0.3,3.0,2100.0,2300.0,1011000,30,0,30,39,0,0,0,2055.0,-145.0,47.33,172.42,1.0,0.81,0.9,4513
0.3,3.0,2100.0,2300.0,1100001,30,50,0,0,0,0,50,2338.8,138.8,47.63,171.35,0.0,0.81,0.41,0
0.3,3.0,2100.0,2300.0,1100010,33,50,0,0,0,50,0,2335.4,135.4,44.8,182.18,1.0,0.82,0.91,267341
0.3,3.0,2100.0,2300.0,1100100,31,46,0,0,50,0,0,2347.8,147.8,51.26,159.22,0.0,0.8,0.4,0
0.3,3.0,2100.0,2300.0,1101000,48,50,0,30,0,0,0,2318.7,118.7,46.43,175.79,1.0,0.84,0.92,188512
0.3,3.0,2100.0,2300.0,1110000,40,50,30,0,0,0,0,2338.1,138.1,47.41,172.14,0.0,0.82,0.41,0
0.3,3.0,2200.0,2400.0,0000111,0,0,0,0,50,50,50,2245.0,-55.0,47.43,172.07,0.0,0.93,0.46,0
0.3,3.0,2200.0,2400.0,0001011,0,0,0,43,0,50,50,2430.0,130.0,50.47,161.72,1.0,0.83,0.91,38890
0.3,3.0,2200.0,2400.0,0001101,0,0,0,50,50,0,50,2335.3,35.3,50.52,161.53,0.0,0.95,0.48,0
0.3,3.0,2200.0,2400.0,0001110,0,0,0,47,30,50,0,2161.9,-138.1,47.16,173.04,1.0,0.82,0.91,43074
0.3,3.0,2200.0,2400.0,0010011,0,0,42,0,0,50,50,2407.0,107.0,47.32,172.46,1.0,0.86,0.93,27394
0.3,3.0,2200.0,2400.0,0010110,0,0,36,0,50,50,0,2183.6,-116.4,46.28,176.35,1.0,0.84,0.92,752
0.3,3.0,2200.0,2400.0,0011001,0,0,43,50,0,0,50,2434.0,134.0,50.22,162.52,1.0,0.82,0.91,43600
0.3,3.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2352.0,52.0,46.01,177.37,1.0,0.93,0.97,16794
0.3,3.0,2200.0,2400.0,0011100,0,0,49,31,50,0,0,2157.8,-142.2,49.17,165.97,1.0,0.81,0.91,20018
0.3,3.0,2200.0,2400.0,0100011,0,48,0,0,0,50,50,2449.2,149.2,47.2,172.92,0.0,0.8,0.4,0
0.3,3.0,2200.0,2400.0,0100101,0,50,0,0,50,0,50,2411.6,111.6,52.09,156.69,0.0,0.85,0.43,0
0.3,3.0,2200.0,2400.0,0100110,0,50,0,0,50,50,0,2445.3,145.3,50.67,161.07,0.0,0.81,0.4,0
0.3,3.0,2200.0,2400.0,0101001,0,50,0,39,0,0,50,2448.0,148.0,49.37,165.32,0.0,0.8,0.4,0
0.3,3.0,2200.0,2400.0,0101010,0,50,0,31,0,50,0,2389.6,89.6,46.83,174.27,1.0,0.88,0.94,70128
0.3,3.0,2200.0,2400.0,0101100,0,50,0,44,50,0,0,2445.6,145.6,52.05,156.81,0.0,0.81,0.4,0
0.3,3.0,2200.0,2400.0,0110001,0,50,30,0,0,0,50,2393.0,93.0,48.21,169.28,0.0,0.88,0.44,0
0.3,3.0,2200.0,2400.0,0110010,0,50,30,0,0,50,0,2321.4,21.4,44.95,181.56,1.0,0.97,0.99,82146
0.3,3.0,2200.0,2400.0,0110100,0,50,43,0,50,0,0,2449.7,149.7,51.73,157.77,0.0,0.8,0.4,0
0.3,3.0,2200.0,2400.0,0111000,0,50,30,46,0,0,0,2308.3,8.3,47.13,173.15,1.0,0.99,0.99,60629
0.3,3.0,2200.0,2400.0,1000011,44,0,0,0,0,50,50,2446.1,146.1,47.27,172.67,1.0,0.81,0.9,160983
0.3,3.0,2200.0,2400.0,1000101,49,0,0,0,50,0,50,2440.7,140.7,49.55,164.72,0.0,0.81,0.41,0
0.3,3.0,2200.0,2400.0,1000110,42,0,0,0,50,50,0,2211.4,-88.6,45.38,179.86,1.0,0.88,0.94,51601
0.3,3.0,2200.0,2400.0,1001001,45,0,0,48,0,0,50,2448.3,148.3,50.02,163.17,1.0,0.8,0.9,42856
0.3,3.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2253.5,-46.5,46.15,176.85,1.0,0.94,0.97,55145
0.3,3.0,2200.0,2400.0,1001100,50,0,0,39,50,0,0,2269.7,-30.3,49.65,164.36,1.0,0.96,0.98,42078
0.3,3.0,2200.0,2400.0,1010001,45,0,30,0,0,0,50,2433.7,133.7,48.78,167.31,0.0,0.82,0.41,0
0.3,3.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2359.8,59.8,45.51,179.32,1.0,0.92,0.96,1849
0.3,3.0,2200.0,2400.0,1010100,47,0,32,0,50,0,0,2444.8,144.8,49.79,163.91,0.0,0.81,0.4,0
0.3,3.0,2200.0,2400.0,1011000,30,0,30,44,0,0,0,2153.9,-146.1,47.01,173.61,1.0,0.81,0.9,4513
0.3,3.0,2200.0,2400.0,1100001,44,50,0,0,0,0,50,2443.8,143.8,47.67,171.2,0.0,0.81,0.4,0
0.3,3.0,2200.0,2400.0,1100010,37,49,0,0,0,50,0,2431.9,131.9,44.92,181.7,1.0,0.82,0.91,267341
0.3,3.0,2200.0,2400.0,1100100,36,50,0,0,50,0,0,2448.5,148.5,51.9,157.27,0.0,0.8,0.4,0
0.3,3.0,2200.0,2400.0,1101000,50,50,0,32,0,0,0,2439.1,139.1,46.5,175.51,1.0,0.81,0.91,188512
0.3,3.0,2200.0,2400.0,1110000,41,50,30,0,0,0,0,2354.6,54.6,47.42,172.1,0.0,0.93,0.46,0
0.3,3.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2245.0,-155.0,47.43,172.07,0.0,0.77,0.39,0
0.3,3.0,2300.0,2500.0,0001011,0,0,0,46,0,50,50,2537.9,137.9,50.95,160.2,1.0,0.82,0.91,38890
0.3,3.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2335.3,-64.7,50.52,161.53,0.0,0.91,0.46,0
0.3,3.0,2300.0,2500.0,0001110,0,0,0,48,33,50,0,2250.4,-149.6,46.8,174.38,1.0,0.8,0.9,43074
0.3,3.0,2300.0,2500.0,0010011,0,0,44,0,0,50,50,2512.3,112.3,47.89,170.41,1.0,0.85,0.93,27394
0.3,3.0,2300.0,2500.0,0010110,0,0,38,0,50,50,0,2282.2,-117.8,45.93,177.69,1.0,0.84,0.92,752
0.3,3.0,2300.0,2500.0,0011001,0,0,45,50,0,0,50,2511.5,111.5,50.59,161.34,1.0,0.85,0.93,43600
0.3,3.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2352.0,-48.0,46.01,177.37,1.0,0.94,0.97,16794
0.3,3.0,2300.0,2500.0,0011100,0,0,50,36,50,0,0,2263.2,-136.8,48.97,166.65,1.0,0.82,0.91,20018
0.3,3.0,2300.0,2500.0,0100011,0,50,0,0,0,50,50,2476.0,76.0,47.37,172.3,0.0,0.9,0.45,0
0.3,3.0,2300.0,2500.0,0100101,0,50,0,0,50,0,50,2411.6,11.6,52.09,156.69,0.0,0.98,0.49,0
0.3,3.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2445.3,45.3,50.67,161.07,0.0,0.94,0.47,0
0.3,3.0,2300.0,2500.0,0101001,0,50,0,50,0,0,50,2529.5,129.5,49.79,163.93,0.0,0.83,0.41,0
0.3,3.0,2300.0,2500.0,0101010,0,47,0,39,0,50,0,2541.0,141.0,46.99,173.68,1.0,0.81,0.91,70128
0.3,3.0,2300.0,2500.0,0101100,0,50,0,49,50,0,0,2479.4,79.4,52.13,156.55,0.0,0.89,0.45,0
0.3,3.0,2300.0,2500.0,0110001,0,50,48,0,0,0,50,2546.0,146.0,48.32,168.9,0.0,0.81,0.4,0
0.3,3.0,2300.0,2500.0,0110010,0,50,36,0,0,50,0,2540.5,140.5,45.03,181.26,1.0,0.81,0.91,82146
0.3,3.0,2300.0,2500.0,0110100,0,50,50,0,50,0,0,2485.7,85.7,52.08,156.72,0.0,0.89,0.44,0
0.3,3.0,2300.0,2500.0,0111000,0,50,30,46,0,0,0,2308.3,-91.7,47.13,173.15,1.0,0.88,0.94,60629
0.3,3.0,2300.0,2500.0,1000011,45,0,0,0,0,50,50,2534.8,134.8,47.83,170.64,1.0,0.82,0.91,160983
0.3,3.0,2300.0,2500.0,1000101,50,0,0,0,50,0,50,2452.3,52.3,49.62,164.47,0.0,0.93,0.47,0
0.3,3.0,2300.0,2500.0,1000110,43,0,0,0,50,50,0,2288.6,-111.4,45.35,179.98,1.0,0.85,0.93,51601
0.3,3.0,2300.0,2500.0,1001001,46,0,0,48,0,0,50,2541.4,141.4,50.57,161.39,1.0,0.81,0.91,42856
0.3,3.0,2300.0,2500.0,1001010,30,0,0,30,0,50,0,2253.5,-146.5,46.15,176.85,1.0,0.8,0.9,55145
0.3,3.0,2300.0,2500.0,1001100,50,0,0,39,50,0,0,2269.7,-130.3,49.65,164.36,1.0,0.83,0.91,42078
0.3,3.0,2300.0,2500.0,1010001,42,0,37,0,0,0,50,2549.3,149.3,49.07,166.33,0.0,0.8,0.4,0
0.3,3.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2359.8,-40.2,45.51,179.32,1.0,0.95,0.97,1849
0.3,3.0,2300.0,2500.0,1010100,50,0,31,0,50,0,0,2542.2,142.2,50.1,162.89,0.0,0.81,0.41,0
0.3,3.0,2300.0,2500.0,1011000,30,0,30,49,0,0,0,2267.1,-132.9,46.8,174.39,1.0,0.82,0.91,4513
0.3,3.0,2300.0,2500.0,1100001,50,50,0,0,0,0,50,2498.8,98.8,47.83,170.63,0.0,0.87,0.43,0
0.3,3.0,2300.0,2500.0,1100010,38,50,0,0,0,50,0,2543.2,143.2,45.3,180.15,1.0,0.81,0.9,267341
0.3,3.0,2300.0,2500.0,1100100,46,50,0,0,50,0,0,2546.2,146.2,52.66,154.99,0.0,0.81,0.4,0
0.3,3.0,2300.0,2500.0,1101000,49,50,0,37,0,0,0,2545.3,145.3,46.62,175.07,1.0,0.81,0.9,188512
0.3,3.0,2300.0,2500.0,1110000,41,50,30,0,0,0,0,2354.6,-45.4,47.42,172.1,0.0,0.94,0.47,0
0.3,3.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2245.0,-255.0,47.43,172.07,0.0,0.24,0.12,0
0.3,3.0,2400.0,2600.0,0001011,0,0,0,46,0,50,50,2537.9,37.9,50.95,160.2,1.0,0.95,0.97,38890
0.3,3.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2335.3,-164.7,50.52,161.53,0.0,0.72,0.36,0
0.3,3.0,2400.0,2600.0,0001110,0,0,0,44,50,50,0,2384.1,-115.9,46.54,175.38,1.0,0.85,0.92,43074
0.3,3.0,2400.0,2600.0,0010011,0,0,45,0,0,50,50,2605.0,105.0,48.24,169.18,1.0,0.86,0.93,27394
0.3,3.0,2400.0,2600.0,0010110,0,0,40,0,50,50,0,2369.1,-130.9,45.81,178.17,1.0,0.83,0.91,752
0.3,3.0,2400.0,2600.0,0011001,0,0,46,50,0,0,50,2552.5,52.5,50.61,161.26,1.0,0.93,0.97,43600
0.3,3.0,2400.0,2600.0,0011010,0,0,30,30,0,50,0,2352.0,-148.0,46.01,177.37,1.0,0.8,0.9,16794
0.3,3.0,2400.0,2600.0,0011100,0,0,47,43,50,0,0,2355.9,-144.1,48.68,167.65,1.0,0.81,0.9,20018
0.3,3.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2476.0,-24.0,47.37,172.3,0.0,0.97,0.48,0
0.3,3.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2411.6,-88.4,52.09,156.69,0.0,0.88,0.44,0
0.3,3.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2445.3,-54.7,50.67,161.07,0.0,0.93,0.46,0
0.3,3.0,2400.0,2600.0,0101001,0,50,0,50,0,0,50,2529.5,29.5,49.79,163.93,0.0,0.96,0.48,0
0.3,3.0,2400.0,2600.0,0101010,0,50,0,37,0,50,0,2595.1,95.1,47.09,173.32,1.0,0.87,0.94,70128
0.3,3.0,2400.0,2600.0,0101100,0,50,0,49,50,0,0,2479.4,-20.6,52.13,156.55,0.0,0.97,0.49,0
0.3,3.0,2400.0,2600.0,0110001,0,50,50,0,0,0,50,2559.0,59.0,48.34,168.83,0.0,0.92,0.46,0
0.3,3.0,2400.0,2600.0,0110010,0,50,39,0,0,50,0,2647.4,147.4,45.16,180.74,1.0,0.8,0.9,82146
0.3,3.0,2400.0,2600.0,0110100,0,50,50,0,50,0,0,2485.7,-14.3,52.08,156.72,0.0,0.98,0.49,0
0.3,3.0,2400.0,2600.0,0111000,0,50,30,50,0,0,0,2350.5,-149.5,46.79,174.44,1.0,0.8,0.9,60629
0.3,3.0,2400.0,2600.0,1000011,46,0,0,0,0,50,50,2605.9,105.9,47.98,170.12,1.0,0.86,0.93,160983
0.3,3.0,2400.0,2600.0,1000101,50,0,0,0,50,0,50,2452.3,-47.7,49.62,164.47,0.0,0.94,0.47,0
0.3,3.0,2400.0,2600.0,1000110,44,0,0,0,50,50,0,2370.1,-129.9,45.25,180.37,1.0,0.83,0.91,51601
0.3,3.0,2400.0,2600.0,1001001,45,0,0,50,0,0,50,2553.0,53.0,50.64,161.17,1.0,0.93,0.96,42856
0.3,3.0,2400.0,2600.0,1001010,31,0,0,35,0,50,0,2352.4,-147.6,45.9,177.8,1.0,0.8,0.9,55145
0.3,3.0,2400.0,2600.0,1001100,50,0,0,41,50,0,0,2387.7,-112.3,49.52,164.81,1.0,0.85,0.93,42078
0.3,3.0,2400.0,2600.0,1010001,43,0,36,0,0,0,50,2553.7,53.7,49.07,166.33,0.0,0.93,0.46,0
0.3,3.0,2400.0,2600.0,1010010,30,0,30,0,0,50,0,2359.8,-140.2,45.51,179.32,1.0,0.81,0.91,1849
0.3,3.0,2400.0,2600.0,1010100,50,0,33,0,50,0,0,2596.2,96.2,50.21,162.53,0.0,0.87,0.44,0
0.3,3.0,2400.0,2600.0,1011000,34,0,30,46,0,0,0,2351.0,-149.0,46.56,175.29,1.0,0.8,0.9,4513
0.3,3.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2498.8,-1.2,47.83,170.63,0.0,1.0,0.5,0
0.3,3.0,2400.0,2600.0,1100010,40,50,0,0,0,50,0,2608.8,108.8,45.52,179.28,1.0,0.85,0.93,267341
0.3,3.0,2400.0,2600.0,1100100,50,50,0,0,50,0,0,2593.1,93.1,52.89,154.31,0.0,0.88,0.44,0
0.3,3.0,2400.0,2600.0,1101000,50,50,0,38,0,0,0,2644.0,144.0,46.72,174.7,1.0,0.81,0.9,188512
0.3,3.0,2400.0,2600.0,1110000,41,50,30,0,0,0,0,2354.6,-145.4,47.42,172.1,0.0,0.81,0.4,0
0.3,3.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2245.0,-355.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0001011,0,0,0,46,0,50,50,2537.9,-62.1,50.95,160.2,1.0,0.92,0.96,38890
0.3,3.0,2500.0,2700.0,0001101,0,0,0,50,50,0,50,2335.3,-264.7,50.52,161.53,0.0,0.19,0.09,0
0.3,3.0,2500.0,2700.0,0001110,0,0,0,46,49,50,0,2466.9,-133.1,46.15,176.84,1.0,0.82,0.91,43074
0.3,3.0,2500.0,2700.0,0010011,0,0,46,0,0,50,50,2699.0,99.0,48.37,168.72,1.0,0.87,0.93,27394
0.3,3.0,2500.0,2700.0,0010110,0,0,43,0,50,50,0,2470.1,-129.9,45.62,178.9,1.0,0.83,0.91,752
0.3,3.0,2500.0,2700.0,0011001,0,0,46,50,0,0,50,2552.5,-47.5,50.61,161.26,1.0,0.94,0.97,43600
0.3,3.0,2500.0,2700.0,0011010,0,0,30,33,0,50,0,2460.8,-139.2,45.87,177.94,1.0,0.81,0.91,16794
0.3,3.0,2500.0,2700.0,0011100,0,0,46,47,50,0,0,2453.1,-146.9,47.71,171.06,1.0,0.8,0.9,20018
0.3,3.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2476.0,-124.0,47.37,172.3,0.0,0.83,0.42,0
0.3,3.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2411.6,-188.4,52.09,156.69,0.0,0.59,0.3,0
0.3,3.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2445.3,-154.7,50.67,161.07,0.0,0.77,0.39,0
0.3,3.0,2500.0,2700.0,0101001,0,50,0,50,0,0,50,2529.5,-70.5,49.79,163.93,0.0,0.91,0.45,0
0.3,3.0,2500.0,2700.0,0101010,0,50,0,37,0,50,0,2595.1,-4.9,47.09,173.32,1.0,0.99,1.0,70128
0.3,3.0,2500.0,2700.0,0101100,0,50,0,49,50,0,0,2479.4,-120.6,52.13,156.55,0.0,0.84,0.42,0
0.3,3.0,2500.0,2700.0,0110001,0,50,50,0,0,0,50,2559.0,-41.0,48.34,168.83,0.0,0.95,0.47,0
0.3,3.0,2500.0,2700.0,0110010,0,50,40,0,0,50,0,2679.2,79.2,45.17,180.69,1.0,0.89,0.95,82146
0.3,3.0,2500.0,2700.0,0110100,0,50,50,0,50,0,0,2485.7,-114.3,52.08,156.72,0.0,0.85,0.42,0
0.3,3.0,2500.0,2700.0,0111000,0,50,37,50,0,0,0,2553.3,-46.7,46.46,175.67,1.0,0.94,0.97,60629
0.3,3.0,2500.0,2700.0,1000011,46,0,0,0,0,50,50,2605.9,5.9,47.98,170.12,1.0,0.99,1.0,160983
0.3,3.0,2500.0,2700.0,1000101,50,0,0,0,50,0,50,2452.3,-147.7,49.62,164.47,0.0,0.8,0.4,0
0.3,3.0,2500.0,2700.0,1000110,47,0,0,0,50,50,0,2682.3,82.3,45.23,180.44,1.0,0.89,0.95,51601
0.3,3.0,2500.0,2700.0,1001001,45,0,0,50,0,0,50,2553.0,-47.0,50.64,161.17,1.0,0.94,0.97,42856
0.3,3.0,2500.0,2700.0,1001010,37,0,0,35,0,50,0,2450.1,-149.9,45.52,179.31,1.0,0.8,0.9,55145
0.3,3.0,2500.0,2700.0,1001100,50,0,0,42,50,0,0,2450.4,-149.6,49.37,165.32,1.0,0.8,0.9,42078
0.3,3.0,2500.0,2700.0,1010001,43,0,36,0,0,0,50,2553.7,-46.3,49.07,166.33,0.0,0.94,0.47,0
0.3,3.0,2500.0,2700.0,1010010,30,0,36,0,0,50,0,2450.9,-149.1,45.13,180.85,1.0,0.8,0.9,1849
0.3,3.0,2500.0,2700.0,1010100,50,0,33,0,50,0,0,2596.2,-3.8,50.21,162.53,0.0,0.99,0.5,0
0.3,3.0,2500.0,2700.0,1011000,34,0,30,50,0,0,0,2450.3,-149.7,46.37,176.0,1.0,0.8,0.9,4513
0.3,3.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2498.8,-101.2,47.83,170.63,0.0,0.87,0.43,0
0.3,3.0,2500.0,2700.0,1100010,43,50,0,0,0,50,0,2747.2,147.2,45.66,178.73,1.0,0.8,0.9,267341
0.3,3.0,2500.0,2700.0,1100100,50,50,0,0,50,0,0,2593.1,-6.9,52.89,154.31,0.0,0.99,0.5,0
0.3,3.0,2500.0,2700.0,1101000,50,50,0,38,0,0,0,2644.0,44.0,46.72,174.7,1.0,0.94,0.97,188512
0.3,3.0,2500.0,2700.0,1110000,45,50,30,0,0,0,0,2463.0,-137.0,47.14,173.12,0.0,0.82,0.41,0
0.3,3.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2245.0,-455.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0001011,0,0,0,47,0,50,50,2582.6,-117.4,50.9,160.33,1.0,0.84,0.92,38890
0.3,3.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2335.3,-364.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0001110,0,0,0,48,50,50,0,2555.4,-144.6,45.95,177.6,1.0,0.81,0.9,43074
0.3,3.0,2600.0,2800.0,0010011,0,0,46,0,0,50,50,2699.0,-1.0,48.37,168.72,1.0,1.0,1.0,27394
0.3,3.0,2600.0,2800.0,0010110,0,0,46,0,50,50,0,2558.8,-141.2,45.5,179.36,1.0,0.81,0.91,752
0.3,3.0,2600.0,2800.0,0011001,0,0,46,50,0,0,50,2552.5,-147.5,50.61,161.26,1.0,0.8,0.9,43600
0.3,3.0,2600.0,2800.0,0011010,0,0,30,36,0,50,0,2551.8,-148.2,45.73,178.47,1.0,0.8,0.9,16794
0.3,3.0,2600.0,2800.0,0011100,0,0,47,50,50,0,0,2555.5,-144.5,46.57,175.26,1.0,0.81,0.9,20018
0.3,3.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2476.0,-224.0,47.37,172.3,0.0,0.41,0.2,0
0.3,3.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2411.6,-288.4,52.09,156.69,0.0,0.06,0.03,0
0.3,3.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2445.3,-254.7,50.67,161.07,0.0,0.24,0.12,0
0.3,3.0,2600.0,2800.0,0101001,0,50,0,50,0,0,50,2529.5,-170.5,49.79,163.93,0.0,0.69,0.35,0
0.3,3.0,2600.0,2800.0,0101010,0,50,0,37,0,50,0,2595.1,-104.9,47.09,173.32,1.0,0.86,0.93,70128
0.3,3.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2486.6,-213.4,52.13,156.56,0.0,0.46,0.23,0
0.3,3.0,2600.0,2800.0,0110001,0,50,50,0,0,0,50,2559.0,-141.0,48.34,168.83,0.0,0.81,0.41,0
0.3,3.0,2600.0,2800.0,0110010,0,50,40,0,0,50,0,2679.2,-20.8,45.17,180.69,1.0,0.97,0.99,82146
0.3,3.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2485.7,-214.3,52.08,156.72,0.0,0.46,0.23,0
0.3,3.0,2600.0,2800.0,0111000,0,50,37,50,0,0,0,2553.3,-146.7,46.46,175.67,1.0,0.8,0.9,60629
0.3,3.0,2600.0,2800.0,1000011,46,0,0,0,0,50,50,2605.9,-94.1,47.98,170.12,1.0,0.87,0.94,160983
0.3,3.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2452.3,-247.7,49.62,164.47,0.0,0.28,0.14,0
0.3,3.0,2600.0,2800.0,1000110,49,0,0,0,50,50,0,2837.6,137.6,45.57,179.11,1.0,0.82,0.91,51601
0.3,3.0,2600.0,2800.0,1001001,45,0,0,50,0,0,50,2553.0,-147.0,50.64,161.17,1.0,0.8,0.9,42856
0.3,3.0,2600.0,2800.0,1001010,42,0,0,31,0,50,0,2554.6,-145.4,45.26,180.32,1.0,0.81,0.9,55145
0.3,3.0,2600.0,2800.0,1001100,50,0,0,44,50,0,0,2575.2,-124.8,48.8,167.25,1.0,0.83,0.92,42078
0.3,3.0,2600.0,2800.0,1010001,43,0,36,0,0,0,50,2553.7,-146.3,49.07,166.33,0.0,0.8,0.4,0
0.3,3.0,2600.0,2800.0,1010010,39,0,49,0,0,50,0,2843.2,143.2,44.76,182.32,1.0,0.81,0.9,1849
0.3,3.0,2600.0,2800.0,1010100,50,0,33,0,50,0,0,2596.2,-103.8,50.21,162.53,0.0,0.86,0.43,0
0.3,3.0,2600.0,2800.0,1011000,38,0,30,47,0,0,0,2555.1,-144.9,46.24,176.49,1.0,0.81,0.9,4513
0.3,3.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2498.8,-201.2,47.83,170.63,0.0,0.53,0.26,0
0.3,3.0,2600.0,2800.0,1100010,45,50,0,0,0,50,0,2840.3,140.3,45.67,178.7,1.0,0.81,0.91,267341
0.3,3.0,2600.0,2800.0,1100100,50,50,0,0,50,0,0,2593.1,-106.9,52.89,154.31,0.0,0.86,0.43,0
0.3,3.0,2600.0,2800.0,1101000,50,50,0,38,0,0,0,2644.0,-56.0,46.72,174.7,1.0,0.93,0.96,188512
0.3,3.0,2600.0,2800.0,1110000,48,50,30,0,0,0,0,2560.0,-140.0,46.53,175.39,0.0,0.81,0.41,0
0.3,3.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2245.0,-555.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0001011,0,0,0,49,0,50,50,2683.5,-116.5,50.64,161.17,1.0,0.84,0.92,38890
0.3,3.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2335.3,-464.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2591.5,-208.5,45.83,178.1,1.0,0.49,0.74,43074
0.3,3.0,2700.0,2900.0,0010011,0,0,46,0,0,50,50,2699.0,-101.0,48.37,168.72,1.0,0.87,0.93,27394
0.3,3.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2636.3,-163.7,45.36,179.94,1.0,0.73,0.86,752
0.3,3.0,2700.0,2900.0,0011001,0,0,50,49,0,0,50,2656.3,-143.7,49.89,163.6,1.0,0.81,0.9,43600
0.3,3.0,2700.0,2900.0,0011010,0,0,34,36,0,50,0,2650.6,-149.4,45.55,179.17,1.0,0.8,0.9,16794
0.3,3.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2597.8,-202.2,46.29,176.31,1.0,0.52,0.76,20018
0.3,3.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2476.0,-324.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2411.6,-388.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2445.3,-354.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2529.5,-270.5,49.79,163.93,0.0,0.16,0.08,0
0.3,3.0,2700.0,2900.0,0101010,0,50,0,39,0,50,0,2669.3,-130.7,47.07,173.38,1.0,0.83,0.91,70128
0.3,3.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2486.6,-313.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2559.0,-241.0,48.34,168.83,0.0,0.31,0.16,0
0.3,3.0,2700.0,2900.0,0110010,0,50,40,0,0,50,0,2679.2,-120.8,45.17,180.69,1.0,0.84,0.92,82146
0.3,3.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2485.7,-314.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0111000,0,50,42,50,0,0,0,2666.5,-133.5,46.16,176.81,1.0,0.82,0.91,60629
0.3,3.0,2700.0,2900.0,1000011,47,0,0,0,0,50,50,2672.3,-127.7,47.75,170.93,1.0,0.83,0.91,160983
0.3,3.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2452.3,-347.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,1000110,50,0,0,0,50,50,0,2882.7,82.7,45.72,178.49,1.0,0.89,0.94,51601
0.3,3.0,2700.0,2900.0,1001001,47,0,0,49,0,0,50,2686.6,-113.4,50.39,161.95,1.0,0.85,0.92,42856
0.3,3.0,2700.0,2900.0,1001010,49,0,0,30,0,50,0,2943.6,143.6,45.41,179.71,1.0,0.81,0.9,55145
0.3,3.0,2700.0,2900.0,1001100,50,0,0,46,50,0,0,2699.9,-100.1,48.3,168.99,1.0,0.87,0.93,42078
0.3,3.0,2700.0,2900.0,1010001,43,0,39,0,0,0,50,2651.4,-148.6,48.99,166.59,0.0,0.8,0.4,0
0.3,3.0,2700.0,2900.0,1010010,43,0,49,0,0,50,0,2945.0,145.0,45.08,181.03,1.0,0.81,0.9,1849
0.3,3.0,2700.0,2900.0,1010100,50,0,35,0,50,0,0,2654.3,-145.7,50.17,162.66,0.0,0.81,0.4,0
0.3,3.0,2700.0,2900.0,1011000,50,0,30,40,0,0,0,2942.9,142.9,46.2,176.65,1.0,0.81,0.9,4513
0.3,3.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2498.8,-301.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,1100010,45,50,0,0,0,50,0,2840.3,40.3,45.67,178.7,1.0,0.95,0.97,267341
0.3,3.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2593.1,-206.9,52.89,154.31,0.0,0.5,0.25,0
0.3,3.0,2700.0,2900.0,1101000,49,50,0,40,0,0,0,2653.8,-146.2,46.67,174.87,1.0,0.81,0.9,188512
0.3,3.0,2700.0,2900.0,1110000,42,50,44,0,0,0,0,2771.8,-28.2,46.29,176.3,0.0,0.96,0.48,0
0.3,3.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2245.0,-655.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2717.8,-182.2,50.5,161.61,1.0,0.63,0.81,38890
0.3,3.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2335.3,-564.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2591.5,-308.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,2800.0,3000.0,0010011,0,0,47,0,0,50,50,2763.7,-136.3,48.31,168.94,1.0,0.82,0.91,27394
0.3,3.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2636.3,-263.7,45.36,179.94,1.0,0.19,0.6,752
0.3,3.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2677.1,-222.9,49.81,163.84,1.0,0.41,0.71,43600
0.3,3.0,2800.0,3000.0,0011010,0,0,50,50,0,50,0,2980.6,80.6,45.55,179.19,1.0,0.89,0.95,16794
0.3,3.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2597.8,-302.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2476.0,-424.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2411.6,-488.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2445.3,-454.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2529.5,-370.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0101010,0,50,0,42,0,50,0,2777.8,-122.2,46.91,173.97,1.0,0.84,0.92,70128
0.3,3.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2486.6,-413.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2559.0,-341.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0110010,0,50,42,0,0,50,0,2750.8,-149.2,45.11,180.9,1.0,0.8,0.9,82146
0.3,3.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2485.7,-414.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0111000,0,50,46,50,0,0,0,2754.1,-145.9,45.87,177.93,1.0,0.81,0.9,60629
0.3,3.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2776.0,-124.0,47.69,171.12,1.0,0.83,0.92,160983
0.3,3.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2452.3,-447.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,1000110,50,0,0,0,50,50,0,2882.7,-17.3,45.72,178.49,1.0,0.98,0.99,51601
0.3,3.0,2800.0,3000.0,1001001,48,0,0,50,0,0,50,2761.0,-139.0,49.95,163.41,1.0,0.81,0.91,42856
0.3,3.0,2800.0,3000.0,1001010,49,0,0,36,0,50,0,3048.7,148.7,45.99,177.45,1.0,0.8,0.9,55145
0.3,3.0,2800.0,3000.0,1001100,50,0,0,48,50,0,0,2771.4,-128.6,48.04,169.89,1.0,0.83,0.91,42078
0.3,3.0,2800.0,3000.0,1010001,36,0,50,0,0,0,50,2763.9,-136.1,48.37,168.72,0.0,0.82,0.41,0
0.3,3.0,2800.0,3000.0,1010010,50,0,39,0,0,50,0,3047.5,147.5,45.31,180.14,1.0,0.8,0.9,1849
0.3,3.0,2800.0,3000.0,1010100,50,0,39,0,50,0,0,2770.3,-129.7,49.91,163.51,0.0,0.83,0.41,0
0.3,3.0,2800.0,3000.0,1011000,49,0,30,47,0,0,0,3043.5,143.5,46.53,175.42,1.0,0.81,0.9,4513
0.3,3.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2498.8,-401.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,1100010,45,50,0,0,0,50,0,2840.3,-59.7,45.67,178.7,1.0,0.92,0.96,267341
0.3,3.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2593.1,-306.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,1101000,50,50,0,41,0,0,0,2773.0,-127.0,46.53,175.39,1.0,0.83,0.92,188512
0.3,3.0,2800.0,3000.0,1110000,42,50,44,0,0,0,0,2771.8,-128.2,46.29,176.3,0.0,0.83,0.41,0
0.3,3.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2245.0,-755.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2717.8,-282.2,50.5,161.61,1.0,0.09,0.55,38890
0.3,3.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2335.3,-664.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2591.5,-408.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2838.2,-161.8,48.14,169.55,1.0,0.74,0.87,27394
0.3,3.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2636.3,-363.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2677.1,-322.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2980.6,-19.4,45.55,179.19,1.0,0.97,0.99,16794
0.3,3.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2597.8,-402.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2476.0,-524.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2411.6,-588.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2445.3,-554.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2529.5,-470.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0101010,0,50,0,46,0,50,0,2851.2,-148.8,46.61,175.09,1.0,0.8,0.9,70128
0.3,3.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2486.6,-513.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2559.0,-441.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0110010,0,50,47,0,0,50,0,2862.1,-137.9,44.96,181.53,1.0,0.82,0.91,82146
0.3,3.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2485.7,-514.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2809.1,-190.9,45.72,178.51,1.0,0.58,0.79,60629
0.3,3.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2776.0,-224.0,47.69,171.12,1.0,0.41,0.7,160983
0.3,3.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2452.3,-547.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2882.7,-117.3,45.72,178.49,1.0,0.84,0.92,51601
0.3,3.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2813.1,-186.9,49.6,164.53,1.0,0.6,0.8,42856
0.3,3.0,2900.0,3100.0,1001010,50,0,0,39,0,50,0,3143.7,143.7,46.49,175.56,1.0,0.81,0.9,55145
0.3,3.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2820.1,-179.9,47.88,170.44,1.0,0.64,0.82,42078
0.3,3.0,2900.0,3100.0,1010001,50,0,50,0,0,0,50,3124.6,124.6,48.07,169.77,0.0,0.83,0.42,0
0.3,3.0,2900.0,3100.0,1010010,49,0,48,0,0,50,0,3144.4,144.4,45.4,179.77,1.0,0.81,0.9,1849
0.3,3.0,2900.0,3100.0,1010100,50,0,43,0,50,0,0,2869.1,-130.9,49.16,166.02,0.0,0.83,0.41,0
0.3,3.0,2900.0,3100.0,1011000,50,0,31,50,0,0,0,3139.2,139.2,47.09,173.31,1.0,0.81,0.91,4513
0.3,3.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2498.8,-501.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,1100010,46,50,0,0,0,50,0,2875.5,-124.5,45.66,178.75,1.0,0.83,0.92,267341
0.3,3.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2593.1,-406.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,1101000,49,50,0,45,0,0,0,2851.0,-149.0,46.36,176.04,1.0,0.8,0.9,188512
0.3,3.0,2900.0,3100.0,1110000,43,50,47,0,0,0,0,2851.4,-148.6,46.18,176.74,0.0,0.8,0.4,0
0.3,3.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2245.0,-855.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2717.8,-382.2,50.5,161.61,1.0,0.0,0.5,38890
0.3,3.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2335.3,-764.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2591.5,-508.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2838.2,-261.8,48.14,169.55,1.0,0.2,0.6,27394
0.3,3.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2636.3,-463.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2677.1,-422.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2980.6,-119.4,45.55,179.19,1.0,0.84,0.92,16794
0.3,3.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2597.8,-502.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2476.0,-624.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2411.6,-688.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2445.3,-654.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2529.5,-570.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2889.8,-210.2,46.37,175.99,1.0,0.48,0.74,70128
0.3,3.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2486.6,-613.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2559.0,-541.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2898.4,-201.6,44.91,181.73,1.0,0.52,0.76,82146
0.3,3.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2485.7,-614.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2809.1,-290.9,45.72,178.51,1.0,0.05,0.52,60629
0.3,3.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2776.0,-324.0,47.69,171.12,1.0,0.0,0.5,160983
0.3,3.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2452.3,-647.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2882.7,-217.3,45.72,178.49,1.0,0.44,0.72,51601
0.3,3.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2813.1,-286.9,49.6,164.53,1.0,0.07,0.53,42856
0.3,3.0,3000.0,3200.0,1001010,50,0,0,45,0,50,0,3249.3,149.3,46.98,173.71,1.0,0.8,0.9,55145
0.3,3.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2820.1,-279.9,47.88,170.44,1.0,0.11,0.55,42078
0.3,3.0,3000.0,3200.0,1010001,50,0,50,0,0,0,50,3124.6,24.6,48.07,169.77,0.0,0.97,0.48,0
0.3,3.0,3000.0,3200.0,1010010,50,0,50,0,0,50,0,3223.1,123.1,45.46,179.51,1.0,0.84,0.92,1849
0.3,3.0,3000.0,3200.0,1010100,50,0,49,0,50,0,0,2960.0,-140.0,48.51,168.24,0.0,0.81,0.41,0
0.3,3.0,3000.0,3200.0,1011000,50,0,42,50,0,0,0,3247.1,147.1,47.19,172.96,1.0,0.8,0.9,4513
0.3,3.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2498.8,-601.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,1100010,49,50,0,0,0,50,0,2967.3,-132.7,45.59,179.01,1.0,0.82,0.91,267341
0.3,3.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2593.1,-506.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2960.6,-139.4,46.1,177.03,1.0,0.81,0.91,188512
0.3,3.0,3000.0,3200.0,1110000,47,50,48,0,0,0,0,2955.4,-144.6,45.68,178.67,0.0,0.81,0.4,0
0.3,3.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2245.0,-955.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2717.8,-482.2,50.5,161.61,1.0,0.0,0.5,38890
0.3,3.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2335.3,-864.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2591.5,-608.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2838.2,-361.8,48.14,169.55,1.0,0.0,0.5,27394
0.3,3.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2636.3,-563.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2677.1,-522.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2980.6,-219.4,45.55,179.19,1.0,0.43,0.71,16794
0.3,3.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2597.8,-602.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2476.0,-724.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2411.6,-788.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2445.3,-754.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2529.5,-670.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2889.8,-310.2,46.37,175.99,1.0,0.0,0.5,70128
0.3,3.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2486.6,-713.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2559.0,-641.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2898.4,-301.6,44.91,181.73,1.0,0.0,0.5,82146
0.3,3.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2485.7,-714.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2809.1,-390.9,45.72,178.51,1.0,0.0,0.5,60629
0.3,3.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2776.0,-424.0,47.69,171.12,1.0,0.0,0.5,160983
0.3,3.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2452.3,-747.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2882.7,-317.3,45.72,178.49,1.0,0.0,0.5,51601
0.3,3.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2813.1,-386.9,49.6,164.53,1.0,0.0,0.5,42856
0.3,3.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,3333.6,133.6,47.19,172.96,1.0,0.82,0.91,55145
0.3,3.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2820.1,-379.9,47.88,170.44,1.0,0.0,0.5,42078
0.3,3.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,3124.6,-75.4,48.07,169.77,0.0,0.9,0.45,0
0.3,3.0,3100.0,3300.0,1010010,50,0,50,0,0,50,0,3223.1,23.1,45.46,179.51,1.0,0.97,0.98,1849
0.3,3.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2973.8,-226.2,48.48,168.33,0.0,0.39,0.2,0
0.3,3.0,3100.0,3300.0,1011000,50,0,49,50,0,0,0,3329.2,129.2,47.27,172.66,1.0,0.83,0.91,4513
0.3,3.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2498.8,-701.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2996.4,-203.6,45.53,179.25,1.0,0.51,0.76,267341
0.3,3.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2593.1,-606.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2960.6,-239.4,46.1,177.03,1.0,0.32,0.66,188512
0.3,3.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,3055.2,-144.8,45.49,179.41,0.0,0.81,0.4,0
0.3,3.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2245.0,-1055.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2717.8,-582.2,50.5,161.61,1.0,0.0,0.5,38890
0.3,3.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2335.3,-964.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2591.5,-708.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2838.2,-461.8,48.14,169.55,1.0,0.0,0.5,27394
0.3,3.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2636.3,-663.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2677.1,-622.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2980.6,-319.4,45.55,179.19,1.0,0.0,0.5,16794
0.3,3.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2597.8,-702.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2476.0,-824.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2411.6,-888.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2445.3,-854.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2529.5,-770.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2889.8,-410.2,46.37,175.99,1.0,0.0,0.5,70128
0.3,3.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2486.6,-813.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2559.0,-741.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2898.4,-401.6,44.91,181.73,1.0,0.0,0.5,82146
0.3,3.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2485.7,-814.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2809.1,-490.9,45.72,178.51,1.0,0.0,0.5,60629
0.3,3.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2776.0,-524.0,47.69,171.12,1.0,0.0,0.5,160983
0.3,3.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2452.3,-847.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2882.7,-417.3,45.72,178.49,1.0,0.0,0.5,51601
0.3,3.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2813.1,-486.9,49.6,164.53,1.0,0.0,0.5,42856
0.3,3.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3333.6,33.6,47.19,172.96,1.0,0.96,0.98,55145
0.3,3.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2820.1,-479.9,47.88,170.44,1.0,0.0,0.5,42078
0.3,3.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,3124.6,-175.4,48.07,169.77,0.0,0.66,0.33,0
0.3,3.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3223.1,-76.9,45.46,179.51,1.0,0.9,0.95,1849
0.3,3.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2973.8,-326.2,48.48,168.33,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,1011000,50,0,49,50,0,0,0,3329.2,29.2,47.27,172.66,1.0,0.96,0.98,4513
0.3,3.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2498.8,-801.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2996.4,-303.6,45.53,179.25,1.0,0.0,0.5,267341
0.3,3.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2593.1,-706.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2960.6,-339.4,46.1,177.03,1.0,0.0,0.5,188512
0.3,3.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,3055.2,-244.8,45.49,179.41,0.0,0.29,0.15,0
0.3,3.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2245.0,-1155.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2717.8,-682.2,50.5,161.61,1.0,0.0,0.5,38890
0.3,3.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2335.3,-1064.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2591.5,-808.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2838.2,-561.8,48.14,169.55,1.0,0.0,0.5,27394
0.3,3.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2636.3,-763.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2677.1,-722.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2980.6,-419.4,45.55,179.19,1.0,0.0,0.5,16794
0.3,3.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2597.8,-802.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2476.0,-924.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2411.6,-988.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2445.3,-954.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2529.5,-870.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2889.8,-510.2,46.37,175.99,1.0,0.0,0.5,70128
0.3,3.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2486.6,-913.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2559.0,-841.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2898.4,-501.6,44.91,181.73,1.0,0.0,0.5,82146
0.3,3.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2485.7,-914.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2809.1,-590.9,45.72,178.51,1.0,0.0,0.5,60629
0.3,3.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2776.0,-624.0,47.69,171.12,1.0,0.0,0.5,160983
0.3,3.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2452.3,-947.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2882.7,-517.3,45.72,178.49,1.0,0.0,0.5,51601
0.3,3.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2813.1,-586.9,49.6,164.53,1.0,0.0,0.5,42856
0.3,3.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3333.6,-66.4,47.19,172.96,1.0,0.91,0.96,55145
0.3,3.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2820.1,-579.9,47.88,170.44,1.0,0.0,0.5,42078
0.3,3.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,3124.6,-275.4,48.07,169.77,0.0,0.13,0.07,0
0.3,3.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3223.1,-176.9,45.46,179.51,1.0,0.66,0.83,1849
0.3,3.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2973.8,-426.2,48.48,168.33,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,1011000,50,0,49,50,0,0,0,3329.2,-70.8,47.27,172.66,1.0,0.91,0.95,4513
0.3,3.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2498.8,-901.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2996.4,-403.6,45.53,179.25,1.0,0.0,0.5,267341
0.3,3.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2593.1,-806.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2960.6,-439.4,46.1,177.03,1.0,0.0,0.5,188512
0.3,3.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,3055.2,-344.8,45.49,179.41,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2245.0,-1255.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2717.8,-782.2,50.5,161.61,1.0,0.0,0.5,38890
0.3,3.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2335.3,-1164.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2591.5,-908.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2838.2,-661.8,48.14,169.55,1.0,0.0,0.5,27394
0.3,3.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2636.3,-863.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2677.1,-822.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2980.6,-519.4,45.55,179.19,1.0,0.0,0.5,16794
0.3,3.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2597.8,-902.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2476.0,-1024.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2411.6,-1088.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2445.3,-1054.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2529.5,-970.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2889.8,-610.2,46.37,175.99,1.0,0.0,0.5,70128
0.3,3.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2486.6,-1013.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2559.0,-941.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2898.4,-601.6,44.91,181.73,1.0,0.0,0.5,82146
0.3,3.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2485.7,-1014.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2809.1,-690.9,45.72,178.51,1.0,0.0,0.5,60629
0.3,3.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2776.0,-724.0,47.69,171.12,1.0,0.0,0.5,160983
0.3,3.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2452.3,-1047.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2882.7,-617.3,45.72,178.49,1.0,0.0,0.5,51601
0.3,3.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2813.1,-686.9,49.6,164.53,1.0,0.0,0.5,42856
0.3,3.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3333.6,-166.4,47.19,172.96,1.0,0.71,0.86,55145
0.3,3.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2820.1,-679.9,47.88,170.44,1.0,0.0,0.5,42078
0.3,3.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,3124.6,-375.4,48.07,169.77,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3223.1,-276.9,45.46,179.51,1.0,0.12,0.56,1849
0.3,3.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2973.8,-526.2,48.48,168.33,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3341.7,-158.3,47.26,172.69,1.0,0.76,0.88,4513
0.3,3.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2498.8,-1001.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2996.4,-503.6,45.53,179.25,1.0,0.0,0.5,267341
0.3,3.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2593.1,-906.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2960.6,-539.4,46.1,177.03,1.0,0.0,0.5,188512
0.3,3.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,3055.2,-444.8,45.49,179.41,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2245.0,-1355.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2717.8,-882.2,50.5,161.61,1.0,0.0,0.5,38890
0.3,3.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2335.3,-1264.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2591.5,-1008.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2838.2,-761.8,48.14,169.55,1.0,0.0,0.5,27394
0.3,3.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2636.3,-963.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2677.1,-922.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2980.6,-619.4,45.55,179.19,1.0,0.0,0.5,16794
0.3,3.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2597.8,-1002.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2476.0,-1124.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2411.6,-1188.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2445.3,-1154.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2529.5,-1070.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2889.8,-710.2,46.37,175.99,1.0,0.0,0.5,70128
0.3,3.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2486.6,-1113.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2559.0,-1041.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2898.4,-701.6,44.91,181.73,1.0,0.0,0.5,82146
0.3,3.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2485.7,-1114.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2809.1,-790.9,45.72,178.51,1.0,0.0,0.5,60629
0.3,3.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2776.0,-824.0,47.69,171.12,1.0,0.0,0.5,160983
0.3,3.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2452.3,-1147.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2882.7,-717.3,45.72,178.49,1.0,0.0,0.5,51601
0.3,3.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2813.1,-786.9,49.6,164.53,1.0,0.0,0.5,42856
0.3,3.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3333.6,-266.4,47.19,172.96,1.0,0.18,0.59,55145
0.3,3.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2820.1,-779.9,47.88,170.44,1.0,0.0,0.5,42078
0.3,3.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,3124.6,-475.4,48.07,169.77,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3223.1,-376.9,45.46,179.51,1.0,0.0,0.5,1849
0.3,3.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2973.8,-626.2,48.48,168.33,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3341.7,-258.3,47.26,172.69,1.0,0.22,0.61,4513
0.3,3.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2498.8,-1101.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2996.4,-603.6,45.53,179.25,1.0,0.0,0.5,267341
0.3,3.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2593.1,-1006.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2960.6,-639.4,46.1,177.03,1.0,0.0,0.5,188512
0.3,3.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,3055.2,-544.8,45.49,179.41,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2245.0,-1455.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2717.8,-982.2,50.5,161.61,1.0,0.0,0.5,38890
0.3,3.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2335.3,-1364.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2591.5,-1108.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2838.2,-861.8,48.14,169.55,1.0,0.0,0.5,27394
0.3,3.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2636.3,-1063.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2677.1,-1022.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2980.6,-719.4,45.55,179.19,1.0,0.0,0.5,16794
0.3,3.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2597.8,-1102.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2476.0,-1224.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2411.6,-1288.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2445.3,-1254.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2529.5,-1170.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2889.8,-810.2,46.37,175.99,1.0,0.0,0.5,70128
0.3,3.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2486.6,-1213.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2559.0,-1141.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2898.4,-801.6,44.91,181.73,1.0,0.0,0.5,82146
0.3,3.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2485.7,-1214.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2809.1,-890.9,45.72,178.51,1.0,0.0,0.5,60629
0.3,3.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2776.0,-924.0,47.69,171.12,1.0,0.0,0.5,160983
0.3,3.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2452.3,-1247.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2882.7,-817.3,45.72,178.49,1.0,0.0,0.5,51601
0.3,3.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2813.1,-886.9,49.6,164.53,1.0,0.0,0.5,42856
0.3,3.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3333.6,-366.4,47.19,172.96,1.0,0.0,0.5,55145
0.3,3.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2820.1,-879.9,47.88,170.44,1.0,0.0,0.5,42078
0.3,3.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,3124.6,-575.4,48.07,169.77,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3223.1,-476.9,45.46,179.51,1.0,0.0,0.5,1849
0.3,3.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2973.8,-726.2,48.48,168.33,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,3341.7,-358.3,47.26,172.69,1.0,0.0,0.5,4513
0.3,3.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2498.8,-1201.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2996.4,-703.6,45.53,179.25,1.0,0.0,0.5,267341
0.3,3.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2593.1,-1106.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2960.6,-739.4,46.1,177.03,1.0,0.0,0.5,188512
0.3,3.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,3055.2,-644.8,45.49,179.41,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0001111,0,0,0,47,30,50,50,2692.3,92.3,49.26,165.68,1.0,0.88,0.94,26833
0.3,3.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2858.5,258.5,48.16,169.45,1.0,0.22,0.61,17354
0.3,3.0,2500.0,2700.0,0011110,0,0,30,30,30,50,0,2515.1,-84.9,45.45,179.55,1.0,0.89,0.94,258
0.3,3.0,2500.0,2700.0,0100111,0,46,0,0,49,50,50,2748.5,148.5,51.02,159.97,0.0,0.8,0.4,0
