Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.33,2.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2768.5,-431.5,52.36,177.02,1.0,0.0,0.5,51601
0.33,2.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2599.2,-600.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,3118.3,-81.7,49.54,187.07,1.0,0.89,0.95,55145
0.33,2.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2687.5,-512.5,52.31,177.18,1.0,0.0,0.5,42078
0.33,2.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,3001.8,-198.2,48.88,189.61,0.0,0.54,0.27,0
0.33,2.0,3100.0,3300.0,1010010,50,0,50,0,0,50,0,3042.4,-157.6,48.58,190.78,1.0,0.76,0.88,1849
0.33,2.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2902.8,-297.2,51.67,179.38,0.0,0.01,0.01,0
0.33,2.0,3100.0,3300.0,1011000,50,0,50,50,0,0,0,3078.5,-121.5,49.88,185.81,1.0,0.84,0.92,4513
0.33,2.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2618.8,-581.2,51.84,178.76,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2755.1,-444.9,48.31,191.85,1.0,0.0,0.5,267341
0.33,2.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2582.3,-617.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2742.2,-457.8,50.23,184.49,1.0,0.0,0.5,188512
0.33,2.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,2901.3,-298.7,48.85,189.71,0.0,0.01,0.0,0
0.33,2.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2465.1,-834.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2563.7,-736.3,51.62,179.52,1.0,0.0,0.5,38890
0.33,2.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2507.6,-792.4,53.97,171.71,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2519.7,-780.3,51.03,181.63,1.0,0.0,0.5,43074
0.33,2.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2651.3,-648.7,49.43,187.51,1.0,0.0,0.5,27394
0.33,2.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2593.0,-707.0,51.2,181.02,1.0,0.0,0.5,752
0.33,2.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2504.1,-795.9,51.63,179.5,1.0,0.0,0.5,43600
0.33,2.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2797.0,-503.0,47.82,193.82,1.0,0.0,0.5,16794
0.33,2.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2545.8,-754.2,51.54,179.83,1.0,0.0,0.5,20018
0.33,2.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2578.3,-721.7,51.4,180.32,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2527.2,-772.8,55.36,167.4,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2504.2,-795.8,53.88,172.02,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2634.1,-665.9,53.25,174.04,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2735.7,-564.3,49.73,186.37,1.0,0.0,0.5,70128
0.33,2.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2529.2,-770.8,54.38,170.43,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2644.1,-655.9,52.33,177.1,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2743.7,-556.3,47.99,193.12,1.0,0.0,0.5,82146
0.33,2.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2511.3,-788.7,54.6,169.73,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2632.6,-667.4,49.79,186.15,1.0,0.0,0.5,60629
0.33,2.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2580.2,-719.8,49.06,188.92,1.0,0.0,0.5,160983
0.33,2.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2598.7,-701.3,53.89,171.97,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2768.5,-531.5,52.36,177.02,1.0,0.0,0.5,51601
0.33,2.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2599.2,-700.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3118.3,-181.7,49.54,187.07,1.0,0.63,0.82,55145
0.33,2.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2687.5,-612.5,52.31,177.18,1.0,0.0,0.5,42078
0.33,2.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,3001.8,-298.2,48.88,189.61,0.0,0.01,0.0,0
0.33,2.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3042.4,-257.6,48.58,190.78,1.0,0.23,0.61,1849
0.33,2.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2902.8,-397.2,51.67,179.38,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1011000,50,0,50,50,0,0,0,3078.5,-221.5,49.88,185.81,1.0,0.42,0.71,4513
0.33,2.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2618.8,-681.2,51.84,178.76,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2755.1,-544.9,48.31,191.85,1.0,0.0,0.5,267341
0.33,2.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2582.3,-717.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2742.2,-557.8,50.23,184.49,1.0,0.0,0.5,188512
0.33,2.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,2901.3,-398.7,48.85,189.71,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2465.1,-934.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2563.7,-836.3,51.62,179.52,1.0,0.0,0.5,38890
0.33,2.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2507.6,-892.4,53.97,171.71,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2519.7,-880.3,51.03,181.63,1.0,0.0,0.5,43074
0.33,2.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2651.3,-748.7,49.43,187.51,1.0,0.0,0.5,27394
0.33,2.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2593.0,-807.0,51.2,181.02,1.0,0.0,0.5,752
0.33,2.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2504.1,-895.9,51.63,179.5,1.0,0.0,0.5,43600
0.33,2.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2797.0,-603.0,47.82,193.82,1.0,0.0,0.5,16794
0.33,2.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2545.8,-854.2,51.54,179.83,1.0,0.0,0.5,20018
0.33,2.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2578.3,-821.7,51.4,180.32,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2527.2,-872.8,55.36,167.4,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2504.2,-895.8,53.88,172.02,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2634.1,-765.9,53.25,174.04,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2735.7,-664.3,49.73,186.37,1.0,0.0,0.5,70128
0.33,2.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2529.2,-870.8,54.38,170.43,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2644.1,-755.9,52.33,177.1,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2743.7,-656.3,47.99,193.12,1.0,0.0,0.5,82146
0.33,2.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2511.3,-888.7,54.6,169.73,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2632.6,-767.4,49.79,186.15,1.0,0.0,0.5,60629
0.33,2.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2580.2,-819.8,49.06,188.92,1.0,0.0,0.5,160983
0.33,2.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2598.7,-801.3,53.89,171.97,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2768.5,-631.5,52.36,177.02,1.0,0.0,0.5,51601
0.33,2.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2599.2,-800.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3118.3,-281.7,49.54,187.07,1.0,0.1,0.55,55145
0.33,2.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2687.5,-712.5,52.31,177.18,1.0,0.0,0.5,42078
0.33,2.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,3001.8,-398.2,48.88,189.61,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3042.4,-357.6,48.58,190.78,1.0,0.0,0.5,1849
0.33,2.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2902.8,-497.2,51.67,179.38,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,3078.5,-321.5,49.88,185.81,1.0,0.0,0.5,4513
0.33,2.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2618.8,-781.2,51.84,178.76,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2755.1,-644.9,48.31,191.85,1.0,0.0,0.5,267341
0.33,2.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2582.3,-817.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2742.2,-657.8,50.23,184.49,1.0,0.0,0.5,188512
0.33,2.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,2901.3,-498.7,48.85,189.71,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2465.1,-1034.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2563.7,-936.3,51.62,179.52,1.0,0.0,0.5,38890
0.33,2.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2507.6,-992.4,53.97,171.71,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2519.7,-980.3,51.03,181.63,1.0,0.0,0.5,43074
0.33,2.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2651.3,-848.7,49.43,187.51,1.0,0.0,0.5,27394
0.33,2.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2593.0,-907.0,51.2,181.02,1.0,0.0,0.5,752
0.33,2.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2504.1,-995.9,51.63,179.5,1.0,0.0,0.5,43600
0.33,2.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2797.0,-703.0,47.82,193.82,1.0,0.0,0.5,16794
0.33,2.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2545.8,-954.2,51.54,179.83,1.0,0.0,0.5,20018
0.33,2.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2578.3,-921.7,51.4,180.32,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2527.2,-972.8,55.36,167.4,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2504.2,-995.8,53.88,172.02,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2634.1,-865.9,53.25,174.04,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2735.7,-764.3,49.73,186.37,1.0,0.0,0.5,70128
0.33,2.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2529.2,-970.8,54.38,170.43,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2644.1,-855.9,52.33,177.1,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2743.7,-756.3,47.99,193.12,1.0,0.0,0.5,82146
0.33,2.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2511.3,-988.7,54.6,169.73,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2632.6,-867.4,49.79,186.15,1.0,0.0,0.5,60629
0.33,2.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2580.2,-919.8,49.06,188.92,1.0,0.0,0.5,160983
0.33,2.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2598.7,-901.3,53.89,171.97,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2768.5,-731.5,52.36,177.02,1.0,0.0,0.5,51601
0.33,2.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2599.2,-900.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3118.3,-381.7,49.54,187.07,1.0,0.0,0.5,55145
0.33,2.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2687.5,-812.5,52.31,177.18,1.0,0.0,0.5,42078
0.33,2.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,3001.8,-498.2,48.88,189.61,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3042.4,-457.6,48.58,190.78,1.0,0.0,0.5,1849
0.33,2.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2902.8,-597.2,51.67,179.38,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3078.5,-421.5,49.88,185.81,1.0,0.0,0.5,4513
0.33,2.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2618.8,-881.2,51.84,178.76,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2755.1,-744.9,48.31,191.85,1.0,0.0,0.5,267341
0.33,2.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2582.3,-917.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2742.2,-757.8,50.23,184.49,1.0,0.0,0.5,188512
0.33,2.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,2901.3,-598.7,48.85,189.71,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2465.1,-1134.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2563.7,-1036.3,51.62,179.52,1.0,0.0,0.5,38890
0.33,2.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2507.6,-1092.4,53.97,171.71,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2519.7,-1080.3,51.03,181.63,1.0,0.0,0.5,43074
0.33,2.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2651.3,-948.7,49.43,187.51,1.0,0.0,0.5,27394
0.33,2.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2593.0,-1007.0,51.2,181.02,1.0,0.0,0.5,752
0.33,2.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2504.1,-1095.9,51.63,179.5,1.0,0.0,0.5,43600
0.33,2.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2797.0,-803.0,47.82,193.82,1.0,0.0,0.5,16794
0.33,2.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2545.8,-1054.2,51.54,179.83,1.0,0.0,0.5,20018
0.33,2.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2578.3,-1021.7,51.4,180.32,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2527.2,-1072.8,55.36,167.4,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2504.2,-1095.8,53.88,172.02,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2634.1,-965.9,53.25,174.04,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2735.7,-864.3,49.73,186.37,1.0,0.0,0.5,70128
0.33,2.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2529.2,-1070.8,54.38,170.43,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2644.1,-955.9,52.33,177.1,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2743.7,-856.3,47.99,193.12,1.0,0.0,0.5,82146
0.33,2.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2511.3,-1088.7,54.6,169.73,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2632.6,-967.4,49.79,186.15,1.0,0.0,0.5,60629
0.33,2.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2580.2,-1019.8,49.06,188.92,1.0,0.0,0.5,160983
0.33,2.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2598.7,-1001.3,53.89,171.97,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2768.5,-831.5,52.36,177.02,1.0,0.0,0.5,51601
0.33,2.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2599.2,-1000.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3118.3,-481.7,49.54,187.07,1.0,0.0,0.5,55145
0.33,2.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2687.5,-912.5,52.31,177.18,1.0,0.0,0.5,42078
0.33,2.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,3001.8,-598.2,48.88,189.61,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3042.4,-557.6,48.58,190.78,1.0,0.0,0.5,1849
0.33,2.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2902.8,-697.2,51.67,179.38,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3078.5,-521.5,49.88,185.81,1.0,0.0,0.5,4513
0.33,2.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2618.8,-981.2,51.84,178.76,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2755.1,-844.9,48.31,191.85,1.0,0.0,0.5,267341
0.33,2.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2582.3,-1017.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2742.2,-857.8,50.23,184.49,1.0,0.0,0.5,188512
0.33,2.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,2901.3,-698.7,48.85,189.71,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2465.1,-1234.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2563.7,-1136.3,51.62,179.52,1.0,0.0,0.5,38890
0.33,2.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2507.6,-1192.4,53.97,171.71,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2519.7,-1180.3,51.03,181.63,1.0,0.0,0.5,43074
0.33,2.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2651.3,-1048.7,49.43,187.51,1.0,0.0,0.5,27394
0.33,2.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2593.0,-1107.0,51.2,181.02,1.0,0.0,0.5,752
0.33,2.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2504.1,-1195.9,51.63,179.5,1.0,0.0,0.5,43600
0.33,2.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2797.0,-903.0,47.82,193.82,1.0,0.0,0.5,16794
0.33,2.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2545.8,-1154.2,51.54,179.83,1.0,0.0,0.5,20018
0.33,2.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2578.3,-1121.7,51.4,180.32,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2527.2,-1172.8,55.36,167.4,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2504.2,-1195.8,53.88,172.02,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2634.1,-1065.9,53.25,174.04,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2735.7,-964.3,49.73,186.37,1.0,0.0,0.5,70128
0.33,2.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2529.2,-1170.8,54.38,170.43,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2644.1,-1055.9,52.33,177.1,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2743.7,-956.3,47.99,193.12,1.0,0.0,0.5,82146
0.33,2.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2511.3,-1188.7,54.6,169.73,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2632.6,-1067.4,49.79,186.15,1.0,0.0,0.5,60629
0.33,2.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2580.2,-1119.8,49.06,188.92,1.0,0.0,0.5,160983
0.33,2.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2598.7,-1101.3,53.89,171.97,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2768.5,-931.5,52.36,177.02,1.0,0.0,0.5,51601
0.33,2.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2599.2,-1100.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3118.3,-581.7,49.54,187.07,1.0,0.0,0.5,55145
0.33,2.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2687.5,-1012.5,52.31,177.18,1.0,0.0,0.5,42078
0.33,2.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,3001.8,-698.2,48.88,189.61,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3042.4,-657.6,48.58,190.78,1.0,0.0,0.5,1849
0.33,2.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2902.8,-797.2,51.67,179.38,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,3078.5,-621.5,49.88,185.81,1.0,0.0,0.5,4513
0.33,2.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2618.8,-1081.2,51.84,178.76,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2755.1,-944.9,48.31,191.85,1.0,0.0,0.5,267341
0.33,2.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2582.3,-1117.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2742.2,-957.8,50.23,184.49,1.0,0.0,0.5,188512
0.33,2.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,2901.3,-798.7,48.85,189.71,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0001111,0,0,0,37,50,50,50,2744.7,144.7,52.8,175.54,1.0,0.81,0.9,26833
0.33,2.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2678.1,78.1,50.25,184.42,1.0,0.9,0.95,17354
0.33,2.0,2500.0,2700.0,0011110,0,0,30,30,50,50,0,2648.3,48.3,50.43,183.78,1.0,0.94,0.97,258
0.33,2.0,2500.0,2700.0,0100111,0,36,0,0,50,50,50,2744.0,144.0,53.76,172.4,0.0,0.81,0.4,0
0.33,2.0,2500.0,2700.0,0101011,0,42,0,32,0,50,50,2744.0,144.0,52.07,177.97,1.0,0.81,0.9,143190
0.33,2.0,2500.0,2700.0,0101101,0,50,0,30,50,0,50,2740.3,140.3,55.62,166.64,0.0,0.81,0.41,0
0.33,2.0,2500.0,2700.0,0101110,0,48,0,30,50,50,0,2739.3,139.3,53.12,174.45,1.0,0.81,0.91,25013
0.33,2.0,2500.0,2700.0,0110011,0,44,30,0,0,50,50,2733.4,133.4,51.1,181.36,1.0,0.82,0.91,75136
0.33,2.0,2500.0,2700.0,0110110,0,46,30,0,50,50,0,2740.1,140.1,53.3,173.87,1.0,0.81,0.91,165
0.33,2.0,2500.0,2700.0,0111001,0,50,30,32,0,0,50,2748.4,148.4,52.84,175.39,1.0,0.8,0.9,81293
0.33,2.0,2500.0,2700.0,0111010,0,40,30,30,0,50,0,2660.1,60.1,48.21,192.25,1.0,0.92,0.96,735
0.33,2.0,2500.0,2700.0,0111100,0,50,30,30,50,0,0,2570.0,-30.0,54.37,170.46,0.0,0.96,0.48,0
0.33,2.0,2500.0,2700.0,1000111,35,0,0,0,50,50,50,2747.4,147.4,52.32,177.13,1.0,0.8,0.9,32229
0.33,2.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2636.2,36.2,50.93,181.95,1.0,0.95,0.98,104030
0.33,2.0,2500.0,2700.0,1001101,37,0,0,30,50,0,50,2672.2,72.2,54.01,171.6,1.0,0.9,0.95,33990
0.33,2.0,2500.0,2700.0,1001110,34,0,0,30,50,50,0,2715.0,115.0,50.97,181.83,1.0,0.85,0.92,4274
0.33,2.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2748.5,148.5,48.65,190.49,1.0,0.8,0.9,5887
0.33,2.0,2500.0,2700.0,1010110,30,0,30,0,50,50,0,2736.8,136.8,51.21,180.96,0.0,0.82,0.41,0
0.33,2.0,2500.0,2700.0,1011001,31,0,30,33,0,0,50,2454.7,-145.3,51.63,179.49,1.0,0.81,0.9,8236
0.33,2.0,2500.0,2700.0,1011010,35,0,30,32,0,50,0,2749.8,149.8,47.82,193.82,0.0,0.8,0.4,0
0.33,2.0,2500.0,2700.0,1011100,31,0,30,30,50,0,0,2486.7,-113.3,52.34,177.08,0.0,0.85,0.42,0
0.33,2.0,2500.0,2700.0,1100011,32,48,0,0,0,50,50,2745.8,145.8,51.04,181.58,1.0,0.81,0.9,221713
0.33,2.0,2500.0,2700.0,1100101,30,49,0,0,50,0,50,2745.9,145.9,55.62,166.63,0.0,0.81,0.4,0
0.33,2.0,2500.0,2700.0,1100110,30,44,0,0,50,50,0,2750.0,150.0,53.56,173.04,1.0,0.8,0.9,3717
0.33,2.0,2500.0,2700.0,1101001,30,50,0,39,0,0,50,2741.3,141.3,52.48,176.6,1.0,0.81,0.91,188841
0.33,2.0,2500.0,2700.0,1101100,30,50,0,30,50,0,0,2605.1,5.1,54.46,170.17,1.0,0.99,1.0,1658
0.33,2.0,2500.0,2700.0,1110001,31,50,30,0,0,0,50,2747.3,147.3,52.32,177.14,0.0,0.8,0.4,0
0.33,2.0,2500.0,2700.0,1110010,30,41,30,0,0,50,0,2704.0,104.0,47.84,193.74,1.0,0.86,0.93,106
0.33,2.0,2500.0,2700.0,1110100,37,50,30,0,50,0,0,2743.6,143.6,54.79,169.14,0.0,0.81,0.4,0
0.33,2.0,2500.0,2700.0,1111000,30,50,30,30,0,0,0,2559.3,-40.7,51.0,181.71,1.0,0.95,0.97,437
0.33,2.0,2600.0,2800.0,0001111,0,0,0,40,50,50,50,2782.0,82.0,52.87,175.31,1.0,0.89,0.95,26833
0.33,2.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2678.1,-21.9,50.25,184.42,1.0,0.97,0.99,17354
0.33,2.0,2600.0,2800.0,0011110,0,0,30,30,50,50,0,2648.3,-51.7,50.43,183.78,1.0,0.93,0.97,258
0.33,2.0,2600.0,2800.0,0100111,0,49,0,0,50,50,50,2848.7,148.7,54.73,169.34,0.0,0.8,0.4,0
0.33,2.0,2600.0,2800.0,0101011,0,48,0,30,0,50,50,2842.8,142.8,52.31,177.16,1.0,0.81,0.9,143190
0.33,2.0,2600.0,2800.0,0101101,0,50,0,30,50,0,50,2740.3,40.3,55.62,166.64,0.0,0.95,0.47,0
0.33,2.0,2600.0,2800.0,0101110,0,50,0,30,50,50,0,2763.4,63.4,53.18,174.27,1.0,0.92,0.96,25013
0.33,2.0,2600.0,2800.0,0110011,0,50,33,0,0,50,50,2849.4,149.4,51.69,179.28,1.0,0.8,0.9,75136
0.33,2.0,2600.0,2800.0,0110110,0,50,30,0,50,50,0,2792.9,92.9,53.41,173.52,1.0,0.88,0.94,165
0.33,2.0,2600.0,2800.0,0111001,0,50,30,33,0,0,50,2756.6,56.6,52.86,175.33,1.0,0.92,0.96,81293
0.33,2.0,2600.0,2800.0,0111010,0,40,30,30,0,50,0,2660.1,-39.9,48.21,192.25,1.0,0.95,0.97,735
0.33,2.0,2600.0,2800.0,0111100,0,50,30,30,50,0,0,2570.0,-130.0,54.37,170.46,0.0,0.83,0.41,0
0.33,2.0,2600.0,2800.0,1000111,40,0,0,0,50,50,50,2830.5,130.5,52.64,176.04,1.0,0.83,0.91,32229
0.33,2.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2636.2,-63.8,50.93,181.95,1.0,0.91,0.96,104030
0.33,2.0,2600.0,2800.0,1001101,37,0,0,30,50,0,50,2672.2,-27.8,54.01,171.6,1.0,0.96,0.98,33990
0.33,2.0,2600.0,2800.0,1001110,34,0,0,30,50,50,0,2715.0,15.0,50.97,181.83,1.0,0.98,0.99,4274
0.33,2.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2748.5,48.5,48.65,190.49,1.0,0.94,0.97,5887
0.33,2.0,2600.0,2800.0,1010110,30,0,30,0,50,50,0,2736.8,36.8,51.21,180.96,0.0,0.95,0.48,0
0.33,2.0,2600.0,2800.0,1011001,30,0,30,42,0,0,50,2552.0,-148.0,51.34,180.51,1.0,0.8,0.9,8236
0.33,2.0,2600.0,2800.0,1011010,40,0,30,31,0,50,0,2841.9,141.9,48.23,192.14,0.0,0.81,0.41,0
0.33,2.0,2600.0,2800.0,1011100,35,0,30,30,50,0,0,2567.8,-132.2,52.32,177.15,0.0,0.82,0.41,0
0.33,2.0,2600.0,2800.0,1100011,35,50,0,0,0,50,50,2844.3,144.3,51.34,180.51,1.0,0.81,0.9,221713
0.33,2.0,2600.0,2800.0,1100101,42,50,0,0,50,0,50,2846.8,146.8,55.77,166.19,0.0,0.8,0.4,0
0.33,2.0,2600.0,2800.0,1100110,30,50,0,0,50,50,0,2812.0,112.0,53.73,172.5,1.0,0.85,0.93,3717
0.33,2.0,2600.0,2800.0,1101001,30,50,0,48,0,0,50,2809.5,109.5,52.5,176.54,1.0,0.85,0.93,188841
0.33,2.0,2600.0,2800.0,1101100,30,50,0,30,50,0,0,2605.1,-94.9,54.46,170.17,1.0,0.87,0.94,1658
0.33,2.0,2600.0,2800.0,1110001,37,50,30,0,0,0,50,2803.6,103.6,52.46,176.67,0.0,0.86,0.43,0
0.33,2.0,2600.0,2800.0,1110010,30,41,30,0,0,50,0,2704.0,4.0,47.84,193.74,1.0,0.99,1.0,106
0.33,2.0,2600.0,2800.0,1110100,39,50,30,0,50,0,0,2781.3,81.3,54.84,169.01,0.0,0.89,0.45,0
0.33,2.0,2600.0,2800.0,1111000,30,50,30,30,0,0,0,2559.3,-140.7,51.0,181.71,1.0,0.81,0.91,437
0.33,2.0,2700.0,2900.0,0001111,0,0,0,40,50,50,50,2782.0,-18.0,52.87,175.31,1.0,0.98,0.99,26833
0.33,2.0,2700.0,2900.0,0011011,0,0,30,30,0,50,50,2678.1,-121.9,50.25,184.42,1.0,0.84,0.92,17354
0.33,2.0,2700.0,2900.0,0011110,0,0,31,30,50,50,0,2658.1,-141.9,50.36,184.03,1.0,0.81,0.91,258
0.33,2.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2857.8,57.8,54.79,169.15,0.0,0.92,0.46,0
0.33,2.0,2700.0,2900.0,0101011,0,50,0,30,0,50,50,2881.8,81.8,52.37,176.96,1.0,0.89,0.95,143190
0.33,2.0,2700.0,2900.0,0101101,0,50,0,30,50,0,50,2740.3,-59.7,55.62,166.64,0.0,0.92,0.46,0
0.33,2.0,2700.0,2900.0,0101110,0,50,0,30,50,50,0,2763.4,-36.6,53.18,174.27,1.0,0.95,0.98,25013
0.33,2.0,2700.0,2900.0,0110011,0,50,35,0,0,50,50,2865.6,65.6,51.71,179.24,1.0,0.91,0.96,75136
0.33,2.0,2700.0,2900.0,0110110,0,50,30,0,50,50,0,2792.9,-7.1,53.41,173.52,1.0,0.99,1.0,165
0.33,2.0,2700.0,2900.0,0111001,0,50,30,33,0,0,50,2756.6,-43.4,52.86,175.33,1.0,0.94,0.97,81293
0.33,2.0,2700.0,2900.0,0111010,0,40,30,30,0,50,0,2660.1,-139.9,48.21,192.25,1.0,0.81,0.91,735
0.33,2.0,2700.0,2900.0,0111100,0,50,39,30,50,0,0,2654.4,-145.6,54.12,171.23,0.0,0.81,0.4,0
0.33,2.0,2700.0,2900.0,1000111,44,0,0,0,50,50,50,2939.2,139.2,52.87,175.29,1.0,0.81,0.91,32229
0.33,2.0,2700.0,2900.0,1001011,30,0,0,31,0,50,50,2650.8,-149.2,50.87,182.19,1.0,0.8,0.9,104030
0.33,2.0,2700.0,2900.0,1001101,37,0,0,30,50,0,50,2672.2,-127.8,54.01,171.6,1.0,0.83,0.91,33990
0.33,2.0,2700.0,2900.0,1001110,34,0,0,30,50,50,0,2715.0,-85.0,50.97,181.83,1.0,0.89,0.94,4274
0.33,2.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2748.5,-51.5,48.65,190.49,1.0,0.93,0.97,5887
0.33,2.0,2700.0,2900.0,1010110,30,0,30,0,50,50,0,2736.8,-63.2,51.21,180.96,0.0,0.92,0.46,0
0.33,2.0,2700.0,2900.0,1011001,30,0,31,48,0,0,50,2650.6,-149.4,51.02,181.64,1.0,0.8,0.9,8236
0.33,2.0,2700.0,2900.0,1011010,44,0,30,31,0,50,0,2944.8,144.8,48.6,190.7,0.0,0.81,0.4,0
0.33,2.0,2700.0,2900.0,1011100,39,0,30,30,50,0,0,2653.8,-146.2,52.31,177.17,0.0,0.81,0.4,0
0.33,2.0,2700.0,2900.0,1100011,39,50,0,0,0,50,50,2895.6,95.6,51.42,180.24,1.0,0.87,0.94,221713
0.33,2.0,2700.0,2900.0,1100101,50,50,0,0,50,0,50,2919.8,119.8,55.83,165.99,0.0,0.84,0.42,0
0.33,2.0,2700.0,2900.0,1100110,30,50,0,0,50,50,0,2812.0,12.0,53.73,172.5,1.0,0.98,0.99,3717
0.33,2.0,2700.0,2900.0,1101001,30,50,0,48,0,0,50,2809.5,9.5,52.5,176.54,1.0,0.99,0.99,188841
0.33,2.0,2700.0,2900.0,1101100,35,50,0,30,50,0,0,2659.8,-140.2,54.39,170.39,1.0,0.81,0.91,1658
0.33,2.0,2700.0,2900.0,1110001,37,50,30,0,0,0,50,2803.6,3.6,52.46,176.67,0.0,1.0,0.5,0
0.33,2.0,2700.0,2900.0,1110010,49,30,31,0,0,50,0,2943.3,143.3,47.92,193.4,1.0,0.81,0.9,106
0.33,2.0,2700.0,2900.0,1110100,39,50,30,0,50,0,0,2781.3,-18.7,54.84,169.01,0.0,0.98,0.49,0
0.33,2.0,2700.0,2900.0,1111000,34,50,30,32,0,0,0,2652.0,-148.0,50.5,183.53,1.0,0.8,0.9,437
0.33,2.0,2800.0,3000.0,0001111,0,0,0,40,50,50,50,2782.0,-118.0,52.87,175.31,1.0,0.84,0.92,26833
0.33,2.0,2800.0,3000.0,0011011,0,0,30,35,0,50,50,2752.8,-147.2,50.04,185.21,1.0,0.8,0.9,17354
0.33,2.0,2800.0,3000.0,0011110,0,0,41,30,50,50,0,2755.7,-144.3,49.15,188.55,1.0,0.81,0.9,258
0.33,2.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2857.8,-42.2,54.79,169.15,0.0,0.94,0.47,0
0.33,2.0,2800.0,3000.0,0101011,0,50,0,30,0,50,50,2881.8,-18.2,52.37,176.96,1.0,0.98,0.99,143190
0.33,2.0,2800.0,3000.0,0101101,0,50,0,32,50,0,50,2753.6,-146.4,55.61,166.67,0.0,0.8,0.4,0
0.33,2.0,2800.0,3000.0,0101110,0,50,0,30,50,50,0,2763.4,-136.6,53.18,174.27,1.0,0.82,0.91,25013
0.33,2.0,2800.0,3000.0,0110011,0,50,35,0,0,50,50,2865.6,-34.4,51.71,179.24,1.0,0.95,0.98,75136
0.33,2.0,2800.0,3000.0,0110110,0,50,30,0,50,50,0,2792.9,-107.1,53.41,173.52,1.0,0.86,0.93,165
0.33,2.0,2800.0,3000.0,0111001,0,50,30,33,0,0,50,2756.6,-143.4,52.86,175.33,1.0,0.81,0.9,81293
0.33,2.0,2800.0,3000.0,0111010,0,41,30,38,0,50,0,2751.7,-148.3,47.89,193.53,1.0,0.8,0.9,735
0.33,2.0,2800.0,3000.0,0111100,0,50,38,40,50,0,0,2750.1,-149.9,53.69,172.61,0.0,0.8,0.4,0
0.33,2.0,2800.0,3000.0,1000111,46,0,0,0,50,50,50,3007.5,107.5,52.89,175.22,1.0,0.86,0.93,32229
0.33,2.0,2800.0,3000.0,1001011,33,0,0,33,0,50,50,2752.4,-147.6,50.41,183.85,1.0,0.8,0.9,104030
0.33,2.0,2800.0,3000.0,1001101,48,0,0,30,50,0,50,2807.1,-92.9,53.97,171.71,1.0,0.88,0.94,33990
0.33,2.0,2800.0,3000.0,1001110,37,0,0,30,50,50,0,2754.8,-145.2,50.94,181.93,1.0,0.81,0.9,4274
0.33,2.0,2800.0,3000.0,1010011,32,0,47,0,0,50,50,3048.6,148.6,48.67,190.43,1.0,0.8,0.9,5887
0.33,2.0,2800.0,3000.0,1010110,32,0,30,0,50,50,0,2764.7,-135.3,51.15,181.19,0.0,0.82,0.41,0
0.33,2.0,2800.0,3000.0,1011001,34,0,30,49,0,0,50,2750.5,-149.5,50.52,183.46,1.0,0.8,0.9,8236
0.33,2.0,2800.0,3000.0,1011010,46,0,30,32,0,50,0,3048.8,148.8,48.91,189.47,0.0,0.8,0.4,0
0.33,2.0,2800.0,3000.0,1011100,44,0,30,30,50,0,0,2755.7,-144.3,52.15,177.73,0.0,0.81,0.4,0
0.33,2.0,2800.0,3000.0,1100011,39,50,0,0,0,50,50,2895.6,-4.4,51.42,180.24,1.0,0.99,1.0,221713
0.33,2.0,2800.0,3000.0,1100101,50,50,0,0,50,0,50,2919.8,19.8,55.83,165.99,0.0,0.97,0.49,0
0.33,2.0,2800.0,3000.0,1100110,30,50,0,0,50,50,0,2812.0,-88.0,53.73,172.5,1.0,0.88,0.94,3717
0.33,2.0,2800.0,3000.0,1101001,30,50,0,48,0,0,50,2809.5,-90.5,52.5,176.54,1.0,0.88,0.94,188841
0.33,2.0,2800.0,3000.0,1101100,44,50,0,30,50,0,0,2754.4,-145.6,54.31,170.63,1.0,0.81,0.9,1658
0.33,2.0,2800.0,3000.0,1110001,37,50,30,0,0,0,50,2803.6,-96.4,52.46,176.67,0.0,0.87,0.44,0
0.33,2.0,2800.0,3000.0,1110010,50,30,35,0,0,50,0,3042.2,142.2,48.05,192.87,1.0,0.81,0.91,106
0.33,2.0,2800.0,3000.0,1110100,39,50,30,0,50,0,0,2781.3,-118.7,54.84,169.01,0.0,0.84,0.42,0
0.33,2.0,2800.0,3000.0,1111000,50,30,33,50,0,0,0,3029.5,129.5,49.34,187.83,1.0,0.83,0.91,437
0.33,2.0,2900.0,3100.0,0001111,0,0,0,44,50,50,50,2854.2,-145.8,52.6,176.2,1.0,0.81,0.9,26833
0.33,2.0,2900.0,3100.0,0011011,0,0,30,41,0,50,50,2867.6,-132.4,49.86,185.87,1.0,0.82,0.91,17354
0.33,2.0,2900.0,3100.0,0011110,0,0,50,34,50,50,0,2854.3,-145.7,48.49,191.13,1.0,0.81,0.9,258
0.33,2.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2857.8,-142.2,54.79,169.15,0.0,0.81,0.41,0
0.33,2.0,2900.0,3100.0,0101011,0,50,0,30,0,50,50,2881.8,-118.2,52.37,176.96,1.0,0.84,0.92,143190
0.33,2.0,2900.0,3100.0,0101101,0,50,0,46,50,0,50,2857.6,-142.4,55.48,167.05,0.0,0.81,0.41,0
0.33,2.0,2900.0,3100.0,0101110,0,50,0,38,50,50,0,2850.1,-149.9,52.44,176.74,1.0,0.8,0.9,25013
0.33,2.0,2900.0,3100.0,0110011,0,50,35,0,0,50,50,2865.6,-134.4,51.71,179.24,1.0,0.82,0.91,75136
0.33,2.0,2900.0,3100.0,0110110,0,50,36,0,50,50,0,2861.1,-138.9,52.93,175.09,1.0,0.81,0.91,165
0.33,2.0,2900.0,3100.0,0111001,0,50,30,48,0,0,50,2858.9,-141.1,52.69,175.88,1.0,0.81,0.91,81293
0.33,2.0,2900.0,3100.0,0111010,0,40,30,50,0,50,0,2853.5,-146.5,47.63,194.58,1.0,0.8,0.9,735
0.33,2.0,2900.0,3100.0,0111100,0,50,44,44,50,0,0,2853.0,-147.0,52.8,175.54,0.0,0.8,0.4,0
0.33,2.0,2900.0,3100.0,1000111,46,0,0,0,50,50,50,3007.5,7.5,52.89,175.22,1.0,0.99,1.0,32229
0.33,2.0,2900.0,3100.0,1001011,36,0,0,38,0,50,50,2853.7,-146.3,50.08,185.07,1.0,0.8,0.9,104030
0.33,2.0,2900.0,3100.0,1001101,50,0,0,31,50,0,50,2850.6,-149.4,53.94,171.81,1.0,0.8,0.9,33990
0.33,2.0,2900.0,3100.0,1001110,50,0,0,30,50,50,0,3044.7,44.7,50.85,182.25,1.0,0.94,0.97,4274
0.33,2.0,2900.0,3100.0,1010011,46,0,31,0,0,50,50,3137.7,137.7,49.04,189.0,1.0,0.82,0.91,5887
0.33,2.0,2900.0,3100.0,1010110,49,0,30,0,49,50,0,3147.6,147.6,51.32,180.6,0.0,0.8,0.4,0
0.33,2.0,2900.0,3100.0,1011001,37,0,30,49,0,0,50,2855.5,-144.5,50.15,184.79,1.0,0.81,0.9,8236
0.33,2.0,2900.0,3100.0,1011010,48,0,30,31,0,50,0,3138.8,138.8,49.16,188.52,0.0,0.81,0.41,0
0.33,2.0,2900.0,3100.0,1011100,49,0,30,30,50,0,0,2862.2,-137.8,51.86,178.7,0.0,0.82,0.41,0
0.33,2.0,2900.0,3100.0,1100011,39,50,0,0,0,50,50,2895.6,-104.4,51.42,180.24,1.0,0.86,0.93,221713
0.33,2.0,2900.0,3100.0,1100101,50,50,0,0,50,0,50,2919.8,-80.2,55.83,165.99,0.0,0.89,0.45,0
0.33,2.0,2900.0,3100.0,1100110,33,50,0,0,50,50,0,2858.1,-141.9,53.58,172.97,1.0,0.81,0.91,3717
0.33,2.0,2900.0,3100.0,1101001,35,50,0,49,0,0,50,2850.1,-149.9,52.33,177.1,1.0,0.8,0.9,188841
0.33,2.0,2900.0,3100.0,1101100,50,50,0,31,50,0,0,2853.6,-146.4,54.08,171.36,1.0,0.8,0.9,1658
0.33,2.0,2900.0,3100.0,1110001,42,50,30,0,0,0,50,2859.1,-140.9,52.3,177.2,0.0,0.81,0.41,0
0.33,2.0,2900.0,3100.0,1110010,50,30,36,0,0,50,0,3057.7,57.7,48.06,192.84,1.0,0.92,0.96,106
0.33,2.0,2900.0,3100.0,1110100,45,50,30,0,50,0,0,2886.5,-113.5,54.82,169.05,0.0,0.85,0.42,0
0.33,2.0,2900.0,3100.0,1111000,50,30,33,50,0,0,0,3029.5,29.5,49.34,187.83,1.0,0.96,0.98,437
0.33,2.0,3000.0,3200.0,0001111,0,0,0,49,50,50,50,2952.3,-147.7,51.79,178.94,1.0,0.8,0.9,26833
0.33,2.0,3000.0,3200.0,0011011,0,0,30,46,0,50,50,2970.5,-129.5,49.72,186.38,1.0,0.83,0.91,17354
0.33,2.0,3000.0,3200.0,0011110,0,0,50,48,50,50,0,2952.9,-147.1,47.84,193.7,1.0,0.8,0.9,258
0.33,2.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2857.8,-242.2,54.79,169.15,0.0,0.31,0.15,0
0.33,2.0,3000.0,3200.0,0101011,0,50,0,36,0,50,50,2955.0,-145.0,52.26,177.34,1.0,0.81,0.9,143190
0.33,2.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2889.3,-210.7,55.41,167.26,0.0,0.48,0.24,0
0.33,2.0,3000.0,3200.0,0101110,0,50,0,49,50,50,0,2955.2,-144.8,50.49,183.56,1.0,0.81,0.9,25013
0.33,2.0,3000.0,3200.0,0110011,0,50,42,0,0,50,50,2960.5,-139.5,51.12,181.29,1.0,0.81,0.91,75136
0.33,2.0,3000.0,3200.0,0110110,0,50,43,0,50,50,0,2957.3,-142.7,51.35,180.5,1.0,0.81,0.9,165
0.33,2.0,3000.0,3200.0,0111001,0,50,38,50,0,0,50,2960.1,-139.9,52.17,177.65,1.0,0.81,0.91,81293
0.33,2.0,3000.0,3200.0,0111010,0,48,30,46,0,50,0,2950.3,-149.7,47.38,195.59,1.0,0.8,0.9,735
0.33,2.0,3000.0,3200.0,0111100,0,50,50,50,50,0,0,2930.3,-169.7,51.03,181.6,0.0,0.69,0.35,0
0.33,2.0,3000.0,3200.0,1000111,46,0,0,0,50,50,50,3007.5,-92.5,52.89,175.22,1.0,0.88,0.94,32229
0.33,2.0,3000.0,3200.0,1001011,50,0,0,32,0,50,50,3239.0,139.0,49.94,185.57,1.0,0.81,0.91,104030
0.33,2.0,3000.0,3200.0,1001101,50,0,0,42,50,0,50,2964.5,-135.5,53.7,172.58,1.0,0.82,0.91,33990
0.33,2.0,3000.0,3200.0,1001110,50,0,0,30,50,50,0,3044.7,-55.3,50.85,182.25,1.0,0.93,0.96,4274
0.33,2.0,3000.0,3200.0,1010011,48,0,34,0,0,50,50,3247.0,147.0,49.57,186.95,1.0,0.8,0.9,5887
0.33,2.0,3000.0,3200.0,1010110,50,0,30,0,50,50,0,3194.3,94.3,51.39,180.33,0.0,0.87,0.44,0
0.33,2.0,3000.0,3200.0,1011001,39,0,30,50,0,0,50,2956.3,-143.7,49.92,185.64,1.0,0.81,0.9,8236
0.33,2.0,3000.0,3200.0,1011010,50,0,30,30,0,50,0,3233.8,133.8,49.4,187.61,0.0,0.82,0.41,0
0.33,2.0,3000.0,3200.0,1011100,50,0,33,32,50,0,0,2950.4,-149.6,51.53,179.85,0.0,0.8,0.4,0
0.33,2.0,3000.0,3200.0,1100011,43,50,0,0,0,50,50,2960.0,-140.0,51.05,181.54,1.0,0.81,0.91,221713
0.33,2.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2919.8,-180.2,55.83,165.99,0.0,0.64,0.32,0
0.33,2.0,3000.0,3200.0,1100110,39,50,0,0,50,50,0,2953.1,-146.9,53.04,174.71,1.0,0.8,0.9,3717
0.33,2.0,3000.0,3200.0,1101001,42,50,0,48,0,0,50,2950.7,-149.3,52.03,178.13,1.0,0.8,0.9,188841
0.33,2.0,3000.0,3200.0,1101100,50,50,0,41,50,0,0,2954.1,-145.9,53.32,173.82,1.0,0.81,0.9,1658
0.33,2.0,3000.0,3200.0,1110001,49,50,30,0,0,0,50,2951.4,-148.6,52.16,177.68,0.0,0.8,0.4,0
0.33,2.0,3000.0,3200.0,1110010,50,30,36,0,0,50,0,3057.7,-42.3,48.06,192.84,1.0,0.94,0.97,106
0.33,2.0,3000.0,3200.0,1110100,49,49,30,0,50,0,0,2957.7,-142.3,54.61,169.71,0.0,0.81,0.41,0
0.33,2.0,3000.0,3200.0,1111000,50,30,33,50,0,0,0,3029.5,-70.5,49.34,187.83,1.0,0.91,0.95,437
0.33,2.0,3100.0,3300.0,0001111,0,0,0,50,50,50,50,2974.9,-225.1,51.55,179.77,1.0,0.4,0.7,26833
0.33,2.0,3100.0,3300.0,0011011,0,0,31,50,0,50,50,3063.5,-136.5,49.53,187.1,1.0,0.82,0.91,17354
0.33,2.0,3100.0,3300.0,0011110,0,0,50,50,50,50,0,2968.4,-231.6,47.77,194.0,1.0,0.37,0.68,258
0.33,2.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2857.8,-342.2,54.79,169.15,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0101011,0,50,0,41,0,50,50,3050.2,-149.8,52.06,178.03,1.0,0.8,0.9,143190
0.33,2.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2889.3,-310.7,55.41,167.26,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0101110,0,50,0,50,50,50,0,2970.2,-229.8,50.25,184.45,1.0,0.37,0.69,25013
0.33,2.0,3100.0,3300.0,0110011,0,50,47,0,0,50,50,3072.8,-127.2,50.0,185.35,1.0,0.83,0.92,75136
0.33,2.0,3100.0,3300.0,0110110,0,50,49,0,50,50,0,3057.0,-143.0,50.21,184.57,1.0,0.81,0.9,165
0.33,2.0,3100.0,3300.0,0111001,0,50,46,50,0,0,50,3053.0,-147.0,51.27,180.78,1.0,0.8,0.9,81293
0.33,2.0,3100.0,3300.0,0111010,0,50,33,50,0,50,0,3057.4,-142.6,47.16,196.53,1.0,0.81,0.9,735
0.33,2.0,3100.0,3300.0,0111100,0,50,50,50,50,0,0,2930.3,-269.7,51.03,181.6,0.0,0.16,0.08,0
0.33,2.0,3100.0,3300.0,1000111,48,0,0,0,50,50,50,3090.0,-110.0,52.81,175.5,1.0,0.85,0.93,32229
0.33,2.0,3100.0,3300.0,1001011,50,0,0,36,0,50,50,3332.6,132.6,50.15,184.81,1.0,0.82,0.91,104030
0.33,2.0,3100.0,3300.0,1001101,50,0,0,46,50,0,50,3061.9,-138.1,53.46,173.37,1.0,0.82,0.91,33990
0.33,2.0,3100.0,3300.0,1001110,50,0,0,31,50,50,0,3058.2,-141.8,50.85,182.27,1.0,0.81,0.91,4274
0.33,2.0,3100.0,3300.0,1010011,49,0,39,0,0,50,50,3343.9,143.9,49.81,186.07,1.0,0.81,0.9,5887
0.33,2.0,3100.0,3300.0,1010110,50,0,30,0,50,50,0,3194.3,-5.7,51.39,180.33,0.0,0.99,0.5,0
0.33,2.0,3100.0,3300.0,1011001,50,0,44,41,0,0,50,3347.9,147.9,50.24,184.48,1.0,0.8,0.9,8236
0.33,2.0,3100.0,3300.0,1011010,50,0,30,35,0,50,0,3339.8,139.8,49.49,187.27,0.0,0.81,0.41,0
0.33,2.0,3100.0,3300.0,1011100,50,0,30,45,50,0,0,3056.2,-143.8,51.45,180.12,0.0,0.81,0.4,0
0.33,2.0,3100.0,3300.0,1100011,47,49,0,0,0,50,50,3056.3,-143.7,50.46,183.68,1.0,0.81,0.9,221713
0.33,2.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2919.8,-280.2,55.83,165.99,0.0,0.11,0.05,0
0.33,2.0,3100.0,3300.0,1100110,44,50,0,0,50,50,0,3059.7,-140.3,52.47,176.63,1.0,0.81,0.91,3717
0.33,2.0,3100.0,3300.0,1101001,46,50,0,49,0,0,50,3052.5,-147.5,51.56,179.73,1.0,0.8,0.9,188841
0.33,2.0,3100.0,3300.0,1101100,50,50,0,50,50,0,0,3058.2,-141.8,52.48,176.58,1.0,0.81,0.91,1658
0.33,2.0,3100.0,3300.0,1110001,50,50,35,0,0,0,50,3057.9,-142.1,51.51,179.93,0.0,0.81,0.41,0
0.33,2.0,3100.0,3300.0,1110010,50,30,36,0,0,50,0,3057.7,-142.3,48.06,192.84,1.0,0.81,0.91,106
0.33,2.0,3100.0,3300.0,1110100,50,50,35,0,50,0,0,3053.6,-146.4,53.99,171.66,0.0,0.8,0.4,0
0.33,2.0,3100.0,3300.0,1111000,50,30,35,50,0,0,0,3058.1,-141.9,49.33,187.89,1.0,0.81,0.91,437
0.33,2.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,2974.9,-325.1,51.55,179.77,1.0,0.0,0.5,26833
0.33,2.0,3200.0,3400.0,0011011,0,0,50,50,0,50,50,3274.4,-25.6,49.37,187.71,1.0,0.97,0.98,17354
0.33,2.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,2968.4,-331.6,47.77,194.0,1.0,0.0,0.5,258
0.33,2.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2857.8,-442.2,54.79,169.15,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0101011,0,50,0,47,0,50,50,3164.8,-135.2,51.35,180.49,1.0,0.82,0.91,143190
0.33,2.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2889.3,-410.7,55.41,167.26,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0101110,0,50,0,50,50,50,0,2970.2,-329.8,50.25,184.45,1.0,0.0,0.5,25013
0.33,2.0,3200.0,3400.0,0110011,0,50,50,0,0,50,50,3179.8,-120.2,49.46,187.36,1.0,0.84,0.92,75136
0.33,2.0,3200.0,3400.0,0110110,0,50,50,0,50,50,0,3074.9,-225.1,50.02,185.29,1.0,0.4,0.7,165
0.33,2.0,3200.0,3400.0,0111001,0,50,50,50,0,0,50,3092.4,-207.6,50.54,183.37,1.0,0.49,0.75,81293
0.33,2.0,3200.0,3400.0,0111010,0,50,43,50,0,50,0,3158.7,-141.3,46.86,197.78,1.0,0.81,0.91,735
0.33,2.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,2930.3,-369.7,51.03,181.6,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1000111,50,0,0,0,50,50,50,3200.6,-99.4,52.5,176.52,1.0,0.87,0.93,32229
0.33,2.0,3200.0,3400.0,1001011,50,0,0,41,0,50,50,3438.1,138.1,50.41,183.85,1.0,0.82,0.91,104030
0.33,2.0,3200.0,3400.0,1001101,50,0,0,50,50,0,50,3159.7,-140.3,52.97,174.96,1.0,0.81,0.91,33990
0.33,2.0,3200.0,3400.0,1001110,50,0,0,38,50,50,0,3163.8,-136.2,50.73,182.68,1.0,0.82,0.91,4274
0.33,2.0,3200.0,3400.0,1010011,50,0,43,0,0,50,50,3438.6,138.6,50.01,185.31,1.0,0.82,0.91,5887
0.33,2.0,3200.0,3400.0,1010110,50,0,30,0,50,50,0,3194.3,-105.7,51.39,180.33,0.0,0.86,0.43,0
0.33,2.0,3200.0,3400.0,1011001,50,0,39,50,0,0,50,3449.5,149.5,50.58,183.22,1.0,0.8,0.9,8236
0.33,2.0,3200.0,3400.0,1011010,50,0,30,40,0,50,0,3436.9,136.9,49.6,186.85,0.0,0.82,0.41,0
0.33,2.0,3200.0,3400.0,1011100,50,0,50,34,50,0,0,3173.8,-126.2,51.45,180.14,0.0,0.83,0.42,0
0.33,2.0,3200.0,3400.0,1100011,49,50,0,0,0,50,50,3171.1,-128.9,49.96,185.52,1.0,0.83,0.91,221713
0.33,2.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2919.8,-380.2,55.83,165.99,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1100110,48,49,0,0,50,50,0,3155.9,-144.1,51.93,178.46,1.0,0.81,0.9,3717
0.33,2.0,3200.0,3400.0,1101001,49,50,0,50,0,0,50,3155.6,-144.4,50.98,181.78,1.0,0.81,0.9,188841
0.33,2.0,3200.0,3400.0,1101100,50,50,0,50,50,0,0,3058.2,-241.8,52.48,176.58,1.0,0.31,0.66,1658
0.33,2.0,3200.0,3400.0,1110001,50,50,39,0,0,0,50,3159.1,-140.9,50.74,182.66,0.0,0.81,0.41,0
0.33,2.0,3200.0,3400.0,1110010,50,30,43,0,0,50,0,3165.1,-134.9,48.0,193.07,1.0,0.82,0.91,106
0.33,2.0,3200.0,3400.0,1110100,50,49,42,0,50,0,0,3157.2,-142.8,53.19,174.24,0.0,0.81,0.4,0
0.33,2.0,3200.0,3400.0,1111000,50,30,42,50,0,0,0,3159.5,-140.5,49.29,188.03,1.0,0.81,0.91,437
0.33,2.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,2974.9,-425.1,51.55,179.77,1.0,0.0,0.5,26833
0.33,2.0,3300.0,3500.0,0011011,0,0,50,50,0,50,50,3274.4,-125.6,49.37,187.71,1.0,0.83,0.92,17354
0.33,2.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,2968.4,-431.6,47.77,194.0,1.0,0.0,0.5,258
0.33,2.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2857.8,-542.2,54.79,169.15,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0101011,0,50,0,50,0,50,50,3216.6,-183.4,50.85,182.26,1.0,0.62,0.81,143190
0.33,2.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2889.3,-510.7,55.41,167.26,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,2970.2,-429.8,50.25,184.45,1.0,0.0,0.5,25013
0.33,2.0,3300.0,3500.0,0110011,0,50,50,0,0,50,50,3179.8,-220.2,49.46,187.36,1.0,0.43,0.71,75136
0.33,2.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,3074.9,-325.1,50.02,185.29,1.0,0.0,0.5,165
0.33,2.0,3300.0,3500.0,0111001,0,50,50,50,0,0,50,3092.4,-307.6,50.54,183.37,1.0,0.0,0.5,81293
0.33,2.0,3300.0,3500.0,0111010,0,50,50,50,0,50,0,3239.7,-160.3,46.66,198.61,1.0,0.74,0.87,735
0.33,2.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,2930.3,-469.7,51.03,181.6,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1000111,50,0,0,0,50,50,50,3200.6,-199.4,52.5,176.52,1.0,0.54,0.77,32229
0.33,2.0,3300.0,3500.0,1001011,49,0,0,50,0,50,50,3549.6,149.6,50.6,183.16,1.0,0.8,0.9,104030
0.33,2.0,3300.0,3500.0,1001101,50,0,0,50,50,0,50,3159.7,-240.3,52.97,174.96,1.0,0.32,0.66,33990
0.33,2.0,3300.0,3500.0,1001110,50,0,0,44,50,50,0,3256.9,-143.1,50.58,183.23,1.0,0.81,0.9,4274
0.33,2.0,3300.0,3500.0,1010011,50,0,50,0,0,50,50,3549.1,149.1,50.19,184.67,1.0,0.8,0.9,5887
0.33,2.0,3300.0,3500.0,1010110,50,0,35,0,50,50,0,3261.8,-138.2,51.26,180.8,0.0,0.82,0.41,0
0.33,2.0,3300.0,3500.0,1011001,50,0,48,49,0,0,50,3541.6,141.6,50.76,182.59,1.0,0.81,0.91,8236
0.33,2.0,3300.0,3500.0,1011010,50,0,30,46,0,50,0,3543.0,143.0,49.68,186.55,0.0,0.81,0.4,0
0.33,2.0,3300.0,3500.0,1011100,50,0,50,41,50,0,0,3256.2,-143.8,51.44,180.15,0.0,0.81,0.4,0
0.33,2.0,3300.0,3500.0,1100011,50,50,0,0,0,50,50,3208.2,-191.8,49.73,186.38,1.0,0.58,0.79,221713
0.33,2.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2919.8,-480.2,55.83,165.99,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1100110,50,50,0,0,50,50,0,3231.9,-168.1,51.66,179.4,1.0,0.7,0.85,3717
0.33,2.0,3300.0,3500.0,1101001,50,50,0,50,0,0,50,3189.8,-210.2,50.82,182.36,1.0,0.48,0.74,188841
0.33,2.0,3300.0,3500.0,1101100,50,50,0,50,50,0,0,3058.2,-341.8,52.48,176.58,1.0,0.0,0.5,1658
0.33,2.0,3300.0,3500.0,1110001,50,50,45,0,0,0,50,3262.4,-137.6,49.91,185.68,0.0,0.82,0.41,0
0.33,2.0,3300.0,3500.0,1110010,50,30,49,0,0,50,0,3263.2,-136.8,47.9,193.49,1.0,0.82,0.91,106
0.33,2.0,3300.0,3500.0,1110100,50,49,46,0,50,0,0,3251.3,-148.7,52.64,176.05,0.0,0.8,0.4,0
0.33,2.0,3300.0,3500.0,1111000,50,30,49,50,0,0,0,3257.4,-142.6,49.15,188.57,1.0,0.81,0.9,437
0.33,2.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,2974.9,-525.1,51.55,179.77,1.0,0.0,0.5,26833
0.33,2.0,3400.0,3600.0,0011011,0,0,50,50,0,50,50,3274.4,-225.6,49.37,187.71,1.0,0.4,0.7,17354
0.33,2.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,2968.4,-531.6,47.77,194.0,1.0,0.0,0.5,258
0.33,2.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2857.8,-642.2,54.79,169.15,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0101011,0,50,0,50,0,50,50,3216.6,-283.4,50.85,182.26,1.0,0.09,0.54,143190
0.33,2.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2889.3,-610.7,55.41,167.26,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,2970.2,-529.8,50.25,184.45,1.0,0.0,0.5,25013
0.33,2.0,3400.0,3600.0,0110011,0,50,50,0,0,50,50,3179.8,-320.2,49.46,187.36,1.0,0.0,0.5,75136
0.33,2.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,3074.9,-425.1,50.02,185.29,1.0,0.0,0.5,165
0.33,2.0,3400.0,3600.0,0111001,0,50,50,50,0,0,50,3092.4,-407.6,50.54,183.37,1.0,0.0,0.5,81293
0.33,2.0,3400.0,3600.0,0111010,0,50,50,50,0,50,0,3239.7,-260.3,46.66,198.61,1.0,0.21,0.61,735
0.33,2.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,2930.3,-569.7,51.03,181.6,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3200.6,-299.4,52.5,176.52,1.0,0.0,0.5,32229
0.33,2.0,3400.0,3600.0,1001011,50,0,0,50,0,50,50,3608.2,108.2,50.68,182.86,1.0,0.86,0.93,104030
0.33,2.0,3400.0,3600.0,1001101,50,0,0,50,50,0,50,3159.7,-340.3,52.97,174.96,1.0,0.0,0.5,33990
0.33,2.0,3400.0,3600.0,1001110,50,0,0,50,50,50,0,3350.8,-149.2,50.45,183.69,1.0,0.8,0.9,4274
0.33,2.0,3400.0,3600.0,1010011,50,0,50,0,0,50,50,3549.1,49.1,50.19,184.67,1.0,0.93,0.97,5887
0.33,2.0,3400.0,3600.0,1010110,50,0,42,0,50,50,0,3361.7,-138.3,51.08,181.45,0.0,0.82,0.41,0
0.33,2.0,3400.0,3600.0,1011001,50,0,50,50,0,0,50,3595.9,95.9,50.84,182.3,1.0,0.87,0.94,8236
0.33,2.0,3400.0,3600.0,1011010,50,0,30,50,0,50,0,3611.9,111.9,49.71,186.44,0.0,0.85,0.43,0
0.33,2.0,3400.0,3600.0,1011100,50,0,48,50,50,0,0,3359.5,-140.5,51.41,180.27,0.0,0.81,0.41,0
0.33,2.0,3400.0,3600.0,1100011,50,50,0,0,0,50,50,3208.2,-291.8,49.73,186.38,1.0,0.04,0.52,221713
0.33,2.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2919.8,-580.2,55.83,165.99,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1100110,50,50,0,0,50,50,0,3231.9,-268.1,51.66,179.4,1.0,0.17,0.59,3717
0.33,2.0,3400.0,3600.0,1101001,50,50,0,50,0,0,50,3189.8,-310.2,50.82,182.36,1.0,0.0,0.5,188841
0.33,2.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3058.2,-441.8,52.48,176.58,1.0,0.0,0.5,1658
0.33,2.0,3400.0,3600.0,1110001,50,50,50,0,0,0,50,3371.0,-129.0,49.72,186.39,0.0,0.83,0.41,0
0.33,2.0,3400.0,3600.0,1110010,50,36,50,0,0,50,0,3353.4,-146.6,47.62,194.62,1.0,0.8,0.9,106
0.33,2.0,3400.0,3600.0,1110100,50,50,50,0,50,0,0,3352.7,-147.3,52.15,177.72,0.0,0.8,0.4,0
0.33,2.0,3400.0,3600.0,1111000,50,38,50,50,0,0,0,3353.5,-146.5,48.67,190.41,1.0,0.8,0.9,437
0.33,2.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,2974.9,-625.1,51.55,179.77,1.0,0.0,0.5,26833
0.33,2.0,3500.0,3700.0,0011011,0,0,50,50,0,50,50,3274.4,-325.6,49.37,187.71,1.0,0.0,0.5,17354
0.33,2.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,2968.4,-631.6,47.77,194.0,1.0,0.0,0.5,258
0.33,2.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2857.8,-742.2,54.79,169.15,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3216.6,-383.4,50.85,182.26,1.0,0.0,0.5,143190
0.33,2.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2889.3,-710.7,55.41,167.26,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,2970.2,-629.8,50.25,184.45,1.0,0.0,0.5,25013
0.33,2.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3179.8,-420.2,49.46,187.36,1.0,0.0,0.5,75136
0.33,2.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,3074.9,-525.1,50.02,185.29,1.0,0.0,0.5,165
0.33,2.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3092.4,-507.6,50.54,183.37,1.0,0.0,0.5,81293
0.33,2.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3239.7,-360.3,46.66,198.61,1.0,0.0,0.5,735
0.33,2.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,2930.3,-669.7,51.03,181.6,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3200.6,-399.4,52.5,176.52,1.0,0.0,0.5,32229
0.33,2.0,3500.0,3700.0,1001011,50,0,0,50,0,50,50,3608.2,8.2,50.68,182.86,1.0,0.99,0.99,104030
0.33,2.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3159.7,-440.3,52.97,174.96,1.0,0.0,0.5,33990
0.33,2.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3350.8,-249.2,50.45,183.69,1.0,0.27,0.64,4274
0.33,2.0,3500.0,3700.0,1010011,50,0,50,0,0,50,50,3549.1,-50.9,50.19,184.67,1.0,0.93,0.97,5887
0.33,2.0,3500.0,3700.0,1010110,50,0,49,0,50,50,0,3462.4,-137.6,50.71,182.77,0.0,0.82,0.41,0
0.33,2.0,3500.0,3700.0,1011001,50,0,50,50,0,0,50,3595.9,-4.1,50.84,182.3,1.0,0.99,1.0,8236
0.33,2.0,3500.0,3700.0,1011010,50,0,30,50,0,50,0,3611.9,11.9,49.71,186.44,0.0,0.98,0.49,0
0.33,2.0,3500.0,3700.0,1011100,50,0,50,50,50,0,0,3389.2,-210.8,51.38,180.38,0.0,0.48,0.24,0
0.33,2.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3208.2,-391.8,49.73,186.38,1.0,0.0,0.5,221713
0.33,2.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2919.8,-680.2,55.83,165.99,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1100110,50,50,0,0,50,50,0,3231.9,-368.1,51.66,179.4,1.0,0.0,0.5,3717
0.33,2.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3189.8,-410.2,50.82,182.36,1.0,0.0,0.5,188841
0.33,2.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3058.2,-541.8,52.48,176.58,1.0,0.0,0.5,1658
0.33,2.0,3500.0,3700.0,1110001,50,50,50,0,0,0,50,3371.0,-229.0,49.72,186.39,0.0,0.38,0.19,0
0.33,2.0,3500.0,3700.0,1110010,50,43,50,0,0,50,0,3462.9,-137.1,47.34,195.76,1.0,0.82,0.91,106
0.33,2.0,3500.0,3700.0,1110100,50,50,50,0,50,0,0,3352.7,-247.3,52.15,177.72,0.0,0.28,0.14,0
0.33,2.0,3500.0,3700.0,1111000,50,46,50,50,0,0,0,3462.4,-137.6,48.28,191.95,1.0,0.82,0.91,437
0.33,2.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,2974.9,-725.1,51.55,179.77,1.0,0.0,0.5,26833
0.33,2.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3274.4,-425.6,49.37,187.71,1.0,0.0,0.5,17354
0.33,2.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,2968.4,-731.6,47.77,194.0,1.0,0.0,0.5,258
0.33,2.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2857.8,-842.2,54.79,169.15,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3216.6,-483.4,50.85,182.26,1.0,0.0,0.5,143190
0.33,2.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2889.3,-810.7,55.41,167.26,0.0,0.0,0.0,0
