Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.33,2.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,2970.2,-729.8,50.25,184.45,1.0,0.0,0.5,25013
0.33,2.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3179.8,-520.2,49.46,187.36,1.0,0.0,0.5,75136
0.33,2.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,3074.9,-625.1,50.02,185.29,1.0,0.0,0.5,165
0.33,2.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3092.4,-607.6,50.54,183.37,1.0,0.0,0.5,81293
0.33,2.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3239.7,-460.3,46.66,198.61,1.0,0.0,0.5,735
0.33,2.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,2930.3,-769.7,51.03,181.6,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3200.6,-499.4,52.5,176.52,1.0,0.0,0.5,32229
0.33,2.0,3600.0,3800.0,1001011,50,0,0,50,0,50,50,3608.2,-91.8,50.68,182.86,1.0,0.88,0.94,104030
0.33,2.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3159.7,-540.3,52.97,174.96,1.0,0.0,0.5,33990
0.33,2.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3350.8,-349.2,50.45,183.69,1.0,0.0,0.5,4274
0.33,2.0,3600.0,3800.0,1010011,50,0,50,0,0,50,50,3549.1,-150.9,50.19,184.67,1.0,0.8,0.9,5887
0.33,2.0,3600.0,3800.0,1010110,50,0,50,0,50,50,0,3476.9,-223.1,50.67,182.89,0.0,0.41,0.21,0
0.33,2.0,3600.0,3800.0,1011001,50,0,50,50,0,0,50,3595.9,-104.1,50.84,182.3,1.0,0.86,0.93,8236
0.33,2.0,3600.0,3800.0,1011010,50,0,30,50,0,50,0,3611.9,-88.1,49.71,186.44,0.0,0.88,0.44,0
0.33,2.0,3600.0,3800.0,1011100,50,0,50,50,50,0,0,3389.2,-310.8,51.38,180.38,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3208.2,-491.8,49.73,186.38,1.0,0.0,0.5,221713
0.33,2.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2919.8,-780.2,55.83,165.99,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3231.9,-468.1,51.66,179.4,1.0,0.0,0.5,3717
0.33,2.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3189.8,-510.2,50.82,182.36,1.0,0.0,0.5,188841
0.33,2.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3058.2,-641.8,52.48,176.58,1.0,0.0,0.5,1658
0.33,2.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3371.0,-329.0,49.72,186.39,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1110010,50,49,50,0,0,50,0,3560.9,-139.1,47.15,196.55,1.0,0.81,0.91,106
0.33,2.0,3600.0,3800.0,1110100,50,50,50,0,50,0,0,3352.7,-347.3,52.15,177.72,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1111000,50,50,50,50,0,0,0,3522.8,-177.2,48.09,192.72,1.0,0.65,0.83,437
0.33,3.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2139.8,-60.2,49.45,181.89,0.0,0.92,0.46,0
0.33,3.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2158.9,-41.1,52.36,171.8,0.0,0.95,0.47,0
0.33,3.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,2056.8,-143.2,49.89,180.29,1.0,0.81,0.9,7381
0.33,3.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2061.3,-138.7,51.87,173.43,0.0,0.82,0.41,0
0.33,3.0,2100.0,2300.0,0001010,0,0,0,48,0,50,0,2079.7,-120.3,50.48,178.18,1.0,0.84,0.92,183088
0.33,3.0,2100.0,2300.0,0001100,0,0,0,50,50,0,0,2072.2,-127.8,51.72,173.94,1.0,0.83,0.91,107
0.33,3.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2276.5,76.5,50.31,178.8,0.0,0.9,0.45,0
0.33,3.0,2100.0,2300.0,0010010,0,0,47,0,0,50,0,2056.3,-143.7,48.07,187.12,1.0,0.81,0.9,72227
0.33,3.0,2100.0,2300.0,0010100,0,0,36,0,50,0,0,2135.7,-64.3,51.44,174.88,0.0,0.91,0.46,0
0.33,3.0,2100.0,2300.0,0011000,0,0,50,49,0,0,0,2052.0,-148.0,50.1,179.53,1.0,0.8,0.9,98122
0.33,3.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2226.9,26.9,51.38,175.06,0.0,0.96,0.48,0
0.33,3.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2217.1,17.1,49.56,181.49,0.0,0.98,0.49,0
0.33,3.0,2100.0,2300.0,0100100,0,50,0,0,50,0,0,2316.0,116.0,53.77,167.28,0.0,0.85,0.42,0
0.33,3.0,2100.0,2300.0,0101000,0,50,0,50,0,0,0,2240.2,40.2,51.01,176.36,0.0,0.95,0.47,0
0.33,3.0,2100.0,2300.0,0110000,0,50,30,0,0,0,0,2180.8,-19.2,50.16,179.32,0.0,0.97,0.49,0
0.33,3.0,2100.0,2300.0,1000001,41,0,0,0,0,0,50,2052.8,-147.2,49.69,181.01,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,1000010,48,0,0,0,0,50,0,2063.2,-136.8,47.35,189.98,1.0,0.82,0.91,287155
0.33,3.0,2100.0,2300.0,1000100,50,0,0,0,50,0,0,2213.7,13.7,51.61,174.3,0.0,0.98,0.49,0
0.33,3.0,2100.0,2300.0,1001000,48,0,0,50,0,0,0,2069.7,-130.3,49.86,180.42,1.0,0.83,0.91,177419
0.33,3.0,2100.0,2300.0,1010000,50,0,32,0,0,0,0,2157.2,-42.8,49.23,182.73,0.0,0.94,0.47,0
0.33,3.0,2100.0,2300.0,1100000,50,50,0,0,0,0,0,2264.7,64.7,49.95,180.07,1.0,0.91,0.96,13
0.33,3.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2139.8,-160.2,49.45,181.89,0.0,0.75,0.37,0
0.33,3.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2158.9,-141.1,52.36,171.8,0.0,0.81,0.41,0
0.33,3.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,2056.8,-243.2,49.89,180.29,1.0,0.3,0.65,7381
0.33,3.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2061.3,-238.7,51.87,173.43,0.0,0.33,0.16,0
0.33,3.0,2200.0,2400.0,0001010,0,0,0,50,0,50,0,2186.2,-113.8,49.86,180.41,1.0,0.85,0.92,183088
0.33,3.0,2200.0,2400.0,0001100,0,0,0,50,50,0,0,2072.2,-227.8,51.72,173.94,1.0,0.39,0.69,107
0.33,3.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2276.5,-23.5,50.31,178.8,0.0,0.97,0.48,0
0.33,3.0,2200.0,2400.0,0010010,0,0,49,0,0,50,0,2185.5,-114.5,47.59,189.0,1.0,0.85,0.92,72227
0.33,3.0,2200.0,2400.0,0010100,0,0,39,0,50,0,0,2151.6,-148.4,51.43,174.92,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2079.4,-220.6,49.96,180.06,1.0,0.42,0.71,98122
0.33,3.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2226.9,-73.1,51.38,175.06,0.0,0.9,0.45,0
0.33,3.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2217.1,-82.9,49.56,181.49,0.0,0.89,0.44,0
0.33,3.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2316.0,16.0,53.77,167.28,0.0,0.98,0.49,0
0.33,3.0,2200.0,2400.0,0101000,0,50,0,50,0,0,0,2240.2,-59.8,51.01,176.36,0.0,0.92,0.46,0
0.33,3.0,2200.0,2400.0,0110000,0,50,30,0,0,0,0,2180.8,-119.2,50.16,179.32,0.0,0.84,0.42,0
0.33,3.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2133.1,-166.9,49.69,181.02,0.0,0.71,0.35,0
0.33,3.0,2200.0,2400.0,1000010,50,0,0,0,0,50,0,2181.2,-118.8,46.78,192.28,1.0,0.84,0.92,287155
0.33,3.0,2200.0,2400.0,1000100,50,0,0,0,50,0,0,2213.7,-86.3,51.61,174.3,0.0,0.88,0.44,0
0.33,3.0,2200.0,2400.0,1001000,49,0,0,50,0,0,0,2152.9,-147.1,49.74,180.86,1.0,0.8,0.9,177419
0.33,3.0,2200.0,2400.0,1010000,50,0,32,0,0,0,0,2157.2,-142.8,49.23,182.73,0.0,0.81,0.4,0
0.33,3.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2264.7,-35.3,49.95,180.07,1.0,0.95,0.98,13
0.33,3.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2139.8,-260.2,49.45,181.89,0.0,0.21,0.11,0
0.33,3.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2158.9,-241.1,52.36,171.8,0.0,0.31,0.16,0
0.33,3.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,2056.8,-343.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2061.3,-338.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2186.2,-213.8,49.86,180.41,1.0,0.46,0.73,183088
0.33,3.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,2072.2,-327.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2276.5,-123.5,50.31,178.8,0.0,0.84,0.42,0
0.33,3.0,2300.0,2500.0,0010010,0,0,50,0,0,50,0,2240.6,-159.4,47.33,190.06,1.0,0.75,0.87,72227
0.33,3.0,2300.0,2500.0,0010100,0,0,50,0,50,0,0,2211.8,-188.2,51.41,174.96,0.0,0.6,0.3,0
0.33,3.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2079.4,-320.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2226.9,-173.1,51.38,175.06,0.0,0.68,0.34,0
0.33,3.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2217.1,-182.9,49.56,181.49,0.0,0.62,0.31,0
0.33,3.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2316.0,-84.0,53.77,167.28,0.0,0.89,0.44,0
0.33,3.0,2300.0,2500.0,0101000,0,50,0,50,0,0,0,2240.2,-159.8,51.01,176.36,0.0,0.75,0.37,0
0.33,3.0,2300.0,2500.0,0110000,0,50,47,0,0,0,0,2264.1,-135.9,50.15,179.36,0.0,0.82,0.41,0
0.33,3.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2133.1,-266.9,49.69,181.02,0.0,0.18,0.09,0
0.33,3.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2181.2,-218.8,46.78,192.28,1.0,0.43,0.72,287155
0.33,3.0,2300.0,2500.0,1000100,50,0,0,0,50,0,0,2213.7,-186.3,51.61,174.3,0.0,0.61,0.3,0
0.33,3.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2205.1,-194.9,49.42,182.02,1.0,0.56,0.78,177419
0.33,3.0,2300.0,2500.0,1010000,42,0,46,0,0,0,0,2250.1,-149.9,48.66,184.87,0.0,0.8,0.4,0
0.33,3.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2264.7,-135.3,49.95,180.07,1.0,0.82,0.91,13
0.33,3.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2139.8,-360.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2158.9,-341.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,2056.8,-443.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2061.3,-438.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2186.2,-313.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,2072.2,-427.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2276.5,-223.5,50.31,178.8,0.0,0.41,0.2,0
0.33,3.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2240.6,-259.4,47.33,190.06,1.0,0.22,0.61,72227
0.33,3.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2211.8,-288.2,51.41,174.96,0.0,0.06,0.03,0
0.33,3.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2079.4,-420.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2226.9,-273.1,51.38,175.06,0.0,0.14,0.07,0
0.33,3.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2217.1,-282.9,49.56,181.49,0.0,0.09,0.05,0
0.33,3.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2316.0,-184.0,53.77,167.28,0.0,0.62,0.31,0
0.33,3.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2240.2,-259.8,51.01,176.36,0.0,0.21,0.11,0
0.33,3.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2277.3,-222.7,50.14,179.39,0.0,0.41,0.21,0
0.33,3.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2133.1,-366.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2181.2,-318.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,2400.0,2600.0,1000100,50,0,0,0,50,0,0,2213.7,-286.3,51.61,174.3,0.0,0.07,0.04,0
0.33,3.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2205.1,-294.9,49.42,182.02,1.0,0.03,0.51,177419
0.33,3.0,2400.0,2600.0,1010000,48,0,45,0,0,0,0,2354.0,-146.0,47.45,189.59,0.0,0.81,0.4,0
0.33,3.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2264.7,-235.3,49.95,180.07,1.0,0.35,0.67,13
0.33,3.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2139.8,-460.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2158.9,-441.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,2056.8,-543.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2061.3,-538.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2186.2,-413.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,2072.2,-527.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2276.5,-323.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2240.6,-359.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2211.8,-388.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2079.4,-520.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2226.9,-373.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2217.1,-382.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2316.0,-284.0,53.77,167.28,0.0,0.09,0.04,0
0.33,3.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2240.2,-359.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2277.3,-322.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2133.1,-466.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2181.2,-418.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2213.7,-386.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2205.1,-394.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,2500.0,2700.0,1010000,50,0,50,0,0,0,0,2529.4,-70.6,47.38,189.87,0.0,0.91,0.45,0
0.33,3.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2264.7,-335.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2139.8,-560.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2158.9,-541.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,2056.8,-643.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2061.3,-638.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2186.2,-513.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,2072.2,-627.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2276.5,-423.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2240.6,-459.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2211.8,-488.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2079.4,-620.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2226.9,-473.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2217.1,-482.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2316.0,-384.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2240.2,-459.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2277.3,-422.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2133.1,-566.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2181.2,-518.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2213.7,-486.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2205.1,-494.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,2600.0,2800.0,1010000,50,0,50,0,0,0,0,2529.4,-170.6,47.38,189.87,0.0,0.69,0.35,0
0.33,3.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2264.7,-435.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2139.8,-660.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2158.9,-641.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,2056.8,-743.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2061.3,-738.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2186.2,-613.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,2072.2,-727.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2276.5,-523.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2240.6,-559.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2211.8,-588.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2079.4,-720.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2226.9,-573.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2217.1,-582.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2316.0,-484.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2240.2,-559.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2277.3,-522.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2133.1,-666.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2181.2,-618.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2213.7,-586.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2205.1,-594.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2529.4,-270.6,47.38,189.87,0.0,0.16,0.08,0
0.33,3.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2264.7,-535.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2139.8,-760.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2158.9,-741.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,2056.8,-843.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2061.3,-838.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2186.2,-713.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,2072.2,-827.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2276.5,-623.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2240.6,-659.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2211.8,-688.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2079.4,-820.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2226.9,-673.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2217.1,-682.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2316.0,-584.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2240.2,-659.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2277.3,-622.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2133.1,-766.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2181.2,-718.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2213.7,-686.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2205.1,-694.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2529.4,-370.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2264.7,-635.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2139.8,-860.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2158.9,-841.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,2056.8,-943.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2061.3,-938.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2186.2,-813.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,2072.2,-927.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2276.5,-723.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2240.6,-759.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2211.8,-788.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2079.4,-920.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2226.9,-773.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2217.1,-782.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2316.0,-684.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2240.2,-759.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2277.3,-722.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2133.1,-866.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2181.2,-818.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2213.7,-786.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2205.1,-794.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2529.4,-470.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2264.7,-735.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2139.8,-960.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2158.9,-941.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,2056.8,-1043.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2061.3,-1038.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2186.2,-913.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,2072.2,-1027.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2276.5,-823.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2240.6,-859.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2211.8,-888.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2079.4,-1020.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2226.9,-873.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2217.1,-882.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2316.0,-784.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2240.2,-859.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2277.3,-822.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2133.1,-966.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2181.2,-918.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2213.7,-886.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2205.1,-894.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2529.4,-570.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2264.7,-835.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2139.8,-1060.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2158.9,-1041.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,2056.8,-1143.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2061.3,-1138.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2186.2,-1013.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,2072.2,-1127.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2276.5,-923.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2240.6,-959.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2211.8,-988.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2079.4,-1120.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2226.9,-973.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2217.1,-982.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2316.0,-884.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2240.2,-959.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2277.3,-922.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2133.1,-1066.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2181.2,-1018.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2213.7,-986.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2205.1,-994.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2529.4,-670.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2264.7,-935.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2139.8,-1160.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2158.9,-1141.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,2056.8,-1243.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2061.3,-1238.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2186.2,-1113.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,2072.2,-1227.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2276.5,-1023.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2240.6,-1059.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2211.8,-1088.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2079.4,-1220.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2226.9,-1073.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2217.1,-1082.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2316.0,-984.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2240.2,-1059.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2277.3,-1022.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2133.1,-1166.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2181.2,-1118.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2213.7,-1086.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2205.1,-1094.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2529.4,-770.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2264.7,-1035.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2139.8,-1260.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2158.9,-1241.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,2056.8,-1343.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2061.3,-1338.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2186.2,-1213.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,2072.2,-1327.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2276.5,-1123.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2240.6,-1159.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2211.8,-1188.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2079.4,-1320.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2226.9,-1173.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2217.1,-1182.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2316.0,-1084.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2240.2,-1159.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2277.3,-1122.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2133.1,-1266.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2181.2,-1218.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2213.7,-1186.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2205.1,-1194.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2529.4,-870.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2264.7,-1135.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2139.8,-1360.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2158.9,-1341.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,2056.8,-1443.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2061.3,-1438.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2186.2,-1313.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,2072.2,-1427.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2276.5,-1223.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2240.6,-1259.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2211.8,-1288.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2079.4,-1420.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2226.9,-1273.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2217.1,-1282.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2316.0,-1184.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2240.2,-1259.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2277.3,-1222.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2133.1,-1366.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2181.2,-1318.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2213.7,-1286.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2205.1,-1294.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2529.4,-970.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2264.7,-1235.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2139.8,-1460.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2158.9,-1441.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,2056.8,-1543.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2061.3,-1538.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2186.2,-1413.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,2072.2,-1527.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2276.5,-1323.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2240.6,-1359.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2211.8,-1388.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2079.4,-1520.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2226.9,-1373.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2217.1,-1382.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2316.0,-1284.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2240.2,-1359.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2277.3,-1322.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2133.1,-1466.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2181.2,-1418.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2213.7,-1386.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2205.1,-1394.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2529.4,-1070.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2264.7,-1335.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2139.8,-1560.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2158.9,-1541.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,2056.8,-1643.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2061.3,-1638.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2186.2,-1513.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,2072.2,-1627.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2276.5,-1423.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2240.6,-1459.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2211.8,-1488.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2079.4,-1620.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2226.9,-1473.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2217.1,-1482.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2316.0,-1384.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2240.2,-1459.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2277.3,-1422.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2133.1,-1566.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2181.2,-1518.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2213.7,-1486.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2205.1,-1494.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2529.4,-1170.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2264.7,-1435.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,2100.0,2300.0,0000111,0,0,0,0,39,50,50,2341.7,141.7,50.23,179.07,0.0,0.81,0.41,0
0.33,3.0,2100.0,2300.0,0001011,0,0,0,36,0,50,50,2348.5,148.5,51.37,175.09,1.0,0.8,0.9,38890
0.33,3.0,2100.0,2300.0,0001101,0,0,0,30,47,0,50,2346.5,146.5,52.84,170.24,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,0001110,0,0,0,43,50,50,0,2303.5,103.5,51.27,175.45,1.0,0.86,0.93,43074
0.33,3.0,2100.0,2300.0,0010011,0,0,33,0,0,50,50,2327.4,127.4,49.55,181.56,1.0,0.83,0.92,27394
0.33,3.0,2100.0,2300.0,0010110,0,0,39,0,50,50,0,2342.8,142.8,50.6,177.77,1.0,0.81,0.9,752
0.33,3.0,2100.0,2300.0,0011001,0,0,37,50,0,0,50,2344.8,144.8,52.03,172.9,1.0,0.81,0.9,43600
0.33,3.0,2100.0,2300.0,0011010,0,0,30,32,0,50,0,2328.6,128.6,47.9,187.78,1.0,0.83,0.91,16794
0.33,3.0,2100.0,2300.0,0011100,0,0,30,50,50,0,0,2259.3,59.3,52.03,172.87,1.0,0.92,0.96,20018
0.33,3.0,2100.0,2300.0,0100011,0,33,0,0,0,50,50,2343.2,143.2,49.4,182.08,0.0,0.81,0.4,0
0.33,3.0,2100.0,2300.0,0100101,0,31,0,0,50,0,50,2346.7,146.7,53.57,167.9,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,0100110,0,34,0,0,50,50,0,2349.9,149.9,51.87,173.42,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,0101001,0,31,0,50,0,0,50,2341.3,141.3,51.93,173.21,0.0,0.81,0.41,0
0.33,3.0,2100.0,2300.0,0101010,0,43,0,38,0,50,0,2337.8,137.8,50.63,177.66,1.0,0.82,0.91,70128
0.33,3.0,2100.0,2300.0,0101100,0,39,0,30,50,0,0,2348.9,148.9,53.51,168.1,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,0110001,0,38,30,0,0,0,50,2346.2,146.2,50.63,177.67,0.0,0.81,0.4,0
0.33,3.0,2100.0,2300.0,0110010,0,49,31,0,0,50,0,2346.2,146.2,49.67,181.09,1.0,0.81,0.9,82146
0.33,3.0,2100.0,2300.0,0110100,0,34,31,0,50,0,0,2348.4,148.4,53.14,169.28,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,0111000,0,46,30,48,0,0,0,2346.9,146.9,50.87,176.81,1.0,0.8,0.9,60629
0.33,3.0,2100.0,2300.0,1000011,44,0,0,0,0,50,50,2329.0,129.0,49.1,183.22,1.0,0.83,0.91,160983
0.33,3.0,2100.0,2300.0,1000101,30,0,0,0,44,0,50,2343.6,143.6,51.91,173.29,0.0,0.81,0.4,0
0.33,3.0,2100.0,2300.0,1000110,41,0,0,0,50,50,0,2326.6,126.6,50.86,176.85,1.0,0.83,0.92,51601
0.33,3.0,2100.0,2300.0,1001001,43,0,0,50,0,0,50,2341.8,141.8,51.6,174.31,1.0,0.81,0.91,42856
0.33,3.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2225.7,25.7,48.47,185.57,1.0,0.97,0.98,55145
0.33,3.0,2100.0,2300.0,1001100,50,0,0,30,50,0,0,2339.5,139.5,52.4,171.66,1.0,0.81,0.91,42078
0.33,3.0,2100.0,2300.0,1010001,30,0,33,0,0,0,50,2343.7,143.7,50.21,179.14,0.0,0.81,0.4,0
0.33,3.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2315.0,115.0,46.71,192.58,1.0,0.85,0.92,1849
0.33,3.0,2100.0,2300.0,1010100,38,0,30,0,50,0,0,2348.4,148.4,52.14,172.53,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,1011000,30,0,30,39,0,0,0,2053.4,-146.6,49.85,180.44,1.0,0.8,0.9,4513
0.33,3.0,2100.0,2300.0,1100001,30,43,0,0,0,0,50,2349.4,149.4,50.39,178.52,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,1100010,30,50,0,0,0,50,0,2345.4,145.4,49.55,181.53,1.0,0.81,0.9,267341
0.33,3.0,2100.0,2300.0,1100100,30,33,0,0,50,0,0,2344.8,144.8,53.1,169.39,0.0,0.81,0.4,0
0.33,3.0,2100.0,2300.0,1101000,30,50,0,48,0,0,0,2344.8,144.8,50.75,177.26,1.0,0.81,0.9,188512
0.33,3.0,2100.0,2300.0,1110000,30,50,31,0,0,0,0,2349.4,149.4,50.29,178.88,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,0000111,0,0,0,0,50,50,50,2434.5,134.5,51.04,176.25,0.0,0.82,0.41,0
0.33,3.0,2200.0,2400.0,0001011,0,0,0,43,0,50,50,2433.4,133.4,51.77,173.76,1.0,0.82,0.91,38890
0.33,3.0,2200.0,2400.0,0001101,0,0,0,43,50,0,50,2448.7,148.7,53.3,168.78,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,0001110,0,0,0,43,50,50,0,2303.5,3.5,51.27,175.45,1.0,1.0,1.0,43074
0.33,3.0,2200.0,2400.0,0010011,0,0,33,0,0,50,50,2327.4,27.4,49.55,181.56,1.0,0.96,0.98,27394
0.33,3.0,2200.0,2400.0,0010110,0,0,44,0,50,50,0,2447.7,147.7,50.8,177.08,1.0,0.8,0.9,752
0.33,3.0,2200.0,2400.0,0011001,0,0,42,50,0,0,50,2397.9,97.9,52.05,172.81,1.0,0.87,0.93,43600
0.33,3.0,2200.0,2400.0,0011010,0,0,30,33,0,50,0,2352.3,52.3,47.91,187.75,1.0,0.93,0.97,16794
0.33,3.0,2200.0,2400.0,0011100,0,0,30,50,50,0,0,2259.3,-40.7,52.03,172.87,1.0,0.95,0.97,20018
0.33,3.0,2200.0,2400.0,0100011,0,41,0,0,0,50,50,2440.5,140.5,49.94,180.13,0.0,0.81,0.41,0
0.33,3.0,2200.0,2400.0,0100101,0,43,0,0,50,0,50,2449.9,149.9,54.22,165.9,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,0100110,0,45,0,0,50,50,0,2442.3,142.3,52.86,170.19,0.0,0.81,0.41,0
0.33,3.0,2200.0,2400.0,0101001,0,38,0,50,0,0,50,2448.7,148.7,52.16,172.46,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,0101010,0,49,0,33,0,50,0,2450.0,150.0,50.83,176.96,1.0,0.8,0.9,70128
0.33,3.0,2200.0,2400.0,0101100,0,50,0,30,50,0,0,2448.6,148.6,54.01,166.54,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,0110001,0,48,30,0,0,0,50,2447.5,147.5,51.17,175.79,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,0110010,0,50,37,0,0,50,0,2448.7,148.7,50.02,179.84,1.0,0.8,0.9,82146
0.33,3.0,2200.0,2400.0,0110100,0,50,33,0,50,0,0,2444.4,144.4,54.18,166.04,0.0,0.81,0.4,0
0.33,3.0,2200.0,2400.0,0111000,0,50,30,44,0,0,0,2397.1,97.1,51.07,176.14,1.0,0.87,0.94,60629
0.33,3.0,2200.0,2400.0,1000011,46,0,0,0,0,50,50,2384.8,84.8,49.3,182.47,1.0,0.89,0.94,160983
0.33,3.0,2200.0,2400.0,1000101,36,0,0,0,50,0,50,2444.6,144.6,52.62,170.96,0.0,0.81,0.4,0
0.33,3.0,2200.0,2400.0,1000110,44,0,0,0,50,50,0,2433.3,133.3,51.44,174.85,1.0,0.82,0.91,51601
0.33,3.0,2200.0,2400.0,1001001,48,0,0,48,0,0,50,2447.9,147.9,51.65,174.15,1.0,0.8,0.9,42856
0.33,3.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2225.7,-74.3,48.47,185.57,1.0,0.9,0.95,55145
0.33,3.0,2200.0,2400.0,1001100,50,0,0,30,50,0,0,2339.5,39.5,52.4,171.66,1.0,0.95,0.97,42078
0.33,3.0,2200.0,2400.0,1010001,31,0,42,0,0,0,50,2449.7,149.7,50.47,178.24,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2315.0,15.0,46.71,192.58,1.0,0.98,0.99,1849
0.33,3.0,2200.0,2400.0,1010100,45,0,31,0,50,0,0,2446.2,146.2,52.52,171.26,0.0,0.81,0.4,0
0.33,3.0,2200.0,2400.0,1011000,30,0,30,47,0,0,0,2155.5,-144.5,49.18,182.9,1.0,0.81,0.9,4513
0.33,3.0,2200.0,2400.0,1100001,30,50,0,0,0,0,50,2427.9,127.9,50.9,176.72,0.0,0.83,0.41,0
0.33,3.0,2200.0,2400.0,1100010,38,50,0,0,0,50,0,2446.9,146.9,49.95,180.08,1.0,0.8,0.9,267341
0.33,3.0,2200.0,2400.0,1100100,30,45,0,0,50,0,0,2447.2,147.2,53.85,167.05,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,1101000,34,50,0,50,0,0,0,2413.0,113.0,50.78,177.14,1.0,0.85,0.92,188512
0.33,3.0,2200.0,2400.0,1110000,43,50,30,0,0,0,0,2446.2,146.2,50.9,176.73,0.0,0.81,0.4,0
0.33,3.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2434.5,34.5,51.04,176.25,0.0,0.95,0.48,0
0.33,3.0,2300.0,2500.0,0001011,0,0,0,45,0,50,50,2469.8,69.8,51.84,173.53,1.0,0.91,0.95,38890
0.33,3.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2485.6,85.6,53.38,168.5,0.0,0.89,0.44,0
0.33,3.0,2300.0,2500.0,0001110,0,0,0,43,50,50,0,2303.5,-96.5,51.27,175.45,1.0,0.87,0.94,43074
0.33,3.0,2300.0,2500.0,0010011,0,0,33,0,0,50,50,2327.4,-72.6,49.55,181.56,1.0,0.9,0.95,27394
0.33,3.0,2300.0,2500.0,0010110,0,0,47,0,50,50,0,2520.7,120.7,50.91,176.67,1.0,0.84,0.92,752
0.33,3.0,2300.0,2500.0,0011001,0,0,42,50,0,0,50,2397.9,-2.1,52.05,172.81,1.0,1.0,1.0,43600
0.33,3.0,2300.0,2500.0,0011010,0,0,30,33,0,50,0,2352.3,-47.7,47.91,187.75,1.0,0.94,0.97,16794
0.33,3.0,2300.0,2500.0,0011100,0,0,30,50,50,0,0,2259.3,-140.7,52.03,172.87,1.0,0.81,0.91,20018
0.33,3.0,2300.0,2500.0,0100011,0,49,0,0,0,50,50,2543.4,143.4,50.59,177.8,0.0,0.81,0.4,0
0.33,3.0,2300.0,2500.0,0100101,0,50,0,0,50,0,50,2507.3,107.3,54.63,164.67,0.0,0.86,0.43,0
0.33,3.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2486.9,86.9,53.36,168.57,0.0,0.88,0.44,0
0.33,3.0,2300.0,2500.0,0101001,0,50,0,40,0,0,50,2545.7,145.7,52.4,171.66,0.0,0.81,0.4,0
0.33,3.0,2300.0,2500.0,0101010,0,50,0,37,0,50,0,2548.3,148.3,50.9,176.74,1.0,0.8,0.9,70128
0.33,3.0,2300.0,2500.0,0101100,0,50,0,38,50,0,0,2479.4,79.4,54.02,166.52,0.0,0.89,0.45,0
0.33,3.0,2300.0,2500.0,0110001,0,50,39,0,0,0,50,2546.5,146.5,51.43,174.9,0.0,0.8,0.4,0
0.33,3.0,2300.0,2500.0,0110010,0,50,38,0,0,50,0,2469.7,69.7,50.04,179.75,1.0,0.91,0.95,82146
0.33,3.0,2300.0,2500.0,0110100,0,50,46,0,50,0,0,2489.7,89.7,54.22,165.9,0.0,0.88,0.44,0
0.33,3.0,2300.0,2500.0,0111000,0,50,30,44,0,0,0,2397.1,-2.9,51.07,176.14,1.0,1.0,1.0,60629
0.33,3.0,2300.0,2500.0,1000011,47,0,0,0,0,50,50,2450.5,50.5,49.43,181.99,1.0,0.93,0.97,160983
0.33,3.0,2300.0,2500.0,1000101,48,0,0,0,50,0,50,2548.0,148.0,53.04,169.59,0.0,0.8,0.4,0
0.33,3.0,2300.0,2500.0,1000110,46,0,0,0,49,50,0,2519.2,119.2,51.81,173.63,1.0,0.84,0.92,51601
0.33,3.0,2300.0,2500.0,1001001,47,0,0,50,0,0,50,2469.2,69.2,51.67,174.09,1.0,0.91,0.95,42856
0.33,3.0,2300.0,2500.0,1001010,30,0,0,32,0,50,0,2253.8,-146.2,48.35,186.03,1.0,0.81,0.9,55145
0.33,3.0,2300.0,2500.0,1001100,50,0,0,30,50,0,0,2339.5,-60.5,52.4,171.66,1.0,0.92,0.96,42078
0.33,3.0,2300.0,2500.0,1010001,30,0,43,0,0,0,50,2450.9,50.9,50.47,178.22,0.0,0.93,0.47,0
0.33,3.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2315.0,-85.0,46.71,192.58,1.0,0.89,0.94,1849
0.33,3.0,2300.0,2500.0,1010100,50,0,30,0,50,0,0,2541.5,141.5,52.82,170.29,0.0,0.81,0.41,0
0.33,3.0,2300.0,2500.0,1011000,31,0,30,50,0,0,0,2255.0,-145.0,48.84,184.18,1.0,0.81,0.9,4513
0.33,3.0,2300.0,2500.0,1100001,45,50,0,0,0,0,50,2549.8,149.8,51.02,176.32,0.0,0.8,0.4,0
0.33,3.0,2300.0,2500.0,1100010,41,50,0,0,0,50,0,2490.4,90.4,50.1,179.56,1.0,0.88,0.94,267341
0.33,3.0,2300.0,2500.0,1100100,44,50,0,0,50,0,0,2546.9,146.9,54.31,165.62,0.0,0.8,0.4,0
0.33,3.0,2300.0,2500.0,1101000,42,50,0,49,0,0,0,2547.3,147.3,50.82,177.01,1.0,0.8,0.9,188512
0.33,3.0,2300.0,2500.0,1110000,49,50,31,0,0,0,0,2546.2,146.2,51.14,175.9,0.0,0.81,0.4,0
0.33,3.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2434.5,-65.5,51.04,176.25,0.0,0.91,0.46,0
0.33,3.0,2400.0,2600.0,0001011,0,0,0,45,0,50,50,2469.8,-30.2,51.84,173.53,1.0,0.96,0.98,38890
0.33,3.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2485.6,-14.4,53.38,168.5,0.0,0.98,0.49,0
0.33,3.0,2400.0,2600.0,0001110,0,0,0,45,50,50,0,2355.9,-144.1,51.17,175.79,1.0,0.81,0.9,43074
0.33,3.0,2400.0,2600.0,0010011,0,0,36,0,0,50,50,2354.6,-145.4,49.51,181.69,1.0,0.81,0.9,27394
0.33,3.0,2400.0,2600.0,0010110,0,0,47,0,50,50,0,2520.7,20.7,50.91,176.67,1.0,0.97,0.99,752
0.33,3.0,2400.0,2600.0,0011001,0,0,42,50,0,0,50,2397.9,-102.1,52.05,172.81,1.0,0.86,0.93,43600
0.33,3.0,2400.0,2600.0,0011010,0,0,30,33,0,50,0,2352.3,-147.7,47.91,187.75,1.0,0.8,0.9,16794
0.33,3.0,2400.0,2600.0,0011100,0,0,40,45,50,0,0,2352.6,-147.4,51.93,173.21,1.0,0.8,0.9,20018
0.33,3.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2555.7,55.7,50.67,177.53,0.0,0.93,0.46,0
0.33,3.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2507.3,7.3,54.63,164.67,0.0,0.99,0.5,0
0.33,3.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2486.9,-13.1,53.36,168.57,0.0,0.98,0.49,0
0.33,3.0,2400.0,2600.0,0101001,0,50,0,50,0,0,50,2622.3,122.3,52.69,170.73,0.0,0.84,0.42,0
0.33,3.0,2400.0,2600.0,0101010,0,50,0,39,0,50,0,2584.0,84.0,50.91,176.69,1.0,0.89,0.94,70128
0.33,3.0,2400.0,2600.0,0101100,0,50,0,38,50,0,0,2479.4,-20.6,54.02,166.52,0.0,0.97,0.49,0
0.33,3.0,2400.0,2600.0,0110001,0,50,50,0,0,0,50,2637.1,137.1,51.59,174.37,0.0,0.82,0.41,0
0.33,3.0,2400.0,2600.0,0110010,0,50,38,0,0,50,0,2469.7,-30.3,50.04,179.75,1.0,0.96,0.98,82146
0.33,3.0,2400.0,2600.0,0110100,0,50,46,0,50,0,0,2489.7,-10.3,54.22,165.9,0.0,0.99,0.49,0
0.33,3.0,2400.0,2600.0,0111000,0,50,30,44,0,0,0,2397.1,-102.9,51.07,176.14,1.0,0.86,0.93,60629
0.33,3.0,2400.0,2600.0,1000011,47,0,0,0,0,50,50,2450.5,-49.5,49.43,181.99,1.0,0.93,0.97,160983
0.33,3.0,2400.0,2600.0,1000101,50,0,0,0,50,0,50,2571.1,71.1,53.16,169.21,0.0,0.91,0.45,0
0.33,3.0,2400.0,2600.0,1000110,47,0,0,0,50,50,0,2629.9,129.9,52.21,172.29,1.0,0.83,0.91,51601
0.33,3.0,2400.0,2600.0,1001001,47,0,0,50,0,0,50,2469.2,-30.8,51.67,174.09,1.0,0.96,0.98,42856
0.33,3.0,2400.0,2600.0,1001010,34,0,0,34,0,50,0,2354.0,-146.0,48.09,187.05,1.0,0.81,0.9,55145
0.33,3.0,2400.0,2600.0,1001100,50,0,0,33,50,0,0,2351.6,-148.4,52.37,171.78,1.0,0.8,0.9,42078
0.33,3.0,2400.0,2600.0,1010001,30,0,43,0,0,0,50,2450.9,-49.1,50.47,178.22,0.0,0.93,0.47,0
0.33,3.0,2400.0,2600.0,1010010,46,0,30,0,0,50,0,2646.2,146.2,46.71,192.56,1.0,0.81,0.9,1849
0.33,3.0,2400.0,2600.0,1010100,50,0,35,0,50,0,0,2620.3,120.3,52.93,169.96,0.0,0.84,0.42,0
0.33,3.0,2400.0,2600.0,1011000,34,0,30,50,0,0,0,2356.5,-143.5,48.59,185.13,1.0,0.81,0.9,4513
0.33,3.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2603.8,103.8,51.14,175.91,0.0,0.86,0.43,0
0.33,3.0,2400.0,2600.0,1100010,41,50,0,0,0,50,0,2490.4,-9.6,50.1,179.56,1.0,0.99,0.99,267341
0.33,3.0,2400.0,2600.0,1100100,50,50,0,0,50,0,0,2578.0,78.0,54.45,165.2,0.0,0.9,0.45,0
0.33,3.0,2400.0,2600.0,1101000,47,50,0,45,0,0,0,2582.2,82.2,50.87,176.83,1.0,0.89,0.95,188512
0.33,3.0,2400.0,2600.0,1110000,50,50,30,0,0,0,0,2554.1,54.1,51.16,175.81,0.0,0.93,0.46,0
0.33,3.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2434.5,-165.5,51.04,176.25,0.0,0.72,0.36,0
0.33,3.0,2500.0,2700.0,0001011,0,0,0,45,0,50,50,2469.8,-130.2,51.84,173.53,1.0,0.83,0.91,38890
0.33,3.0,2500.0,2700.0,0001101,0,0,0,50,50,0,50,2485.6,-114.4,53.38,168.5,0.0,0.85,0.42,0
0.33,3.0,2500.0,2700.0,0001110,0,0,0,48,50,50,0,2471.7,-128.3,50.81,177.05,1.0,0.83,0.91,43074
0.33,3.0,2500.0,2700.0,0010011,0,0,46,0,0,50,50,2519.7,-80.3,49.4,182.09,1.0,0.89,0.95,27394
0.33,3.0,2500.0,2700.0,0010110,0,0,47,0,50,50,0,2520.7,-79.3,50.91,176.67,1.0,0.89,0.95,752
0.33,3.0,2500.0,2700.0,0011001,0,0,46,50,0,0,50,2454.4,-145.6,51.91,173.3,1.0,0.81,0.9,43600
0.33,3.0,2500.0,2700.0,0011010,0,0,30,39,0,50,0,2490.0,-110.0,47.89,187.83,1.0,0.85,0.93,16794
0.33,3.0,2500.0,2700.0,0011100,0,0,43,50,50,0,0,2456.2,-143.8,51.67,174.08,1.0,0.81,0.9,20018
0.33,3.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2555.7,-44.3,50.67,177.53,0.0,0.94,0.47,0
0.33,3.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2507.3,-92.7,54.63,164.67,0.0,0.88,0.44,0
0.33,3.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2486.9,-113.1,53.36,168.57,0.0,0.85,0.42,0
0.33,3.0,2500.0,2700.0,0101001,0,50,0,50,0,0,50,2622.3,22.3,52.69,170.73,0.0,0.97,0.49,0
0.33,3.0,2500.0,2700.0,0101010,0,50,0,39,0,50,0,2584.0,-16.0,50.91,176.69,1.0,0.98,0.99,70128
0.33,3.0,2500.0,2700.0,0101100,0,50,0,38,50,0,0,2479.4,-120.6,54.02,166.52,0.0,0.84,0.42,0
0.33,3.0,2500.0,2700.0,0110001,0,50,50,0,0,0,50,2637.1,37.1,51.59,174.37,0.0,0.95,0.48,0
0.33,3.0,2500.0,2700.0,0110010,0,50,38,0,0,50,0,2469.7,-130.3,50.04,179.75,1.0,0.83,0.91,82146
0.33,3.0,2500.0,2700.0,0110100,0,50,46,0,50,0,0,2489.7,-110.3,54.22,165.9,0.0,0.85,0.43,0
0.33,3.0,2500.0,2700.0,0111000,0,50,32,50,0,0,0,2452.3,-147.7,51.05,176.22,1.0,0.8,0.9,60629
0.33,3.0,2500.0,2700.0,1000011,47,0,0,0,0,50,50,2450.5,-149.5,49.43,181.99,1.0,0.8,0.9,160983
0.33,3.0,2500.0,2700.0,1000101,50,0,0,0,50,0,50,2571.1,-28.9,53.16,169.21,0.0,0.96,0.48,0
0.33,3.0,2500.0,2700.0,1000110,48,0,0,0,50,50,0,2722.7,122.7,52.22,172.25,1.0,0.84,0.92,51601
0.33,3.0,2500.0,2700.0,1001001,47,0,0,50,0,0,50,2469.2,-130.8,51.67,174.09,1.0,0.83,0.91,42856
0.33,3.0,2500.0,2700.0,1001010,47,0,0,37,0,50,0,2749.2,149.2,48.16,186.79,1.0,0.8,0.9,55145
0.33,3.0,2500.0,2700.0,1001100,50,0,0,44,50,0,0,2528.8,-71.2,52.34,171.88,1.0,0.91,0.95,42078
0.33,3.0,2500.0,2700.0,1010001,30,0,43,0,0,0,50,2450.9,-149.1,50.47,178.22,0.0,0.8,0.4,0
0.33,3.0,2500.0,2700.0,1010010,48,0,32,0,0,50,0,2748.2,148.2,47.18,190.64,1.0,0.8,0.9,1849
0.33,3.0,2500.0,2700.0,1010100,50,0,37,0,50,0,0,2677.1,77.1,52.94,169.91,0.0,0.9,0.45,0
0.33,3.0,2500.0,2700.0,1011000,37,0,30,49,0,0,0,2456.0,-144.0,48.36,186.01,1.0,0.81,0.9,4513
0.33,3.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2603.8,3.8,51.14,175.91,0.0,0.99,0.5,0
0.33,3.0,2500.0,2700.0,1100010,41,50,0,0,0,50,0,2490.4,-109.6,50.1,179.56,1.0,0.85,0.93,267341
0.33,3.0,2500.0,2700.0,1100100,50,50,0,0,50,0,0,2578.0,-22.0,54.45,165.2,0.0,0.97,0.49,0
0.33,3.0,2500.0,2700.0,1101000,47,50,0,45,0,0,0,2582.2,-17.8,50.87,176.83,1.0,0.98,0.99,188512
0.33,3.0,2500.0,2700.0,1110000,50,50,30,0,0,0,0,2554.1,-45.9,51.16,175.81,0.0,0.94,0.47,0
