Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.33,3.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2434.5,-265.5,51.04,176.25,0.0,0.18,0.09,0
0.33,3.0,2600.0,2800.0,0001011,0,0,0,49,0,50,50,2575.9,-124.1,51.53,174.57,1.0,0.83,0.92,38890
0.33,3.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2485.6,-214.4,53.38,168.5,0.0,0.46,0.23,0
0.33,3.0,2600.0,2800.0,0001110,0,0,0,50,50,50,0,2541.3,-158.7,50.34,178.7,1.0,0.75,0.88,43074
0.33,3.0,2600.0,2800.0,0010011,0,0,47,0,0,50,50,2563.5,-136.5,49.38,182.18,1.0,0.82,0.91,27394
0.33,3.0,2600.0,2800.0,0010110,0,0,49,0,50,50,0,2576.6,-123.4,50.73,177.33,1.0,0.84,0.92,752
0.33,3.0,2600.0,2800.0,0011001,0,0,50,50,0,0,50,2548.7,-151.3,51.43,174.89,1.0,0.79,0.9,43600
0.33,3.0,2600.0,2800.0,0011010,0,0,30,42,0,50,0,2550.4,-149.6,47.88,187.88,1.0,0.8,0.9,16794
0.33,3.0,2600.0,2800.0,0011100,0,0,50,50,50,0,0,2545.3,-154.7,51.07,176.14,1.0,0.77,0.89,20018
0.33,3.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2555.7,-144.3,50.67,177.53,0.0,0.81,0.4,0
0.33,3.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2507.3,-192.7,54.63,164.67,0.0,0.57,0.29,0
0.33,3.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2486.9,-213.1,53.36,168.57,0.0,0.46,0.23,0
0.33,3.0,2600.0,2800.0,0101001,0,50,0,50,0,0,50,2622.3,-77.7,52.69,170.73,0.0,0.9,0.45,0
0.33,3.0,2600.0,2800.0,0101010,0,50,0,39,0,50,0,2584.0,-116.0,50.91,176.69,1.0,0.85,0.92,70128
0.33,3.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2518.7,-181.3,53.97,166.69,0.0,0.63,0.32,0
0.33,3.0,2600.0,2800.0,0110001,0,50,50,0,0,0,50,2637.1,-62.9,51.59,174.37,0.0,0.92,0.46,0
0.33,3.0,2600.0,2800.0,0110010,0,50,42,0,0,50,0,2577.8,-122.2,49.04,183.44,1.0,0.84,0.92,82146
0.33,3.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2506.9,-193.1,54.22,165.9,0.0,0.57,0.29,0
0.33,3.0,2600.0,2800.0,0111000,0,50,40,50,0,0,0,2557.6,-142.4,50.94,176.59,1.0,0.81,0.91,60629
0.33,3.0,2600.0,2800.0,1000011,49,0,0,0,0,50,50,2591.7,-108.3,48.96,183.73,1.0,0.86,0.93,160983
0.33,3.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2571.1,-128.9,53.16,169.21,0.0,0.83,0.41,0
0.33,3.0,2600.0,2800.0,1000110,48,0,0,0,50,50,0,2722.7,22.7,52.22,172.25,1.0,0.97,0.98,51601
0.33,3.0,2600.0,2800.0,1001001,48,0,0,50,0,0,50,2550.7,-149.3,51.57,174.41,1.0,0.8,0.9,42856
0.33,3.0,2600.0,2800.0,1001010,50,0,0,31,0,50,0,2847.7,147.7,48.45,185.64,1.0,0.8,0.9,55145
0.33,3.0,2600.0,2800.0,1001100,50,0,0,45,50,0,0,2569.5,-130.5,52.32,171.93,1.0,0.83,0.91,42078
0.33,3.0,2600.0,2800.0,1010001,47,0,33,0,0,0,50,2554.5,-145.5,50.29,178.87,0.0,0.81,0.4,0
0.33,3.0,2600.0,2800.0,1010010,50,0,34,0,0,50,0,2846.4,146.4,47.53,189.26,1.0,0.8,0.9,1849
0.33,3.0,2600.0,2800.0,1010100,50,0,37,0,50,0,0,2677.1,-22.9,52.94,169.91,0.0,0.97,0.48,0
0.33,3.0,2600.0,2800.0,1011000,50,0,43,39,0,0,0,2846.4,146.4,48.8,184.34,1.0,0.8,0.9,4513
0.33,3.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2603.8,-96.2,51.14,175.91,0.0,0.87,0.44,0
0.33,3.0,2600.0,2800.0,1100010,44,50,0,0,0,50,0,2581.4,-118.6,49.3,182.47,1.0,0.84,0.92,267341
0.33,3.0,2600.0,2800.0,1100100,50,50,0,0,50,0,0,2578.0,-122.0,54.45,165.2,0.0,0.84,0.42,0
0.33,3.0,2600.0,2800.0,1101000,47,50,0,45,0,0,0,2582.2,-117.8,50.87,176.83,1.0,0.84,0.92,188512
0.33,3.0,2600.0,2800.0,1110000,50,50,30,0,0,0,0,2554.1,-145.9,51.16,175.81,0.0,0.81,0.4,0
0.33,3.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2434.5,-365.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0001011,0,0,0,50,0,50,50,2620.8,-179.2,51.41,174.96,1.0,0.64,0.82,38890
0.33,3.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2485.6,-314.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2541.3,-258.7,50.34,178.7,1.0,0.22,0.61,43074
0.33,3.0,2700.0,2900.0,0010011,0,0,49,0,0,50,50,2673.2,-126.8,49.31,182.43,1.0,0.83,0.92,27394
0.33,3.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2603.3,-196.7,50.55,177.96,1.0,0.55,0.78,752
0.33,3.0,2700.0,2900.0,0011001,0,0,50,50,0,0,50,2548.7,-251.3,51.43,174.89,1.0,0.26,0.63,43600
0.33,3.0,2700.0,2900.0,0011010,0,0,30,49,0,50,0,2659.4,-140.6,47.85,187.99,1.0,0.81,0.91,16794
0.33,3.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2545.3,-254.7,51.07,176.14,1.0,0.24,0.62,20018
0.33,3.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2555.7,-244.3,50.67,177.53,0.0,0.3,0.15,0
0.33,3.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2507.3,-292.7,54.63,164.67,0.0,0.04,0.02,0
0.33,3.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2486.9,-313.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2622.3,-177.7,52.69,170.73,0.0,0.65,0.33,0
0.33,3.0,2700.0,2900.0,0101010,0,50,0,43,0,50,0,2658.7,-141.3,50.63,177.65,1.0,0.81,0.91,70128
0.33,3.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2518.7,-281.3,53.97,166.69,0.0,0.1,0.05,0
0.33,3.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2637.1,-162.9,51.59,174.37,0.0,0.73,0.37,0
0.33,3.0,2700.0,2900.0,0110010,0,50,45,0,0,50,0,2671.0,-129.0,48.05,187.21,1.0,0.83,0.91,82146
0.33,3.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2506.9,-293.1,54.22,165.9,0.0,0.04,0.02,0
0.33,3.0,2700.0,2900.0,0111000,0,50,49,50,0,0,0,2660.0,-140.0,48.43,185.74,1.0,0.81,0.91,60629
0.33,3.0,2700.0,2900.0,1000011,50,0,0,0,0,50,50,2631.1,-168.9,48.47,185.59,1.0,0.7,0.85,160983
0.33,3.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2571.1,-228.9,53.16,169.21,0.0,0.38,0.19,0
0.33,3.0,2700.0,2900.0,1000110,48,0,0,0,50,50,0,2722.7,-77.3,52.22,172.25,1.0,0.9,0.95,51601
0.33,3.0,2700.0,2900.0,1001001,50,0,0,50,0,0,50,2670.3,-129.7,51.16,175.81,1.0,0.83,0.91,42856
0.33,3.0,2700.0,2900.0,1001010,50,0,0,35,0,50,0,2938.3,138.3,48.74,184.54,1.0,0.82,0.91,55145
0.33,3.0,2700.0,2900.0,1001100,50,0,0,48,50,0,0,2672.4,-127.6,52.12,172.6,1.0,0.83,0.91,42078
0.33,3.0,2700.0,2900.0,1010001,35,0,50,0,0,0,50,2668.2,-131.8,49.97,180.01,0.0,0.82,0.41,0
0.33,3.0,2700.0,2900.0,1010010,50,0,41,0,0,50,0,2937.3,137.3,47.74,188.43,1.0,0.82,0.91,1849
0.33,3.0,2700.0,2900.0,1010100,50,0,37,0,50,0,0,2677.1,-122.9,52.94,169.91,0.0,0.84,0.42,0
0.33,3.0,2700.0,2900.0,1011000,50,0,42,46,0,0,0,2946.7,146.7,49.06,183.35,1.0,0.8,0.9,4513
0.33,3.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2603.8,-196.2,51.14,175.91,0.0,0.55,0.28,0
0.33,3.0,2700.0,2900.0,1100010,49,46,0,0,0,50,0,2653.7,-146.3,48.65,184.89,1.0,0.8,0.9,267341
0.33,3.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2578.0,-222.0,54.45,165.2,0.0,0.42,0.21,0
0.33,3.0,2700.0,2900.0,1101000,50,50,0,44,0,0,0,2660.7,-139.3,50.65,177.61,1.0,0.81,0.91,188512
0.33,3.0,2700.0,2900.0,1110000,50,50,35,0,0,0,0,2668.3,-131.7,50.94,176.58,0.0,0.82,0.41,0
0.33,3.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2434.5,-465.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2620.8,-279.2,51.41,174.96,1.0,0.11,0.56,38890
0.33,3.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2485.6,-414.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2541.3,-358.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,2800.0,3000.0,0010011,0,0,50,0,0,50,50,2710.9,-189.1,49.2,182.82,1.0,0.59,0.8,27394
0.33,3.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2603.3,-296.7,50.55,177.96,1.0,0.02,0.51,752
0.33,3.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2548.7,-351.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,2800.0,3000.0,0011010,0,0,50,50,0,50,0,2825.4,-74.6,47.47,189.48,1.0,0.9,0.95,16794
0.33,3.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2545.3,-354.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2555.7,-344.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2507.3,-392.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2486.9,-413.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2622.3,-277.7,52.69,170.73,0.0,0.12,0.06,0
0.33,3.0,2800.0,3000.0,0101010,0,50,0,48,0,50,0,2757.1,-142.9,49.15,183.0,1.0,0.81,0.9,70128
0.33,3.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2518.7,-381.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2637.1,-262.9,51.59,174.37,0.0,0.2,0.1,0
0.33,3.0,2800.0,3000.0,0110010,0,50,48,0,0,50,0,2764.7,-135.3,47.4,189.76,1.0,0.82,0.91,82146
0.33,3.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2506.9,-393.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0111000,0,50,50,50,0,0,0,2677.7,-222.3,48.15,186.8,1.0,0.41,0.71,60629
0.33,3.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2631.1,-268.9,48.47,185.59,1.0,0.17,0.58,160983
0.33,3.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2571.1,-328.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,1000110,49,0,0,0,50,50,0,2777.8,-122.2,52.16,172.45,1.0,0.84,0.92,51601
0.33,3.0,2800.0,3000.0,1001001,50,0,0,50,0,0,50,2670.3,-229.7,51.16,175.81,1.0,0.37,0.69,42856
0.33,3.0,2800.0,3000.0,1001010,50,0,0,41,0,50,0,3040.7,140.7,49.04,183.41,1.0,0.81,0.91,55145
0.33,3.0,2800.0,3000.0,1001100,50,0,0,50,50,0,0,2717.6,-182.4,52.01,172.96,1.0,0.63,0.81,42078
0.33,3.0,2800.0,3000.0,1010001,39,0,50,0,0,0,50,2756.3,-143.7,49.32,182.38,0.0,0.81,0.4,0
0.33,3.0,2800.0,3000.0,1010010,50,0,48,0,0,50,0,3043.6,143.6,47.85,187.99,1.0,0.81,0.9,1849
0.33,3.0,2800.0,3000.0,1010100,50,0,40,0,50,0,0,2752.5,-147.5,52.77,170.46,0.0,0.8,0.4,0
0.33,3.0,2800.0,3000.0,1011000,50,0,43,50,0,0,0,3043.2,143.2,49.23,182.71,1.0,0.81,0.9,4513
0.33,3.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2603.8,-296.2,51.14,175.91,0.0,0.02,0.01,0
0.33,3.0,2800.0,3000.0,1100010,50,47,0,0,0,50,0,2755.0,-145.0,48.1,187.02,1.0,0.81,0.9,267341
0.33,3.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2578.0,-322.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,1101000,50,50,0,48,0,0,0,2759.8,-140.2,49.79,180.66,1.0,0.81,0.91,188512
0.33,3.0,2800.0,3000.0,1110000,50,50,39,0,0,0,0,2761.3,-138.7,49.69,181.02,0.0,0.82,0.41,0
0.33,3.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2434.5,-565.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2620.8,-379.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2485.6,-514.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2541.3,-458.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2710.9,-289.1,49.2,182.82,1.0,0.06,0.53,27394
0.33,3.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2603.3,-396.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2548.7,-451.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2825.4,-174.6,47.47,189.48,1.0,0.67,0.83,16794
0.33,3.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2545.3,-454.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2555.7,-444.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2507.3,-492.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2486.9,-513.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2622.3,-377.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0101010,0,50,0,50,0,50,0,2795.4,-204.6,48.61,185.04,1.0,0.51,0.75,70128
0.33,3.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2518.7,-481.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2637.1,-362.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0110010,0,50,50,0,0,50,0,2805.0,-195.0,47.16,190.75,1.0,0.56,0.78,82146
0.33,3.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2506.9,-493.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2677.7,-322.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2631.1,-368.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2571.1,-428.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2818.4,-181.6,52.06,172.79,1.0,0.63,0.82,51601
0.33,3.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2670.3,-329.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,2900.0,3100.0,1001010,50,0,0,47,0,50,0,3141.6,141.6,49.32,182.38,1.0,0.81,0.91,55145
0.33,3.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2717.6,-282.4,52.01,172.96,1.0,0.09,0.55,42078
0.33,3.0,2900.0,3100.0,1010001,50,0,50,0,0,0,50,3016.4,16.4,48.73,184.59,0.0,0.98,0.49,0
0.33,3.0,2900.0,3100.0,1010010,50,0,48,0,0,50,0,3043.6,43.6,47.85,187.99,1.0,0.94,0.97,1849
0.33,3.0,2900.0,3100.0,1010100,50,0,46,0,50,0,0,2863.5,-136.5,51.67,174.1,0.0,0.82,0.41,0
0.33,3.0,2900.0,3100.0,1011000,50,0,50,50,0,0,0,3123.3,123.3,49.34,182.31,1.0,0.84,0.92,4513
0.33,3.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2603.8,-396.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,1100010,50,50,0,0,0,50,0,2815.2,-184.8,47.72,188.49,1.0,0.61,0.81,267341
0.33,3.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2578.0,-422.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,1101000,50,50,0,50,0,0,0,2809.1,-190.9,49.3,182.45,1.0,0.58,0.79,188512
0.33,3.0,2900.0,3100.0,1110000,50,50,45,0,0,0,0,2850.7,-149.3,48.27,186.34,0.0,0.8,0.4,0
0.33,3.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2434.5,-665.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2620.8,-479.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2485.6,-614.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2541.3,-558.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2710.9,-389.1,49.2,182.82,1.0,0.0,0.5,27394
0.33,3.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2603.3,-496.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2548.7,-551.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2825.4,-274.6,47.47,189.48,1.0,0.14,0.57,16794
0.33,3.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2545.3,-554.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2555.7,-544.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2507.3,-592.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2486.9,-613.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2622.3,-477.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2795.4,-304.6,48.61,185.04,1.0,0.0,0.5,70128
0.33,3.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2518.7,-581.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2637.1,-462.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2805.0,-295.0,47.16,190.75,1.0,0.03,0.51,82146
0.33,3.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2506.9,-593.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2677.7,-422.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2631.1,-468.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2571.1,-528.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2818.4,-281.6,52.06,172.79,1.0,0.1,0.55,51601
0.33,3.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2670.3,-429.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,3000.0,3200.0,1001010,50,0,0,50,0,50,0,3192.9,92.9,49.43,181.98,1.0,0.88,0.94,55145
0.33,3.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2717.6,-382.4,52.01,172.96,1.0,0.0,0.5,42078
0.33,3.0,3000.0,3200.0,1010001,50,0,50,0,0,0,50,3016.4,-83.6,48.73,184.59,0.0,0.89,0.44,0
0.33,3.0,3000.0,3200.0,1010010,50,0,48,0,0,50,0,3043.6,-56.4,47.85,187.99,1.0,0.92,0.96,1849
0.33,3.0,3000.0,3200.0,1010100,50,0,50,0,50,0,0,2926.9,-173.1,51.35,175.17,0.0,0.68,0.34,0
0.33,3.0,3000.0,3200.0,1011000,50,0,50,50,0,0,0,3123.3,23.3,49.34,182.31,1.0,0.97,0.98,4513
0.33,3.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2603.8,-496.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,1100010,50,50,0,0,0,50,0,2815.2,-284.8,47.72,188.49,1.0,0.08,0.54,267341
0.33,3.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2578.0,-522.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2809.1,-290.9,49.3,182.45,1.0,0.05,0.52,188512
0.33,3.0,3000.0,3200.0,1110000,50,50,50,0,0,0,0,2935.3,-164.7,47.91,187.77,0.0,0.72,0.36,0
0.33,3.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2434.5,-765.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2620.8,-579.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2485.6,-714.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2541.3,-658.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2710.9,-489.1,49.2,182.82,1.0,0.0,0.5,27394
0.33,3.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2603.3,-596.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2548.7,-651.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2825.4,-374.6,47.47,189.48,1.0,0.0,0.5,16794
0.33,3.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2545.3,-654.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2555.7,-644.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2507.3,-692.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2486.9,-713.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2622.3,-577.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2795.4,-404.6,48.61,185.04,1.0,0.0,0.5,70128
0.33,3.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2518.7,-681.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2637.1,-562.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2805.0,-395.0,47.16,190.75,1.0,0.0,0.5,82146
0.33,3.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2506.9,-693.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2677.7,-522.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2631.1,-568.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2571.1,-628.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2818.4,-381.6,52.06,172.79,1.0,0.0,0.5,51601
0.33,3.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2670.3,-529.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,3192.9,-7.1,49.43,181.98,1.0,0.99,1.0,55145
0.33,3.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2717.6,-482.4,52.01,172.96,1.0,0.0,0.5,42078
0.33,3.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,3016.4,-183.6,48.73,184.59,0.0,0.62,0.31,0
0.33,3.0,3100.0,3300.0,1010010,50,0,49,0,0,50,0,3058.7,-141.3,47.85,187.99,1.0,0.81,0.91,1849
0.33,3.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2926.9,-273.1,51.35,175.17,0.0,0.14,0.07,0
0.33,3.0,3100.0,3300.0,1011000,50,0,50,50,0,0,0,3123.3,-76.7,49.34,182.31,1.0,0.9,0.95,4513
0.33,3.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2603.8,-596.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2815.2,-384.8,47.72,188.49,1.0,0.0,0.5,267341
0.33,3.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2578.0,-622.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2809.1,-390.9,49.3,182.45,1.0,0.0,0.5,188512
0.33,3.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,2935.3,-264.7,47.91,187.77,0.0,0.19,0.09,0
0.33,3.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2434.5,-865.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2620.8,-679.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2485.6,-814.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2541.3,-758.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2710.9,-589.1,49.2,182.82,1.0,0.0,0.5,27394
0.33,3.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2603.3,-696.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2548.7,-751.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2825.4,-474.6,47.47,189.48,1.0,0.0,0.5,16794
0.33,3.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2545.3,-754.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2555.7,-744.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2507.3,-792.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2486.9,-813.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2622.3,-677.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2795.4,-504.6,48.61,185.04,1.0,0.0,0.5,70128
0.33,3.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2518.7,-781.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2637.1,-662.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2805.0,-495.0,47.16,190.75,1.0,0.0,0.5,82146
0.33,3.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2506.9,-793.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2677.7,-622.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2631.1,-668.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2571.1,-728.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2818.4,-481.6,52.06,172.79,1.0,0.0,0.5,51601
0.33,3.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2670.3,-629.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3192.9,-107.1,49.43,181.98,1.0,0.86,0.93,55145
0.33,3.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2717.6,-582.4,52.01,172.96,1.0,0.0,0.5,42078
0.33,3.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,3016.4,-283.6,48.73,184.59,0.0,0.09,0.04,0
0.33,3.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3073.7,-226.3,47.85,188.01,1.0,0.39,0.7,1849
0.33,3.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2926.9,-373.1,51.35,175.17,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1011000,50,0,50,50,0,0,0,3123.3,-176.7,49.34,182.31,1.0,0.66,0.83,4513
0.33,3.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2603.8,-696.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2815.2,-484.8,47.72,188.49,1.0,0.0,0.5,267341
0.33,3.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2578.0,-722.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2809.1,-490.9,49.3,182.45,1.0,0.0,0.5,188512
0.33,3.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,2935.3,-364.7,47.91,187.77,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2434.5,-965.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2620.8,-779.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2485.6,-914.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2541.3,-858.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2710.9,-689.1,49.2,182.82,1.0,0.0,0.5,27394
0.33,3.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2603.3,-796.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2548.7,-851.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2825.4,-574.6,47.47,189.48,1.0,0.0,0.5,16794
0.33,3.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2545.3,-854.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2555.7,-844.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2507.3,-892.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2486.9,-913.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2622.3,-777.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2795.4,-604.6,48.61,185.04,1.0,0.0,0.5,70128
0.33,3.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2518.7,-881.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2637.1,-762.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2805.0,-595.0,47.16,190.75,1.0,0.0,0.5,82146
0.33,3.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2506.9,-893.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2677.7,-722.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2631.1,-768.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2571.1,-828.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2818.4,-581.6,52.06,172.79,1.0,0.0,0.5,51601
0.33,3.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2670.3,-729.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3192.9,-207.1,49.43,181.98,1.0,0.5,0.75,55145
0.33,3.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2717.6,-682.4,52.01,172.96,1.0,0.0,0.5,42078
0.33,3.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,3016.4,-383.6,48.73,184.59,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3073.7,-326.3,47.85,188.01,1.0,0.0,0.5,1849
0.33,3.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2926.9,-473.1,51.35,175.17,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,3123.3,-276.7,49.34,182.31,1.0,0.12,0.56,4513
0.33,3.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2603.8,-796.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2815.2,-584.8,47.72,188.49,1.0,0.0,0.5,267341
0.33,3.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2578.0,-822.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2809.1,-590.9,49.3,182.45,1.0,0.0,0.5,188512
0.33,3.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,2935.3,-464.7,47.91,187.77,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2434.5,-1065.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2620.8,-879.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2485.6,-1014.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2541.3,-958.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2710.9,-789.1,49.2,182.82,1.0,0.0,0.5,27394
0.33,3.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2603.3,-896.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2548.7,-951.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2825.4,-674.6,47.47,189.48,1.0,0.0,0.5,16794
0.33,3.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2545.3,-954.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2555.7,-944.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2507.3,-992.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2486.9,-1013.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2622.3,-877.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2795.4,-704.6,48.61,185.04,1.0,0.0,0.5,70128
0.33,3.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2518.7,-981.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2637.1,-862.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2805.0,-695.0,47.16,190.75,1.0,0.0,0.5,82146
0.33,3.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2506.9,-993.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2677.7,-822.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2631.1,-868.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2571.1,-928.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2818.4,-681.6,52.06,172.79,1.0,0.0,0.5,51601
0.33,3.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2670.3,-829.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3192.9,-307.1,49.43,181.98,1.0,0.0,0.5,55145
0.33,3.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2717.6,-782.4,52.01,172.96,1.0,0.0,0.5,42078
0.33,3.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,3016.4,-483.6,48.73,184.59,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3073.7,-426.3,47.85,188.01,1.0,0.0,0.5,1849
0.33,3.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2926.9,-573.1,51.35,175.17,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3123.3,-376.7,49.34,182.31,1.0,0.0,0.5,4513
0.33,3.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2603.8,-896.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2815.2,-684.8,47.72,188.49,1.0,0.0,0.5,267341
0.33,3.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2578.0,-922.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2809.1,-690.9,49.3,182.45,1.0,0.0,0.5,188512
0.33,3.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,2935.3,-564.7,47.91,187.77,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2434.5,-1165.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2620.8,-979.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2485.6,-1114.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2541.3,-1058.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2710.9,-889.1,49.2,182.82,1.0,0.0,0.5,27394
0.33,3.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2603.3,-996.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2548.7,-1051.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2825.4,-774.6,47.47,189.48,1.0,0.0,0.5,16794
0.33,3.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2545.3,-1054.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2555.7,-1044.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2507.3,-1092.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2486.9,-1113.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2622.3,-977.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2795.4,-804.6,48.61,185.04,1.0,0.0,0.5,70128
0.33,3.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2518.7,-1081.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2637.1,-962.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2805.0,-795.0,47.16,190.75,1.0,0.0,0.5,82146
0.33,3.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2506.9,-1093.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2677.7,-922.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2631.1,-968.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2571.1,-1028.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2818.4,-781.6,52.06,172.79,1.0,0.0,0.5,51601
0.33,3.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2670.3,-929.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3192.9,-407.1,49.43,181.98,1.0,0.0,0.5,55145
0.33,3.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2717.6,-882.4,52.01,172.96,1.0,0.0,0.5,42078
0.33,3.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,3016.4,-583.6,48.73,184.59,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3073.7,-526.3,47.85,188.01,1.0,0.0,0.5,1849
0.33,3.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2926.9,-673.1,51.35,175.17,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3123.3,-476.7,49.34,182.31,1.0,0.0,0.5,4513
0.33,3.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2603.8,-996.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2815.2,-784.8,47.72,188.49,1.0,0.0,0.5,267341
0.33,3.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2578.0,-1022.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2809.1,-790.9,49.3,182.45,1.0,0.0,0.5,188512
0.33,3.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,2935.3,-664.7,47.91,187.77,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2434.5,-1265.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2620.8,-1079.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2485.6,-1214.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2541.3,-1158.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2710.9,-989.1,49.2,182.82,1.0,0.0,0.5,27394
0.33,3.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2603.3,-1096.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2548.7,-1151.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2825.4,-874.6,47.47,189.48,1.0,0.0,0.5,16794
0.33,3.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2545.3,-1154.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2555.7,-1144.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2507.3,-1192.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2486.9,-1213.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2622.3,-1077.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2795.4,-904.6,48.61,185.04,1.0,0.0,0.5,70128
0.33,3.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2518.7,-1181.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2637.1,-1062.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2805.0,-895.0,47.16,190.75,1.0,0.0,0.5,82146
0.33,3.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2506.9,-1193.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2677.7,-1022.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2631.1,-1068.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2571.1,-1128.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2818.4,-881.6,52.06,172.79,1.0,0.0,0.5,51601
0.33,3.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2670.3,-1029.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3192.9,-507.1,49.43,181.98,1.0,0.0,0.5,55145
0.33,3.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2717.6,-982.4,52.01,172.96,1.0,0.0,0.5,42078
0.33,3.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,3016.4,-683.6,48.73,184.59,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3073.7,-626.3,47.85,188.01,1.0,0.0,0.5,1849
0.33,3.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2926.9,-773.1,51.35,175.17,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,3123.3,-576.7,49.34,182.31,1.0,0.0,0.5,4513
0.33,3.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2603.8,-1096.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2815.2,-884.8,47.72,188.49,1.0,0.0,0.5,267341
0.33,3.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2578.0,-1122.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2809.1,-890.9,49.3,182.45,1.0,0.0,0.5,188512
0.33,3.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,2935.3,-764.7,47.91,187.77,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0001111,0,0,0,40,50,50,50,2734.2,134.2,52.38,171.73,1.0,0.82,0.91,26833
0.33,3.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2686.4,86.4,49.84,180.49,1.0,0.88,0.94,17354
0.33,3.0,2500.0,2700.0,0011110,0,0,30,30,39,50,0,2569.8,-30.2,48.38,185.92,1.0,0.96,0.98,258
0.33,3.0,2500.0,2700.0,0100111,0,38,0,0,50,50,50,2741.5,141.5,53.15,169.23,0.0,0.81,0.41,0
0.33,3.0,2500.0,2700.0,0101011,0,40,0,39,0,50,50,2746.3,146.3,51.87,173.41,1.0,0.8,0.9,143190
0.33,3.0,2500.0,2700.0,0101101,0,50,0,32,50,0,50,2744.2,144.2,55.13,163.17,0.0,0.81,0.4,0
0.33,3.0,2500.0,2700.0,0101110,0,48,0,30,50,50,0,2749.5,149.5,52.84,170.23,1.0,0.8,0.9,25013
0.33,3.0,2500.0,2700.0,0110011,0,46,30,0,0,50,50,2748.5,148.5,50.69,177.47,1.0,0.8,0.9,75136
0.33,3.0,2500.0,2700.0,0110110,0,44,30,0,50,50,0,2732.6,132.6,53.0,169.73,1.0,0.82,0.91,165
0.33,3.0,2500.0,2700.0,0111001,0,50,30,32,0,0,50,2748.5,148.5,52.32,171.91,1.0,0.8,0.9,81293
0.33,3.0,2500.0,2700.0,0111010,0,40,30,30,0,50,0,2690.7,90.7,47.73,188.44,1.0,0.88,0.94,735
0.33,3.0,2500.0,2700.0,0111100,0,50,30,30,50,0,0,2570.5,-29.5,54.06,166.41,0.0,0.96,0.48,0
0.33,3.0,2500.0,2700.0,1000111,37,0,0,0,50,50,50,2729.0,129.0,51.8,173.65,1.0,0.83,0.91,32229
0.33,3.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2678.1,78.1,50.67,177.54,1.0,0.9,0.95,104030
0.33,3.0,2500.0,2700.0,1001101,47,0,0,30,50,0,50,2745.5,145.5,53.73,167.41,1.0,0.81,0.9,33990
0.33,3.0,2500.0,2700.0,1001110,30,0,0,30,50,50,0,2656.8,56.8,50.36,178.63,1.0,0.92,0.96,4274
0.33,3.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2778.0,178.0,48.43,185.75,1.0,0.65,0.83,5887
0.33,3.0,2500.0,2700.0,1010110,30,0,30,0,49,50,0,2739.8,139.8,50.65,177.59,0.0,0.81,0.41,0
0.33,3.0,2500.0,2700.0,1011001,30,0,30,34,0,0,50,2463.6,-136.4,51.49,174.69,1.0,0.82,0.91,8236
0.33,3.0,2500.0,2700.0,1011010,34,0,30,32,0,50,0,2747.9,147.9,47.21,190.54,0.0,0.8,0.4,0
0.33,3.0,2500.0,2700.0,1011100,32,0,30,30,50,0,0,2503.7,-96.3,52.05,172.82,0.0,0.87,0.44,0
0.33,3.0,2500.0,2700.0,1100011,31,49,0,0,0,50,50,2737.8,137.8,50.63,177.66,1.0,0.82,0.91,221713
0.33,3.0,2500.0,2700.0,1100101,30,50,0,0,50,0,50,2748.1,148.1,55.17,163.05,0.0,0.8,0.4,0
0.33,3.0,2500.0,2700.0,1100110,30,43,0,0,50,50,0,2742.4,142.4,53.34,168.64,1.0,0.81,0.91,3717
0.33,3.0,2500.0,2700.0,1101001,30,50,0,42,0,0,50,2749.3,149.3,52.14,172.51,1.0,0.8,0.9,188841
0.33,3.0,2500.0,2700.0,1101100,42,50,0,30,50,0,0,2740.0,140.0,54.15,166.11,1.0,0.81,0.91,1658
0.33,3.0,2500.0,2700.0,1110001,30,50,30,0,0,0,50,2741.1,141.1,51.71,173.95,0.0,0.81,0.41,0
0.33,3.0,2500.0,2700.0,1110010,30,41,30,0,0,50,0,2731.2,131.2,47.48,189.47,1.0,0.83,0.91,106
0.33,3.0,2500.0,2700.0,1110100,36,50,30,0,50,0,0,2741.5,141.5,54.54,164.93,0.0,0.81,0.41,0
0.33,3.0,2500.0,2700.0,1111000,30,50,30,30,0,0,0,2581.2,-18.8,50.71,177.38,1.0,0.97,0.99,437
0.33,3.0,2600.0,2800.0,0001111,0,0,0,43,50,50,50,2825.4,125.4,52.48,171.4,1.0,0.83,0.92,26833
0.33,3.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2686.4,-13.6,49.84,180.49,1.0,0.98,0.99,17354
0.33,3.0,2600.0,2800.0,0011110,0,0,30,30,39,50,0,2569.8,-130.2,48.38,185.92,1.0,0.83,0.91,258
0.33,3.0,2600.0,2800.0,0100111,0,50,0,0,49,50,50,2844.4,144.4,54.21,165.95,0.0,0.81,0.4,0
0.33,3.0,2600.0,2800.0,0101011,0,46,0,34,0,50,50,2843.3,143.3,52.0,172.98,1.0,0.81,0.9,143190
0.33,3.0,2600.0,2800.0,0101101,0,50,0,39,50,0,50,2798.3,98.3,55.14,163.13,0.0,0.87,0.43,0
0.33,3.0,2600.0,2800.0,0101110,0,50,0,30,50,50,0,2777.4,77.4,52.9,170.04,1.0,0.9,0.95,25013
0.33,3.0,2600.0,2800.0,0110011,0,50,33,0,0,50,50,2848.0,148.0,51.22,175.61,1.0,0.8,0.9,75136
0.33,3.0,2600.0,2800.0,0110110,0,50,30,0,50,50,0,2809.9,109.9,53.12,169.33,1.0,0.85,0.93,165
0.33,3.0,2600.0,2800.0,0111001,0,50,30,38,0,0,50,2791.7,91.7,52.48,171.4,1.0,0.88,0.94,81293
0.33,3.0,2600.0,2800.0,0111010,0,40,30,30,0,50,0,2690.7,-9.3,47.73,188.44,1.0,0.99,0.99,735
0.33,3.0,2600.0,2800.0,0111100,0,50,30,30,50,0,0,2570.5,-129.5,54.06,166.41,0.0,0.83,0.41,0
0.33,3.0,2600.0,2800.0,1000111,41,0,0,0,50,50,50,2839.8,139.8,52.19,172.37,1.0,0.81,0.91,32229
0.33,3.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2678.1,-21.9,50.67,177.54,1.0,0.97,0.99,104030
0.33,3.0,2600.0,2800.0,1001101,50,0,0,34,50,0,50,2833.6,133.6,53.76,167.31,1.0,0.82,0.91,33990
0.33,3.0,2600.0,2800.0,1001110,30,0,0,30,50,50,0,2656.8,-43.2,50.36,178.63,1.0,0.94,0.97,4274
0.33,3.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2778.0,78.0,48.43,185.75,1.0,0.9,0.95,5887
0.33,3.0,2600.0,2800.0,1010110,30,0,30,0,50,50,0,2750.5,50.5,50.68,177.48,0.0,0.93,0.47,0
0.33,3.0,2600.0,2800.0,1011001,30,0,30,39,0,0,50,2553.1,-146.9,51.21,175.64,1.0,0.8,0.9,8236
0.33,3.0,2600.0,2800.0,1011010,38,0,30,33,0,50,0,2845.4,145.4,47.7,188.59,0.0,0.81,0.4,0
0.33,3.0,2600.0,2800.0,1011100,34,0,30,30,50,0,0,2552.9,-147.1,52.04,172.86,0.0,0.8,0.4,0
0.33,3.0,2600.0,2800.0,1100011,35,50,0,0,0,50,50,2837.3,137.3,50.9,176.71,1.0,0.82,0.91,221713
0.33,3.0,2600.0,2800.0,1100101,41,50,0,0,50,0,50,2843.1,143.1,55.38,162.42,0.0,0.81,0.4,0
0.33,3.0,2600.0,2800.0,1100110,30,49,0,0,50,50,0,2809.0,109.0,53.5,168.13,1.0,0.85,0.93,3717
0.33,3.0,2600.0,2800.0,1101001,30,50,0,50,0,0,50,2823.5,123.5,52.25,172.17,1.0,0.84,0.92,188841
0.33,3.0,2600.0,2800.0,1101100,42,50,0,30,50,0,0,2740.0,40.0,54.15,166.11,1.0,0.95,0.97,1658
0.33,3.0,2600.0,2800.0,1110001,40,50,30,0,0,0,50,2848.0,148.0,52.12,172.57,0.0,0.8,0.4,0
0.33,3.0,2600.0,2800.0,1110010,30,41,30,0,0,50,0,2731.2,31.2,47.48,189.47,1.0,0.96,0.98,106
0.33,3.0,2600.0,2800.0,1110100,39,50,30,0,50,0,0,2802.1,102.1,54.66,164.56,0.0,0.86,0.43,0
0.33,3.0,2600.0,2800.0,1111000,30,50,30,30,0,0,0,2581.2,-118.8,50.71,177.38,1.0,0.84,0.92,437
0.33,3.0,2700.0,2900.0,0001111,0,0,0,43,50,50,50,2825.4,25.4,52.48,171.4,1.0,0.97,0.98,26833
0.33,3.0,2700.0,2900.0,0011011,0,0,30,30,0,50,50,2686.4,-113.6,49.84,180.49,1.0,0.85,0.92,17354
0.33,3.0,2700.0,2900.0,0011110,0,0,30,30,50,50,0,2669.5,-130.5,48.3,186.22,1.0,0.83,0.91,258
0.33,3.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2850.6,50.6,54.29,165.68,0.0,0.93,0.47,0
0.33,3.0,2700.0,2900.0,0101011,0,50,0,33,0,50,50,2930.3,130.3,52.13,172.56,1.0,0.83,0.91,143190
0.33,3.0,2700.0,2900.0,0101101,0,50,0,39,50,0,50,2798.3,-1.7,55.14,163.13,0.0,1.0,0.5,0
0.33,3.0,2700.0,2900.0,0101110,0,50,0,30,50,50,0,2777.4,-22.6,52.9,170.04,1.0,0.97,0.98,25013
0.33,3.0,2700.0,2900.0,0110011,0,50,34,0,0,50,50,2860.3,60.3,51.23,175.58,1.0,0.92,0.96,75136
0.33,3.0,2700.0,2900.0,0110110,0,50,30,0,50,50,0,2809.9,9.9,53.12,169.33,1.0,0.99,0.99,165
0.33,3.0,2700.0,2900.0,0111001,0,50,30,38,0,0,50,2791.7,-8.3,52.48,171.4,1.0,0.99,0.99,81293
0.33,3.0,2700.0,2900.0,0111010,0,40,30,30,0,50,0,2690.7,-109.3,47.73,188.44,1.0,0.85,0.93,735
0.33,3.0,2700.0,2900.0,0111100,0,50,38,30,50,0,0,2651.9,-148.1,53.87,166.98,0.0,0.8,0.4,0
0.33,3.0,2700.0,2900.0,1000111,44,0,0,0,49,50,50,2941.3,141.3,52.49,171.38,1.0,0.81,0.91,32229
0.33,3.0,2700.0,2900.0,1001011,30,0,0,30,0,50,50,2678.1,-121.9,50.67,177.54,1.0,0.84,0.92,104030
0.33,3.0,2700.0,2900.0,1001101,50,0,0,34,50,0,50,2833.6,33.6,53.76,167.31,1.0,0.96,0.98,33990
0.33,3.0,2700.0,2900.0,1001110,30,0,0,30,50,50,0,2656.8,-143.2,50.36,178.63,1.0,0.81,0.9,4274
0.33,3.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2778.0,-22.0,48.43,185.75,1.0,0.97,0.99,5887
0.33,3.0,2700.0,2900.0,1010110,30,0,30,0,50,50,0,2750.5,-49.5,50.68,177.48,0.0,0.93,0.47,0
0.33,3.0,2700.0,2900.0,1011001,30,0,30,46,0,0,50,2655.6,-144.4,50.93,176.6,1.0,0.81,0.9,8236
0.33,3.0,2700.0,2900.0,1011010,43,0,30,31,0,50,0,2949.1,149.1,47.92,187.71,0.0,0.8,0.4,0
0.33,3.0,2700.0,2900.0,1011100,39,0,30,30,50,0,0,2661.2,-138.8,51.96,173.11,0.0,0.81,0.41,0
0.33,3.0,2700.0,2900.0,1100011,40,50,0,0,0,50,50,2943.8,143.8,51.19,175.72,1.0,0.81,0.9,221713
0.33,3.0,2700.0,2900.0,1100101,50,50,0,0,50,0,50,2929.5,129.5,55.55,161.93,0.0,0.83,0.41,0
0.33,3.0,2700.0,2900.0,1100110,30,49,0,0,50,50,0,2809.0,9.0,53.5,168.13,1.0,0.99,0.99,3717
0.33,3.0,2700.0,2900.0,1101001,30,50,0,50,0,0,50,2823.5,23.5,52.25,172.17,1.0,0.97,0.98,188841
0.33,3.0,2700.0,2900.0,1101100,42,50,0,30,50,0,0,2740.0,-60.0,54.15,166.11,1.0,0.92,0.96,1658
0.33,3.0,2700.0,2900.0,1110001,41,50,30,0,0,0,50,2857.9,57.9,52.14,172.51,0.0,0.92,0.46,0
0.33,3.0,2700.0,2900.0,1110010,30,41,30,0,0,50,0,2731.2,-68.8,47.48,189.47,1.0,0.91,0.95,106
0.33,3.0,2700.0,2900.0,1110100,39,50,30,0,50,0,0,2802.1,2.1,54.66,164.56,0.0,1.0,0.5,0
0.33,3.0,2700.0,2900.0,1111000,33,50,30,31,0,0,0,2652.2,-147.8,49.75,180.82,1.0,0.8,0.9,437
0.33,3.0,2800.0,3000.0,0001111,0,0,0,43,50,50,50,2825.4,-74.6,52.48,171.4,1.0,0.9,0.95,26833
0.33,3.0,2800.0,3000.0,0011011,0,0,30,34,0,50,50,2753.9,-146.1,49.75,180.82,1.0,0.81,0.9,17354
0.33,3.0,2800.0,3000.0,0011110,0,0,40,30,50,50,0,2757.4,-142.6,47.74,188.43,1.0,0.81,0.9,258
0.33,3.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2850.6,-49.4,54.29,165.68,0.0,0.93,0.47,0
0.33,3.0,2800.0,3000.0,0101011,0,50,0,33,0,50,50,2930.3,30.3,52.13,172.56,1.0,0.96,0.98,143190
0.33,3.0,2800.0,3000.0,0101101,0,50,0,39,50,0,50,2798.3,-101.7,55.14,163.13,0.0,0.86,0.43,0
0.33,3.0,2800.0,3000.0,0101110,0,50,0,30,50,50,0,2777.4,-122.6,52.9,170.04,1.0,0.84,0.92,25013
0.33,3.0,2800.0,3000.0,0110011,0,50,34,0,0,50,50,2860.3,-39.7,51.23,175.58,1.0,0.95,0.97,75136
0.33,3.0,2800.0,3000.0,0110110,0,50,30,0,50,50,0,2809.9,-90.1,53.12,169.33,1.0,0.88,0.94,165
0.33,3.0,2800.0,3000.0,0111001,0,50,30,38,0,0,50,2791.7,-108.3,52.48,171.4,1.0,0.86,0.93,81293
0.33,3.0,2800.0,3000.0,0111010,0,42,30,33,0,50,0,2753.4,-146.6,47.57,189.11,1.0,0.8,0.9,735
0.33,3.0,2800.0,3000.0,0111100,0,50,47,30,50,0,0,2758.8,-141.2,53.44,168.31,0.0,0.81,0.41,0
0.33,3.0,2800.0,3000.0,1000111,45,0,0,0,50,50,50,3008.2,108.2,52.69,170.71,1.0,0.86,0.93,32229
0.33,3.0,2800.0,3000.0,1001011,31,0,0,34,0,50,50,2751.0,-149.0,50.18,179.25,1.0,0.8,0.9,104030
0.33,3.0,2800.0,3000.0,1001101,50,0,0,34,50,0,50,2833.6,-66.4,53.76,167.31,1.0,0.91,0.96,33990
0.33,3.0,2800.0,3000.0,1001110,49,0,0,30,49,50,0,3047.4,147.4,50.26,178.98,1.0,0.8,0.9,4274
0.33,3.0,2800.0,3000.0,1010011,30,0,50,0,0,50,50,3048.5,148.5,48.52,185.37,1.0,0.8,0.9,5887
0.33,3.0,2800.0,3000.0,1010110,30,0,30,0,50,50,0,2750.5,-149.5,50.68,177.48,0.0,0.8,0.4,0
0.33,3.0,2800.0,3000.0,1011001,33,0,30,49,0,0,50,2753.5,-146.5,50.26,178.97,1.0,0.8,0.9,8236
0.33,3.0,2800.0,3000.0,1011010,45,0,30,31,0,50,0,3043.1,143.1,48.08,187.08,0.0,0.81,0.4,0
0.33,3.0,2800.0,3000.0,1011100,43,0,30,31,50,0,0,2755.4,-144.6,51.77,173.75,0.0,0.81,0.4,0
0.33,3.0,2800.0,3000.0,1100011,41,50,0,0,0,50,50,2968.6,68.6,51.2,175.68,1.0,0.91,0.95,221713
0.33,3.0,2800.0,3000.0,1100101,50,50,0,0,50,0,50,2929.5,29.5,55.55,161.93,0.0,0.96,0.48,0
0.33,3.0,2800.0,3000.0,1100110,30,49,0,0,50,50,0,2809.0,-91.0,53.5,168.13,1.0,0.88,0.94,3717
0.33,3.0,2800.0,3000.0,1101001,30,50,0,50,0,0,50,2823.5,-76.5,52.25,172.17,1.0,0.9,0.95,188841
0.33,3.0,2800.0,3000.0,1101100,43,50,0,30,50,0,0,2750.7,-149.3,54.15,166.11,1.0,0.8,0.9,1658
0.33,3.0,2800.0,3000.0,1110001,41,50,30,0,0,0,50,2857.9,-42.1,52.14,172.51,0.0,0.94,0.47,0
0.33,3.0,2800.0,3000.0,1110010,32,41,30,0,0,50,0,2755.2,-144.8,47.37,189.89,1.0,0.81,0.9,106
0.33,3.0,2800.0,3000.0,1110100,39,50,30,0,50,0,0,2802.1,-97.9,54.66,164.56,0.0,0.87,0.43,0
0.33,3.0,2800.0,3000.0,1111000,50,30,31,50,0,0,0,3046.5,146.5,48.51,185.44,1.0,0.8,0.9,437
0.33,3.0,2900.0,3100.0,0001111,0,0,0,44,50,50,50,2856.6,-143.4,52.45,171.49,1.0,0.81,0.9,26833
0.33,3.0,2900.0,3100.0,0011011,0,0,30,39,0,50,50,2859.4,-140.6,49.68,181.08,1.0,0.81,0.91,17354
0.33,3.0,2900.0,3100.0,0011110,0,0,50,32,50,50,0,2854.3,-145.7,47.42,189.68,1.0,0.81,0.9,258
0.33,3.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2850.6,-149.4,54.29,165.68,0.0,0.8,0.4,0
0.33,3.0,2900.0,3100.0,0101011,0,50,0,33,0,50,50,2930.3,-69.7,52.13,172.56,1.0,0.91,0.95,143190
0.33,3.0,2900.0,3100.0,0101101,0,50,0,46,50,0,50,2856.2,-143.8,55.12,163.2,0.0,0.81,0.4,0
0.33,3.0,2900.0,3100.0,0101110,0,50,0,38,49,50,0,2851.8,-148.2,51.91,173.27,1.0,0.8,0.9,25013
0.33,3.0,2900.0,3100.0,0110011,0,50,34,0,0,50,50,2860.3,-139.7,51.23,175.58,1.0,0.81,0.91,75136
0.33,3.0,2900.0,3100.0,0110110,0,50,34,0,50,50,0,2858.7,-141.3,52.66,170.81,1.0,0.81,0.91,165
0.33,3.0,2900.0,3100.0,0111001,0,50,30,46,0,0,50,2851.6,-148.4,52.45,171.51,1.0,0.8,0.9,81293
0.33,3.0,2900.0,3100.0,0111010,0,45,30,38,0,50,0,2850.5,-149.5,47.31,190.13,1.0,0.8,0.9,735
0.33,3.0,2900.0,3100.0,0111100,0,50,47,41,50,0,0,2850.8,-149.2,52.37,171.77,0.0,0.8,0.4,0
0.33,3.0,2900.0,3100.0,1000111,45,0,0,0,50,50,50,3008.2,8.2,52.69,170.71,1.0,0.99,0.99,32229
0.33,3.0,2900.0,3100.0,1001011,33,0,0,43,0,50,50,2851.0,-149.0,49.76,180.76,1.0,0.8,0.9,104030
0.33,3.0,2900.0,3100.0,1001101,50,0,0,36,50,0,50,2859.1,-140.9,53.75,167.36,1.0,0.81,0.91,33990
0.33,3.0,2900.0,3100.0,1001110,50,0,0,30,50,50,0,3104.0,104.0,50.36,178.62,1.0,0.86,0.93,4274
0.33,3.0,2900.0,3100.0,1010011,45,0,32,0,0,50,50,3145.4,145.4,48.82,184.24,1.0,0.81,0.9,5887
0.33,3.0,2900.0,3100.0,1010110,47,0,30,0,50,50,0,3130.9,130.9,50.73,177.32,0.0,0.83,0.41,0
0.33,3.0,2900.0,3100.0,1011001,36,0,30,49,0,0,50,2850.6,-149.4,49.85,180.43,1.0,0.8,0.9,8236
0.33,3.0,2900.0,3100.0,1011010,47,0,30,30,0,50,0,3133.5,133.5,48.37,185.97,0.0,0.82,0.41,0
0.33,3.0,2900.0,3100.0,1011100,48,0,30,30,50,0,0,2861.1,-138.9,51.52,174.58,0.0,0.81,0.41,0
0.33,3.0,2900.0,3100.0,1100011,41,50,0,0,0,50,50,2968.6,-31.4,51.2,175.68,1.0,0.96,0.98,221713
0.33,3.0,2900.0,3100.0,1100101,50,50,0,0,50,0,50,2929.5,-70.5,55.55,161.93,0.0,0.91,0.45,0
0.33,3.0,2900.0,3100.0,1100110,32,50,0,0,50,50,0,2856.3,-143.7,53.36,168.57,1.0,0.81,0.9,3717
0.33,3.0,2900.0,3100.0,1101001,34,50,0,50,0,0,50,2858.4,-141.6,52.15,172.49,1.0,0.81,0.91,188841
0.33,3.0,2900.0,3100.0,1101100,50,50,0,30,50,0,0,2864.6,-135.4,54.0,166.59,1.0,0.82,0.91,1658
0.33,3.0,2900.0,3100.0,1110001,41,50,30,0,0,0,50,2857.9,-142.1,52.14,172.51,0.0,0.81,0.41,0
0.33,3.0,2900.0,3100.0,1110010,46,31,30,0,0,50,0,2861.3,-138.7,47.21,190.54,1.0,0.82,0.91,106
