Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.33,3.0,2900.0,3100.0,1110100,43,50,30,0,50,0,0,2864.3,-135.7,54.65,164.59,0.0,0.82,0.41,0
0.33,3.0,2900.0,3100.0,1111000,50,30,36,50,0,0,0,3112.0,112.0,48.52,185.41,1.0,0.85,0.93,437
0.33,3.0,3000.0,3200.0,0001111,0,0,0,48,49,50,50,2952.8,-147.2,51.77,173.76,1.0,0.8,0.9,26833
0.33,3.0,3000.0,3200.0,0011011,0,0,30,43,0,50,50,2951.3,-148.7,49.57,181.47,1.0,0.8,0.9,17354
0.33,3.0,3000.0,3200.0,0011110,0,0,48,48,50,50,0,2951.5,-148.5,47.1,191.0,1.0,0.8,0.9,258
0.33,3.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2850.6,-249.4,54.29,165.68,0.0,0.27,0.13,0
0.33,3.0,3000.0,3200.0,0101011,0,50,0,35,0,50,50,2967.0,-133.0,52.11,172.62,1.0,0.82,0.91,143190
0.33,3.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2891.6,-208.4,55.08,163.31,0.0,0.49,0.24,0
0.33,3.0,3000.0,3200.0,0101110,0,50,0,46,49,50,0,2951.8,-148.2,49.84,180.48,1.0,0.8,0.9,25013
0.33,3.0,3000.0,3200.0,0110011,0,50,39,0,0,50,50,2951.8,-148.2,51.17,175.8,1.0,0.8,0.9,75136
0.33,3.0,3000.0,3200.0,0110110,0,50,41,0,50,50,0,2965.0,-135.0,50.64,177.65,1.0,0.82,0.91,165
0.33,3.0,3000.0,3200.0,0111001,0,50,36,50,0,0,50,2950.3,-149.7,52.14,172.52,1.0,0.8,0.9,81293
0.33,3.0,3000.0,3200.0,0111010,0,44,30,50,0,50,0,2952.7,-147.3,47.09,191.01,1.0,0.8,0.9,735
0.33,3.0,3000.0,3200.0,0111100,0,50,49,50,50,0,0,2950.2,-149.8,50.17,179.3,0.0,0.8,0.4,0
0.33,3.0,3000.0,3200.0,1000111,45,0,0,0,50,50,50,3008.2,-91.8,52.69,170.71,1.0,0.88,0.94,32229
0.33,3.0,3000.0,3200.0,1001011,46,0,0,43,0,50,50,3247.1,147.1,49.73,180.87,1.0,0.8,0.9,104030
0.33,3.0,3000.0,3200.0,1001101,50,0,0,42,50,0,50,2966.9,-133.1,53.63,167.71,1.0,0.82,0.91,33990
0.33,3.0,3000.0,3200.0,1001110,50,0,0,30,50,50,0,3104.0,4.0,50.36,178.62,1.0,0.99,1.0,4274
0.33,3.0,3000.0,3200.0,1010011,46,0,36,0,0,50,50,3248.8,148.8,49.25,182.64,1.0,0.8,0.9,5887
0.33,3.0,3000.0,3200.0,1010110,50,0,30,0,50,50,0,3245.6,145.6,50.83,176.96,0.0,0.81,0.4,0
0.33,3.0,3000.0,3200.0,1011001,39,0,30,49,0,0,50,2970.3,-129.7,49.54,181.58,1.0,0.83,0.91,8236
0.33,3.0,3000.0,3200.0,1011010,48,0,30,32,0,50,0,3238.0,138.0,48.62,185.02,0.0,0.82,0.41,0
0.33,3.0,3000.0,3200.0,1011100,50,0,31,31,50,0,0,2950.8,-149.2,51.33,175.26,0.0,0.8,0.4,0
0.33,3.0,3000.0,3200.0,1100011,41,50,0,0,0,50,50,2968.6,-131.4,51.2,175.68,1.0,0.82,0.91,221713
0.33,3.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2929.5,-170.5,55.55,161.93,0.0,0.69,0.35,0
0.33,3.0,3000.0,3200.0,1100110,38,50,0,0,50,50,0,2964.4,-135.6,52.68,170.74,1.0,0.82,0.91,3717
0.33,3.0,3000.0,3200.0,1101001,39,50,0,50,0,0,50,2959.1,-140.9,52.0,172.97,1.0,0.81,0.91,188841
0.33,3.0,3000.0,3200.0,1101100,50,50,0,40,50,0,0,2958.2,-141.8,53.15,169.25,1.0,0.81,0.91,1658
0.33,3.0,3000.0,3200.0,1110001,48,50,30,0,0,0,50,2951.5,-148.5,52.05,172.83,0.0,0.8,0.4,0
0.33,3.0,3000.0,3200.0,1110010,50,30,30,0,0,50,0,2993.8,-106.2,47.19,190.61,1.0,0.86,0.93,106
0.33,3.0,3000.0,3200.0,1110100,48,48,30,0,50,0,0,2953.2,-146.8,54.47,165.16,0.0,0.8,0.4,0
0.33,3.0,3000.0,3200.0,1111000,50,30,36,50,0,0,0,3112.0,12.0,48.52,185.41,1.0,0.98,0.99,437
0.33,3.0,3100.0,3300.0,0001111,0,0,0,50,50,50,50,3014.3,-185.7,51.04,176.25,1.0,0.61,0.8,26833
0.33,3.0,3100.0,3300.0,0011011,0,0,30,49,0,50,50,3066.0,-134.0,49.35,182.27,1.0,0.82,0.91,17354
0.33,3.0,3100.0,3300.0,0011110,0,0,50,50,50,50,0,2993.3,-206.7,47.02,191.31,1.0,0.5,0.75,258
0.33,3.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2850.6,-349.4,54.29,165.68,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0101011,0,50,0,39,0,50,50,3055.7,-144.3,52.01,172.96,1.0,0.81,0.9,143190
0.33,3.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2891.6,-308.4,55.08,163.31,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0101110,0,50,0,50,50,50,0,3032.6,-167.4,48.76,184.49,1.0,0.71,0.85,25013
0.33,3.0,3100.0,3300.0,0110011,0,50,44,0,0,50,50,3076.7,-123.3,50.24,179.04,1.0,0.84,0.92,75136
0.33,3.0,3100.0,3300.0,0110110,0,50,46,0,50,50,0,3058.8,-141.2,49.37,182.21,1.0,0.81,0.91,165
0.33,3.0,3100.0,3300.0,0111001,0,50,42,50,0,0,50,3057.4,-142.6,51.54,174.54,1.0,0.81,0.9,81293
0.33,3.0,3100.0,3300.0,0111010,0,50,30,48,0,50,0,3050.2,-149.8,46.89,191.82,1.0,0.8,0.9,735
0.33,3.0,3100.0,3300.0,0111100,0,50,50,50,50,0,0,2963.1,-236.9,50.02,179.85,0.0,0.34,0.17,0
0.33,3.0,3100.0,3300.0,1000111,47,0,0,0,50,50,50,3089.2,-110.8,52.61,170.97,1.0,0.85,0.93,32229
0.33,3.0,3100.0,3300.0,1001011,48,0,0,39,0,50,50,3344.0,144.0,49.98,179.97,1.0,0.81,0.9,104030
0.33,3.0,3100.0,3300.0,1001101,50,0,0,45,50,0,50,3066.5,-133.5,53.42,168.38,1.0,0.82,0.91,33990
0.33,3.0,3100.0,3300.0,1001110,50,0,0,30,50,50,0,3104.0,-96.0,50.36,178.62,1.0,0.87,0.94,4274
0.33,3.0,3100.0,3300.0,1010011,47,0,40,0,0,50,50,3348.9,148.9,49.62,181.29,1.0,0.8,0.9,5887
0.33,3.0,3100.0,3300.0,1010110,50,0,30,0,50,50,0,3245.6,45.6,50.83,176.96,0.0,0.94,0.47,0
0.33,3.0,3100.0,3300.0,1011001,50,0,45,36,0,0,50,3349.5,149.5,49.85,180.43,1.0,0.8,0.9,8236
0.33,3.0,3100.0,3300.0,1011010,50,0,30,32,0,50,0,3346.7,146.7,48.85,184.16,0.0,0.8,0.4,0
0.33,3.0,3100.0,3300.0,1011100,50,0,45,30,50,0,0,3105.8,-94.2,51.19,175.71,0.0,0.87,0.44,0
0.33,3.0,3100.0,3300.0,1100011,44,50,0,0,0,50,50,3052.0,-148.0,50.94,176.58,1.0,0.8,0.9,221713
0.33,3.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2929.5,-270.5,55.55,161.93,0.0,0.16,0.08,0
0.33,3.0,3100.0,3300.0,1100110,42,50,0,0,50,50,0,3062.2,-137.8,51.89,173.36,1.0,0.82,0.91,3717
0.33,3.0,3100.0,3300.0,1101001,47,50,0,45,0,0,50,3050.4,-149.6,51.68,174.04,1.0,0.8,0.9,188841
0.33,3.0,3100.0,3300.0,1101100,50,50,0,48,50,0,0,3063.7,-136.3,52.22,172.26,1.0,0.82,0.91,1658
0.33,3.0,3100.0,3300.0,1110001,50,50,34,0,0,0,50,3068.5,-131.5,51.34,175.22,0.0,0.82,0.41,0
0.33,3.0,3100.0,3300.0,1110010,50,30,34,0,0,50,0,3057.2,-142.8,47.17,190.69,1.0,0.81,0.9,106
0.33,3.0,3100.0,3300.0,1110100,50,50,32,0,50,0,0,3050.2,-149.8,53.98,166.64,0.0,0.8,0.4,0
0.33,3.0,3100.0,3300.0,1111000,50,30,36,50,0,0,0,3112.0,-88.0,48.52,185.41,1.0,0.88,0.94,437
0.33,3.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,3014.3,-285.7,51.04,176.25,1.0,0.08,0.54,26833
0.33,3.0,3200.0,3400.0,0011011,0,0,50,50,0,50,50,3327.4,27.4,49.33,182.35,1.0,0.96,0.98,17354
0.33,3.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,2993.3,-306.7,47.02,191.31,1.0,0.0,0.5,258
0.33,3.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2850.6,-449.4,54.29,165.68,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0101011,0,50,0,44,0,50,50,3158.5,-141.5,51.47,174.75,1.0,0.81,0.91,143190
0.33,3.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2891.6,-408.4,55.08,163.31,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0101110,0,50,0,50,50,50,0,3032.6,-267.4,48.76,184.49,1.0,0.17,0.59,25013
0.33,3.0,3200.0,3400.0,0110011,0,50,46,0,0,50,50,3152.8,-147.2,49.63,181.23,1.0,0.8,0.9,75136
0.33,3.0,3200.0,3400.0,0110110,0,50,50,0,50,50,0,3125.9,-174.1,48.55,185.29,1.0,0.67,0.84,165
0.33,3.0,3200.0,3400.0,0111001,0,50,49,50,0,0,50,3158.4,-141.6,50.04,179.77,1.0,0.81,0.91,81293
0.33,3.0,3200.0,3400.0,0111010,0,50,39,50,0,50,0,3155.3,-144.7,46.53,193.31,1.0,0.81,0.9,735
0.33,3.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,2963.1,-336.9,50.02,179.85,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1000111,48,0,0,0,50,50,50,3153.1,-146.9,52.46,171.46,1.0,0.8,0.9,32229
0.33,3.0,3200.0,3400.0,1001011,47,0,0,46,0,50,50,3442.0,142.0,50.28,178.91,1.0,0.81,0.91,104030
0.33,3.0,3200.0,3400.0,1001101,50,0,0,48,50,0,50,3153.8,-146.2,52.98,169.8,1.0,0.81,0.9,33990
0.33,3.0,3200.0,3400.0,1001110,50,0,0,34,50,50,0,3163.2,-136.8,50.08,179.61,1.0,0.82,0.91,4274
0.33,3.0,3200.0,3400.0,1010011,50,0,39,0,0,50,50,3442.7,142.7,49.85,180.45,1.0,0.81,0.9,5887
0.33,3.0,3200.0,3400.0,1010110,50,0,30,0,50,50,0,3245.6,-54.4,50.83,176.96,0.0,0.93,0.46,0
0.33,3.0,3200.0,3400.0,1011001,50,0,30,50,0,0,50,3446.1,146.1,50.16,179.32,1.0,0.81,0.9,8236
0.33,3.0,3200.0,3400.0,1011010,50,0,30,37,0,50,0,3443.9,143.9,48.91,183.9,0.0,0.81,0.4,0
0.33,3.0,3200.0,3400.0,1011100,50,0,50,32,50,0,0,3186.4,-113.6,51.19,175.72,0.0,0.85,0.42,0
0.33,3.0,3200.0,3400.0,1100011,47,50,0,0,0,50,50,3182.4,-117.6,50.2,179.2,1.0,0.84,0.92,221713
0.33,3.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2929.5,-370.5,55.55,161.93,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1100110,50,40,0,0,50,50,0,3155.8,-144.2,51.28,175.41,1.0,0.81,0.9,3717
0.33,3.0,3200.0,3400.0,1101001,49,50,0,47,0,0,50,3150.2,-149.8,51.08,176.11,1.0,0.8,0.9,188841
0.33,3.0,3200.0,3400.0,1101100,50,50,0,50,50,0,0,3099.4,-200.6,51.92,173.25,1.0,0.53,0.77,1658
0.33,3.0,3200.0,3400.0,1110001,50,50,37,0,0,0,50,3159.5,-140.5,50.58,177.85,0.0,0.81,0.41,0
0.33,3.0,3200.0,3400.0,1110010,50,30,40,0,0,50,0,3153.0,-147.0,47.14,190.81,1.0,0.8,0.9,106
0.33,3.0,3200.0,3400.0,1110100,50,49,39,0,50,0,0,3159.2,-140.8,53.06,169.52,0.0,0.81,0.41,0
0.33,3.0,3200.0,3400.0,1111000,50,30,39,50,0,0,0,3154.8,-145.2,48.5,185.48,1.0,0.81,0.9,437
0.33,3.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,3014.3,-385.7,51.04,176.25,1.0,0.0,0.5,26833
0.33,3.0,3300.0,3500.0,0011011,0,0,50,50,0,50,50,3327.4,-72.6,49.33,182.35,1.0,0.9,0.95,17354
0.33,3.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,2993.3,-406.7,47.02,191.31,1.0,0.0,0.5,258
0.33,3.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2850.6,-549.4,54.29,165.68,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0101011,0,50,0,48,0,50,50,3253.0,-147.0,50.68,177.5,1.0,0.8,0.9,143190
0.33,3.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2891.6,-508.4,55.08,163.31,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,3032.6,-367.4,48.76,184.49,1.0,0.0,0.5,25013
0.33,3.0,3300.0,3500.0,0110011,0,50,50,0,0,50,50,3296.4,-103.6,49.01,183.54,1.0,0.86,0.93,75136
0.33,3.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,3125.9,-274.1,48.55,185.29,1.0,0.14,0.57,165
0.33,3.0,3300.0,3500.0,0111001,0,50,50,50,0,0,50,3172.8,-227.2,49.74,180.86,1.0,0.39,0.69,81293
0.33,3.0,3300.0,3500.0,0111010,0,49,49,50,0,50,0,3250.4,-149.6,46.26,194.47,1.0,0.8,0.9,735
0.33,3.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,2963.1,-436.9,50.02,179.85,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1000111,50,0,0,0,50,50,50,3257.3,-142.7,52.08,172.72,1.0,0.81,0.9,32229
0.33,3.0,3300.0,3500.0,1001011,49,0,0,44,0,50,50,3538.4,138.4,50.56,177.91,1.0,0.82,0.91,104030
0.33,3.0,3300.0,3500.0,1001101,50,0,0,50,50,0,50,3215.0,-185.0,52.63,170.91,1.0,0.61,0.81,33990
0.33,3.0,3300.0,3500.0,1001110,50,0,0,40,50,50,0,3254.4,-145.6,49.88,180.33,1.0,0.81,0.9,4274
0.33,3.0,3300.0,3500.0,1010011,50,0,45,0,0,50,50,3538.9,138.9,50.01,179.89,1.0,0.81,0.91,5887
0.33,3.0,3300.0,3500.0,1010110,50,0,31,0,50,50,0,3259.6,-140.4,50.79,177.11,0.0,0.81,0.41,0
0.33,3.0,3300.0,3500.0,1011001,50,0,39,50,0,0,50,3549.8,149.8,50.45,178.29,1.0,0.8,0.9,8236
0.33,3.0,3300.0,3500.0,1011010,50,0,30,42,0,50,0,3533.3,133.3,48.97,183.7,0.0,0.82,0.41,0
0.33,3.0,3300.0,3500.0,1011100,50,0,43,44,50,0,0,3252.0,-148.0,51.15,175.86,0.0,0.8,0.4,0
0.33,3.0,3300.0,3500.0,1100011,50,48,0,0,0,50,50,3256.9,-143.1,49.59,181.4,1.0,0.81,0.9,221713
0.33,3.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2929.5,-470.5,55.55,161.93,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1100110,50,48,0,0,50,50,0,3262.5,-137.5,51.12,175.96,1.0,0.82,0.91,3717
0.33,3.0,3300.0,3500.0,1101001,50,50,0,49,0,0,50,3262.9,-137.1,50.6,177.76,1.0,0.82,0.91,188841
0.33,3.0,3300.0,3500.0,1101100,50,50,0,50,50,0,0,3099.4,-300.6,51.92,173.25,1.0,0.0,0.5,1658
0.33,3.0,3300.0,3500.0,1110001,50,50,41,0,0,0,50,3250.4,-149.6,49.79,180.67,0.0,0.8,0.4,0
0.33,3.0,3300.0,3500.0,1110010,50,30,46,0,0,50,0,3251.5,-148.5,47.1,190.99,1.0,0.8,0.9,106
0.33,3.0,3300.0,3500.0,1110100,50,49,43,0,50,0,0,3254.5,-145.5,52.35,171.81,0.0,0.81,0.4,0
0.33,3.0,3300.0,3500.0,1111000,50,30,46,50,0,0,0,3259.0,-141.0,48.39,185.88,1.0,0.81,0.91,437
0.33,3.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,3014.3,-485.7,51.04,176.25,1.0,0.0,0.5,26833
0.33,3.0,3400.0,3600.0,0011011,0,0,50,50,0,50,50,3327.4,-172.6,49.33,182.35,1.0,0.68,0.84,17354
0.33,3.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,2993.3,-506.7,47.02,191.31,1.0,0.0,0.5,258
0.33,3.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2850.6,-649.4,54.29,165.68,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0101011,0,50,0,50,0,50,50,3290.3,-209.7,50.3,178.83,1.0,0.48,0.74,143190
0.33,3.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2891.6,-608.4,55.08,163.31,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,3032.6,-467.4,48.76,184.49,1.0,0.0,0.5,25013
0.33,3.0,3400.0,3600.0,0110011,0,50,50,0,0,50,50,3296.4,-203.6,49.01,183.54,1.0,0.51,0.76,75136
0.33,3.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,3125.9,-374.1,48.55,185.29,1.0,0.0,0.5,165
0.33,3.0,3400.0,3600.0,0111001,0,50,50,50,0,0,50,3172.8,-327.2,49.74,180.86,1.0,0.0,0.5,81293
0.33,3.0,3400.0,3600.0,0111010,0,50,50,50,0,50,0,3284.2,-215.8,46.19,194.74,1.0,0.45,0.72,735
0.33,3.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,2963.1,-536.9,50.02,179.85,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3257.3,-242.7,52.08,172.72,1.0,0.31,0.65,32229
0.33,3.0,3400.0,3600.0,1001011,49,0,0,49,0,50,50,3639.3,139.3,50.69,177.46,1.0,0.81,0.91,104030
0.33,3.0,3400.0,3600.0,1001101,50,0,0,50,50,0,50,3215.0,-285.0,52.63,170.91,1.0,0.08,0.54,33990
0.33,3.0,3400.0,3600.0,1001110,50,0,0,47,50,50,0,3363.2,-136.8,49.64,181.21,1.0,0.82,0.91,4274
0.33,3.0,3400.0,3600.0,1010011,50,0,50,0,0,50,50,3619.9,119.9,50.13,179.44,1.0,0.84,0.92,5887
0.33,3.0,3400.0,3600.0,1010110,50,0,38,0,50,50,0,3354.9,-145.1,50.33,178.72,0.0,0.81,0.4,0
0.33,3.0,3400.0,3600.0,1011001,50,0,46,50,0,0,50,3644.2,144.2,50.58,177.84,1.0,0.81,0.9,8236
0.33,3.0,3400.0,3600.0,1011010,50,0,30,48,0,50,0,3638.6,138.6,49.02,183.48,0.0,0.82,0.41,0
0.33,3.0,3400.0,3600.0,1011100,50,0,44,50,50,0,0,3352.8,-147.2,51.03,176.28,0.0,0.8,0.4,0
0.33,3.0,3400.0,3600.0,1100011,50,50,0,0,0,50,50,3304.3,-195.7,49.41,182.06,1.0,0.56,0.78,221713
0.33,3.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2929.5,-570.5,55.55,161.93,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1100110,50,50,0,0,50,50,0,3296.8,-203.2,51.05,176.19,1.0,0.52,0.76,3717
0.33,3.0,3400.0,3600.0,1101001,50,50,0,50,0,0,50,3290.7,-209.3,50.49,178.15,1.0,0.48,0.74,188841
0.33,3.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3099.4,-400.6,51.92,173.25,1.0,0.0,0.5,1658
0.33,3.0,3400.0,3600.0,1110001,50,50,50,0,0,0,50,3434.0,-66.0,49.51,181.68,0.0,0.91,0.46,0
0.33,3.0,3400.0,3600.0,1110010,50,32,50,0,0,50,0,3350.7,-149.3,47.0,191.38,1.0,0.8,0.9,106
0.33,3.0,3400.0,3600.0,1110100,50,50,47,0,50,0,0,3362.1,-137.9,51.79,173.69,0.0,0.82,0.41,0
0.33,3.0,3400.0,3600.0,1111000,50,33,50,50,0,0,0,3350.4,-149.6,48.14,186.85,1.0,0.8,0.9,437
0.33,3.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,3014.3,-585.7,51.04,176.25,1.0,0.0,0.5,26833
0.33,3.0,3500.0,3700.0,0011011,0,0,50,50,0,50,50,3327.4,-272.6,49.33,182.35,1.0,0.15,0.57,17354
0.33,3.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,2993.3,-606.7,47.02,191.31,1.0,0.0,0.5,258
0.33,3.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2850.6,-749.4,54.29,165.68,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3290.3,-309.7,50.3,178.83,1.0,0.0,0.5,143190
0.33,3.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2891.6,-708.4,55.08,163.31,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,3032.6,-567.4,48.76,184.49,1.0,0.0,0.5,25013
0.33,3.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3296.4,-303.6,49.01,183.54,1.0,0.0,0.5,75136
0.33,3.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,3125.9,-474.1,48.55,185.29,1.0,0.0,0.5,165
0.33,3.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3172.8,-427.2,49.74,180.86,1.0,0.0,0.5,81293
0.33,3.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3284.2,-315.8,46.19,194.74,1.0,0.0,0.5,735
0.33,3.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,2963.1,-636.9,50.02,179.85,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3257.3,-342.7,52.08,172.72,1.0,0.0,0.5,32229
0.33,3.0,3500.0,3700.0,1001011,50,0,0,50,0,50,50,3713.5,113.5,50.79,177.11,1.0,0.85,0.92,104030
0.33,3.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3215.0,-385.0,52.63,170.91,1.0,0.0,0.5,33990
0.33,3.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3404.7,-195.3,49.53,181.6,1.0,0.56,0.78,4274
0.33,3.0,3500.0,3700.0,1010011,50,0,50,0,0,50,50,3619.9,19.9,50.13,179.44,1.0,0.97,0.99,5887
0.33,3.0,3500.0,3700.0,1010110,50,0,45,0,50,50,0,3452.2,-147.8,50.05,179.71,0.0,0.8,0.4,0
0.33,3.0,3500.0,3700.0,1011001,50,0,50,50,0,0,50,3701.8,101.8,50.66,177.57,1.0,0.86,0.93,8236
0.33,3.0,3500.0,3700.0,1011010,50,0,30,50,0,50,0,3673.6,73.6,49.04,183.41,0.0,0.9,0.45,0
0.33,3.0,3500.0,3700.0,1011100,50,0,50,50,50,0,0,3443.1,-156.9,50.85,176.89,0.0,0.76,0.38,0
0.33,3.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3304.3,-295.7,49.41,182.06,1.0,0.02,0.51,221713
0.33,3.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2929.5,-670.5,55.55,161.93,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1100110,50,50,0,0,50,50,0,3296.8,-303.2,51.05,176.19,1.0,0.0,0.5,3717
0.33,3.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3290.7,-309.3,50.49,178.15,1.0,0.0,0.5,188841
0.33,3.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3099.4,-500.6,51.92,173.25,1.0,0.0,0.5,1658
0.33,3.0,3500.0,3700.0,1110001,50,50,50,0,0,0,50,3434.0,-166.0,49.51,181.68,0.0,0.71,0.36,0
0.33,3.0,3500.0,3700.0,1110010,50,39,50,0,0,50,0,3454.3,-145.7,46.77,192.32,1.0,0.81,0.9,106
0.33,3.0,3500.0,3700.0,1110100,50,50,50,0,50,0,0,3419.8,-180.2,51.47,174.77,0.0,0.64,0.32,0
0.33,3.0,3500.0,3700.0,1111000,50,42,50,50,0,0,0,3462.2,-137.8,47.72,188.49,1.0,0.82,0.91,437
0.33,3.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,3014.3,-685.7,51.04,176.25,1.0,0.0,0.5,26833
0.33,3.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3327.4,-372.6,49.33,182.35,1.0,0.0,0.5,17354
0.33,3.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,2993.3,-706.7,47.02,191.31,1.0,0.0,0.5,258
0.33,3.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2850.6,-849.4,54.29,165.68,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3290.3,-409.7,50.3,178.83,1.0,0.0,0.5,143190
0.33,3.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2891.6,-808.4,55.08,163.31,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,3032.6,-667.4,48.76,184.49,1.0,0.0,0.5,25013
0.33,3.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3296.4,-403.6,49.01,183.54,1.0,0.0,0.5,75136
0.33,3.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,3125.9,-574.1,48.55,185.29,1.0,0.0,0.5,165
0.33,3.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3172.8,-527.2,49.74,180.86,1.0,0.0,0.5,81293
0.33,3.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3284.2,-415.8,46.19,194.74,1.0,0.0,0.5,735
0.33,3.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,2963.1,-736.9,50.02,179.85,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3257.3,-442.7,52.08,172.72,1.0,0.0,0.5,32229
0.33,3.0,3600.0,3800.0,1001011,50,0,0,50,0,50,50,3713.5,13.5,50.79,177.11,1.0,0.98,0.99,104030
0.33,3.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3215.0,-485.0,52.63,170.91,1.0,0.0,0.5,33990
0.33,3.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3404.7,-295.3,49.53,181.6,1.0,0.03,0.51,4274
0.33,3.0,3600.0,3800.0,1010011,50,0,50,0,0,50,50,3619.9,-80.1,50.13,179.44,1.0,0.89,0.95,5887
0.33,3.0,3600.0,3800.0,1010110,50,0,50,0,50,50,0,3524.8,-175.2,49.82,180.54,0.0,0.67,0.33,0
0.33,3.0,3600.0,3800.0,1011001,50,0,50,50,0,0,50,3701.8,1.8,50.66,177.57,1.0,1.0,1.0,8236
0.33,3.0,3600.0,3800.0,1011010,50,0,30,50,0,50,0,3673.6,-26.4,49.04,183.41,0.0,0.96,0.48,0
0.33,3.0,3600.0,3800.0,1011100,50,0,50,50,50,0,0,3443.1,-256.9,50.85,176.89,0.0,0.23,0.12,0
0.33,3.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3304.3,-395.7,49.41,182.06,1.0,0.0,0.5,221713
0.33,3.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2929.5,-770.5,55.55,161.93,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3296.8,-403.2,51.05,176.19,1.0,0.0,0.5,3717
0.33,3.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3290.7,-409.3,50.49,178.15,1.0,0.0,0.5,188841
0.33,3.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3099.4,-600.6,51.92,173.25,1.0,0.0,0.5,1658
0.33,3.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3434.0,-266.0,49.51,181.68,0.0,0.18,0.09,0
0.33,3.0,3600.0,3800.0,1110010,50,45,50,0,0,50,0,3554.4,-145.6,46.62,192.95,1.0,0.81,0.9,106
0.33,3.0,3600.0,3800.0,1110100,50,50,50,0,50,0,0,3419.8,-280.2,51.47,174.77,0.0,0.11,0.05,0
0.33,3.0,3600.0,3800.0,1111000,50,48,50,50,0,0,0,3556.2,-143.8,47.46,189.51,1.0,0.81,0.9,437
0.36,2.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2221.3,21.3,51.56,195.92,0.0,0.97,0.49,0
0.36,2.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2231.5,31.5,54.8,184.34,0.0,0.96,0.48,0
0.36,2.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,2240.8,40.8,53.0,190.6,1.0,0.95,0.97,7381
0.36,2.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2159.3,-40.7,53.45,189.0,0.0,0.95,0.47,0
0.36,2.0,2100.0,2300.0,0001010,0,0,0,44,0,50,0,2051.5,-148.5,51.64,195.6,1.0,0.8,0.9,183088
0.36,2.0,2100.0,2300.0,0001100,0,0,0,46,50,0,0,2227.2,27.2,54.37,185.79,1.0,0.96,0.98,107
0.36,2.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2324.5,124.5,52.31,193.11,0.0,0.83,0.42,0
0.36,2.0,2100.0,2300.0,0010010,0,0,30,0,0,50,0,2066.3,-133.7,50.48,200.1,1.0,0.82,0.91,72227
0.36,2.0,2100.0,2300.0,0010100,0,0,46,0,50,0,0,2294.8,94.8,54.13,186.62,0.0,0.87,0.44,0
0.36,2.0,2100.0,2300.0,0011000,0,0,40,50,0,0,0,2051.6,-148.4,51.74,195.24,1.0,0.8,0.9,98122
0.36,2.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2291.6,91.6,53.78,187.82,0.0,0.88,0.44,0
0.36,2.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2323.7,123.7,52.23,193.41,0.0,0.84,0.42,0
0.36,2.0,2100.0,2300.0,0100100,0,41,0,0,50,0,0,2348.6,148.6,55.82,180.98,0.0,0.8,0.4,0
0.36,2.0,2100.0,2300.0,0101000,0,50,0,41,0,0,0,2311.6,111.6,53.3,189.53,0.0,0.85,0.43,0
0.36,2.0,2100.0,2300.0,0110000,0,50,45,0,0,0,0,2334.4,134.4,52.81,191.27,0.0,0.82,0.41,0
0.36,2.0,2100.0,2300.0,1000001,50,0,0,0,0,0,50,2209.6,9.6,51.9,194.65,0.0,0.99,0.49,0
0.36,2.0,2100.0,2300.0,1000010,50,0,0,0,0,50,0,2107.6,-92.4,50.52,199.96,1.0,0.88,0.94,287155
0.36,2.0,2100.0,2300.0,1000100,48,0,0,0,50,0,0,2346.8,146.8,54.35,185.85,0.0,0.8,0.4,0
0.36,2.0,2100.0,2300.0,1001000,50,0,0,50,0,0,0,2057.7,-142.3,51.48,196.23,1.0,0.81,0.91,177419
0.36,2.0,2100.0,2300.0,1010000,50,0,30,0,0,0,0,2215.0,15.0,51.33,196.81,0.0,0.98,0.49,0
0.36,2.0,2100.0,2300.0,1100000,30,50,0,0,0,0,0,2256.6,56.6,52.54,192.28,1.0,0.92,0.96,13
0.36,2.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2221.3,-78.7,51.56,195.92,0.0,0.9,0.45,0
0.36,2.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2231.5,-68.5,54.8,184.34,0.0,0.91,0.45,0
0.36,2.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,2240.8,-59.2,53.0,190.6,1.0,0.92,0.96,7381
0.36,2.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2159.3,-140.7,53.45,189.0,0.0,0.81,0.41,0
0.36,2.0,2200.0,2400.0,0001010,0,0,0,50,0,50,0,2093.4,-206.6,51.51,196.09,1.0,0.5,0.75,183088
0.36,2.0,2200.0,2400.0,0001100,0,0,0,46,50,0,0,2227.2,-72.8,54.37,185.79,1.0,0.9,0.95,107
0.36,2.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2324.5,24.5,52.31,193.11,0.0,0.97,0.48,0
0.36,2.0,2200.0,2400.0,0010010,0,0,48,0,0,50,0,2158.6,-141.4,50.28,200.93,1.0,0.81,0.91,72227
0.36,2.0,2200.0,2400.0,0010100,0,0,46,0,50,0,0,2294.8,-5.2,54.13,186.62,0.0,0.99,0.5,0
0.36,2.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2130.1,-169.9,51.48,196.23,1.0,0.69,0.85,98122
0.36,2.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2291.6,-8.4,53.78,187.82,0.0,0.99,0.49,0
0.36,2.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2323.7,23.7,52.23,193.41,0.0,0.97,0.48,0
0.36,2.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2404.9,104.9,56.11,180.03,0.0,0.86,0.43,0
0.36,2.0,2200.0,2400.0,0101000,0,50,0,41,0,0,0,2311.6,11.6,53.3,189.53,0.0,0.98,0.49,0
0.36,2.0,2200.0,2400.0,0110000,0,50,45,0,0,0,0,2334.4,34.4,52.81,191.27,0.0,0.95,0.48,0
0.36,2.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2209.6,-90.4,51.9,194.65,0.0,0.88,0.44,0
0.36,2.0,2200.0,2400.0,1000010,50,0,0,0,0,50,0,2107.6,-192.4,50.52,199.96,1.0,0.57,0.79,287155
0.36,2.0,2200.0,2400.0,1000100,48,0,0,0,50,0,0,2346.8,46.8,54.35,185.85,0.0,0.94,0.47,0
0.36,2.0,2200.0,2400.0,1001000,50,0,0,50,0,0,0,2057.7,-242.3,51.48,196.23,1.0,0.31,0.65,177419
0.36,2.0,2200.0,2400.0,1010000,50,0,30,0,0,0,0,2215.0,-85.0,51.33,196.81,0.0,0.89,0.44,0
0.36,2.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2363.7,63.7,52.58,192.13,1.0,0.92,0.96,13
0.36,2.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2221.3,-178.7,51.56,195.92,0.0,0.65,0.32,0
0.36,2.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2231.5,-168.5,54.8,184.34,0.0,0.7,0.35,0
0.36,2.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,2240.8,-159.2,53.0,190.6,1.0,0.75,0.88,7381
0.36,2.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2159.3,-240.7,53.45,189.0,0.0,0.32,0.16,0
0.36,2.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2093.4,-306.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,2236.5,-163.5,54.32,185.96,1.0,0.73,0.86,107
0.36,2.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2324.5,-75.5,52.31,193.11,0.0,0.9,0.45,0
0.36,2.0,2300.0,2500.0,0010010,0,0,50,0,0,50,0,2202.8,-197.2,50.26,200.98,1.0,0.55,0.77,72227
0.36,2.0,2300.0,2500.0,0010100,0,0,46,0,50,0,0,2294.8,-105.2,54.13,186.62,0.0,0.86,0.43,0
0.36,2.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2130.1,-269.9,51.48,196.23,1.0,0.16,0.58,98122
0.36,2.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2291.6,-108.4,53.78,187.82,0.0,0.86,0.43,0
0.36,2.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2323.7,-76.3,52.23,193.41,0.0,0.9,0.45,0
0.36,2.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2404.9,4.9,56.11,180.03,0.0,0.99,0.5,0
0.36,2.0,2300.0,2500.0,0101000,0,50,0,41,0,0,0,2311.6,-88.4,53.3,189.53,0.0,0.88,0.44,0
0.36,2.0,2300.0,2500.0,0110000,0,50,45,0,0,0,0,2334.4,-65.6,52.81,191.27,0.0,0.91,0.46,0
0.36,2.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2209.6,-190.4,51.9,194.65,0.0,0.58,0.29,0
0.36,2.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2107.6,-292.4,50.52,199.96,1.0,0.04,0.52,287155
0.36,2.0,2300.0,2500.0,1000100,48,0,0,0,50,0,0,2346.8,-53.2,54.35,185.85,0.0,0.93,0.46,0
0.36,2.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2057.7,-342.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,2300.0,2500.0,1010000,50,0,35,0,0,0,0,2253.4,-146.6,51.24,197.13,0.0,0.8,0.4,0
0.36,2.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2363.7,-36.3,52.58,192.13,1.0,0.95,0.98,13
0.36,2.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2221.3,-278.7,51.56,195.92,0.0,0.11,0.06,0
0.36,2.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2231.5,-268.5,54.8,184.34,0.0,0.17,0.08,0
0.36,2.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,2240.8,-259.2,53.0,190.6,1.0,0.22,0.61,7381
0.36,2.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2159.3,-340.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2093.4,-406.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,2236.5,-263.5,54.32,185.96,1.0,0.19,0.6,107
0.36,2.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2324.5,-175.5,52.31,193.11,0.0,0.66,0.33,0
0.36,2.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2202.8,-297.2,50.26,200.98,1.0,0.01,0.51,72227
0.36,2.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2302.4,-197.6,54.12,186.64,0.0,0.55,0.27,0
0.36,2.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2130.1,-369.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2291.6,-208.4,53.78,187.82,0.0,0.49,0.24,0
0.36,2.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2323.7,-176.3,52.23,193.41,0.0,0.66,0.33,0
0.36,2.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2404.9,-95.1,56.11,180.03,0.0,0.87,0.44,0
0.36,2.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2340.1,-159.9,53.22,189.8,0.0,0.75,0.37,0
0.36,2.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2341.7,-158.3,52.8,191.33,0.0,0.76,0.38,0
0.36,2.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2209.6,-290.4,51.9,194.65,0.0,0.05,0.03,0
0.36,2.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2107.6,-392.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,2400.0,2600.0,1000100,49,0,0,0,50,0,0,2353.3,-146.7,54.35,185.86,0.0,0.8,0.4,0
0.36,2.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2057.7,-442.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,2400.0,2600.0,1010000,50,0,41,0,0,0,0,2354.5,-145.5,51.21,197.26,0.0,0.81,0.4,0
0.36,2.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2363.7,-136.3,52.58,192.13,1.0,0.82,0.91,13
0.36,2.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2221.3,-378.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2231.5,-368.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,2240.8,-359.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2159.3,-440.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2093.4,-506.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,2236.5,-363.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2324.5,-275.5,52.31,193.11,0.0,0.13,0.07,0
0.36,2.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2202.8,-397.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2302.4,-297.6,54.12,186.64,0.0,0.01,0.01,0
0.36,2.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2130.1,-469.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2291.6,-308.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2323.7,-276.3,52.23,193.41,0.0,0.13,0.06,0
0.36,2.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2404.9,-195.1,56.11,180.03,0.0,0.56,0.28,0
0.36,2.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2340.1,-259.9,53.22,189.8,0.0,0.21,0.11,0
0.36,2.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2341.7,-258.3,52.8,191.33,0.0,0.22,0.11,0
0.36,2.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2209.6,-390.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2107.6,-492.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2360.0,-240.0,54.35,185.88,0.0,0.32,0.16,0
0.36,2.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2057.7,-542.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,2500.0,2700.0,1010000,50,0,45,0,0,0,0,2456.1,-143.9,50.83,198.74,0.0,0.81,0.4,0
0.36,2.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2363.7,-236.3,52.58,192.13,1.0,0.34,0.67,13
0.36,2.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2221.3,-478.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2231.5,-468.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,2240.8,-459.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2159.3,-540.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2093.4,-606.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,2236.5,-463.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2324.5,-375.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2202.8,-497.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2302.4,-397.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2130.1,-569.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2291.6,-408.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2323.7,-376.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2404.9,-295.1,56.11,180.03,0.0,0.03,0.01,0
0.36,2.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2340.1,-359.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2341.7,-358.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2209.6,-490.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2107.6,-592.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2360.0,-340.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2057.7,-642.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,2600.0,2800.0,1010000,50,0,49,0,0,0,0,2558.4,-141.6,50.18,201.32,0.0,0.81,0.41,0
0.36,2.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2363.7,-336.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2221.3,-578.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2231.5,-568.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,2240.8,-559.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2159.3,-640.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2093.4,-706.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,2236.5,-563.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2324.5,-475.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2202.8,-597.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2302.4,-497.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2130.1,-669.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2291.6,-508.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2323.7,-476.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2404.9,-395.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2340.1,-459.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2341.7,-458.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2209.6,-590.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2107.6,-692.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2360.0,-440.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2057.7,-742.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2580.2,-219.8,50.01,201.97,0.0,0.43,0.21,0
0.36,2.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2363.7,-436.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2221.3,-678.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2231.5,-668.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,2240.8,-659.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2159.3,-740.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2093.4,-806.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,2236.5,-663.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2324.5,-575.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2202.8,-697.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2302.4,-597.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2130.1,-769.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2291.6,-608.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2323.7,-576.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2404.9,-495.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2340.1,-559.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2341.7,-558.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2209.6,-690.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2107.6,-792.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2360.0,-540.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2057.7,-842.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2580.2,-319.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2363.7,-536.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2221.3,-778.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2231.5,-768.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,2240.8,-759.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2159.3,-840.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2093.4,-906.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,2236.5,-763.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2324.5,-675.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2202.8,-797.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2302.4,-697.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2130.1,-869.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2291.6,-708.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2323.7,-676.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2404.9,-595.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2340.1,-659.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2341.7,-658.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2209.6,-790.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2107.6,-892.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2360.0,-640.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2057.7,-942.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2580.2,-419.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2363.7,-636.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2221.3,-878.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2231.5,-868.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,2240.8,-859.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2159.3,-940.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2093.4,-1006.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,2236.5,-863.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2324.5,-775.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2202.8,-897.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2302.4,-797.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2130.1,-969.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2291.6,-808.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2323.7,-776.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2404.9,-695.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2340.1,-759.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2341.7,-758.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2209.6,-890.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2107.6,-992.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2360.0,-740.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2057.7,-1042.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2580.2,-519.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2363.7,-736.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2221.3,-978.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2231.5,-968.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,2240.8,-959.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2159.3,-1040.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2093.4,-1106.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,2236.5,-963.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2324.5,-875.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2202.8,-997.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2302.4,-897.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2130.1,-1069.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2291.6,-908.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2323.7,-876.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2404.9,-795.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2340.1,-859.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2341.7,-858.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2209.6,-990.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2107.6,-1092.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2360.0,-840.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2057.7,-1142.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2580.2,-619.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2363.7,-836.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2221.3,-1078.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2231.5,-1068.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,2240.8,-1059.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2159.3,-1140.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2093.4,-1206.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,2236.5,-1063.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2324.5,-975.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2202.8,-1097.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2302.4,-997.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2130.1,-1169.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2291.6,-1008.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2323.7,-976.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2404.9,-895.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2340.1,-959.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2341.7,-958.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2209.6,-1090.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2107.6,-1192.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2360.0,-940.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2057.7,-1242.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2580.2,-719.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2363.7,-936.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2221.3,-1178.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2231.5,-1168.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,2240.8,-1159.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2159.3,-1240.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2093.4,-1306.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,2236.5,-1163.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2324.5,-1075.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2202.8,-1197.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2302.4,-1097.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2130.1,-1269.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2291.6,-1108.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2323.7,-1076.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2404.9,-995.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2340.1,-1059.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2341.7,-1058.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2209.6,-1190.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2107.6,-1292.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2360.0,-1040.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2057.7,-1342.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2580.2,-819.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2363.7,-1036.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2221.3,-1278.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2231.5,-1268.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,2240.8,-1259.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2159.3,-1340.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2093.4,-1406.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,2236.5,-1263.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2324.5,-1175.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2202.8,-1297.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2302.4,-1197.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2130.1,-1369.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2291.6,-1208.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2323.7,-1176.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2404.9,-1095.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2340.1,-1159.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2341.7,-1158.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2209.6,-1290.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2107.6,-1392.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2360.0,-1140.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2057.7,-1442.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2580.2,-919.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2363.7,-1136.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2221.3,-1378.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2231.5,-1368.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,2240.8,-1359.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2159.3,-1440.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2093.4,-1506.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,2236.5,-1363.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2324.5,-1275.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2202.8,-1397.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2302.4,-1297.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2130.1,-1469.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2291.6,-1308.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2323.7,-1276.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2404.9,-1195.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2340.1,-1259.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2341.7,-1258.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2209.6,-1390.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2107.6,-1492.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2360.0,-1240.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2057.7,-1542.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2580.2,-1019.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2363.7,-1236.3,52.58,192.13,1.0,0.0,0.5,13
