Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.3,2.0,2100.0,2300.0,0000001,0,0,0,0,0,0,50,1750.3,-449.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,0000010,0,0,0,0,0,50,0,1688.7,-511.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2064.0,-136.0,47.74,176.67,0.0,0.82,0.41,0
0.3,2.0,2100.0,2300.0,0000100,0,0,0,0,50,0,0,1851.2,-348.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2082.0,-118.0,50.37,167.43,0.0,0.84,0.42,0
0.3,2.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,1905.7,-294.3,47.79,176.46,1.0,0.03,0.52,7381
0.3,2.0,2100.0,2300.0,0000111,0,0,0,0,50,50,50,2328.3,128.3,48.79,172.85,0.0,0.83,0.41,0
0.3,2.0,2100.0,2300.0,0001000,0,0,0,50,0,0,0,1621.4,-578.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2023.6,-176.4,50.55,166.83,0.0,0.66,0.33,0
0.3,2.0,2100.0,2300.0,0001010,0,0,0,47,0,50,0,2068.9,-131.1,48.33,174.49,1.0,0.83,0.91,183088
0.3,2.0,2100.0,2300.0,0001011,0,0,0,39,0,50,50,2348.8,148.8,50.7,166.34,1.0,0.8,0.9,38890
0.3,2.0,2100.0,2300.0,0001100,0,0,0,50,50,0,0,1957.6,-242.4,49.97,168.79,1.0,0.31,0.65,107
0.3,2.0,2100.0,2300.0,0001101,0,0,0,49,46,0,50,2349.8,149.8,51.47,163.85,0.0,0.8,0.4,0
0.3,2.0,2100.0,2300.0,0001110,0,0,0,40,50,50,0,2081.7,-118.3,49.37,170.82,1.0,0.84,0.92,43074
0.3,2.0,2100.0,2300.0,0001111,0,0,0,37,30,50,50,2349.3,149.3,49.71,169.66,1.0,0.8,0.9,26833
0.3,2.0,2100.0,2300.0,0010000,0,0,50,0,0,0,0,1783.9,-416.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2215.0,15.0,48.85,172.64,0.0,0.98,0.49,0
0.3,2.0,2100.0,2300.0,0010010,0,0,47,0,0,50,0,2136.0,-64.0,46.71,180.55,1.0,0.91,0.96,72227
0.3,2.0,2100.0,2300.0,0010011,0,0,40,0,0,50,50,2348.5,148.5,48.32,174.53,1.0,0.8,0.9,27394
0.3,2.0,2100.0,2300.0,0010100,0,0,50,0,50,0,0,2098.8,-101.2,49.77,169.45,0.0,0.87,0.43,0
0.3,2.0,2100.0,2300.0,0010110,0,0,34,0,50,50,0,2150.1,-49.9,48.16,175.13,1.0,0.93,0.97,752
0.3,2.0,2100.0,2300.0,0011000,0,0,49,50,0,0,0,2065.0,-135.0,48.2,174.97,1.0,0.82,0.91,98122
0.3,2.0,2100.0,2300.0,0011001,0,0,39,50,0,0,50,2348.0,148.0,51.19,164.75,1.0,0.8,0.9,43600
0.3,2.0,2100.0,2300.0,0011010,0,0,30,30,0,50,0,2277.5,77.5,46.86,179.97,1.0,0.9,0.95,16794
0.3,2.0,2100.0,2300.0,0011011,0,0,30,30,0,50,50,2764.8,564.8,49.01,172.08,1.0,0.0,0.5,17354
0.3,2.0,2100.0,2300.0,0011100,0,0,40,50,50,0,0,2300.7,100.7,50.44,167.19,1.0,0.87,0.93,20018
0.3,2.0,2100.0,2300.0,0011110,0,0,30,30,30,50,0,2518.4,318.4,46.21,182.52,1.0,0.0,0.5,258
0.3,2.0,2100.0,2300.0,0100000,0,50,0,0,0,0,0,1980.1,-219.9,48.51,173.87,0.0,0.43,0.21,0
0.3,2.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2170.9,-29.1,49.54,170.24,0.0,0.96,0.48,0
0.3,2.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2143.9,-56.1,47.63,177.09,0.0,0.93,0.46,0
0.3,2.0,2100.0,2300.0,0100011,0,38,0,0,0,50,50,2344.8,144.8,47.81,176.42,0.0,0.81,0.4,0
0.3,2.0,2100.0,2300.0,0100100,0,50,0,0,50,0,0,2237.9,37.9,52.05,162.02,0.0,0.95,0.47,0
0.3,2.0,2100.0,2300.0,0100101,0,39,0,0,50,0,50,2349.5,149.5,52.31,161.23,0.0,0.8,0.4,0
0.3,2.0,2100.0,2300.0,0100110,0,42,0,0,50,50,0,2346.0,146.0,50.65,166.51,0.0,0.81,0.4,0
0.3,2.0,2100.0,2300.0,0100111,0,30,0,0,30,50,50,2432.2,232.2,48.56,173.68,0.0,0.36,0.18,0
0.3,2.0,2100.0,2300.0,0101000,0,50,0,50,0,0,0,2166.8,-33.2,49.27,171.18,0.0,0.96,0.48,0
0.3,2.0,2100.0,2300.0,0101001,0,36,0,50,0,0,50,2340.3,140.3,50.27,167.78,0.0,0.81,0.41,0
0.3,2.0,2100.0,2300.0,0101010,0,48,0,31,0,50,0,2346.6,146.6,48.69,173.22,1.0,0.8,0.9,70128
0.3,2.0,2100.0,2300.0,0101011,0,30,0,30,0,50,50,2385.8,185.8,48.59,173.57,1.0,0.61,0.8,143190
0.3,2.0,2100.0,2300.0,0101100,0,47,0,31,50,0,0,2348.0,148.0,52.26,161.37,0.0,0.8,0.4,0
0.3,2.0,2100.0,2300.0,0101101,0,30,0,30,30,0,50,2384.8,184.8,50.8,166.02,0.0,0.61,0.31,0
0.3,2.0,2100.0,2300.0,0101110,0,30,0,30,43,50,0,2348.8,148.8,49.79,169.37,1.0,0.8,0.9,25013
0.3,2.0,2100.0,2300.0,0101111,0,30,0,30,30,50,50,2617.8,417.8,49.56,170.19,1.0,0.0,0.5,139
0.3,2.0,2100.0,2300.0,0110000,0,50,30,0,0,0,0,2115.4,-84.6,48.3,174.62,0.0,0.89,0.44,0
0.3,2.0,2100.0,2300.0,0110001,0,42,30,0,0,0,50,2346.3,146.3,48.93,172.38,0.0,0.8,0.4,0
0.3,2.0,2100.0,2300.0,0110010,0,50,30,0,0,50,0,2309.5,109.5,46.56,181.12,1.0,0.85,0.93,82146
0.3,2.0,2100.0,2300.0,0110011,0,30,30,0,0,50,50,2391.0,191.0,46.3,182.15,1.0,0.58,0.79,75136
0.3,2.0,2100.0,2300.0,0110100,0,44,30,0,50,0,0,2345.8,145.8,51.95,162.33,0.0,0.81,0.4,0
0.3,2.0,2100.0,2300.0,0110110,0,30,30,0,40,50,0,2342.2,142.2,48.71,173.13,1.0,0.81,0.91,165
0.3,2.0,2100.0,2300.0,0111000,0,49,30,49,0,0,0,2348.3,148.3,48.97,172.24,1.0,0.8,0.9,60629
0.3,2.0,2100.0,2300.0,0111001,0,30,30,30,0,0,50,2393.0,193.0,48.67,173.27,1.0,0.57,0.79,81293
0.3,2.0,2100.0,2300.0,0111010,0,30,30,30,0,50,0,2485.6,285.6,45.38,185.86,1.0,0.08,0.54,735
0.3,2.0,2100.0,2300.0,0111011,0,30,30,30,0,50,50,2996.5,796.5,47.26,178.44,1.0,0.0,0.5,883
0.3,2.0,2100.0,2300.0,0111100,0,30,30,30,47,0,0,2346.6,146.6,51.09,165.08,0.0,0.8,0.4,0
0.3,2.0,2100.0,2300.0,0111110,0,30,30,30,30,50,0,2702.1,502.1,46.04,183.2,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,1000000,50,0,0,0,0,0,0,1718.9,-481.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,1000001,50,0,0,0,0,0,50,2090.6,-109.4,47.74,176.66,0.0,0.85,0.43,0
0.3,2.0,2100.0,2300.0,1000010,47,0,0,0,0,50,0,2096.7,-103.3,46.24,182.39,1.0,0.86,0.93,287155
0.3,2.0,2100.0,2300.0,1000011,43,0,0,0,0,50,50,2330.3,130.3,47.38,178.01,1.0,0.83,0.91,160983
0.3,2.0,2100.0,2300.0,1000100,50,0,0,0,50,0,0,2110.3,-89.7,49.51,170.34,0.0,0.88,0.44,0
0.3,2.0,2100.0,2300.0,1000101,34,0,0,0,50,0,50,2346.7,146.7,50.4,167.33,0.0,0.8,0.4,0
0.3,2.0,2100.0,2300.0,1000110,43,0,0,0,50,50,0,2345.5,145.5,47.97,175.81,1.0,0.81,0.9,51601
0.3,2.0,2100.0,2300.0,1000111,30,0,0,0,41,50,50,2345.2,145.2,47.17,178.8,1.0,0.81,0.9,32229
0.3,2.0,2100.0,2300.0,1001000,48,0,0,48,0,0,0,2113.1,-86.9,48.43,174.13,1.0,0.88,0.94,177419
0.3,2.0,2100.0,2300.0,1001001,44,0,0,48,0,0,50,2345.3,145.3,50.33,167.57,1.0,0.81,0.9,42856
0.3,2.0,2100.0,2300.0,1001010,30,0,0,35,0,50,0,2294.5,94.5,46.96,179.59,1.0,0.87,0.94,55145
0.3,2.0,2100.0,2300.0,1001011,30,0,0,30,0,50,50,2749.2,549.2,49.77,169.47,1.0,0.0,0.5,104030
0.3,2.0,2100.0,2300.0,1001100,48,0,0,43,50,0,0,2318.9,118.9,51.06,165.17,1.0,0.84,0.92,42078
0.3,2.0,2100.0,2300.0,1001101,30,0,0,48,35,0,50,2349.9,149.9,50.94,165.58,1.0,0.8,0.9,33990
0.3,2.0,2100.0,2300.0,1001110,30,0,0,30,30,50,0,2350.0,150.0,46.31,182.1,1.0,0.8,0.9,4274
0.3,2.0,2100.0,2300.0,1001111,30,0,0,30,30,50,50,2971.1,771.1,48.79,172.87,1.0,0.0,0.5,792
0.3,2.0,2100.0,2300.0,1010000,31,0,50,0,0,0,0,2054.2,-145.8,47.49,177.58,0.0,0.81,0.4,0
0.3,2.0,2100.0,2300.0,1010001,39,0,32,0,0,0,50,2350.0,150.0,49.43,170.62,0.0,0.8,0.4,0
0.3,2.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2334.1,134.1,46.01,183.31,1.0,0.82,0.91,1849
0.3,2.0,2100.0,2300.0,1010011,30,0,30,0,0,50,50,2858.1,658.1,48.16,175.11,1.0,0.0,0.5,5887
0.3,2.0,2100.0,2300.0,1010100,44,0,30,0,50,0,0,2331.5,131.5,50.57,166.77,0.0,0.82,0.41,0
0.3,2.0,2100.0,2300.0,1010110,30,0,30,0,30,50,0,2429.9,229.9,45.63,184.82,0.0,0.37,0.19,0
0.3,2.0,2100.0,2300.0,1011000,30,0,30,40,0,0,0,2060.1,-139.9,47.85,176.27,1.0,0.81,0.91,4513
0.3,2.0,2100.0,2300.0,1011001,30,0,30,30,0,0,50,2430.5,230.5,50.41,167.29,1.0,0.37,0.69,8236
0.3,2.0,2100.0,2300.0,1011010,30,0,30,30,0,50,0,2733.6,533.6,45.68,184.64,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,1011011,30,0,30,30,0,50,50,3309.4,1109.4,48.33,174.5,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,1011100,30,0,30,30,48,0,0,2346.2,146.2,50.38,167.41,0.0,0.81,0.4,0
0.3,2.0,2100.0,2300.0,1011110,30,0,30,30,30,50,0,2832.8,632.8,45.87,183.85,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,1100000,50,50,0,0,0,0,0,2182.0,-18.0,47.78,176.52,1.0,0.98,0.99,13
0.3,2.0,2100.0,2300.0,1100001,30,47,0,0,0,0,50,2341.8,141.8,48.66,173.32,0.0,0.81,0.41,0
0.3,2.0,2100.0,2300.0,1100010,33,50,0,0,0,50,0,2344.8,144.8,46.44,181.63,1.0,0.81,0.9,267341
0.3,2.0,2100.0,2300.0,1100011,30,37,0,0,0,50,50,2339.7,139.7,45.44,185.6,1.0,0.81,0.91,221713
0.3,2.0,2100.0,2300.0,1100100,31,42,0,0,50,0,0,2348.7,148.7,51.96,162.32,0.0,0.8,0.4,0
0.3,2.0,2100.0,2300.0,1100101,30,30,0,0,30,0,50,2393.6,193.6,50.1,168.35,0.0,0.57,0.28,0
0.3,2.0,2100.0,2300.0,1100110,30,30,0,0,39,50,0,2331.7,131.7,48.8,172.82,1.0,0.82,0.91,3717
0.3,2.0,2100.0,2300.0,1100111,30,30,0,0,30,50,50,2611.1,411.1,48.19,175.02,1.0,0.0,0.5,2670
0.3,2.0,2100.0,2300.0,1101000,48,50,0,30,0,0,0,2346.1,146.1,48.4,174.25,1.0,0.81,0.9,188512
0.3,2.0,2100.0,2300.0,1101001,30,31,0,50,0,0,50,2346.4,146.4,48.37,174.36,1.0,0.8,0.9,188841
0.3,2.0,2100.0,2300.0,1101100,30,30,0,30,48,0,0,2346.3,146.3,51.38,164.14,1.0,0.8,0.9,1658
0.3,2.0,2100.0,2300.0,1101101,30,30,0,30,30,0,50,2596.2,396.2,51.05,165.21,1.0,0.0,0.5,355
0.3,2.0,2100.0,2300.0,1110000,36,50,34,0,0,0,0,2348.8,148.8,48.68,173.25,0.0,0.8,0.4,0
0.3,2.0,2100.0,2300.0,1110001,30,30,30,0,0,0,50,2425.7,225.7,48.21,174.94,0.0,0.4,0.2,0
0.3,2.0,2100.0,2300.0,1110010,30,30,30,0,0,50,0,2430.4,230.4,45.04,187.25,1.0,0.37,0.69,106
0.3,2.0,2100.0,2300.0,1110011,30,30,30,0,0,50,50,2960.0,760.0,47.39,177.98,1.0,0.0,0.5,120
0.3,2.0,2100.0,2300.0,1110100,30,30,31,0,40,0,0,2349.1,149.1,50.62,166.6,0.0,0.8,0.4,0
0.3,2.0,2100.0,2300.0,1110110,30,30,30,0,30,50,0,2833.0,633.0,46.58,181.07,0.0,0.0,0.0,0
0.3,2.0,2100.0,2300.0,1111000,32,30,31,30,0,0,0,2165.7,-34.3,46.58,181.05,1.0,0.95,0.98,437
0.3,2.0,2100.0,2300.0,1111001,30,30,30,30,0,0,50,2644.6,444.6,48.75,172.99,1.0,0.0,0.5,159
0.3,2.0,2100.0,2300.0,1111100,30,30,30,30,30,0,0,2529.0,329.0,50.38,167.41,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,0000001,0,0,0,0,0,0,50,1750.3,-549.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,0000010,0,0,0,0,0,50,0,1688.7,-611.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2064.0,-236.0,47.74,176.67,0.0,0.34,0.17,0
0.3,2.0,2200.0,2400.0,0000100,0,0,0,0,50,0,0,1851.2,-448.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2082.0,-218.0,50.37,167.43,0.0,0.44,0.22,0
0.3,2.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,1905.7,-394.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2200.0,2400.0,0000111,0,0,0,0,50,50,50,2328.3,28.3,48.79,172.85,0.0,0.96,0.48,0
0.3,2.0,2200.0,2400.0,0001000,0,0,0,50,0,0,0,1621.4,-678.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2023.6,-276.4,50.55,166.83,0.0,0.13,0.06,0
0.3,2.0,2200.0,2400.0,0001010,0,0,0,49,0,50,0,2203.2,-96.8,47.95,175.88,1.0,0.87,0.94,183088
0.3,2.0,2200.0,2400.0,0001011,0,0,0,43,0,50,50,2430.9,130.9,51.14,164.91,1.0,0.83,0.91,38890
0.3,2.0,2200.0,2400.0,0001100,0,0,0,50,50,0,0,1957.6,-342.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2200.0,2400.0,0001101,0,0,0,50,50,0,50,2398.8,98.8,51.72,163.08,0.0,0.87,0.43,0
0.3,2.0,2200.0,2400.0,0001110,0,0,0,42,50,50,0,2183.6,-116.4,48.97,172.22,1.0,0.84,0.92,43074
0.3,2.0,2200.0,2400.0,0001111,0,0,0,42,30,50,50,2443.9,143.9,50.81,165.98,1.0,0.81,0.9,26833
0.3,2.0,2200.0,2400.0,0010000,0,0,50,0,0,0,0,1783.9,-516.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2215.0,-85.0,48.85,172.64,0.0,0.89,0.44,0
0.3,2.0,2200.0,2400.0,0010010,0,0,48,0,0,50,0,2217.6,-82.4,46.6,180.98,1.0,0.89,0.95,72227
0.3,2.0,2200.0,2400.0,0010011,0,0,43,0,0,50,50,2438.1,138.1,48.71,173.14,1.0,0.82,0.91,27394
0.3,2.0,2200.0,2400.0,0010100,0,0,50,0,50,0,0,2098.8,-201.2,49.77,169.45,0.0,0.53,0.26,0
0.3,2.0,2200.0,2400.0,0010110,0,0,34,0,50,50,0,2150.1,-149.9,48.16,175.13,1.0,0.8,0.9,752
0.3,2.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2088.6,-211.4,48.07,175.46,1.0,0.47,0.74,98122
0.3,2.0,2200.0,2400.0,0011001,0,0,43,50,0,0,50,2428.0,128.0,51.38,164.15,1.0,0.83,0.91,43600
0.3,2.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2277.5,-22.5,46.86,179.97,1.0,0.97,0.98,16794
0.3,2.0,2200.0,2400.0,0011011,0,0,30,30,0,50,50,2764.8,464.8,49.01,172.08,1.0,0.0,0.5,17354
0.3,2.0,2200.0,2400.0,0011100,0,0,40,50,50,0,0,2300.7,0.7,50.44,167.19,1.0,1.0,1.0,20018
0.3,2.0,2200.0,2400.0,0011110,0,0,30,30,30,50,0,2518.4,218.4,46.21,182.52,1.0,0.44,0.72,258
0.3,2.0,2200.0,2400.0,0100000,0,50,0,0,0,0,0,1980.1,-319.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2170.9,-129.1,49.54,170.24,0.0,0.83,0.41,0
0.3,2.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2143.9,-156.1,47.63,177.09,0.0,0.77,0.38,0
0.3,2.0,2200.0,2400.0,0100011,0,45,0,0,0,50,50,2442.0,142.0,48.36,174.41,0.0,0.81,0.41,0
0.3,2.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2237.9,-62.1,52.05,162.02,0.0,0.92,0.46,0
0.3,2.0,2200.0,2400.0,0100101,0,49,0,0,50,0,50,2441.3,141.3,52.92,159.37,0.0,0.81,0.41,0
0.3,2.0,2200.0,2400.0,0100110,0,50,0,0,49,50,0,2449.9,149.9,51.62,163.38,0.0,0.8,0.4,0
0.3,2.0,2200.0,2400.0,0100111,0,31,0,0,31,50,50,2449.3,149.3,48.76,172.98,0.0,0.8,0.4,0
0.3,2.0,2200.0,2400.0,0101000,0,50,0,50,0,0,0,2166.8,-133.2,49.27,171.18,0.0,0.82,0.41,0
0.3,2.0,2200.0,2400.0,0101001,0,42,0,50,0,0,50,2443.3,143.3,50.55,166.85,0.0,0.81,0.4,0
0.3,2.0,2200.0,2400.0,0101010,0,50,0,32,0,50,0,2439.4,139.4,49.02,172.05,1.0,0.81,0.91,70128
0.3,2.0,2200.0,2400.0,0101011,0,30,0,37,0,50,50,2442.6,142.6,49.29,171.12,1.0,0.81,0.9,143190
0.3,2.0,2200.0,2400.0,0101100,0,50,0,40,50,0,0,2443.7,143.7,52.79,159.76,0.0,0.81,0.4,0
0.3,2.0,2200.0,2400.0,0101101,0,30,0,30,39,0,50,2445.5,145.5,51.5,163.76,0.0,0.81,0.4,0
0.3,2.0,2200.0,2400.0,0101110,0,30,0,30,50,50,0,2445.9,145.9,50.61,166.64,1.0,0.81,0.9,25013
0.3,2.0,2200.0,2400.0,0101111,0,30,0,30,30,50,50,2617.8,317.8,49.56,170.19,1.0,0.0,0.5,139
0.3,2.0,2200.0,2400.0,0110000,0,50,38,0,0,0,0,2152.5,-147.5,48.22,174.9,0.0,0.8,0.4,0
0.3,2.0,2200.0,2400.0,0110001,0,50,32,0,0,0,50,2445.5,145.5,49.42,170.67,0.0,0.81,0.4,0
0.3,2.0,2200.0,2400.0,0110010,0,50,30,0,0,50,0,2309.5,9.5,46.56,181.12,1.0,0.99,0.99,82146
0.3,2.0,2200.0,2400.0,0110011,0,36,30,0,0,50,50,2447.4,147.4,46.58,181.07,1.0,0.8,0.9,75136
0.3,2.0,2200.0,2400.0,0110100,0,50,41,0,50,0,0,2448.5,148.5,52.61,160.31,0.0,0.8,0.4,0
0.3,2.0,2200.0,2400.0,0110110,0,30,30,0,46,50,0,2443.4,143.4,49.74,169.57,1.0,0.81,0.9,165
0.3,2.0,2200.0,2400.0,0111000,0,50,30,50,0,0,0,2381.1,81.1,49.1,171.76,1.0,0.89,0.95,60629
0.3,2.0,2200.0,2400.0,0111001,0,30,30,49,0,0,50,2447.0,147.0,49.81,169.32,1.0,0.8,0.9,81293
0.3,2.0,2200.0,2400.0,0111010,0,30,30,30,0,50,0,2485.6,185.6,45.38,185.86,1.0,0.61,0.8,735
0.3,2.0,2200.0,2400.0,0111011,0,30,30,30,0,50,50,2996.5,696.5,47.26,178.44,1.0,0.0,0.5,883
0.3,2.0,2200.0,2400.0,0111100,0,36,30,30,50,0,0,2446.1,146.1,52.04,162.07,0.0,0.81,0.4,0
0.3,2.0,2200.0,2400.0,0111110,0,30,30,30,30,50,0,2702.1,402.1,46.04,183.2,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,1000000,50,0,0,0,0,0,0,1718.9,-581.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2090.6,-209.4,47.74,176.66,0.0,0.48,0.24,0
0.3,2.0,2200.0,2400.0,1000010,48,0,0,0,0,50,0,2168.3,-131.7,46.04,183.17,1.0,0.82,0.91,287155
0.3,2.0,2200.0,2400.0,1000011,44,0,0,0,0,50,50,2378.5,78.5,47.87,176.18,1.0,0.9,0.95,160983
0.3,2.0,2200.0,2400.0,1000100,50,0,0,0,50,0,0,2110.3,-189.7,49.51,170.34,0.0,0.59,0.29,0
0.3,2.0,2200.0,2400.0,1000101,45,0,0,0,50,0,50,2449.5,149.5,50.82,165.96,0.0,0.8,0.4,0
0.3,2.0,2200.0,2400.0,1000110,44,0,0,0,50,50,0,2434.5,134.5,48.16,175.13,1.0,0.82,0.91,51601
0.3,2.0,2200.0,2400.0,1000111,30,0,0,0,48,50,50,2444.9,144.9,48.01,175.68,1.0,0.81,0.9,32229
0.3,2.0,2200.0,2400.0,1001000,48,0,0,49,0,0,0,2153.0,-147.0,48.42,174.18,1.0,0.8,0.9,177419
0.3,2.0,2200.0,2400.0,1001001,45,0,0,49,0,0,50,2433.1,133.1,51.14,164.9,1.0,0.82,0.91,42856
0.3,2.0,2200.0,2400.0,1001010,30,0,0,35,0,50,0,2294.5,-5.5,46.96,179.59,1.0,0.99,1.0,55145
0.3,2.0,2200.0,2400.0,1001011,30,0,0,30,0,50,50,2749.2,449.2,49.77,169.47,1.0,0.0,0.5,104030
0.3,2.0,2200.0,2400.0,1001100,50,0,0,41,50,0,0,2420.8,120.8,51.09,165.07,1.0,0.84,0.92,42078
0.3,2.0,2200.0,2400.0,1001101,30,0,0,50,42,0,50,2448.8,148.8,51.66,163.26,1.0,0.8,0.9,33990
0.3,2.0,2200.0,2400.0,1001110,30,0,0,30,35,50,0,2449.1,149.1,46.34,182.0,1.0,0.8,0.9,4274
0.3,2.0,2200.0,2400.0,1001111,30,0,0,30,30,50,50,2971.1,671.1,48.79,172.87,1.0,0.0,0.5,792
0.3,2.0,2200.0,2400.0,1010000,35,0,50,0,0,0,0,2168.4,-131.6,47.26,178.45,0.0,0.82,0.41,0
0.3,2.0,2200.0,2400.0,1010001,45,0,30,0,0,0,50,2449.9,149.9,49.63,169.94,0.0,0.8,0.4,0
0.3,2.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2334.1,34.1,46.01,183.31,1.0,0.95,0.98,1849
0.3,2.0,2200.0,2400.0,1010011,30,0,30,0,0,50,50,2858.1,558.1,48.16,175.11,1.0,0.0,0.5,5887
0.3,2.0,2200.0,2400.0,1010100,45,0,35,0,50,0,0,2442.9,142.9,50.86,165.82,0.0,0.81,0.4,0
0.3,2.0,2200.0,2400.0,1010110,30,0,30,0,30,50,0,2429.9,129.9,45.63,184.82,0.0,0.83,0.41,0
0.3,2.0,2200.0,2400.0,1011000,30,0,30,46,0,0,0,2169.6,-130.4,47.55,177.35,1.0,0.83,0.91,4513
0.3,2.0,2200.0,2400.0,1011001,30,0,30,30,0,0,50,2430.5,130.5,50.41,167.29,1.0,0.83,0.91,8236
0.3,2.0,2200.0,2400.0,1011010,30,0,30,30,0,50,0,2733.6,433.6,45.68,184.64,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,1011011,30,0,30,30,0,50,50,3309.4,1009.4,48.33,174.5,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,1011100,31,0,30,30,50,0,0,2437.1,137.1,50.63,166.59,0.0,0.82,0.41,0
0.3,2.0,2200.0,2400.0,1011110,30,0,30,30,30,50,0,2832.8,532.8,45.87,183.85,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2182.0,-118.0,47.78,176.52,1.0,0.84,0.92,13
0.3,2.0,2200.0,2400.0,1100001,38,50,0,0,0,0,50,2442.6,142.6,48.95,172.31,0.0,0.81,0.4,0
0.3,2.0,2200.0,2400.0,1100010,36,50,0,0,0,50,0,2424.1,124.1,46.7,180.59,1.0,0.83,0.92,267341
0.3,2.0,2200.0,2400.0,1100011,30,42,0,0,0,50,50,2435.7,135.7,46.2,182.56,1.0,0.82,0.91,221713
0.3,2.0,2200.0,2400.0,1100100,32,50,0,0,50,0,0,2443.8,143.8,52.59,160.37,0.0,0.81,0.4,0
0.3,2.0,2200.0,2400.0,1100101,30,30,0,0,38,0,50,2448.3,148.3,50.99,165.39,0.0,0.8,0.4,0
0.3,2.0,2200.0,2400.0,1100110,30,30,0,0,45,50,0,2436.9,136.9,50.06,168.47,1.0,0.82,0.91,3717
0.3,2.0,2200.0,2400.0,1100111,30,30,0,0,30,50,50,2611.1,311.1,48.19,175.02,1.0,0.0,0.5,2670
0.3,2.0,2200.0,2400.0,1101000,50,50,0,31,0,0,0,2428.4,128.4,48.69,173.23,1.0,0.83,0.91,188512
0.3,2.0,2200.0,2400.0,1101001,30,37,0,50,0,0,50,2436.0,136.0,48.76,172.97,1.0,0.82,0.91,188841
0.3,2.0,2200.0,2400.0,1101100,30,35,0,30,50,0,0,2445.5,145.5,52.16,161.69,1.0,0.81,0.9,1658
0.3,2.0,2200.0,2400.0,1101101,30,30,0,30,30,0,50,2596.2,296.2,51.05,165.21,1.0,0.02,0.51,355
0.3,2.0,2200.0,2400.0,1110000,45,50,30,0,0,0,0,2438.8,138.8,49.39,170.78,0.0,0.81,0.41,0
0.3,2.0,2200.0,2400.0,1110001,30,30,33,0,0,0,50,2449.0,149.0,48.3,174.6,0.0,0.8,0.4,0
0.3,2.0,2200.0,2400.0,1110010,30,30,30,0,0,50,0,2430.4,130.4,45.04,187.25,1.0,0.83,0.91,106
0.3,2.0,2200.0,2400.0,1110011,30,30,30,0,0,50,50,2960.0,660.0,47.39,177.98,1.0,0.0,0.5,120
0.3,2.0,2200.0,2400.0,1110100,30,32,30,0,50,0,0,2445.8,145.8,51.97,162.28,0.0,0.81,0.4,0
0.3,2.0,2200.0,2400.0,1110110,30,30,30,0,30,50,0,2833.0,533.0,46.58,181.07,0.0,0.0,0.0,0
0.3,2.0,2200.0,2400.0,1111000,31,42,30,30,0,0,0,2445.8,145.8,46.63,180.86,1.0,0.81,0.9,437
0.3,2.0,2200.0,2400.0,1111001,30,30,30,30,0,0,50,2644.6,344.6,48.75,172.99,1.0,0.0,0.5,159
0.3,2.0,2200.0,2400.0,1111100,30,30,30,30,30,0,0,2529.0,229.0,50.38,167.41,0.0,0.38,0.19,0
0.3,2.0,2300.0,2500.0,0000001,0,0,0,0,0,0,50,1750.3,-649.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0000010,0,0,0,0,0,50,0,1688.7,-711.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2064.0,-336.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0000100,0,0,0,0,50,0,0,1851.2,-548.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2082.0,-318.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,1905.7,-494.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2328.3,-71.7,48.79,172.85,0.0,0.9,0.45,0
0.3,2.0,2300.0,2500.0,0001000,0,0,0,50,0,0,0,1621.4,-778.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2023.6,-376.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2232.1,-167.9,47.82,176.36,1.0,0.7,0.85,183088
0.3,2.0,2300.0,2500.0,0001011,0,0,0,46,0,50,50,2517.8,117.8,51.44,163.96,1.0,0.84,0.92,38890
0.3,2.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,1957.6,-442.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2398.8,-1.2,51.72,163.08,0.0,1.0,0.5,0
0.3,2.0,2300.0,2500.0,0001110,0,0,0,43,50,50,0,2270.5,-129.5,48.6,173.53,1.0,0.83,0.91,43074
0.3,2.0,2300.0,2500.0,0001111,0,0,0,45,30,50,50,2534.0,134.0,51.34,164.26,1.0,0.82,0.91,26833
0.3,2.0,2300.0,2500.0,0010000,0,0,50,0,0,0,0,1783.9,-616.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2215.0,-185.0,48.85,172.64,0.0,0.61,0.31,0
0.3,2.0,2300.0,2500.0,0010010,0,0,49,0,0,50,0,2261.2,-138.8,46.49,181.4,1.0,0.81,0.91,72227
0.3,2.0,2300.0,2500.0,0010011,0,0,44,0,0,50,50,2480.0,80.0,48.8,172.82,1.0,0.89,0.95,27394
0.3,2.0,2300.0,2500.0,0010100,0,0,50,0,50,0,0,2098.8,-301.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0010110,0,0,39,0,50,50,0,2311.6,-88.4,48.15,175.16,1.0,0.88,0.94,752
0.3,2.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2088.6,-311.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2300.0,2500.0,0011001,0,0,45,50,0,0,50,2483.8,83.8,51.47,163.87,1.0,0.89,0.94,43600
0.3,2.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2277.5,-122.5,46.86,179.97,1.0,0.84,0.92,16794
0.3,2.0,2300.0,2500.0,0011011,0,0,30,30,0,50,50,2764.8,364.8,49.01,172.08,1.0,0.0,0.5,17354
0.3,2.0,2300.0,2500.0,0011100,0,0,40,50,50,0,0,2300.7,-99.3,50.44,167.19,1.0,0.87,0.93,20018
0.3,2.0,2300.0,2500.0,0011110,0,0,30,30,33,50,0,2544.0,144.0,46.22,182.48,1.0,0.81,0.9,258
0.3,2.0,2300.0,2500.0,0100000,0,50,0,0,0,0,0,1980.1,-419.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2170.9,-229.1,49.54,170.24,0.0,0.38,0.19,0
0.3,2.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2143.9,-256.1,47.63,177.09,0.0,0.23,0.12,0
0.3,2.0,2300.0,2500.0,0100011,0,50,0,0,0,50,50,2516.1,116.1,48.85,172.65,0.0,0.85,0.42,0
0.3,2.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2237.9,-162.1,52.05,162.02,0.0,0.74,0.37,0
0.3,2.0,2300.0,2500.0,0100101,0,50,0,0,50,0,50,2450.4,50.4,52.99,159.16,0.0,0.93,0.47,0
0.3,2.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2457.5,57.5,51.74,163.01,0.0,0.92,0.46,0
0.3,2.0,2300.0,2500.0,0100111,0,30,0,0,46,50,50,2543.5,143.5,50.09,168.38,0.0,0.81,0.4,0
0.3,2.0,2300.0,2500.0,0101000,0,50,0,50,0,0,0,2166.8,-233.2,49.27,171.18,0.0,0.36,0.18,0
0.3,2.0,2300.0,2500.0,0101001,0,48,0,50,0,0,50,2538.6,138.6,50.91,165.67,0.0,0.82,0.41,0
0.3,2.0,2300.0,2500.0,0101010,0,50,0,34,0,50,0,2489.6,89.6,49.07,171.87,1.0,0.88,0.94,70128
0.3,2.0,2300.0,2500.0,0101011,0,30,0,42,0,50,50,2542.8,142.8,49.94,168.86,1.0,0.81,0.9,143190
0.3,2.0,2300.0,2500.0,0101100,0,50,0,48,50,0,0,2493.6,93.6,52.83,159.64,0.0,0.88,0.44,0
0.3,2.0,2300.0,2500.0,0101101,0,35,0,30,50,0,50,2548.8,148.8,52.78,159.8,0.0,0.8,0.4,0
0.3,2.0,2300.0,2500.0,0101110,0,36,0,30,50,50,0,2544.4,144.4,51.21,164.71,1.0,0.81,0.9,25013
0.3,2.0,2300.0,2500.0,0101111,0,30,0,30,30,50,50,2617.8,217.8,49.56,170.19,1.0,0.44,0.72,139
0.3,2.0,2300.0,2500.0,0110000,0,50,50,0,0,0,0,2209.7,-190.3,48.15,175.14,0.0,0.59,0.29,0
0.3,2.0,2300.0,2500.0,0110001,0,50,43,0,0,0,50,2541.6,141.6,49.5,170.38,0.0,0.81,0.41,0
0.3,2.0,2300.0,2500.0,0110010,0,50,30,0,0,50,0,2309.5,-90.5,46.56,181.12,1.0,0.88,0.94,82146
0.3,2.0,2300.0,2500.0,0110011,0,41,30,0,0,50,50,2543.8,143.8,46.95,179.65,1.0,0.81,0.9,75136
0.3,2.0,2300.0,2500.0,0110100,0,50,50,0,50,0,0,2499.1,99.1,53.03,159.03,0.0,0.87,0.43,0
0.3,2.0,2300.0,2500.0,0110110,0,31,30,0,50,50,0,2533.7,133.7,50.55,166.83,1.0,0.82,0.91,165
0.3,2.0,2300.0,2500.0,0111000,0,50,30,50,0,0,0,2381.1,-18.9,49.1,171.76,1.0,0.97,0.99,60629
0.3,2.0,2300.0,2500.0,0111001,0,35,30,50,0,0,50,2543.9,143.9,50.08,168.4,1.0,0.81,0.9,81293
0.3,2.0,2300.0,2500.0,0111010,0,30,30,30,0,50,0,2485.6,85.6,45.38,185.86,1.0,0.89,0.94,735
0.3,2.0,2300.0,2500.0,0111011,0,30,30,30,0,50,50,2996.5,596.5,47.26,178.44,1.0,0.0,0.5,883
0.3,2.0,2300.0,2500.0,0111100,0,47,30,30,50,0,0,2549.1,149.1,52.93,159.34,0.0,0.8,0.4,0
0.3,2.0,2300.0,2500.0,0111110,0,30,30,30,30,50,0,2702.1,302.1,46.04,183.2,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,1000000,50,0,0,0,0,0,0,1718.9,-681.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2090.6,-309.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2245.2,-154.8,45.77,184.28,1.0,0.77,0.89,287155
0.3,2.0,2300.0,2500.0,1000011,45,0,0,0,0,50,50,2454.1,54.1,48.59,173.56,1.0,0.93,0.96,160983
0.3,2.0,2300.0,2500.0,1000100,50,0,0,0,50,0,0,2110.3,-289.7,49.51,170.34,0.0,0.06,0.03,0
0.3,2.0,2300.0,2500.0,1000101,50,0,0,0,50,0,50,2503.1,103.1,51.11,165.02,0.0,0.86,0.43,0
0.3,2.0,2300.0,2500.0,1000110,45,0,0,0,50,50,0,2535.8,135.8,48.32,174.55,1.0,0.82,0.91,51601
0.3,2.0,2300.0,2500.0,1000111,33,0,0,0,50,50,50,2539.2,139.2,48.41,174.22,1.0,0.81,0.91,32229
0.3,2.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2259.0,-141.0,48.18,175.04,1.0,0.81,0.91,177419
0.3,2.0,2300.0,2500.0,1001001,46,0,0,49,0,0,50,2519.5,119.5,51.41,164.04,1.0,0.84,0.92,42856
0.3,2.0,2300.0,2500.0,1001010,30,0,0,35,0,50,0,2294.5,-105.5,46.96,179.59,1.0,0.86,0.93,55145
0.3,2.0,2300.0,2500.0,1001011,30,0,0,30,0,50,50,2749.2,349.2,49.77,169.47,1.0,0.0,0.5,104030
0.3,2.0,2300.0,2500.0,1001100,50,0,0,43,50,0,0,2519.3,119.3,51.11,165.02,1.0,0.84,0.92,42078
0.3,2.0,2300.0,2500.0,1001101,31,0,0,49,50,0,50,2546.3,146.3,52.18,161.62,1.0,0.8,0.9,33990
0.3,2.0,2300.0,2500.0,1001110,30,0,0,30,36,50,0,2471.9,71.9,46.36,181.93,1.0,0.9,0.95,4274
0.3,2.0,2300.0,2500.0,1001111,30,0,0,30,30,50,50,2971.1,571.1,48.79,172.87,1.0,0.0,0.5,792
0.3,2.0,2300.0,2500.0,1010000,38,0,50,0,0,0,0,2265.1,-134.9,46.9,179.84,0.0,0.82,0.41,0
0.3,2.0,2300.0,2500.0,1010001,45,0,31,0,0,0,50,2480.3,80.3,49.64,169.91,0.0,0.89,0.45,0
0.3,2.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2334.1,-65.9,46.01,183.31,1.0,0.91,0.96,1849
0.3,2.0,2300.0,2500.0,1010011,30,0,30,0,0,50,50,2858.1,458.1,48.16,175.11,1.0,0.0,0.5,5887
0.3,2.0,2300.0,2500.0,1010100,50,0,31,0,50,0,0,2544.2,144.2,51.26,164.53,0.0,0.81,0.4,0
0.3,2.0,2300.0,2500.0,1010110,30,0,30,0,39,50,0,2543.6,143.6,45.68,184.63,0.0,0.81,0.4,0
0.3,2.0,2300.0,2500.0,1011000,30,0,30,50,0,0,0,2254.0,-146.0,47.45,177.74,1.0,0.81,0.9,4513
0.3,2.0,2300.0,2500.0,1011001,30,0,30,34,0,0,50,2538.8,138.8,50.68,166.41,1.0,0.81,0.91,8236
0.3,2.0,2300.0,2500.0,1011010,30,0,30,30,0,50,0,2733.6,333.6,45.68,184.64,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,1011011,30,0,30,30,0,50,50,3309.4,909.4,48.33,174.5,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,1011100,34,0,30,30,50,0,0,2537.7,137.7,50.83,165.93,0.0,0.82,0.41,0
0.3,2.0,2300.0,2500.0,1011110,30,0,30,30,30,50,0,2832.8,432.8,45.87,183.85,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2182.0,-218.0,47.78,176.52,1.0,0.44,0.72,13
0.3,2.0,2300.0,2500.0,1100001,50,50,0,0,0,0,50,2543.8,143.8,49.19,171.44,0.0,0.81,0.4,0
0.3,2.0,2300.0,2500.0,1100010,39,50,0,0,0,50,0,2520.9,120.9,47.02,179.36,1.0,0.84,0.92,267341
0.3,2.0,2300.0,2500.0,1100011,30,45,0,0,0,50,50,2529.6,129.6,46.9,179.84,1.0,0.83,0.91,221713
0.3,2.0,2300.0,2500.0,1100100,45,50,0,0,50,0,0,2543.5,143.5,53.24,158.42,0.0,0.81,0.4,0
0.3,2.0,2300.0,2500.0,1100101,30,31,0,0,50,0,50,2542.8,142.8,52.35,161.11,0.0,0.81,0.4,0
0.3,2.0,2300.0,2500.0,1100110,30,31,0,0,50,50,0,2547.8,147.8,51.31,164.37,1.0,0.8,0.9,3717
0.3,2.0,2300.0,2500.0,1100111,30,30,0,0,30,50,50,2611.1,211.1,48.19,175.02,1.0,0.47,0.74,2670
0.3,2.0,2300.0,2500.0,1101000,50,50,0,33,0,0,0,2475.6,75.6,48.75,173.01,1.0,0.9,0.95,188512
0.3,2.0,2300.0,2500.0,1101001,30,42,0,49,0,0,50,2544.1,144.1,49.3,171.07,1.0,0.81,0.9,188841
0.3,2.0,2300.0,2500.0,1101100,30,45,0,30,50,0,0,2545.8,145.8,52.83,159.65,1.0,0.81,0.9,1658
0.3,2.0,2300.0,2500.0,1101101,30,30,0,30,30,0,50,2596.2,196.2,51.05,165.21,1.0,0.55,0.78,355
0.3,2.0,2300.0,2500.0,1110000,46,50,30,0,0,0,0,2468.2,68.2,49.47,170.48,0.0,0.91,0.45,0
0.3,2.0,2300.0,2500.0,1110001,40,30,30,0,0,0,50,2545.1,145.1,48.83,172.73,0.0,0.81,0.4,0
0.3,2.0,2300.0,2500.0,1110010,30,30,30,0,0,50,0,2430.4,30.4,45.04,187.25,1.0,0.96,0.98,106
0.3,2.0,2300.0,2500.0,1110011,30,30,30,0,0,50,50,2960.0,560.0,47.39,177.98,1.0,0.0,0.5,120
0.3,2.0,2300.0,2500.0,1110100,30,41,30,0,50,0,0,2538.9,138.9,52.88,159.5,0.0,0.81,0.41,0
0.3,2.0,2300.0,2500.0,1110110,30,30,30,0,30,50,0,2833.0,433.0,46.58,181.07,0.0,0.0,0.0,0
0.3,2.0,2300.0,2500.0,1111000,30,46,30,30,0,0,0,2531.1,131.1,47.23,178.56,1.0,0.83,0.91,437
0.3,2.0,2300.0,2500.0,1111001,30,30,30,30,0,0,50,2644.6,244.6,48.75,172.99,1.0,0.3,0.65,159
0.3,2.0,2300.0,2500.0,1111100,30,30,30,30,31,0,0,2541.0,141.0,50.52,166.94,0.0,0.81,0.41,0
0.3,2.0,2400.0,2600.0,0000001,0,0,0,0,0,0,50,1750.3,-749.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0000010,0,0,0,0,0,50,0,1688.7,-811.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2064.0,-436.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0000100,0,0,0,0,50,0,0,1851.2,-648.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2082.0,-418.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,1905.7,-594.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2328.3,-171.7,48.79,172.85,0.0,0.68,0.34,0
0.3,2.0,2400.0,2600.0,0001000,0,0,0,50,0,0,0,1621.4,-878.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2023.6,-476.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2232.1,-267.9,47.82,176.36,1.0,0.17,0.59,183088
0.3,2.0,2400.0,2600.0,0001011,0,0,0,47,0,50,50,2556.0,56.0,51.44,163.94,1.0,0.93,0.96,38890
0.3,2.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,1957.6,-542.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2398.8,-101.2,51.72,163.08,0.0,0.87,0.43,0
0.3,2.0,2400.0,2600.0,0001110,0,0,0,44,50,50,0,2365.1,-134.9,48.23,174.86,1.0,0.82,0.91,43074
0.3,2.0,2400.0,2600.0,0001111,0,0,0,46,30,50,50,2586.3,86.3,51.44,163.95,1.0,0.88,0.94,26833
0.3,2.0,2400.0,2600.0,0010000,0,0,50,0,0,0,0,1783.9,-716.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2215.0,-285.0,48.85,172.64,0.0,0.08,0.04,0
0.3,2.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2284.9,-215.1,46.41,181.71,1.0,0.45,0.73,72227
0.3,2.0,2400.0,2600.0,0010011,0,0,46,0,0,50,50,2640.8,140.8,48.9,172.48,1.0,0.81,0.91,27394
0.3,2.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2098.8,-401.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0010110,0,0,41,0,50,50,0,2384.5,-115.5,47.85,176.26,1.0,0.85,0.92,752
0.3,2.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2088.6,-411.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2400.0,2600.0,0011001,0,0,45,50,0,0,50,2483.8,-16.2,51.47,163.87,1.0,0.98,0.99,43600
0.3,2.0,2400.0,2600.0,0011010,0,0,30,32,0,50,0,2352.6,-147.4,46.81,180.19,1.0,0.8,0.9,16794
0.3,2.0,2400.0,2600.0,0011011,0,0,30,30,0,50,50,2764.8,264.8,49.01,172.08,1.0,0.19,0.59,17354
0.3,2.0,2400.0,2600.0,0011100,0,0,42,50,50,0,0,2383.2,-116.8,50.41,167.32,1.0,0.84,0.92,20018
0.3,2.0,2400.0,2600.0,0011110,0,0,30,30,38,50,0,2592.5,92.5,46.23,182.44,1.0,0.88,0.94,258
0.3,2.0,2400.0,2600.0,0100000,0,50,0,0,0,0,0,1980.1,-519.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2170.9,-329.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2143.9,-356.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2516.1,16.1,48.85,172.65,0.0,0.98,0.49,0
0.3,2.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2237.9,-262.1,52.05,162.02,0.0,0.2,0.1,0
0.3,2.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2450.4,-49.6,52.99,159.16,0.0,0.93,0.47,0
0.3,2.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2457.5,-42.5,51.74,163.01,0.0,0.94,0.47,0
0.3,2.0,2400.0,2600.0,0100111,0,36,0,0,50,50,50,2641.2,141.2,51.03,165.26,0.0,0.81,0.41,0
0.3,2.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2166.8,-333.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,0101001,0,50,0,50,0,0,50,2574.8,74.8,51.05,165.21,0.0,0.9,0.45,0
0.3,2.0,2400.0,2600.0,0101010,0,50,0,34,0,50,0,2489.6,-10.4,49.07,171.87,1.0,0.99,0.99,70128
0.3,2.0,2400.0,2600.0,0101011,0,30,0,45,0,50,50,2634.3,134.3,50.48,167.07,1.0,0.82,0.91,143190
0.3,2.0,2400.0,2600.0,0101100,0,50,0,48,50,0,0,2493.6,-6.4,52.83,159.64,0.0,0.99,0.5,0
0.3,2.0,2400.0,2600.0,0101101,0,45,0,30,50,0,50,2645.2,145.2,53.44,157.82,0.0,0.81,0.4,0
0.3,2.0,2400.0,2600.0,0101110,0,40,0,30,50,50,0,2629.5,129.5,51.44,163.96,1.0,0.83,0.91,25013
0.3,2.0,2400.0,2600.0,0101111,0,30,0,31,31,50,50,2646.5,146.5,49.68,169.75,1.0,0.8,0.9,139
0.3,2.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2209.7,-290.3,48.15,175.14,0.0,0.05,0.03,0
0.3,2.0,2400.0,2600.0,0110001,0,50,50,0,0,0,50,2601.1,101.1,49.67,169.81,0.0,0.87,0.43,0
0.3,2.0,2400.0,2600.0,0110010,0,50,32,0,0,50,0,2356.9,-143.1,46.45,181.58,1.0,0.81,0.9,82146
0.3,2.0,2400.0,2600.0,0110011,0,44,30,0,0,50,50,2626.3,126.3,47.32,178.22,1.0,0.83,0.92,75136
0.3,2.0,2400.0,2600.0,0110100,0,50,50,0,50,0,0,2499.1,-0.9,53.03,159.03,0.0,1.0,0.5,0
0.3,2.0,2400.0,2600.0,0110110,0,36,30,0,50,50,0,2637.6,137.6,51.06,165.17,1.0,0.82,0.91,165
0.3,2.0,2400.0,2600.0,0111000,0,50,30,50,0,0,0,2381.1,-118.9,49.1,171.76,1.0,0.84,0.92,60629
0.3,2.0,2400.0,2600.0,0111001,0,40,30,50,0,0,50,2639.9,139.9,50.52,166.95,1.0,0.81,0.91,81293
0.3,2.0,2400.0,2600.0,0111010,0,37,30,31,0,50,0,2647.9,147.9,45.55,185.16,1.0,0.8,0.9,735
0.3,2.0,2400.0,2600.0,0111011,0,30,30,30,0,50,50,2996.5,496.5,47.26,178.44,1.0,0.0,0.5,883
0.3,2.0,2400.0,2600.0,0111100,0,50,32,30,50,0,0,2605.0,105.0,53.13,158.74,0.0,0.86,0.43,0
0.3,2.0,2400.0,2600.0,0111110,0,30,30,30,30,50,0,2702.1,202.1,46.04,183.2,0.0,0.52,0.26,0
0.3,2.0,2400.0,2600.0,1000000,50,0,0,0,0,0,0,1718.9,-781.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2090.6,-409.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2245.2,-254.8,45.77,184.28,1.0,0.24,0.62,287155
0.3,2.0,2400.0,2600.0,1000011,46,0,0,0,0,50,50,2551.3,51.3,49.02,172.06,1.0,0.93,0.97,160983
0.3,2.0,2400.0,2600.0,1000100,50,0,0,0,50,0,0,2110.3,-389.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,1000101,50,0,0,0,50,0,50,2503.1,3.1,51.11,165.02,0.0,1.0,0.5,0
0.3,2.0,2400.0,2600.0,1000110,46,0,0,0,50,50,0,2640.0,140.0,48.55,173.72,1.0,0.81,0.91,51601
0.3,2.0,2400.0,2600.0,1000111,37,0,0,0,50,50,50,2633.4,133.4,48.71,173.13,1.0,0.82,0.91,32229
0.3,2.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2259.0,-241.0,48.18,175.04,1.0,0.31,0.66,177419
0.3,2.0,2400.0,2600.0,1001001,47,0,0,48,0,0,50,2558.5,58.5,51.42,164.03,1.0,0.92,0.96,42856
0.3,2.0,2400.0,2600.0,1001010,31,0,0,40,0,50,0,2350.3,-149.7,46.8,180.22,1.0,0.8,0.9,55145
0.3,2.0,2400.0,2600.0,1001011,30,0,0,30,0,50,50,2749.2,249.2,49.77,169.47,1.0,0.27,0.64,104030
0.3,2.0,2400.0,2600.0,1001100,50,0,0,43,50,0,0,2519.3,19.3,51.11,165.02,1.0,0.97,0.99,42078
0.3,2.0,2400.0,2600.0,1001101,44,0,0,40,50,0,50,2645.9,145.9,52.6,160.33,1.0,0.81,0.9,33990
0.3,2.0,2400.0,2600.0,1001110,30,0,0,30,36,50,0,2471.9,-28.1,46.36,181.93,1.0,0.96,0.98,4274
0.3,2.0,2400.0,2600.0,1001111,30,0,0,30,30,50,50,2971.1,471.1,48.79,172.87,1.0,0.0,0.5,792
0.3,2.0,2400.0,2600.0,1010000,45,0,48,0,0,0,0,2353.1,-146.9,46.3,182.15,0.0,0.8,0.4,0
0.3,2.0,2400.0,2600.0,1010001,45,0,31,0,0,0,50,2480.3,-19.7,49.64,169.91,0.0,0.97,0.49,0
0.3,2.0,2400.0,2600.0,1010010,30,0,31,0,0,50,0,2352.0,-148.0,45.96,183.5,1.0,0.8,0.9,1849
0.3,2.0,2400.0,2600.0,1010011,30,0,30,0,0,50,50,2858.1,358.1,48.16,175.11,1.0,0.0,0.5,5887
0.3,2.0,2400.0,2600.0,1010100,50,0,34,0,50,0,0,2632.9,132.9,51.47,163.85,0.0,0.82,0.41,0
0.3,2.0,2400.0,2600.0,1010110,30,0,30,0,43,50,0,2631.1,131.1,45.85,183.96,0.0,0.83,0.41,0
0.3,2.0,2400.0,2600.0,1011000,33,0,30,50,0,0,0,2352.6,-147.4,47.26,178.47,1.0,0.8,0.9,4513
0.3,2.0,2400.0,2600.0,1011001,30,0,30,35,0,0,50,2567.9,67.9,50.74,166.21,1.0,0.91,0.95,8236
0.3,2.0,2400.0,2600.0,1011010,30,0,30,30,0,50,0,2733.6,233.6,45.68,184.64,0.0,0.35,0.18,0
0.3,2.0,2400.0,2600.0,1011011,30,0,30,30,0,50,50,3309.4,809.4,48.33,174.5,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,1011100,35,0,30,30,50,0,0,2564.1,64.1,50.83,165.91,0.0,0.91,0.46,0
0.3,2.0,2400.0,2600.0,1011110,30,0,30,30,30,50,0,2832.8,332.8,45.87,183.85,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2182.0,-318.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2543.8,43.8,49.19,171.44,0.0,0.94,0.47,0
0.3,2.0,2400.0,2600.0,1100010,41,50,0,0,0,50,0,2596.1,96.1,47.1,179.05,1.0,0.87,0.94,267341
0.3,2.0,2400.0,2600.0,1100011,30,48,0,0,0,50,50,2645.0,145.0,47.69,176.85,1.0,0.81,0.9,221713
0.3,2.0,2400.0,2600.0,1100100,50,50,0,0,50,0,0,2585.5,85.5,53.48,157.7,0.0,0.89,0.44,0
0.3,2.0,2400.0,2600.0,1100101,30,43,0,0,50,0,50,2649.9,149.9,53.27,158.32,0.0,0.8,0.4,0
0.3,2.0,2400.0,2600.0,1100110,30,36,0,0,50,50,0,2647.8,147.8,51.83,162.71,1.0,0.8,0.9,3717
0.3,2.0,2400.0,2600.0,1100111,31,30,0,0,31,50,50,2647.3,147.3,48.42,174.18,1.0,0.8,0.9,2670
0.3,2.0,2400.0,2600.0,1101000,50,50,0,38,0,0,0,2577.7,77.7,48.76,172.97,1.0,0.9,0.95,188512
0.3,2.0,2400.0,2600.0,1101001,30,50,0,36,0,0,50,2645.5,145.5,49.8,169.37,1.0,0.81,0.9,188841
0.3,2.0,2400.0,2600.0,1101100,33,50,0,30,50,0,0,2635.0,135.0,53.16,158.65,1.0,0.82,0.91,1658
0.3,2.0,2400.0,2600.0,1101101,30,30,0,34,34,0,50,2649.7,149.7,51.6,163.44,1.0,0.8,0.9,355
0.3,2.0,2400.0,2600.0,1110000,46,50,30,0,0,0,0,2468.2,-31.8,49.47,170.48,0.0,0.96,0.48,0
0.3,2.0,2400.0,2600.0,1110001,30,46,30,0,0,0,50,2645.1,145.1,49.44,170.6,0.0,0.81,0.4,0
0.3,2.0,2400.0,2600.0,1110010,30,38,30,0,0,50,0,2641.6,141.6,45.42,185.67,1.0,0.81,0.91,106
0.3,2.0,2400.0,2600.0,1110011,30,30,30,0,0,50,50,2960.0,460.0,47.39,177.98,1.0,0.0,0.5,120
0.3,2.0,2400.0,2600.0,1110100,30,50,30,0,50,0,0,2648.6,148.6,53.53,157.54,0.0,0.8,0.4,0
0.3,2.0,2400.0,2600.0,1110110,30,30,30,0,30,50,0,2833.0,333.0,46.58,181.07,0.0,0.0,0.0,0
0.3,2.0,2400.0,2600.0,1111000,30,48,30,30,0,0,0,2598.4,98.4,47.47,177.65,1.0,0.87,0.93,437
0.3,2.0,2400.0,2600.0,1111001,30,30,30,30,0,0,50,2644.6,144.6,48.75,172.99,1.0,0.81,0.9,159
0.3,2.0,2400.0,2600.0,1111100,30,30,30,30,40,0,0,2642.4,142.4,51.08,165.09,0.0,0.81,0.41,0
0.3,2.0,2500.0,2700.0,0000001,0,0,0,0,0,0,50,1750.3,-849.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0000010,0,0,0,0,0,50,0,1688.7,-911.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2064.0,-536.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0000100,0,0,0,0,50,0,0,1851.2,-748.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2082.0,-518.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,1905.7,-694.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2328.3,-271.7,48.79,172.85,0.0,0.15,0.08,0
0.3,2.0,2500.0,2700.0,0001000,0,0,0,50,0,0,0,1621.4,-978.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2023.6,-576.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2232.1,-367.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,2500.0,2700.0,0001011,0,0,0,47,0,50,50,2556.0,-44.0,51.44,163.94,1.0,0.94,0.97,38890
0.3,2.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,1957.6,-642.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2500.0,2700.0,0001101,0,0,0,50,50,0,50,2398.8,-201.2,51.72,163.08,0.0,0.53,0.26,0
0.3,2.0,2500.0,2700.0,0001110,0,0,0,46,49,50,0,2460.7,-139.3,47.76,176.59,1.0,0.81,0.91,43074
0.3,2.0,2500.0,2700.0,0001111,0,0,0,46,30,50,50,2586.3,-13.7,51.44,163.95,1.0,0.98,0.99,26833
0.3,2.0,2500.0,2700.0,0010000,0,0,50,0,0,0,0,1783.9,-816.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2215.0,-385.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2284.9,-315.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,2500.0,2700.0,0010011,0,0,47,0,0,50,50,2718.6,118.6,48.94,172.32,1.0,0.84,0.92,27394
0.3,2.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2098.8,-501.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0010110,0,0,43,0,50,50,0,2452.2,-147.8,47.28,178.38,1.0,0.8,0.9,752
0.3,2.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2088.6,-511.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2500.0,2700.0,0011001,0,0,45,50,0,0,50,2483.8,-116.2,51.47,163.87,1.0,0.85,0.92,43600
0.3,2.0,2500.0,2700.0,0011010,0,0,30,35,0,50,0,2459.0,-141.0,46.7,180.61,1.0,0.81,0.91,16794
0.3,2.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2764.8,164.8,49.01,172.08,1.0,0.72,0.86,17354
0.3,2.0,2500.0,2700.0,0011100,0,0,50,43,50,0,0,2452.6,-147.4,50.27,167.77,1.0,0.8,0.9,20018
0.3,2.0,2500.0,2700.0,0011110,0,0,30,30,38,50,0,2592.5,-7.5,46.23,182.44,1.0,0.99,0.99,258
0.3,2.0,2500.0,2700.0,0100000,0,50,0,0,0,0,0,1980.1,-619.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2170.9,-429.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2143.9,-456.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2516.1,-83.9,48.85,172.65,0.0,0.89,0.44,0
0.3,2.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2237.9,-362.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2450.4,-149.6,52.99,159.16,0.0,0.8,0.4,0
0.3,2.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2457.5,-142.5,51.74,163.01,0.0,0.81,0.4,0
0.3,2.0,2500.0,2700.0,0100111,0,44,0,0,50,50,50,2749.9,149.9,51.95,162.35,0.0,0.8,0.4,0
0.3,2.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2166.8,-433.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0101001,0,50,0,50,0,0,50,2574.8,-25.2,51.05,165.21,0.0,0.97,0.48,0
0.3,2.0,2500.0,2700.0,0101010,0,50,0,34,0,50,0,2489.6,-110.4,49.07,171.87,1.0,0.85,0.93,70128
0.3,2.0,2500.0,2700.0,0101011,0,30,0,46,0,50,50,2668.6,68.6,50.53,166.9,1.0,0.91,0.95,143190
0.3,2.0,2500.0,2700.0,0101100,0,50,0,48,50,0,0,2493.6,-106.4,52.83,159.64,0.0,0.86,0.43,0
0.3,2.0,2500.0,2700.0,0101101,0,50,0,35,50,0,50,2741.2,141.2,53.92,156.43,0.0,0.81,0.41,0
0.3,2.0,2500.0,2700.0,0101110,0,41,0,30,50,50,0,2651.1,51.1,51.44,163.96,1.0,0.93,0.97,25013
0.3,2.0,2500.0,2700.0,0101111,0,30,0,30,37,50,50,2742.6,142.6,50.26,167.79,1.0,0.81,0.9,139
0.3,2.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2209.7,-390.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,0110001,0,50,50,0,0,0,50,2601.1,1.1,49.67,169.81,0.0,1.0,0.5,0
0.3,2.0,2500.0,2700.0,0110010,0,50,42,0,0,50,0,2707.5,107.5,46.2,182.56,1.0,0.86,0.93,82146
0.3,2.0,2500.0,2700.0,0110011,0,47,30,0,0,50,50,2717.3,117.3,47.79,176.48,1.0,0.84,0.92,75136
0.3,2.0,2500.0,2700.0,0110100,0,50,50,0,50,0,0,2499.1,-100.9,53.03,159.03,0.0,0.87,0.43,0
0.3,2.0,2500.0,2700.0,0110110,0,37,30,0,50,50,0,2656.6,56.6,51.09,165.06,1.0,0.92,0.96,165
0.3,2.0,2500.0,2700.0,0111000,0,50,35,50,0,0,0,2468.9,-131.1,48.62,173.45,1.0,0.83,0.91,60629
0.3,2.0,2500.0,2700.0,0111001,0,45,30,50,0,0,50,2749.2,149.2,51.06,165.17,1.0,0.8,0.9,81293
0.3,2.0,2500.0,2700.0,0111010,0,40,30,30,0,50,0,2743.7,143.7,46.05,183.16,1.0,0.81,0.9,735
0.3,2.0,2500.0,2700.0,0111011,0,30,30,30,0,50,50,2996.5,396.5,47.26,178.44,1.0,0.0,0.5,883
0.3,2.0,2500.0,2700.0,0111100,0,50,32,30,50,0,0,2605.0,5.0,53.13,158.74,0.0,0.99,0.5,0
0.3,2.0,2500.0,2700.0,0111110,0,32,30,30,30,50,0,2746.3,146.3,46.13,182.83,0.0,0.8,0.4,0
0.3,2.0,2500.0,2700.0,1000000,50,0,0,0,0,0,0,1718.9,-881.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2090.6,-509.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2245.2,-354.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,2500.0,2700.0,1000011,46,0,0,0,0,50,50,2551.3,-48.7,49.02,172.06,1.0,0.94,0.97,160983
0.3,2.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2110.3,-489.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,1000101,50,0,0,0,50,0,50,2503.1,-96.9,51.11,165.02,0.0,0.87,0.44,0
0.3,2.0,2500.0,2700.0,1000110,46,0,0,0,50,50,0,2640.0,40.0,48.55,173.72,1.0,0.95,0.97,51601
0.3,2.0,2500.0,2700.0,1000111,39,0,0,0,50,50,50,2711.9,111.9,49.03,172.01,1.0,0.85,0.93,32229
0.3,2.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2259.0,-341.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,2500.0,2700.0,1001001,47,0,0,48,0,0,50,2558.5,-41.5,51.42,164.03,1.0,0.94,0.97,42856
0.3,2.0,2500.0,2700.0,1001010,37,0,0,39,0,50,0,2451.5,-148.5,46.37,181.88,1.0,0.8,0.9,55145
0.3,2.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2749.2,149.2,49.77,169.47,1.0,0.8,0.9,104030
0.3,2.0,2500.0,2700.0,1001100,50,0,0,43,50,0,0,2519.3,-80.7,51.11,165.02,1.0,0.89,0.95,42078
0.3,2.0,2500.0,2700.0,1001101,50,0,0,33,50,0,50,2730.5,130.5,52.82,159.66,1.0,0.83,0.91,33990
0.3,2.0,2500.0,2700.0,1001110,30,0,0,30,36,50,0,2471.9,-128.1,46.36,181.93,1.0,0.83,0.91,4274
0.3,2.0,2500.0,2700.0,1001111,30,0,0,30,30,50,50,2971.1,371.1,48.79,172.87,1.0,0.0,0.5,792
0.3,2.0,2500.0,2700.0,1010000,47,0,50,0,0,0,0,2456.0,-144.0,46.06,183.1,0.0,0.81,0.4,0
0.3,2.0,2500.0,2700.0,1010001,45,0,31,0,0,0,50,2480.3,-119.7,49.64,169.91,0.0,0.84,0.42,0
0.3,2.0,2500.0,2700.0,1010010,30,0,39,0,0,50,0,2460.0,-140.0,45.6,184.93,1.0,0.81,0.91,1849
0.3,2.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2858.1,258.1,48.16,175.11,1.0,0.22,0.61,5887
0.3,2.0,2500.0,2700.0,1010100,50,0,34,0,50,0,0,2632.9,32.9,51.47,163.85,0.0,0.96,0.48,0
0.3,2.0,2500.0,2700.0,1010110,30,0,30,0,48,50,0,2738.4,138.4,46.27,182.28,0.0,0.82,0.41,0
0.3,2.0,2500.0,2700.0,1011000,36,0,30,49,0,0,0,2453.4,-146.6,47.13,178.96,1.0,0.8,0.9,4513
0.3,2.0,2500.0,2700.0,1011001,30,0,30,35,0,0,50,2567.9,-32.1,50.74,166.21,1.0,0.96,0.98,8236
0.3,2.0,2500.0,2700.0,1011010,30,0,32,30,0,50,0,2748.1,148.1,45.69,184.6,0.0,0.8,0.4,0
0.3,2.0,2500.0,2700.0,1011011,30,0,30,30,0,50,50,3309.4,709.4,48.33,174.5,0.0,0.0,0.0,0
0.3,2.0,2500.0,2700.0,1011100,35,0,30,30,50,0,0,2564.1,-35.9,50.83,165.91,0.0,0.95,0.48,0
0.3,2.0,2500.0,2700.0,1011110,30,0,30,30,30,50,0,2832.8,232.8,45.87,183.85,0.0,0.36,0.18,0
0.3,2.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2182.0,-418.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2543.8,-56.2,49.19,171.44,0.0,0.93,0.46,0
0.3,2.0,2500.0,2700.0,1100010,41,50,0,0,0,50,0,2596.1,-3.9,47.1,179.05,1.0,0.99,1.0,267341
0.3,2.0,2500.0,2700.0,1100011,31,50,0,0,0,50,50,2737.9,137.9,48.12,175.28,1.0,0.82,0.91,221713
0.3,2.0,2500.0,2700.0,1100100,50,50,0,0,50,0,0,2585.5,-14.5,53.48,157.7,0.0,0.98,0.49,0
0.3,2.0,2500.0,2700.0,1100101,32,50,0,0,50,0,50,2740.4,140.4,53.9,156.46,0.0,0.81,0.41,0
0.3,2.0,2500.0,2700.0,1100110,30,40,0,0,50,50,0,2724.9,124.9,51.95,162.35,1.0,0.83,0.92,3717
0.3,2.0,2500.0,2700.0,1100111,30,30,0,0,36,50,50,2746.8,146.8,49.37,170.82,1.0,0.8,0.9,2670
0.3,2.0,2500.0,2700.0,1101000,50,50,0,38,0,0,0,2577.7,-22.3,48.76,172.97,1.0,0.97,0.99,188512
0.3,2.0,2500.0,2700.0,1101001,30,49,0,49,0,0,50,2747.1,147.1,50.28,167.75,1.0,0.8,0.9,188841
0.3,2.0,2500.0,2700.0,1101100,40,50,0,30,50,0,0,2744.7,144.7,53.4,157.95,1.0,0.81,0.9,1658
0.3,2.0,2500.0,2700.0,1101101,31,30,0,30,44,0,50,2749.3,149.3,52.49,160.68,1.0,0.8,0.9,355
0.3,2.0,2500.0,2700.0,1110000,46,50,30,0,0,0,0,2468.2,-131.8,49.47,170.48,0.0,0.82,0.41,0
0.3,2.0,2500.0,2700.0,1110001,34,50,30,0,0,0,50,2748.9,148.9,50.06,168.47,0.0,0.8,0.4,0
0.3,2.0,2500.0,2700.0,1110010,30,40,30,0,0,50,0,2737.0,137.0,45.83,184.02,1.0,0.82,0.91,106
0.3,2.0,2500.0,2700.0,1110011,30,30,30,0,0,50,50,2960.0,360.0,47.39,177.98,1.0,0.0,0.5,120
0.3,2.0,2500.0,2700.0,1110100,35,50,30,0,50,0,0,2749.4,149.4,53.77,156.86,0.0,0.8,0.4,0
0.3,2.0,2500.0,2700.0,1110110,30,30,30,0,30,50,0,2833.0,233.0,46.58,181.07,0.0,0.36,0.18,0
0.3,2.0,2500.0,2700.0,1111000,30,48,30,30,0,0,0,2598.4,-1.6,47.47,177.65,1.0,1.0,1.0,437
0.3,2.0,2500.0,2700.0,1111001,30,33,30,30,0,0,50,2727.3,127.3,48.89,172.51,1.0,0.83,0.92,159
0.3,2.0,2500.0,2700.0,1111100,30,30,30,30,50,0,0,2747.9,147.9,51.42,164.03,0.0,0.8,0.4,0
0.3,2.0,2600.0,2800.0,0000001,0,0,0,0,0,0,50,1750.3,-949.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0000010,0,0,0,0,0,50,0,1688.7,-1011.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2064.0,-636.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0000100,0,0,0,0,50,0,0,1851.2,-848.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2082.0,-618.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,1905.7,-794.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2328.3,-371.7,48.79,172.85,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0001000,0,0,0,50,0,0,0,1621.4,-1078.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2023.6,-676.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2232.1,-467.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,2600.0,2800.0,0001011,0,0,0,47,0,50,50,2556.0,-144.0,51.44,163.94,1.0,0.81,0.9,38890
0.3,2.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,1957.6,-742.4,49.97,168.79,1.0,0.0,0.5,107
