Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.3,2.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2398.8,-301.2,51.72,163.08,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0001110,0,0,0,48,49,50,0,2554.4,-145.6,47.23,178.58,1.0,0.81,0.9,43074
0.3,2.0,2600.0,2800.0,0001111,0,0,0,46,30,50,50,2586.3,-113.7,51.44,163.95,1.0,0.85,0.92,26833
0.3,2.0,2600.0,2800.0,0010000,0,0,50,0,0,0,0,1783.9,-916.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2215.0,-485.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2284.9,-415.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,2600.0,2800.0,0010011,0,0,47,0,0,50,50,2718.6,18.6,48.94,172.32,1.0,0.98,0.99,27394
0.3,2.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2098.8,-601.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0010110,0,0,47,0,50,50,0,2573.5,-126.5,46.31,182.12,1.0,0.83,0.92,752
0.3,2.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2088.6,-611.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2600.0,2800.0,0011001,0,0,47,50,0,0,50,2556.1,-143.9,51.31,164.38,1.0,0.81,0.9,43600
0.3,2.0,2600.0,2800.0,0011010,0,0,30,38,0,50,0,2552.2,-147.8,46.53,181.24,1.0,0.8,0.9,16794
0.3,2.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2764.8,64.8,49.01,172.08,1.0,0.91,0.96,17354
0.3,2.0,2600.0,2800.0,0011100,0,0,50,48,50,0,0,2550.8,-149.2,48.85,172.64,1.0,0.8,0.9,20018
0.3,2.0,2600.0,2800.0,0011110,0,0,30,30,38,50,0,2592.5,-107.5,46.23,182.44,1.0,0.86,0.93,258
0.3,2.0,2600.0,2800.0,0100000,0,50,0,0,0,0,0,1980.1,-719.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2170.9,-529.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2143.9,-556.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2516.1,-183.9,48.85,172.65,0.0,0.62,0.31,0
0.3,2.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2237.9,-462.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2450.4,-249.6,52.99,159.16,0.0,0.27,0.13,0
0.3,2.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2457.5,-242.5,51.74,163.01,0.0,0.31,0.15,0
0.3,2.0,2600.0,2800.0,0100111,0,50,0,0,50,50,50,2833.4,133.4,52.8,159.73,0.0,0.82,0.41,0
0.3,2.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2166.8,-533.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0101001,0,50,0,50,0,0,50,2574.8,-125.2,51.05,165.21,0.0,0.83,0.42,0
0.3,2.0,2600.0,2800.0,0101010,0,50,0,36,0,50,0,2551.2,-148.8,49.02,172.05,1.0,0.8,0.9,70128
0.3,2.0,2600.0,2800.0,0101011,0,30,0,46,0,50,50,2668.6,-31.4,50.53,166.9,1.0,0.96,0.98,143190
0.3,2.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2503.9,-196.1,52.82,159.66,0.0,0.55,0.28,0
0.3,2.0,2600.0,2800.0,0101101,0,50,0,39,50,0,50,2779.7,79.7,54.03,156.08,0.0,0.89,0.45,0
0.3,2.0,2600.0,2800.0,0101110,0,41,0,30,50,50,0,2651.1,-48.9,51.44,163.96,1.0,0.93,0.97,25013
0.3,2.0,2600.0,2800.0,0101111,0,30,0,30,43,50,50,2848.0,148.0,50.86,165.81,1.0,0.8,0.9,139
0.3,2.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2209.7,-490.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,0110001,0,50,50,0,0,0,50,2601.1,-98.9,49.67,169.81,0.0,0.87,0.43,0
0.3,2.0,2600.0,2800.0,0110010,0,50,42,0,0,50,0,2707.5,7.5,46.2,182.56,1.0,0.99,1.0,82146
0.3,2.0,2600.0,2800.0,0110011,0,50,30,0,0,50,50,2815.6,115.6,48.49,173.92,1.0,0.85,0.92,75136
0.3,2.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2499.1,-200.9,53.03,159.03,0.0,0.53,0.26,0
0.3,2.0,2600.0,2800.0,0110110,0,37,30,0,50,50,0,2656.6,-43.4,51.09,165.06,1.0,0.94,0.97,165
0.3,2.0,2600.0,2800.0,0111000,0,50,39,50,0,0,0,2558.7,-141.3,47.86,176.22,1.0,0.81,0.91,60629
0.3,2.0,2600.0,2800.0,0111001,0,49,30,49,0,0,50,2841.7,141.7,51.29,164.42,1.0,0.81,0.91,81293
0.3,2.0,2600.0,2800.0,0111010,0,44,30,30,0,50,0,2837.0,137.0,46.27,182.26,1.0,0.82,0.91,735
0.3,2.0,2600.0,2800.0,0111011,0,30,30,30,0,50,50,2996.5,296.5,47.26,178.44,1.0,0.02,0.51,883
0.3,2.0,2600.0,2800.0,0111100,0,50,32,30,50,0,0,2605.0,-95.0,53.13,158.74,0.0,0.87,0.44,0
0.3,2.0,2600.0,2800.0,0111110,0,38,30,30,30,50,0,2848.3,148.3,46.32,182.08,0.0,0.8,0.4,0
0.3,2.0,2600.0,2800.0,1000000,50,0,0,0,0,0,0,1718.9,-981.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2090.6,-609.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2245.2,-454.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,2600.0,2800.0,1000011,46,0,0,0,0,50,50,2551.3,-148.7,49.02,172.06,1.0,0.8,0.9,160983
0.3,2.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2110.3,-589.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2503.1,-196.9,51.11,165.02,0.0,0.55,0.28,0
0.3,2.0,2600.0,2800.0,1000110,46,0,0,0,50,50,0,2640.0,-60.0,48.55,173.72,1.0,0.92,0.96,51601
0.3,2.0,2600.0,2800.0,1000111,41,0,0,0,50,50,50,2831.5,131.5,49.4,170.71,1.0,0.82,0.91,32229
0.3,2.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2259.0,-441.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,2600.0,2800.0,1001001,47,0,0,48,0,0,50,2558.5,-141.5,51.42,164.03,1.0,0.81,0.91,42856
0.3,2.0,2600.0,2800.0,1001010,42,0,0,35,0,50,0,2556.4,-143.6,46.17,182.68,1.0,0.81,0.9,55145
0.3,2.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2749.2,49.2,49.77,169.47,1.0,0.93,0.97,104030
0.3,2.0,2600.0,2800.0,1001100,50,0,0,44,50,0,0,2576.1,-123.9,51.08,165.1,1.0,0.83,0.92,42078
0.3,2.0,2600.0,2800.0,1001101,48,0,0,41,50,0,50,2849.9,149.9,52.84,159.6,1.0,0.8,0.9,33990
0.3,2.0,2600.0,2800.0,1001110,39,0,0,30,50,50,0,2839.4,139.4,46.43,181.64,1.0,0.81,0.91,4274
0.3,2.0,2600.0,2800.0,1001111,30,0,0,30,30,50,50,2971.1,271.1,48.79,172.87,1.0,0.15,0.58,792
0.3,2.0,2600.0,2800.0,1010000,50,0,50,0,0,0,0,2547.6,-152.4,46.04,183.19,0.0,0.79,0.39,0
0.3,2.0,2600.0,2800.0,1010001,44,0,35,0,0,0,50,2557.3,-142.7,49.54,170.24,0.0,0.81,0.4,0
0.3,2.0,2600.0,2800.0,1010010,49,0,31,0,0,50,0,2845.6,145.6,45.75,184.34,1.0,0.81,0.9,1849
0.3,2.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2858.1,158.1,48.16,175.11,1.0,0.76,0.88,5887
0.3,2.0,2600.0,2800.0,1010100,50,0,34,0,50,0,0,2632.9,-67.1,51.47,163.85,0.0,0.91,0.46,0
0.3,2.0,2600.0,2800.0,1010110,34,0,30,0,50,50,0,2832.8,132.8,46.87,179.94,0.0,0.82,0.41,0
0.3,2.0,2600.0,2800.0,1011000,50,0,30,39,0,0,0,2848.8,148.8,47.02,179.38,1.0,0.8,0.9,4513
0.3,2.0,2600.0,2800.0,1011001,30,0,30,35,0,0,50,2567.9,-132.1,50.74,166.21,1.0,0.82,0.91,8236
0.3,2.0,2600.0,2800.0,1011010,32,0,38,31,0,50,0,2849.9,149.9,46.02,183.25,0.0,0.8,0.4,0
0.3,2.0,2600.0,2800.0,1011011,30,0,30,30,0,50,50,3309.4,609.4,48.33,174.5,0.0,0.0,0.0,0
0.3,2.0,2600.0,2800.0,1011100,35,0,30,30,50,0,0,2564.1,-135.9,50.83,165.91,0.0,0.82,0.41,0
0.3,2.0,2600.0,2800.0,1011110,30,0,31,30,31,50,0,2849.6,149.6,45.92,183.67,0.0,0.8,0.4,0
0.3,2.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2182.0,-518.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2543.8,-156.2,49.19,171.44,0.0,0.77,0.38,0
0.3,2.0,2600.0,2800.0,1100010,41,50,0,0,0,50,0,2596.1,-103.9,47.1,179.05,1.0,0.86,0.93,267341
0.3,2.0,2600.0,2800.0,1100011,34,50,0,0,0,50,50,2825.9,125.9,48.19,175.01,1.0,0.83,0.92,221713
0.3,2.0,2600.0,2800.0,1100100,50,50,0,0,50,0,0,2585.5,-114.5,53.48,157.7,0.0,0.85,0.42,0
0.3,2.0,2600.0,2800.0,1100101,42,50,0,0,50,0,50,2841.4,141.4,54.35,155.18,0.0,0.81,0.41,0
0.3,2.0,2600.0,2800.0,1100110,30,40,0,0,50,50,0,2724.9,24.9,51.95,162.35,1.0,0.97,0.98,3717
0.3,2.0,2600.0,2800.0,1100111,30,30,0,0,40,50,50,2839.5,139.5,50.17,168.12,1.0,0.81,0.91,2670
0.3,2.0,2600.0,2800.0,1101000,50,50,0,38,0,0,0,2577.7,-122.3,48.76,172.97,1.0,0.84,0.92,188512
0.3,2.0,2600.0,2800.0,1101001,31,50,0,50,0,0,50,2810.0,110.0,50.52,166.93,1.0,0.85,0.93,188841
0.3,2.0,2600.0,2800.0,1101100,41,50,0,30,50,0,0,2765.5,65.5,53.42,157.88,1.0,0.91,0.96,1658
0.3,2.0,2600.0,2800.0,1101101,30,32,0,31,50,0,50,2849.4,149.4,53.35,158.09,1.0,0.8,0.9,355
0.3,2.0,2600.0,2800.0,1110000,49,50,30,0,0,0,0,2558.2,-141.8,48.64,173.4,0.0,0.81,0.41,0
0.3,2.0,2600.0,2800.0,1110001,41,50,30,0,0,0,50,2841.9,141.9,50.59,166.71,0.0,0.81,0.41,0
0.3,2.0,2600.0,2800.0,1110010,30,44,30,0,0,50,0,2842.4,142.4,46.17,182.67,1.0,0.81,0.91,106
0.3,2.0,2600.0,2800.0,1110011,30,30,30,0,0,50,50,2960.0,260.0,47.39,177.98,1.0,0.21,0.61,120
0.3,2.0,2600.0,2800.0,1110100,39,50,30,0,50,0,0,2827.2,127.2,53.94,156.35,0.0,0.83,0.42,0
0.3,2.0,2600.0,2800.0,1110110,30,30,30,0,31,50,0,2842.0,142.0,46.59,181.01,0.0,0.81,0.41,0
0.3,2.0,2600.0,2800.0,1111000,30,48,30,30,0,0,0,2598.4,-101.6,47.47,177.65,1.0,0.86,0.93,437
0.3,2.0,2600.0,2800.0,1111001,30,37,30,30,0,0,50,2826.0,126.0,49.16,171.56,1.0,0.83,0.92,159
0.3,2.0,2600.0,2800.0,1111100,30,30,30,30,50,0,0,2747.9,47.9,51.42,164.03,0.0,0.94,0.47,0
0.3,2.0,2700.0,2900.0,0000001,0,0,0,0,0,0,50,1750.3,-1049.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0000010,0,0,0,0,0,50,0,1688.7,-1111.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2064.0,-736.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0000100,0,0,0,0,50,0,0,1851.2,-948.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2082.0,-718.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,1905.7,-894.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2328.3,-471.7,48.79,172.85,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0001000,0,0,0,50,0,0,0,1621.4,-1178.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2023.6,-776.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2232.1,-567.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,2700.0,2900.0,0001011,0,0,0,49,0,50,50,2651.2,-148.8,51.17,164.83,1.0,0.8,0.9,38890
0.3,2.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,1957.6,-842.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2398.8,-401.2,51.72,163.08,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2611.3,-188.7,46.82,180.12,1.0,0.59,0.8,43074
0.3,2.0,2700.0,2900.0,0001111,0,0,0,47,30,50,50,2650.8,-149.2,51.41,164.05,1.0,0.8,0.9,26833
0.3,2.0,2700.0,2900.0,0010000,0,0,50,0,0,0,0,1783.9,-1016.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2215.0,-585.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2284.9,-515.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,2700.0,2900.0,0010011,0,0,47,0,0,50,50,2718.6,-81.4,48.94,172.32,1.0,0.89,0.95,27394
0.3,2.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2098.8,-701.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2633.3,-166.7,46.21,182.49,1.0,0.71,0.86,752
0.3,2.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2088.6,-711.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2700.0,2900.0,0011001,0,0,50,50,0,0,50,2641.4,-158.6,50.43,167.25,1.0,0.75,0.88,43600
0.3,2.0,2700.0,2900.0,0011010,0,0,30,42,0,50,0,2652.4,-147.6,46.32,182.08,1.0,0.8,0.9,16794
0.3,2.0,2700.0,2900.0,0011011,0,0,30,30,0,50,50,2764.8,-35.2,49.01,172.08,1.0,0.95,0.98,17354
0.3,2.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2581.0,-219.0,48.04,175.58,1.0,0.43,0.72,20018
0.3,2.0,2700.0,2900.0,0011110,0,0,30,30,50,50,0,2699.8,-100.2,46.17,182.66,1.0,0.87,0.93,258
0.3,2.0,2700.0,2900.0,0100000,0,50,0,0,0,0,0,1980.1,-819.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2170.9,-629.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2143.9,-656.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2516.1,-283.9,48.85,172.65,0.0,0.09,0.04,0
0.3,2.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2237.9,-562.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2450.4,-349.6,52.99,159.16,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2457.5,-342.5,51.74,163.01,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2833.4,33.4,52.8,159.73,0.0,0.96,0.48,0
0.3,2.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2166.8,-633.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2574.8,-225.2,51.05,165.21,0.0,0.4,0.2,0
0.3,2.0,2700.0,2900.0,0101010,0,50,0,41,0,50,0,2674.8,-125.2,48.49,173.94,1.0,0.83,0.92,70128
0.3,2.0,2700.0,2900.0,0101011,0,50,0,32,0,50,50,2933.5,133.5,50.65,166.52,1.0,0.82,0.91,143190
0.3,2.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2503.9,-296.1,52.82,159.66,0.0,0.02,0.01,0
0.3,2.0,2700.0,2900.0,0101101,0,50,0,39,50,0,50,2779.7,-20.3,54.03,156.08,0.0,0.97,0.49,0
0.3,2.0,2700.0,2900.0,0101110,0,41,0,30,50,50,0,2651.1,-148.9,51.44,163.96,1.0,0.8,0.9,25013
0.3,2.0,2700.0,2900.0,0101111,0,32,0,30,48,50,50,2948.4,148.4,51.48,163.83,1.0,0.8,0.9,139
0.3,2.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2209.7,-590.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2601.1,-198.9,49.67,169.81,0.0,0.54,0.27,0
0.3,2.0,2700.0,2900.0,0110010,0,50,42,0,0,50,0,2707.5,-92.5,46.2,182.56,1.0,0.88,0.94,82146
0.3,2.0,2700.0,2900.0,0110011,0,50,30,0,0,50,50,2815.6,15.6,48.49,173.92,1.0,0.98,0.99,75136
0.3,2.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2499.1,-300.9,53.03,159.03,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,0110110,0,37,30,0,50,50,0,2656.6,-143.4,51.09,165.06,1.0,0.81,0.9,165
0.3,2.0,2700.0,2900.0,0111000,0,50,43,50,0,0,0,2652.8,-147.2,47.17,178.79,1.0,0.8,0.9,60629
0.3,2.0,2700.0,2900.0,0111001,0,50,30,49,0,0,50,2871.6,71.6,51.36,164.21,1.0,0.9,0.95,81293
0.3,2.0,2700.0,2900.0,0111010,0,46,30,30,0,50,0,2878.8,78.8,46.3,182.17,1.0,0.89,0.95,735
0.3,2.0,2700.0,2900.0,0111011,0,30,30,30,0,50,50,2996.5,196.5,47.26,178.44,1.0,0.55,0.78,883
0.3,2.0,2700.0,2900.0,0111100,0,50,36,31,50,0,0,2658.2,-141.8,53.05,158.98,0.0,0.81,0.41,0
0.3,2.0,2700.0,2900.0,0111110,0,38,30,30,30,50,0,2848.3,48.3,46.32,182.08,0.0,0.94,0.47,0
0.3,2.0,2700.0,2900.0,1000000,50,0,0,0,0,0,0,1718.9,-1081.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2090.6,-709.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2245.2,-554.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,2700.0,2900.0,1000011,48,0,0,0,0,50,50,2689.7,-110.3,48.13,175.23,1.0,0.85,0.93,160983
0.3,2.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2110.3,-689.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2503.1,-296.9,51.11,165.02,0.0,0.02,0.01,0
0.3,2.0,2700.0,2900.0,1000110,50,0,0,0,50,50,0,2887.2,87.2,48.79,172.85,1.0,0.88,0.94,51601
0.3,2.0,2700.0,2900.0,1000111,42,0,0,0,50,50,50,2894.1,94.1,49.55,170.21,1.0,0.87,0.94,32229
0.3,2.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2259.0,-541.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,2700.0,2900.0,1001001,47,0,0,50,0,0,50,2670.1,-129.9,51.09,165.07,1.0,0.83,0.91,42856
0.3,2.0,2700.0,2900.0,1001010,48,0,0,35,0,50,0,2949.8,149.8,46.64,180.82,1.0,0.8,0.9,55145
0.3,2.0,2700.0,2900.0,1001011,30,0,0,30,0,50,50,2749.2,-50.8,49.77,169.47,1.0,0.93,0.97,104030
0.3,2.0,2700.0,2900.0,1001100,50,0,0,46,50,0,0,2686.9,-113.1,50.84,165.89,1.0,0.85,0.92,42078
0.3,2.0,2700.0,2900.0,1001101,50,0,0,39,50,0,50,2916.9,116.9,52.9,159.42,1.0,0.84,0.92,33990
0.3,2.0,2700.0,2900.0,1001110,43,0,0,31,50,50,0,2947.6,147.6,46.8,180.19,1.0,0.8,0.9,4274
0.3,2.0,2700.0,2900.0,1001111,30,0,0,30,30,50,50,2971.1,171.1,48.79,172.87,1.0,0.69,0.84,792
0.3,2.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2547.6,-252.4,46.04,183.19,0.0,0.25,0.13,0
0.3,2.0,2700.0,2900.0,1010001,33,0,50,0,0,0,50,2673.2,-126.8,49.38,170.79,0.0,0.83,0.42,0
0.3,2.0,2700.0,2900.0,1010010,50,0,36,0,0,50,0,2945.3,145.3,46.14,182.8,1.0,0.81,0.9,1849
0.3,2.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2858.1,58.1,48.16,175.11,1.0,0.92,0.96,5887
0.3,2.0,2700.0,2900.0,1010100,50,0,35,0,50,0,0,2662.2,-137.8,51.42,164.03,0.0,0.82,0.41,0
0.3,2.0,2700.0,2900.0,1010110,39,0,30,0,50,50,0,2938.5,138.5,47.18,178.76,0.0,0.82,0.41,0
0.3,2.0,2700.0,2900.0,1011000,49,0,30,46,0,0,0,2947.6,147.6,47.31,178.29,1.0,0.8,0.9,4513
0.3,2.0,2700.0,2900.0,1011001,30,0,30,40,0,0,50,2655.5,-144.5,50.4,167.34,1.0,0.81,0.9,8236
0.3,2.0,2700.0,2900.0,1011010,40,0,31,30,0,50,0,2948.8,148.8,46.49,181.42,0.0,0.8,0.4,0
0.3,2.0,2700.0,2900.0,1011011,30,0,30,30,0,50,50,3309.4,509.4,48.33,174.5,0.0,0.0,0.0,0
0.3,2.0,2700.0,2900.0,1011100,38,0,30,30,50,0,0,2653.9,-146.1,50.52,166.93,0.0,0.81,0.4,0
0.3,2.0,2700.0,2900.0,1011110,30,0,30,30,45,50,0,2943.8,143.8,46.2,182.55,0.0,0.81,0.4,0
0.3,2.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2182.0,-618.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2543.8,-256.2,49.19,171.44,0.0,0.23,0.12,0
0.3,2.0,2700.0,2900.0,1100010,43,50,0,0,0,50,0,2680.1,-119.9,47.07,179.19,1.0,0.84,0.92,267341
0.3,2.0,2700.0,2900.0,1100011,37,50,0,0,0,50,50,2933.8,133.8,48.48,173.98,1.0,0.82,0.91,221713
0.3,2.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2585.5,-214.5,53.48,157.7,0.0,0.46,0.23,0
0.3,2.0,2700.0,2900.0,1100101,50,50,0,0,50,0,50,2942.0,142.0,54.7,154.19,0.0,0.81,0.41,0
0.3,2.0,2700.0,2900.0,1100110,30,40,0,0,50,50,0,2724.9,-75.1,51.95,162.35,1.0,0.9,0.95,3717
0.3,2.0,2700.0,2900.0,1100111,30,30,0,0,45,50,50,2939.3,139.3,51.2,164.73,1.0,0.81,0.91,2670
0.3,2.0,2700.0,2900.0,1101000,49,50,0,42,0,0,0,2657.7,-142.3,48.46,174.02,1.0,0.81,0.91,188512
0.3,2.0,2700.0,2900.0,1101001,50,50,0,32,0,0,50,2939.8,139.8,50.58,166.75,1.0,0.81,0.91,188841
0.3,2.0,2700.0,2900.0,1101100,41,50,0,30,50,0,0,2765.5,-34.5,53.42,157.88,1.0,0.95,0.98,1658
0.3,2.0,2700.0,2900.0,1101101,30,41,0,30,50,0,50,2945.2,145.2,53.85,156.61,1.0,0.81,0.9,355
0.3,2.0,2700.0,2900.0,1110000,49,50,33,0,0,0,0,2653.6,-146.4,47.57,177.29,0.0,0.8,0.4,0
0.3,2.0,2700.0,2900.0,1110001,46,50,30,0,0,0,50,2931.0,131.0,51.01,165.34,0.0,0.83,0.41,0
0.3,2.0,2700.0,2900.0,1110010,32,44,30,0,0,50,0,2865.3,65.3,46.18,182.64,1.0,0.91,0.96,106
0.3,2.0,2700.0,2900.0,1110011,30,30,30,0,0,50,50,2960.0,160.0,47.39,177.98,1.0,0.75,0.87,120
0.3,2.0,2700.0,2900.0,1110100,39,50,30,0,50,0,0,2827.2,27.2,53.94,156.35,0.0,0.96,0.48,0
0.3,2.0,2700.0,2900.0,1110110,30,30,30,0,34,50,0,2871.1,71.1,46.6,180.97,0.0,0.91,0.45,0
0.3,2.0,2700.0,2900.0,1111000,30,50,30,30,0,0,0,2664.9,-135.1,47.41,177.91,1.0,0.82,0.91,437
0.3,2.0,2700.0,2900.0,1111001,30,41,30,30,0,0,50,2934.7,134.7,49.58,170.11,1.0,0.82,0.91,159
0.3,2.0,2700.0,2900.0,1111100,30,30,30,30,50,0,0,2747.9,-52.1,51.42,164.03,0.0,0.93,0.47,0
0.3,2.0,2800.0,3000.0,0000001,0,0,0,0,0,0,50,1750.3,-1149.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0000010,0,0,0,0,0,50,0,1688.7,-1211.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2064.0,-836.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0000100,0,0,0,0,50,0,0,1851.2,-1048.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2082.0,-818.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,1905.7,-994.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2328.3,-571.7,48.79,172.85,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0001000,0,0,0,50,0,0,0,1621.4,-1278.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2023.6,-876.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2232.1,-667.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2685.5,-214.5,50.99,165.41,1.0,0.46,0.73,38890
0.3,2.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,1957.6,-942.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2398.8,-501.2,51.72,163.08,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2611.3,-288.7,46.82,180.12,1.0,0.06,0.53,43074
0.3,2.0,2800.0,3000.0,0001111,0,0,0,48,33,50,50,2751.3,-148.7,51.22,164.67,1.0,0.8,0.9,26833
0.3,2.0,2800.0,3000.0,0010000,0,0,50,0,0,0,0,1783.9,-1116.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2215.0,-685.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2284.9,-615.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,2800.0,3000.0,0010011,0,0,48,0,0,50,50,2772.1,-127.9,48.74,173.03,1.0,0.83,0.91,27394
0.3,2.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2098.8,-801.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2633.3,-266.7,46.21,182.49,1.0,0.18,0.59,752
0.3,2.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2088.6,-811.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2641.4,-258.6,50.43,167.25,1.0,0.22,0.61,43600
0.3,2.0,2800.0,3000.0,0011010,0,0,50,50,0,50,0,2914.0,14.0,46.26,182.33,1.0,0.98,0.99,16794
0.3,2.0,2800.0,3000.0,0011011,0,0,30,30,0,50,50,2764.8,-135.2,49.01,172.08,1.0,0.82,0.91,17354
0.3,2.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2581.0,-319.0,48.04,175.58,1.0,0.0,0.5,20018
0.3,2.0,2800.0,3000.0,0011110,0,0,38,30,50,50,0,2767.3,-132.7,46.16,182.71,1.0,0.82,0.91,258
0.3,2.0,2800.0,3000.0,0100000,0,50,0,0,0,0,0,1980.1,-919.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2170.9,-729.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2143.9,-756.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2516.1,-383.9,48.85,172.65,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2237.9,-662.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2450.4,-449.6,52.99,159.16,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2457.5,-442.5,51.74,163.01,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2833.4,-66.6,52.8,159.73,0.0,0.91,0.46,0
0.3,2.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2166.8,-733.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2574.8,-325.2,51.05,165.21,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0101010,0,50,0,44,0,50,0,2778.2,-121.8,47.83,176.32,1.0,0.84,0.92,70128
0.3,2.0,2800.0,3000.0,0101011,0,50,0,35,0,50,50,3034.1,134.1,50.83,165.91,1.0,0.82,0.91,143190
0.3,2.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2503.9,-396.1,52.82,159.66,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0101101,0,50,0,39,50,0,50,2779.7,-120.3,54.03,156.08,0.0,0.84,0.42,0
0.3,2.0,2800.0,3000.0,0101110,0,47,0,30,48,50,0,2751.1,-148.9,51.28,164.45,1.0,0.8,0.9,25013
0.3,2.0,2800.0,3000.0,0101111,0,33,0,30,50,50,50,2993.9,93.9,51.63,163.36,1.0,0.87,0.94,139
0.3,2.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2209.7,-690.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2601.1,-298.9,49.67,169.81,0.0,0.01,0.0,0
0.3,2.0,2800.0,3000.0,0110010,0,50,44,0,0,50,0,2774.9,-125.1,46.11,182.89,1.0,0.83,0.92,82146
0.3,2.0,2800.0,3000.0,0110011,0,50,30,0,0,50,50,2815.6,-84.4,48.49,173.92,1.0,0.89,0.94,75136
0.3,2.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2499.1,-400.9,53.03,159.03,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,0110110,0,43,30,0,50,50,0,2768.5,-131.5,50.93,165.61,1.0,0.82,0.91,165
0.3,2.0,2800.0,3000.0,0111000,0,50,48,50,0,0,0,2751.0,-149.0,46.68,180.67,1.0,0.8,0.9,60629
0.3,2.0,2800.0,3000.0,0111001,0,50,30,49,0,0,50,2871.6,-28.4,51.36,164.21,1.0,0.96,0.98,81293
0.3,2.0,2800.0,3000.0,0111010,0,46,30,30,0,50,0,2878.8,-21.2,46.3,182.17,1.0,0.97,0.99,735
0.3,2.0,2800.0,3000.0,0111011,0,30,30,30,0,50,50,2996.5,96.5,47.26,178.44,1.0,0.87,0.94,883
0.3,2.0,2800.0,3000.0,0111100,0,50,42,33,50,0,0,2750.3,-149.7,52.59,160.37,0.0,0.8,0.4,0
0.3,2.0,2800.0,3000.0,0111110,0,38,30,30,30,50,0,2848.3,-51.7,46.32,182.08,0.0,0.93,0.47,0
0.3,2.0,2800.0,3000.0,1000000,50,0,0,0,0,0,0,1718.9,-1181.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2090.6,-809.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2245.2,-654.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2742.9,-157.1,47.97,175.8,1.0,0.76,0.88,160983
0.3,2.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2110.3,-789.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2503.1,-396.9,51.11,165.02,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,1000110,50,0,0,0,50,50,0,2887.2,-12.8,48.79,172.85,1.0,0.98,0.99,51601
0.3,2.0,2800.0,3000.0,1000111,44,0,0,0,50,50,50,3037.4,137.4,49.92,168.96,1.0,0.82,0.91,32229
0.3,2.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2259.0,-641.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,2800.0,3000.0,1001001,49,0,0,50,0,0,50,2758.6,-141.4,50.41,167.3,1.0,0.81,0.91,42856
0.3,2.0,2800.0,3000.0,1001010,50,0,0,35,0,50,0,3040.0,140.0,47.45,177.74,1.0,0.81,0.91,55145
0.3,2.0,2800.0,3000.0,1001011,30,0,0,31,0,50,50,2766.3,-133.7,49.66,169.83,1.0,0.82,0.91,104030
0.3,2.0,2800.0,3000.0,1001100,50,0,0,48,50,0,0,2754.0,-146.0,50.42,167.26,1.0,0.81,0.9,42078
0.3,2.0,2800.0,3000.0,1001101,50,0,0,40,50,0,50,2963.8,63.8,52.92,159.36,1.0,0.91,0.96,33990
0.3,2.0,2800.0,3000.0,1001110,46,0,0,30,50,50,0,3039.3,139.3,47.12,179.0,1.0,0.81,0.91,4274
0.3,2.0,2800.0,3000.0,1001111,30,0,0,30,30,50,50,2971.1,71.1,48.79,172.87,1.0,0.91,0.95,792
0.3,2.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2547.6,-352.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,1010001,36,0,50,0,0,0,50,2753.2,-146.8,48.85,172.66,0.0,0.8,0.4,0
0.3,2.0,2800.0,3000.0,1010010,50,0,42,0,0,50,0,3033.8,133.8,46.3,182.14,1.0,0.82,0.91,1849
0.3,2.0,2800.0,3000.0,1010011,30,0,30,0,0,50,50,2858.1,-41.9,48.16,175.11,1.0,0.94,0.97,5887
0.3,2.0,2800.0,3000.0,1010100,50,0,39,0,50,0,0,2767.1,-132.9,51.1,165.05,0.0,0.82,0.41,0
0.3,2.0,2800.0,3000.0,1010110,42,0,30,0,50,50,0,3033.3,133.3,47.4,177.91,0.0,0.82,0.41,0
0.3,2.0,2800.0,3000.0,1011000,50,0,31,48,0,0,0,3046.8,146.8,47.8,176.46,1.0,0.8,0.9,4513
0.3,2.0,2800.0,3000.0,1011001,30,0,30,46,0,0,50,2750.3,-149.7,49.88,169.08,1.0,0.8,0.9,8236
0.3,2.0,2800.0,3000.0,1011010,42,0,30,31,0,50,0,3039.6,139.6,46.62,180.91,0.0,0.81,0.41,0
0.3,2.0,2800.0,3000.0,1011011,30,0,30,30,0,50,50,3309.4,409.4,48.33,174.5,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,1011100,50,0,30,30,50,0,0,3010.0,110.0,50.6,166.69,0.0,0.85,0.43,0
0.3,2.0,2800.0,3000.0,1011110,39,0,30,30,32,50,0,3045.4,145.4,46.3,182.17,0.0,0.81,0.4,0
0.3,2.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2182.0,-718.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2543.8,-356.2,49.19,171.44,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,1100010,45,50,0,0,0,50,0,2771.3,-128.7,46.9,179.81,1.0,0.83,0.91,267341
0.3,2.0,2800.0,3000.0,1100011,39,50,0,0,0,50,50,3028.7,128.7,48.68,173.26,1.0,0.83,0.91,221713
0.3,2.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2585.5,-314.5,53.48,157.7,0.0,0.0,0.0,0
0.3,2.0,2800.0,3000.0,1100101,50,50,0,0,50,0,50,2942.0,42.0,54.7,154.19,0.0,0.94,0.47,0
0.3,2.0,2800.0,3000.0,1100110,30,42,0,0,50,50,0,2754.8,-145.2,51.92,162.42,1.0,0.81,0.9,3717
0.3,2.0,2800.0,3000.0,1100111,30,30,0,0,50,50,50,3035.7,135.7,52.14,161.75,1.0,0.82,0.91,2670
0.3,2.0,2800.0,3000.0,1101000,50,50,0,43,0,0,0,2750.2,-149.8,48.01,175.66,1.0,0.8,0.9,188512
0.3,2.0,2800.0,3000.0,1101001,50,50,0,35,0,0,50,3021.5,121.5,50.67,166.46,1.0,0.84,0.92,188841
0.3,2.0,2800.0,3000.0,1101100,41,50,0,30,50,0,0,2765.5,-134.5,53.42,157.88,1.0,0.82,0.91,1658
0.3,2.0,2800.0,3000.0,1101101,30,50,0,30,50,0,50,3043.6,143.6,54.26,155.45,1.0,0.81,0.9,355
0.3,2.0,2800.0,3000.0,1110000,49,50,36,0,0,0,0,2754.1,-145.9,47.09,179.1,0.0,0.81,0.4,0
0.3,2.0,2800.0,3000.0,1110001,47,50,30,0,0,0,50,2958.6,58.6,51.02,165.29,0.0,0.92,0.46,0
0.3,2.0,2800.0,3000.0,1110010,32,44,30,0,0,50,0,2865.3,-34.7,46.18,182.64,1.0,0.95,0.98,106
0.3,2.0,2800.0,3000.0,1110011,30,30,34,0,0,50,50,3041.3,141.3,47.39,177.96,1.0,0.81,0.91,120
0.3,2.0,2800.0,3000.0,1110100,39,50,30,0,50,0,0,2827.2,-72.8,53.94,156.35,0.0,0.9,0.45,0
0.3,2.0,2800.0,3000.0,1110110,30,30,30,0,50,50,0,3045.4,145.4,46.72,180.52,0.0,0.81,0.4,0
0.3,2.0,2800.0,3000.0,1111000,32,50,30,31,0,0,0,2751.8,-148.2,47.12,178.99,1.0,0.8,0.9,437
0.3,2.0,2800.0,3000.0,1111001,30,45,30,30,0,0,50,3043.3,143.3,50.09,168.36,1.0,0.81,0.9,159
0.3,2.0,2800.0,3000.0,1111100,30,31,30,30,50,0,0,2758.2,-141.8,51.4,164.09,0.0,0.81,0.41,0
0.3,2.0,2900.0,3100.0,0000001,0,0,0,0,0,0,50,1750.3,-1249.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0000010,0,0,0,0,0,50,0,1688.7,-1311.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2064.0,-936.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0000100,0,0,0,0,50,0,0,1851.2,-1148.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2082.0,-918.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,1905.7,-1094.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2328.3,-671.7,48.79,172.85,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0001000,0,0,0,50,0,0,0,1621.4,-1378.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2023.6,-976.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2232.1,-767.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2685.5,-314.5,50.99,165.41,1.0,0.0,0.5,38890
0.3,2.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,1957.6,-1042.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2398.8,-601.2,51.72,163.08,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2611.3,-388.7,46.82,180.12,1.0,0.0,0.5,43074
0.3,2.0,2900.0,3100.0,0001111,0,0,0,50,33,50,50,2852.1,-147.9,50.84,165.89,1.0,0.8,0.9,26833
0.3,2.0,2900.0,3100.0,0010000,0,0,50,0,0,0,0,1783.9,-1216.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2215.0,-785.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2284.9,-715.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2812.8,-187.2,48.39,174.29,1.0,0.6,0.8,27394
0.3,2.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2098.8,-901.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2633.3,-366.7,46.21,182.49,1.0,0.0,0.5,752
0.3,2.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2088.6,-911.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2641.4,-358.6,50.43,167.25,1.0,0.0,0.5,43600
0.3,2.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2914.0,-86.0,46.26,182.33,1.0,0.89,0.94,16794
0.3,2.0,2900.0,3100.0,0011011,0,0,30,34,0,50,50,2868.4,-131.6,48.86,172.62,1.0,0.82,0.91,17354
0.3,2.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2581.0,-419.0,48.04,175.58,1.0,0.0,0.5,20018
0.3,2.0,2900.0,3100.0,0011110,0,0,47,30,50,50,0,2857.0,-143.0,46.15,182.75,1.0,0.81,0.9,258
0.3,2.0,2900.0,3100.0,0100000,0,50,0,0,0,0,0,1980.1,-1019.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2170.9,-829.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2143.9,-856.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2516.1,-483.9,48.85,172.65,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2237.9,-762.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2450.4,-549.6,52.99,159.16,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2457.5,-542.5,51.74,163.01,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2833.4,-166.6,52.8,159.73,0.0,0.71,0.36,0
0.3,2.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2166.8,-833.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2574.8,-425.2,51.05,165.21,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0101010,0,50,0,49,0,50,0,2858.7,-141.3,47.21,178.66,1.0,0.81,0.91,70128
0.3,2.0,2900.0,3100.0,0101011,0,50,0,35,0,50,50,3034.1,34.1,50.83,165.91,1.0,0.95,0.98,143190
0.3,2.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2503.9,-496.1,52.82,159.66,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0101101,0,50,0,47,50,0,50,2857.4,-142.6,54.03,156.1,0.0,0.81,0.4,0
0.3,2.0,2900.0,3100.0,0101110,0,50,0,32,50,50,0,2857.1,-142.9,50.34,167.55,1.0,0.81,0.9,25013
0.3,2.0,2900.0,3100.0,0101111,0,33,0,30,50,50,50,2993.9,-6.1,51.63,163.36,1.0,0.99,1.0,139
0.3,2.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2209.7,-790.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2601.1,-398.9,49.67,169.81,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0110010,0,50,48,0,0,50,0,2853.2,-146.8,45.94,183.59,1.0,0.8,0.9,82146
0.3,2.0,2900.0,3100.0,0110011,0,50,36,0,0,50,50,2985.1,-14.9,48.49,173.93,1.0,0.98,0.99,75136
0.3,2.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2499.1,-500.9,53.03,159.03,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,0110110,0,49,30,0,50,50,0,2853.7,-146.3,50.46,167.13,1.0,0.8,0.9,165
0.3,2.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2773.1,-226.9,46.57,181.08,1.0,0.39,0.69,60629
0.3,2.0,2900.0,3100.0,0111001,0,50,30,49,0,0,50,2871.6,-128.4,51.36,164.21,1.0,0.83,0.91,81293
0.3,2.0,2900.0,3100.0,0111010,0,46,30,30,0,50,0,2878.8,-121.2,46.3,182.17,1.0,0.84,0.92,735
0.3,2.0,2900.0,3100.0,0111011,0,30,30,30,0,50,50,2996.5,-3.5,47.26,178.44,1.0,1.0,1.0,883
0.3,2.0,2900.0,3100.0,0111100,0,50,49,32,50,0,0,2850.3,-149.7,51.24,164.59,0.0,0.8,0.4,0
0.3,2.0,2900.0,3100.0,0111110,0,39,30,30,30,50,0,2866.4,-133.6,46.32,182.09,0.0,0.82,0.41,0
0.3,2.0,2900.0,3100.0,1000000,50,0,0,0,0,0,0,1718.9,-1281.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2090.6,-909.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2245.2,-754.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2742.9,-257.1,47.97,175.8,1.0,0.23,0.61,160983
0.3,2.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2110.3,-889.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2503.1,-496.9,51.11,165.02,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2887.2,-112.8,48.79,172.85,1.0,0.85,0.92,51601
0.3,2.0,2900.0,3100.0,1000111,46,0,0,0,50,50,50,3146.9,146.9,50.29,167.69,1.0,0.8,0.9,32229
0.3,2.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2259.0,-741.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2781.6,-218.4,50.1,168.33,1.0,0.44,0.72,42856
0.3,2.0,2900.0,3100.0,1001010,50,0,0,41,0,50,0,3144.7,144.7,47.99,175.74,1.0,0.81,0.9,55145
0.3,2.0,2900.0,3100.0,1001011,30,0,0,39,0,50,50,2850.2,-149.8,49.24,171.27,1.0,0.8,0.9,104030
0.3,2.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2806.5,-193.5,49.99,168.71,1.0,0.57,0.78,42078
0.3,2.0,2900.0,3100.0,1001101,50,0,0,40,50,0,50,2963.8,-36.2,52.92,159.36,1.0,0.95,0.98,33990
0.3,2.0,2900.0,3100.0,1001110,49,0,0,30,48,50,0,3149.1,149.1,47.44,177.78,1.0,0.8,0.9,4274
0.3,2.0,2900.0,3100.0,1001111,30,0,0,30,30,50,50,2971.1,-28.9,48.79,172.87,1.0,0.96,0.98,792
0.3,2.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2547.6,-452.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,1010001,50,0,50,0,0,0,50,3068.5,68.5,48.26,174.77,0.0,0.91,0.45,0
0.3,2.0,2900.0,3100.0,1010010,50,0,47,0,0,50,0,3119.8,119.8,46.35,181.94,1.0,0.84,0.92,1849
0.3,2.0,2900.0,3100.0,1010011,34,0,46,0,0,50,50,3148.5,148.5,48.23,174.86,1.0,0.8,0.9,5887
0.3,2.0,2900.0,3100.0,1010100,50,0,43,0,50,0,0,2852.2,-147.8,50.75,166.19,0.0,0.8,0.4,0
0.3,2.0,2900.0,3100.0,1010110,45,0,30,0,50,50,0,3138.0,138.0,47.65,177.01,0.0,0.82,0.41,0
0.3,2.0,2900.0,3100.0,1011000,50,0,38,50,0,0,0,3134.1,134.1,48.1,175.36,1.0,0.82,0.91,4513
0.3,2.0,2900.0,3100.0,1011001,33,0,30,49,0,0,50,2858.5,-141.5,49.28,171.13,1.0,0.81,0.91,8236
0.3,2.0,2900.0,3100.0,1011010,43,0,30,32,0,50,0,3109.2,109.2,46.7,180.59,0.0,0.85,0.43,0
0.3,2.0,2900.0,3100.0,1011011,30,0,30,30,0,50,50,3309.4,309.4,48.33,174.5,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,1011100,50,0,30,30,50,0,0,3010.0,10.0,50.6,166.69,0.0,0.99,0.49,0
0.3,2.0,2900.0,3100.0,1011110,42,0,30,30,31,50,0,3149.2,149.2,46.37,181.89,0.0,0.8,0.4,0
0.3,2.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2182.0,-818.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2543.8,-456.2,49.19,171.44,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,1100010,47,50,0,0,0,50,0,2853.2,-146.8,46.76,180.37,1.0,0.8,0.9,267341
0.3,2.0,2900.0,3100.0,1100011,39,50,0,0,0,50,50,3028.7,28.7,48.68,173.26,1.0,0.96,0.98,221713
0.3,2.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2585.5,-414.5,53.48,157.7,0.0,0.0,0.0,0
0.3,2.0,2900.0,3100.0,1100101,50,50,0,0,50,0,50,2942.0,-58.0,54.7,154.19,0.0,0.92,0.46,0
0.3,2.0,2900.0,3100.0,1100110,30,49,0,0,50,50,0,2857.9,-142.1,51.48,163.83,1.0,0.81,0.91,3717
0.3,2.0,2900.0,3100.0,1100111,30,36,0,0,50,50,50,3142.7,142.7,52.26,161.39,1.0,0.81,0.9,2670
0.3,2.0,2900.0,3100.0,1101000,50,50,0,47,0,0,0,2868.1,-131.9,47.25,178.5,1.0,0.82,0.91,188512
0.3,2.0,2900.0,3100.0,1101001,50,50,0,36,0,0,50,3051.4,51.4,50.67,166.45,1.0,0.93,0.97,188841
0.3,2.0,2900.0,3100.0,1101100,46,50,0,30,50,0,0,2856.5,-143.5,53.33,158.14,1.0,0.81,0.9,1658
0.3,2.0,2900.0,3100.0,1101101,36,50,0,30,50,0,50,3147.1,147.1,54.31,155.29,1.0,0.8,0.9,355
0.3,2.0,2900.0,3100.0,1110000,49,50,42,0,0,0,0,2853.6,-146.4,46.76,180.37,0.0,0.8,0.4,0
0.3,2.0,2900.0,3100.0,1110001,47,50,30,0,0,0,50,2958.6,-41.4,51.02,165.29,0.0,0.94,0.47,0
0.3,2.0,2900.0,3100.0,1110010,32,44,30,0,0,50,0,2865.3,-134.7,46.18,182.64,1.0,0.82,0.91,106
0.3,2.0,2900.0,3100.0,1110011,32,30,35,0,0,50,50,3146.1,146.1,47.49,177.57,1.0,0.81,0.9,120
0.3,2.0,2900.0,3100.0,1110100,41,50,30,0,50,0,0,2858.7,-141.3,53.9,156.48,0.0,0.81,0.41,0
0.3,2.0,2900.0,3100.0,1110110,35,30,30,0,50,50,0,3138.4,138.4,46.8,180.19,0.0,0.82,0.41,0
0.3,2.0,2900.0,3100.0,1111000,39,50,30,30,0,0,0,2853.1,-146.9,46.93,179.73,1.0,0.8,0.9,437
0.3,2.0,2900.0,3100.0,1111001,30,45,30,30,0,0,50,3043.3,43.3,50.09,168.36,1.0,0.94,0.97,159
0.3,2.0,2900.0,3100.0,1111100,30,40,30,30,49,0,0,2852.1,-147.9,50.89,165.73,0.0,0.8,0.4,0
0.3,2.0,3000.0,3200.0,0000001,0,0,0,0,0,0,50,1750.3,-1349.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0000010,0,0,0,0,0,50,0,1688.7,-1411.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2064.0,-1036.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0000100,0,0,0,0,50,0,0,1851.2,-1248.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2082.0,-1018.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,1905.7,-1194.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2328.3,-771.7,48.79,172.85,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0001000,0,0,0,50,0,0,0,1621.4,-1478.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2023.6,-1076.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2232.1,-867.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2685.5,-414.5,50.99,165.41,1.0,0.0,0.5,38890
0.3,2.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,1957.6,-1142.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2398.8,-701.2,51.72,163.08,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2611.3,-488.7,46.82,180.12,1.0,0.0,0.5,43074
0.3,2.0,3000.0,3200.0,0001111,0,0,0,50,39,50,50,2955.8,-144.2,50.02,168.61,1.0,0.81,0.9,26833
0.3,2.0,3000.0,3200.0,0010000,0,0,50,0,0,0,0,1783.9,-1316.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2215.0,-885.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2284.9,-815.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2812.8,-287.2,48.39,174.29,1.0,0.07,0.53,27394
0.3,2.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2098.8,-1001.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2633.3,-466.7,46.21,182.49,1.0,0.0,0.5,752
0.3,2.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2088.6,-1011.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2641.4,-458.6,50.43,167.25,1.0,0.0,0.5,43600
0.3,2.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2914.0,-186.0,46.26,182.33,1.0,0.61,0.8,16794
0.3,2.0,3000.0,3200.0,0011011,0,0,30,38,0,50,50,2997.5,-102.5,48.77,172.93,1.0,0.86,0.93,17354
0.3,2.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2581.0,-519.0,48.04,175.58,1.0,0.0,0.5,20018
0.3,2.0,3000.0,3200.0,0011110,0,0,50,39,50,50,0,2954.5,-145.5,45.96,183.49,1.0,0.81,0.9,258
0.3,2.0,3000.0,3200.0,0100000,0,50,0,0,0,0,0,1980.1,-1119.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2170.9,-929.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2143.9,-956.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2516.1,-583.9,48.85,172.65,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2237.9,-862.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2450.4,-649.6,52.99,159.16,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2457.5,-642.5,51.74,163.01,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2833.4,-266.6,52.8,159.73,0.0,0.18,0.09,0
0.3,2.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2166.8,-933.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2574.8,-525.2,51.05,165.21,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2868.7,-231.3,47.16,178.84,1.0,0.37,0.68,70128
0.3,2.0,3000.0,3200.0,0101011,0,50,0,35,0,50,50,3034.1,-65.9,50.83,165.91,1.0,0.91,0.96,143190
0.3,2.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2503.9,-596.1,52.82,159.66,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2888.4,-211.6,54.02,156.11,0.0,0.47,0.24,0
0.3,2.0,3000.0,3200.0,0101110,0,50,0,37,50,50,0,2952.7,-147.3,48.51,173.85,1.0,0.8,0.9,25013
0.3,2.0,3000.0,3200.0,0101111,0,33,0,30,50,50,50,2993.9,-106.1,51.63,163.36,1.0,0.86,0.93,139
0.3,2.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2209.7,-890.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2601.1,-498.9,49.67,169.81,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2874.3,-225.7,45.84,183.99,1.0,0.4,0.7,82146
0.3,2.0,3000.0,3200.0,0110011,0,50,36,0,0,50,50,2985.1,-114.9,48.49,173.93,1.0,0.85,0.92,75136
0.3,2.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2499.1,-600.9,53.03,159.03,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,0110110,0,50,35,0,50,50,0,2967.1,-132.9,48.87,172.58,1.0,0.82,0.91,165
0.3,2.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2773.1,-326.9,46.57,181.08,1.0,0.0,0.5,60629
0.3,2.0,3000.0,3200.0,0111001,0,50,33,50,0,0,50,2957.0,-143.0,51.16,164.85,1.0,0.81,0.9,81293
0.3,2.0,3000.0,3200.0,0111010,0,49,30,31,0,50,0,2956.2,-143.8,46.15,182.77,1.0,0.81,0.9,735
0.3,2.0,3000.0,3200.0,0111011,0,39,30,30,0,50,50,3244.6,144.6,47.37,178.06,1.0,0.81,0.9,883
0.3,2.0,3000.0,3200.0,0111100,0,50,48,43,50,0,0,2953.1,-146.9,48.64,173.4,0.0,0.8,0.4,0
0.3,2.0,3000.0,3200.0,0111110,0,43,30,30,31,50,0,2956.1,-143.9,46.22,182.46,0.0,0.81,0.4,0
0.3,2.0,3000.0,3200.0,1000000,50,0,0,0,0,0,0,1718.9,-1381.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2090.6,-1009.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2245.2,-854.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2742.9,-357.1,47.97,175.8,1.0,0.0,0.5,160983
0.3,2.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2110.3,-989.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2503.1,-596.9,51.11,165.02,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2887.2,-212.8,48.79,172.85,1.0,0.46,0.73,51601
0.3,2.0,3000.0,3200.0,1000111,47,0,0,0,50,50,50,3223.8,123.8,50.34,167.53,1.0,0.83,0.92,32229
0.3,2.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2259.0,-841.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2781.6,-318.4,50.1,168.33,1.0,0.0,0.5,42856
0.3,2.0,3000.0,3200.0,1001010,50,0,0,47,0,50,0,3246.7,146.7,48.16,175.12,1.0,0.8,0.9,55145
0.3,2.0,3000.0,3200.0,1001011,43,0,0,41,0,50,50,3241.1,141.1,49.0,172.13,1.0,0.81,0.91,104030
0.3,2.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2806.5,-293.5,49.99,168.71,1.0,0.03,0.52,42078
0.3,2.0,3000.0,3200.0,1001101,50,0,0,40,50,0,50,2963.8,-136.2,52.92,159.36,1.0,0.82,0.91,33990
0.3,2.0,3000.0,3200.0,1001110,50,0,0,30,50,50,0,3215.1,115.1,47.62,177.12,1.0,0.85,0.92,4274
0.3,2.0,3000.0,3200.0,1001111,30,0,0,30,30,50,50,2971.1,-128.9,48.79,172.87,1.0,0.83,0.91,792
0.3,2.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2547.6,-552.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,1010001,50,0,50,0,0,0,50,3068.5,-31.5,48.26,174.77,0.0,0.96,0.48,0
0.3,2.0,3000.0,3200.0,1010010,50,0,47,0,0,50,0,3119.8,19.8,46.35,181.94,1.0,0.97,0.99,1849
0.3,2.0,3000.0,3200.0,1010011,44,0,33,0,0,50,50,3246.4,146.4,48.4,174.24,1.0,0.8,0.9,5887
0.3,2.0,3000.0,3200.0,1010100,50,0,50,0,50,0,0,2959.5,-140.5,50.5,167.01,0.0,0.81,0.41,0
0.3,2.0,3000.0,3200.0,1010110,48,0,30,0,49,50,0,3240.1,140.1,47.83,176.31,0.0,0.81,0.41,0
0.3,2.0,3000.0,3200.0,1011000,50,0,42,50,0,0,0,3169.5,69.5,48.11,175.32,1.0,0.91,0.95,4513
0.3,2.0,3000.0,3200.0,1011001,36,0,30,50,0,0,50,2985.9,-114.1,49.07,171.87,1.0,0.85,0.92,8236
0.3,2.0,3000.0,3200.0,1011010,46,0,30,31,0,50,0,3243.5,143.5,46.75,180.42,0.0,0.81,0.4,0
0.3,2.0,3000.0,3200.0,1011011,30,0,30,30,0,50,50,3309.4,209.4,48.33,174.5,0.0,0.48,0.24,0
0.3,2.0,3000.0,3200.0,1011100,50,0,30,30,50,0,0,3010.0,-90.0,50.6,166.69,0.0,0.88,0.44,0
0.3,2.0,3000.0,3200.0,1011110,44,0,30,30,32,50,0,3247.4,147.4,46.49,181.39,0.0,0.8,0.4,0
0.3,2.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2182.0,-918.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2543.8,-556.2,49.19,171.44,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,1100010,50,50,0,0,0,50,0,2941.2,-158.8,46.53,181.26,1.0,0.75,0.88,267341
0.3,2.0,3000.0,3200.0,1100011,39,50,0,0,0,50,50,3028.7,-71.3,48.68,173.26,1.0,0.9,0.95,221713
0.3,2.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2585.5,-514.5,53.48,157.7,0.0,0.0,0.0,0
0.3,2.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2942.0,-158.0,54.7,154.19,0.0,0.76,0.38,0
0.3,2.0,3000.0,3200.0,1100110,34,49,0,0,50,50,0,2950.6,-149.4,50.58,166.73,1.0,0.8,0.9,3717
0.3,2.0,3000.0,3200.0,1100111,30,36,0,0,50,50,50,3142.7,42.7,52.26,161.39,1.0,0.94,0.97,2670
0.3,2.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2910.3,-189.7,47.1,179.06,1.0,0.59,0.79,188512
0.3,2.0,3000.0,3200.0,1101001,50,50,0,36,0,0,50,3051.4,-48.6,50.67,166.45,1.0,0.94,0.97,188841
0.3,2.0,3000.0,3200.0,1101100,50,50,0,32,50,0,0,2960.1,-139.9,52.93,159.35,1.0,0.81,0.91,1658
0.3,2.0,3000.0,3200.0,1101101,40,50,0,30,50,0,50,3203.6,103.6,54.39,155.07,1.0,0.86,0.93,355
0.3,2.0,3000.0,3200.0,1110000,50,50,46,0,0,0,0,2951.8,-148.2,46.4,181.78,0.0,0.8,0.4,0
0.3,2.0,3000.0,3200.0,1110001,47,50,30,0,0,0,50,2958.6,-141.4,51.02,165.29,0.0,0.81,0.41,0
0.3,2.0,3000.0,3200.0,1110010,39,43,30,0,0,50,0,2956.6,-143.4,46.09,182.99,1.0,0.81,0.9,106
0.3,2.0,3000.0,3200.0,1110011,38,30,31,0,0,50,50,3241.5,141.5,47.63,177.05,1.0,0.81,0.91,120
0.3,2.0,3000.0,3200.0,1110100,45,50,30,0,50,0,0,2955.2,-144.8,53.6,157.35,0.0,0.81,0.4,0
0.3,2.0,3000.0,3200.0,1110110,39,30,30,0,50,50,0,3236.6,136.6,46.88,179.89,0.0,0.82,0.41,0
0.3,2.0,3000.0,3200.0,1111000,50,30,36,50,0,0,0,3233.9,133.9,46.71,180.54,1.0,0.82,0.91,437
0.3,2.0,3000.0,3200.0,1111001,30,45,30,30,0,0,50,3043.3,-56.7,50.09,168.36,1.0,0.92,0.96,159
0.3,2.0,3000.0,3200.0,1111100,30,46,30,30,50,0,0,2950.1,-149.9,50.44,167.21,0.0,0.8,0.4,0
0.3,2.0,3100.0,3300.0,0000001,0,0,0,0,0,0,50,1750.3,-1449.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0000010,0,0,0,0,0,50,0,1688.7,-1511.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2064.0,-1136.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0000100,0,0,0,0,50,0,0,1851.2,-1348.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2082.0,-1118.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,1905.7,-1294.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2328.3,-871.7,48.79,172.85,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0001000,0,0,0,50,0,0,0,1621.4,-1578.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2023.6,-1176.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2232.1,-967.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2685.5,-514.5,50.99,165.41,1.0,0.0,0.5,38890
0.3,2.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,1957.6,-1242.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2398.8,-801.2,51.72,163.08,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2611.3,-588.7,46.82,180.12,1.0,0.0,0.5,43074
0.3,2.0,3100.0,3300.0,0001111,0,0,0,50,46,50,50,3050.6,-149.4,48.71,173.13,1.0,0.8,0.9,26833
0.3,2.0,3100.0,3300.0,0010000,0,0,50,0,0,0,0,1783.9,-1416.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2215.0,-985.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2284.9,-915.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2812.8,-387.2,48.39,174.29,1.0,0.0,0.5,27394
0.3,2.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2098.8,-1101.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2633.3,-566.7,46.21,182.49,1.0,0.0,0.5,752
0.3,2.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2088.6,-1111.4,48.07,175.46,1.0,0.0,0.5,98122
