Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.3,2.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2641.4,-558.6,50.43,167.25,1.0,0.0,0.5,43600
0.3,2.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2914.0,-286.0,46.26,182.33,1.0,0.07,0.54,16794
0.3,2.0,3100.0,3300.0,0011011,0,0,30,47,0,50,50,3223.6,23.6,48.75,172.99,1.0,0.97,0.98,17354
0.3,2.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2581.0,-619.0,48.04,175.58,1.0,0.0,0.5,20018
0.3,2.0,3100.0,3300.0,0011110,0,0,50,50,50,50,0,3056.4,-143.6,45.79,184.17,1.0,0.81,0.9,258
0.3,2.0,3100.0,3300.0,0100000,0,50,0,0,0,0,0,1980.1,-1219.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2170.9,-1029.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2143.9,-1056.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2516.1,-683.9,48.85,172.65,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2237.9,-962.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2450.4,-749.6,52.99,159.16,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2457.5,-742.5,51.74,163.01,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2833.4,-366.6,52.8,159.73,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2166.8,-1033.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2574.8,-625.2,51.05,165.21,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2868.7,-331.3,47.16,178.84,1.0,0.0,0.5,70128
0.3,2.0,3100.0,3300.0,0101011,0,50,0,36,0,50,50,3071.1,-128.9,50.8,166.03,1.0,0.83,0.91,143190
0.3,2.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2503.9,-696.1,52.82,159.66,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2888.4,-311.6,54.02,156.11,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0101110,0,50,0,43,50,50,0,3054.7,-145.3,47.3,178.32,1.0,0.81,0.9,25013
0.3,2.0,3100.0,3300.0,0101111,0,39,0,30,50,50,50,3096.0,-104.0,51.62,163.37,1.0,0.86,0.93,139
0.3,2.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2209.7,-990.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2601.1,-598.9,49.67,169.81,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2874.3,-325.7,45.84,183.99,1.0,0.0,0.5,82146
0.3,2.0,3100.0,3300.0,0110011,0,50,38,0,0,50,50,3067.8,-132.2,48.42,174.16,1.0,0.82,0.91,75136
0.3,2.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2499.1,-700.9,53.03,159.03,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,0110110,0,50,40,0,50,50,0,3063.7,-136.3,47.48,177.64,1.0,0.82,0.91,165
0.3,2.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2773.1,-426.9,46.57,181.08,1.0,0.0,0.5,60629
0.3,2.0,3100.0,3300.0,0111001,0,50,36,50,0,0,50,3053.6,-146.4,50.81,165.99,1.0,0.8,0.9,81293
0.3,2.0,3100.0,3300.0,0111010,0,50,30,39,0,50,0,3050.6,-149.4,45.94,183.57,1.0,0.8,0.9,735
0.3,2.0,3100.0,3300.0,0111011,0,42,30,30,0,50,50,3342.9,142.9,47.5,177.57,1.0,0.81,0.9,883
0.3,2.0,3100.0,3300.0,0111100,0,50,50,49,50,0,0,3051.2,-148.8,46.94,179.68,0.0,0.8,0.4,0
0.3,2.0,3100.0,3300.0,0111110,0,39,30,30,50,50,0,3053.3,-146.7,46.15,182.74,0.0,0.8,0.4,0
0.3,2.0,3100.0,3300.0,1000000,50,0,0,0,0,0,0,1718.9,-1481.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2090.6,-1109.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2245.2,-954.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2742.9,-457.1,47.97,175.8,1.0,0.0,0.5,160983
0.3,2.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2110.3,-1089.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2503.1,-696.9,51.11,165.02,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2887.2,-312.8,48.79,172.85,1.0,0.0,0.5,51601
0.3,2.0,3100.0,3300.0,1000111,47,0,0,0,50,50,50,3223.8,23.8,50.34,167.53,1.0,0.97,0.98,32229
0.3,2.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2259.0,-941.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2781.6,-418.4,50.1,168.33,1.0,0.0,0.5,42856
0.3,2.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,3295.6,95.6,48.22,174.9,1.0,0.87,0.94,55145
0.3,2.0,3100.0,3300.0,1001011,44,0,0,42,0,50,50,3346.1,146.1,49.2,171.42,1.0,0.81,0.9,104030
0.3,2.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2806.5,-393.5,49.99,168.71,1.0,0.0,0.5,42078
0.3,2.0,3100.0,3300.0,1001101,49,0,0,44,50,0,50,3052.8,-147.2,52.75,159.89,1.0,0.8,0.9,33990
0.3,2.0,3100.0,3300.0,1001110,50,0,0,30,50,50,0,3215.1,15.1,47.62,177.12,1.0,0.98,0.99,4274
0.3,2.0,3100.0,3300.0,1001111,30,0,0,34,30,50,50,3050.4,-149.6,48.42,174.18,1.0,0.8,0.9,792
0.3,2.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2547.6,-652.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,3068.5,-131.5,48.26,174.77,0.0,0.82,0.41,0
0.3,2.0,3100.0,3300.0,1010010,50,0,47,0,0,50,0,3119.8,-80.2,46.35,181.94,1.0,0.89,0.95,1849
0.3,2.0,3100.0,3300.0,1010011,47,0,32,0,0,50,50,3348.1,148.1,48.86,172.61,1.0,0.8,0.9,5887
0.3,2.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2959.5,-240.5,50.5,167.01,0.0,0.32,0.16,0
0.3,2.0,3100.0,3300.0,1010110,50,0,30,0,50,50,0,3340.4,140.4,48.06,175.48,0.0,0.81,0.41,0
0.3,2.0,3100.0,3300.0,1011000,50,0,42,50,0,0,0,3169.5,-30.5,48.11,175.32,1.0,0.96,0.98,4513
0.3,2.0,3100.0,3300.0,1011001,44,0,30,50,0,0,50,3340.9,140.9,49.14,171.62,1.0,0.81,0.91,8236
0.3,2.0,3100.0,3300.0,1011010,48,0,30,30,0,50,0,3327.7,127.7,46.93,179.72,0.0,0.83,0.41,0
0.3,2.0,3100.0,3300.0,1011011,31,0,32,30,0,50,50,3343.9,143.9,48.43,174.15,0.0,0.81,0.4,0
0.3,2.0,3100.0,3300.0,1011100,50,0,30,33,50,0,0,3050.3,-149.7,50.51,166.99,0.0,0.8,0.4,0
0.3,2.0,3100.0,3300.0,1011110,46,0,30,30,32,50,0,3341.6,141.6,46.67,180.69,0.0,0.81,0.41,0
0.3,2.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2182.0,-1018.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2543.8,-656.2,49.19,171.44,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2941.2,-258.8,46.53,181.26,1.0,0.22,0.61,267341
0.3,2.0,3100.0,3300.0,1100011,40,50,0,0,0,50,50,3076.4,-123.6,48.67,173.3,1.0,0.84,0.92,221713
0.3,2.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2585.5,-614.5,53.48,157.7,0.0,0.0,0.0,0
0.3,2.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2942.0,-258.0,54.7,154.19,0.0,0.22,0.11,0
0.3,2.0,3100.0,3300.0,1100110,37,50,0,0,50,50,0,3051.6,-148.4,49.93,168.9,1.0,0.8,0.9,3717
0.3,2.0,3100.0,3300.0,1100111,30,36,0,0,50,50,50,3142.7,-57.3,52.26,161.39,1.0,0.92,0.96,2670
0.3,2.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2910.3,-289.7,47.1,179.06,1.0,0.05,0.53,188512
0.3,2.0,3100.0,3300.0,1101001,50,50,0,36,0,0,50,3051.4,-148.6,50.67,166.45,1.0,0.8,0.9,188841
0.3,2.0,3100.0,3300.0,1101100,50,50,0,38,50,0,0,3055.6,-144.4,51.69,163.17,1.0,0.81,0.9,1658
0.3,2.0,3100.0,3300.0,1101101,40,50,0,30,50,0,50,3203.6,3.6,54.39,155.07,1.0,1.0,1.0,355
0.3,2.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,3011.7,-188.3,46.24,182.41,0.0,0.6,0.3,0
0.3,2.0,3100.0,3300.0,1110001,48,50,32,0,0,0,50,3058.5,-141.5,50.65,166.51,0.0,0.81,0.41,0
0.3,2.0,3100.0,3300.0,1110010,43,42,31,0,0,50,0,3055.2,-144.8,45.92,183.65,1.0,0.81,0.9,106
0.3,2.0,3100.0,3300.0,1110011,38,30,33,0,0,50,50,3293.1,93.1,47.68,176.89,1.0,0.88,0.94,120
0.3,2.0,3100.0,3300.0,1110100,50,46,30,0,50,0,0,3055.3,-144.7,53.07,158.92,0.0,0.81,0.4,0
0.3,2.0,3100.0,3300.0,1110110,42,30,30,0,50,50,0,3342.9,142.9,46.98,179.51,0.0,0.81,0.4,0
0.3,2.0,3100.0,3300.0,1111000,50,30,36,50,0,0,0,3233.9,33.9,46.71,180.54,1.0,0.95,0.98,437
0.3,2.0,3100.0,3300.0,1111001,30,46,30,30,0,0,50,3081.1,-118.9,50.09,168.38,1.0,0.84,0.92,159
0.3,2.0,3100.0,3300.0,1111100,50,30,30,30,50,0,0,3268.1,68.1,49.84,169.23,0.0,0.91,0.45,0
0.3,2.0,3200.0,3400.0,0000001,0,0,0,0,0,0,50,1750.3,-1549.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0000010,0,0,0,0,0,50,0,1688.7,-1611.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2064.0,-1236.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0000100,0,0,0,0,50,0,0,1851.2,-1448.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2082.0,-1218.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,1905.7,-1394.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2328.3,-971.7,48.79,172.85,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0001000,0,0,0,50,0,0,0,1621.4,-1678.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2023.6,-1276.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2232.1,-1067.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2685.5,-614.5,50.99,165.41,1.0,0.0,0.5,38890
0.3,2.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,1957.6,-1342.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2398.8,-901.2,51.72,163.08,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2611.3,-688.7,46.82,180.12,1.0,0.0,0.5,43074
0.3,2.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,3087.6,-212.4,48.44,174.12,1.0,0.47,0.73,26833
0.3,2.0,3200.0,3400.0,0010000,0,0,50,0,0,0,0,1783.9,-1516.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2215.0,-1085.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2284.9,-1015.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2812.8,-487.2,48.39,174.29,1.0,0.0,0.5,27394
0.3,2.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2098.8,-1201.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2633.3,-666.7,46.21,182.49,1.0,0.0,0.5,752
0.3,2.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2088.6,-1211.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2641.4,-658.6,50.43,167.25,1.0,0.0,0.5,43600
0.3,2.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2914.0,-386.0,46.26,182.33,1.0,0.0,0.5,16794
0.3,2.0,3200.0,3400.0,0011011,0,0,30,47,0,50,50,3223.6,-76.4,48.75,172.99,1.0,0.9,0.95,17354
0.3,2.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2581.0,-719.0,48.04,175.58,1.0,0.0,0.5,20018
0.3,2.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,3056.4,-243.6,45.79,184.17,1.0,0.3,0.65,258
0.3,2.0,3200.0,3400.0,0100000,0,50,0,0,0,0,0,1980.1,-1319.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2170.9,-1129.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2143.9,-1156.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2516.1,-783.9,48.85,172.65,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2237.9,-1062.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2450.4,-849.6,52.99,159.16,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2457.5,-842.5,51.74,163.01,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2833.4,-466.6,52.8,159.73,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2166.8,-1133.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2574.8,-725.2,51.05,165.21,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2868.7,-431.3,47.16,178.84,1.0,0.0,0.5,70128
0.3,2.0,3200.0,3400.0,0101011,0,50,0,39,0,50,50,3153.7,-146.3,50.59,166.72,1.0,0.8,0.9,143190
0.3,2.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2503.9,-796.1,52.82,159.66,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2888.4,-411.6,54.02,156.11,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0101110,0,50,0,50,50,50,0,3151.1,-148.9,46.82,180.12,1.0,0.8,0.9,25013
0.3,2.0,3200.0,3400.0,0101111,0,43,0,30,48,50,50,3153.7,-146.3,51.55,163.61,1.0,0.8,0.9,139
0.3,2.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2209.7,-1090.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2601.1,-698.9,49.67,169.81,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2874.3,-425.7,45.84,183.99,1.0,0.0,0.5,82146
0.3,2.0,3200.0,3400.0,0110011,0,50,41,0,0,50,50,3169.5,-130.5,48.09,175.37,1.0,0.83,0.91,75136
0.3,2.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2499.1,-800.9,53.03,159.03,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,0110110,0,50,45,0,50,50,0,3151.7,-148.3,46.64,180.82,1.0,0.8,0.9,165
0.3,2.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2773.1,-526.9,46.57,181.08,1.0,0.0,0.5,60629
0.3,2.0,3200.0,3400.0,0111001,0,50,40,50,0,0,50,3153.4,-146.6,50.03,168.57,1.0,0.8,0.9,81293
0.3,2.0,3200.0,3400.0,0111010,0,50,30,49,0,50,0,3151.9,-148.1,45.78,184.23,1.0,0.8,0.9,735
0.3,2.0,3200.0,3400.0,0111011,0,44,30,30,0,50,50,3391.4,91.4,47.5,177.56,1.0,0.88,0.94,883
0.3,2.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,3060.5,-239.5,46.85,180.02,0.0,0.32,0.16,0
0.3,2.0,3200.0,3400.0,0111110,0,44,30,30,50,50,0,3150.7,-149.3,46.06,183.09,0.0,0.8,0.4,0
0.3,2.0,3200.0,3400.0,1000000,50,0,0,0,0,0,0,1718.9,-1581.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2090.6,-1209.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2245.2,-1054.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2742.9,-557.1,47.97,175.8,1.0,0.0,0.5,160983
0.3,2.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2110.3,-1189.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2503.1,-796.9,51.11,165.02,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2887.2,-412.8,48.79,172.85,1.0,0.0,0.5,51601
0.3,2.0,3200.0,3400.0,1000111,47,0,0,0,50,50,50,3223.8,-76.2,50.34,167.53,1.0,0.9,0.95,32229
0.3,2.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2259.0,-1041.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2781.6,-518.4,50.1,168.33,1.0,0.0,0.5,42856
0.3,2.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3295.6,-4.4,48.22,174.9,1.0,0.99,1.0,55145
0.3,2.0,3200.0,3400.0,1001011,44,0,0,46,0,50,50,3444.5,144.5,49.6,170.05,1.0,0.81,0.9,104030
0.3,2.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2806.5,-493.5,49.99,168.71,1.0,0.0,0.5,42078
0.3,2.0,3200.0,3400.0,1001101,50,0,0,45,50,0,50,3180.6,-119.4,52.23,161.47,1.0,0.84,0.92,33990
0.3,2.0,3200.0,3400.0,1001110,50,0,0,30,50,50,0,3215.1,-84.9,47.62,177.12,1.0,0.89,0.94,4274
0.3,2.0,3200.0,3400.0,1001111,46,0,0,30,30,50,50,3415.3,115.3,48.45,174.08,1.0,0.85,0.92,792
0.3,2.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2547.6,-752.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,3068.5,-231.5,48.26,174.77,0.0,0.37,0.18,0
0.3,2.0,3200.0,3400.0,1010010,50,0,49,0,0,50,0,3151.4,-148.6,46.35,181.96,1.0,0.8,0.9,1849
0.3,2.0,3200.0,3400.0,1010011,48,0,36,0,0,50,50,3449.7,149.7,49.16,171.57,1.0,0.8,0.9,5887
0.3,2.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2959.5,-340.5,50.5,167.01,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,1010110,50,0,30,0,50,50,0,3340.4,40.4,48.06,175.48,0.0,0.95,0.47,0
0.3,2.0,3200.0,3400.0,1011000,50,0,42,50,0,0,0,3169.5,-130.5,48.11,175.32,1.0,0.83,0.91,4513
0.3,2.0,3200.0,3400.0,1011001,49,0,49,31,0,0,50,3447.6,147.6,49.56,170.17,1.0,0.8,0.9,8236
0.3,2.0,3200.0,3400.0,1011010,50,0,30,30,0,50,0,3431.3,131.3,47.23,178.59,0.0,0.82,0.41,0
0.3,2.0,3200.0,3400.0,1011011,37,0,30,31,0,50,50,3449.0,149.0,48.74,173.04,0.0,0.8,0.4,0
0.3,2.0,3200.0,3400.0,1011100,50,0,31,39,50,0,0,3152.1,-147.9,50.23,167.9,0.0,0.8,0.4,0
0.3,2.0,3200.0,3400.0,1011110,48,0,30,30,33,50,0,3448.6,148.6,46.95,179.62,0.0,0.8,0.4,0
0.3,2.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2182.0,-1118.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2543.8,-756.2,49.19,171.44,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2941.2,-358.8,46.53,181.26,1.0,0.0,0.5,267341
0.3,2.0,3200.0,3400.0,1100011,42,50,0,0,0,50,50,3158.7,-141.3,48.47,174.01,1.0,0.81,0.91,221713
0.3,2.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2585.5,-714.5,53.48,157.7,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2942.0,-358.0,54.7,154.19,0.0,0.0,0.0,0
0.3,2.0,3200.0,3400.0,1100110,50,31,0,0,50,50,0,3159.1,-140.9,48.89,172.49,1.0,0.81,0.91,3717
0.3,2.0,3200.0,3400.0,1100111,30,37,0,0,50,50,50,3158.8,-141.2,52.25,161.42,1.0,0.81,0.91,2670
0.3,2.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2910.3,-389.7,47.1,179.06,1.0,0.0,0.5,188512
0.3,2.0,3200.0,3400.0,1101001,50,50,0,40,0,0,50,3160.2,-139.8,50.48,167.09,1.0,0.81,0.91,188841
0.3,2.0,3200.0,3400.0,1101100,50,50,0,43,50,0,0,3154.2,-145.8,50.6,166.69,1.0,0.81,0.9,1658
0.3,2.0,3200.0,3400.0,1101101,40,50,0,30,50,0,50,3203.6,-96.4,54.39,155.07,1.0,0.87,0.94,355
0.3,2.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,3011.7,-288.3,46.24,182.41,0.0,0.06,0.03,0
0.3,2.0,3200.0,3400.0,1110001,50,50,32,0,0,0,50,3154.3,-145.7,50.13,168.25,0.0,0.81,0.4,0
0.3,2.0,3200.0,3400.0,1110010,46,43,30,0,0,50,0,3156.0,-144.0,45.81,184.12,1.0,0.81,0.9,106
0.3,2.0,3200.0,3400.0,1110011,38,30,33,0,0,50,50,3293.1,-6.9,47.68,176.89,1.0,0.99,1.0,120
0.3,2.0,3200.0,3400.0,1110100,50,50,32,0,50,0,0,3155.3,-144.7,52.35,161.12,0.0,0.81,0.4,0
0.3,2.0,3200.0,3400.0,1110110,45,30,30,0,49,50,0,3447.6,147.6,47.06,179.23,0.0,0.8,0.4,0
0.3,2.0,3200.0,3400.0,1111000,50,30,36,50,0,0,0,3233.9,-66.1,46.71,180.54,1.0,0.91,0.96,437
0.3,2.0,3200.0,3400.0,1111001,30,48,30,30,0,0,50,3151.0,-149.0,49.96,168.82,1.0,0.8,0.9,159
0.3,2.0,3200.0,3400.0,1111100,50,30,30,30,50,0,0,3268.1,-31.9,49.84,169.23,0.0,0.96,0.48,0
0.3,2.0,3300.0,3500.0,0000001,0,0,0,0,0,0,50,1750.3,-1649.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0000010,0,0,0,0,0,50,0,1688.7,-1711.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2064.0,-1336.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0000100,0,0,0,0,50,0,0,1851.2,-1548.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2082.0,-1318.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,1905.7,-1494.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2328.3,-1071.7,48.79,172.85,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0001000,0,0,0,50,0,0,0,1621.4,-1778.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2023.6,-1376.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2232.1,-1167.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2685.5,-714.5,50.99,165.41,1.0,0.0,0.5,38890
0.3,2.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,1957.6,-1442.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2398.8,-1001.2,51.72,163.08,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2611.3,-788.7,46.82,180.12,1.0,0.0,0.5,43074
0.3,2.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,3087.6,-312.4,48.44,174.12,1.0,0.0,0.5,26833
0.3,2.0,3300.0,3500.0,0010000,0,0,50,0,0,0,0,1783.9,-1616.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2215.0,-1185.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2284.9,-1115.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2812.8,-587.2,48.39,174.29,1.0,0.0,0.5,27394
0.3,2.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2098.8,-1301.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2633.3,-766.7,46.21,182.49,1.0,0.0,0.5,752
0.3,2.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2088.6,-1311.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2641.4,-758.6,50.43,167.25,1.0,0.0,0.5,43600
0.3,2.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2914.0,-486.0,46.26,182.33,1.0,0.0,0.5,16794
0.3,2.0,3300.0,3500.0,0011011,0,0,30,49,0,50,50,3261.9,-138.1,48.75,173.02,1.0,0.82,0.91,17354
0.3,2.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2581.0,-819.0,48.04,175.58,1.0,0.0,0.5,20018
0.3,2.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,3056.4,-343.6,45.79,184.17,1.0,0.0,0.5,258
0.3,2.0,3300.0,3500.0,0100000,0,50,0,0,0,0,0,1980.1,-1419.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2170.9,-1229.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2143.9,-1256.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2516.1,-883.9,48.85,172.65,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2237.9,-1162.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2450.4,-949.6,52.99,159.16,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2457.5,-942.5,51.74,163.01,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2833.4,-566.6,52.8,159.73,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2166.8,-1233.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2574.8,-825.2,51.05,165.21,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2868.7,-531.3,47.16,178.84,1.0,0.0,0.5,70128
0.3,2.0,3300.0,3500.0,0101011,0,50,0,42,0,50,50,3252.5,-147.5,50.2,168.01,1.0,0.8,0.9,143190
0.3,2.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2503.9,-896.1,52.82,159.66,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2888.4,-511.6,54.02,156.11,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,3151.1,-248.9,46.82,180.12,1.0,0.27,0.64,25013
0.3,2.0,3300.0,3500.0,0101111,0,46,0,30,50,50,50,3253.3,-146.7,51.31,164.37,1.0,0.8,0.9,139
0.3,2.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2209.7,-1190.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2601.1,-798.9,49.67,169.81,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2874.3,-525.7,45.84,183.99,1.0,0.0,0.5,82146
0.3,2.0,3300.0,3500.0,0110011,0,50,44,0,0,50,50,3293.6,-106.4,48.05,175.54,1.0,0.86,0.93,75136
0.3,2.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2499.1,-900.9,53.03,159.03,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,3216.3,-183.7,46.12,182.88,1.0,0.62,0.81,165
0.3,2.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2773.1,-626.9,46.57,181.08,1.0,0.0,0.5,60629
0.3,2.0,3300.0,3500.0,0111001,0,50,45,50,0,0,50,3261.3,-138.7,49.1,171.76,1.0,0.82,0.91,81293
0.3,2.0,3300.0,3500.0,0111010,0,50,40,50,0,50,0,3253.5,-146.5,45.41,185.74,1.0,0.8,0.9,735
0.3,2.0,3300.0,3500.0,0111011,0,44,30,30,0,50,50,3391.4,-8.6,47.5,177.56,1.0,0.99,0.99,883
0.3,2.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,3060.5,-339.5,46.85,180.02,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,0111110,0,49,30,30,50,50,0,3262.8,-137.2,46.03,183.21,0.0,0.82,0.41,0
0.3,2.0,3300.0,3500.0,1000000,50,0,0,0,0,0,0,1718.9,-1681.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2090.6,-1309.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2245.2,-1154.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2742.9,-657.1,47.97,175.8,1.0,0.0,0.5,160983
0.3,2.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2110.3,-1289.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2503.1,-896.9,51.11,165.02,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2887.2,-512.8,48.79,172.85,1.0,0.0,0.5,51601
0.3,2.0,3300.0,3500.0,1000111,48,0,0,0,50,50,50,3294.2,-105.8,50.29,167.69,1.0,0.86,0.93,32229
0.3,2.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2259.0,-1141.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2781.6,-618.4,50.1,168.33,1.0,0.0,0.5,42856
0.3,2.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3295.6,-104.4,48.22,174.9,1.0,0.86,0.93,55145
0.3,2.0,3300.0,3500.0,1001011,45,0,0,48,0,50,50,3546.5,146.5,50.08,168.41,1.0,0.8,0.9,104030
0.3,2.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2806.5,-593.5,49.99,168.71,1.0,0.0,0.5,42078
0.3,2.0,3300.0,3500.0,1001101,50,0,0,47,50,0,50,3262.9,-137.1,51.68,163.19,1.0,0.82,0.91,33990
0.3,2.0,3300.0,3500.0,1001110,50,0,0,33,50,50,0,3259.3,-140.7,47.58,177.26,1.0,0.81,0.91,4274
0.3,2.0,3300.0,3500.0,1001111,49,0,0,30,30,50,50,3536.7,136.7,48.96,172.25,1.0,0.82,0.91,792
0.3,2.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2547.6,-852.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,3068.5,-331.5,48.26,174.77,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3166.7,-233.3,46.35,181.97,1.0,0.36,0.68,1849
0.3,2.0,3300.0,3500.0,1010011,50,0,36,0,0,50,50,3530.6,130.6,49.4,170.71,1.0,0.83,0.91,5887
0.3,2.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2959.5,-440.5,50.5,167.01,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1010110,50,0,30,0,50,50,0,3340.4,-59.6,48.06,175.48,0.0,0.92,0.46,0
0.3,2.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,3260.0,-140.0,48.03,175.61,1.0,0.81,0.91,4513
0.3,2.0,3300.0,3500.0,1011001,50,0,49,34,0,0,50,3542.4,142.4,49.89,169.05,1.0,0.81,0.91,8236
0.3,2.0,3300.0,3500.0,1011010,50,0,30,35,0,50,0,3532.2,132.2,47.38,177.99,0.0,0.82,0.41,0
0.3,2.0,3300.0,3500.0,1011011,40,0,30,30,0,50,50,3534.7,134.7,48.95,172.29,0.0,0.82,0.41,0
0.3,2.0,3300.0,3500.0,1011100,50,0,34,43,50,0,0,3253.8,-146.2,49.88,169.1,0.0,0.81,0.4,0
0.3,2.0,3300.0,3500.0,1011110,50,0,30,31,31,50,0,3549.0,149.0,47.23,178.58,0.0,0.8,0.4,0
0.3,2.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2182.0,-1218.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2543.8,-856.2,49.19,171.44,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2941.2,-458.8,46.53,181.26,1.0,0.0,0.5,267341
0.3,2.0,3300.0,3500.0,1100011,45,50,0,0,0,50,50,3275.5,-124.5,47.75,176.64,1.0,0.83,0.92,221713
0.3,2.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2585.5,-814.5,53.48,157.7,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2942.0,-458.0,54.7,154.19,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1100110,50,40,0,0,50,50,0,3261.0,-139.0,48.41,174.2,1.0,0.81,0.91,3717
0.3,2.0,3300.0,3500.0,1100111,30,43,0,0,49,50,50,3251.7,-148.3,51.99,162.23,1.0,0.8,0.9,2670
0.3,2.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2910.3,-489.7,47.1,179.06,1.0,0.0,0.5,188512
0.3,2.0,3300.0,3500.0,1101001,50,50,0,43,0,0,50,3269.5,-130.5,49.96,168.81,1.0,0.83,0.91,188841
0.3,2.0,3300.0,3500.0,1101100,50,50,0,48,50,0,0,3255.5,-144.5,49.68,169.77,1.0,0.81,0.9,1658
0.3,2.0,3300.0,3500.0,1101101,43,50,0,30,50,0,50,3255.6,-144.4,54.29,155.34,1.0,0.81,0.9,355
0.3,2.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,3011.7,-388.3,46.24,182.41,0.0,0.0,0.0,0
0.3,2.0,3300.0,3500.0,1110001,50,50,35,0,0,0,50,3254.6,-145.4,49.44,170.59,0.0,0.81,0.4,0
0.3,2.0,3300.0,3500.0,1110010,50,41,30,0,0,50,0,3262.8,-137.2,45.71,184.51,1.0,0.82,0.91,106
0.3,2.0,3300.0,3500.0,1110011,38,30,33,0,0,50,50,3293.1,-106.9,47.68,176.89,1.0,0.86,0.93,120
0.3,2.0,3300.0,3500.0,1110100,50,50,36,0,50,0,0,3258.2,-141.8,51.6,163.46,0.0,0.81,0.41,0
0.3,2.0,3300.0,3500.0,1110110,47,30,30,0,50,50,0,3537.7,137.7,47.2,178.67,0.0,0.82,0.41,0
0.3,2.0,3300.0,3500.0,1111000,50,30,38,50,0,0,0,3262.8,-137.2,46.7,180.58,1.0,0.82,0.91,437
0.3,2.0,3300.0,3500.0,1111001,30,50,30,31,0,0,50,3260.0,-140.0,49.5,170.37,1.0,0.81,0.91,159
0.3,2.0,3300.0,3500.0,1111100,50,30,30,30,50,0,0,3268.1,-131.9,49.84,169.23,0.0,0.82,0.41,0
0.3,2.0,3400.0,3600.0,0000001,0,0,0,0,0,0,50,1750.3,-1749.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0000010,0,0,0,0,0,50,0,1688.7,-1811.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2064.0,-1436.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0000100,0,0,0,0,50,0,0,1851.2,-1648.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2082.0,-1418.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,1905.7,-1594.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2328.3,-1171.7,48.79,172.85,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0001000,0,0,0,50,0,0,0,1621.4,-1878.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2023.6,-1476.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2232.1,-1267.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2685.5,-814.5,50.99,165.41,1.0,0.0,0.5,38890
0.3,2.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,1957.6,-1542.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2398.8,-1101.2,51.72,163.08,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2611.3,-888.7,46.82,180.12,1.0,0.0,0.5,43074
0.3,2.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,3087.6,-412.4,48.44,174.12,1.0,0.0,0.5,26833
0.3,2.0,3400.0,3600.0,0010000,0,0,50,0,0,0,0,1783.9,-1716.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2215.0,-1285.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2284.9,-1215.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2812.8,-687.2,48.39,174.29,1.0,0.0,0.5,27394
0.3,2.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2098.8,-1401.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2633.3,-866.7,46.21,182.49,1.0,0.0,0.5,752
0.3,2.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2088.6,-1411.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2641.4,-858.6,50.43,167.25,1.0,0.0,0.5,43600
0.3,2.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2914.0,-586.0,46.26,182.33,1.0,0.0,0.5,16794
0.3,2.0,3400.0,3600.0,0011011,0,0,35,50,0,50,50,3355.7,-144.3,48.55,173.7,1.0,0.81,0.9,17354
0.3,2.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2581.0,-919.0,48.04,175.58,1.0,0.0,0.5,20018
0.3,2.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,3056.4,-443.6,45.79,184.17,1.0,0.0,0.5,258
0.3,2.0,3400.0,3600.0,0100000,0,50,0,0,0,0,0,1980.1,-1519.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2170.9,-1329.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2143.9,-1356.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2516.1,-983.9,48.85,172.65,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2237.9,-1262.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2450.4,-1049.6,52.99,159.16,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2457.5,-1042.5,51.74,163.01,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2833.4,-666.6,52.8,159.73,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2166.8,-1333.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2574.8,-925.2,51.05,165.21,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2868.7,-631.3,47.16,178.84,1.0,0.0,0.5,70128
0.3,2.0,3400.0,3600.0,0101011,0,50,0,47,0,50,50,3360.3,-139.7,49.32,171.02,1.0,0.81,0.91,143190
0.3,2.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2503.9,-996.1,52.82,159.66,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2888.4,-611.6,54.02,156.11,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,3151.1,-348.9,46.82,180.12,1.0,0.0,0.5,25013
0.3,2.0,3400.0,3600.0,0101111,0,50,0,31,50,50,50,3352.2,-147.8,50.63,166.57,1.0,0.8,0.9,139
0.3,2.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2209.7,-1290.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2601.1,-898.9,49.67,169.81,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2874.3,-625.7,45.84,183.99,1.0,0.0,0.5,82146
0.3,2.0,3400.0,3600.0,0110011,0,50,46,0,0,50,50,3354.0,-146.0,47.71,176.78,1.0,0.81,0.9,75136
0.3,2.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2499.1,-1000.9,53.03,159.03,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,3216.3,-283.7,46.12,182.88,1.0,0.09,0.54,165
0.3,2.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2773.1,-726.9,46.57,181.08,1.0,0.0,0.5,60629
0.3,2.0,3400.0,3600.0,0111001,0,50,50,50,0,0,50,3332.3,-167.7,48.44,174.12,1.0,0.71,0.85,81293
0.3,2.0,3400.0,3600.0,0111010,0,50,48,50,0,50,0,3355.8,-144.2,45.14,186.82,1.0,0.81,0.9,735
0.3,2.0,3400.0,3600.0,0111011,0,44,30,30,0,50,50,3391.4,-108.6,47.5,177.56,1.0,0.86,0.93,883
0.3,2.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,3060.5,-439.5,46.85,180.02,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,0111110,0,50,30,39,50,50,0,3356.5,-143.5,45.76,184.29,0.0,0.81,0.4,0
0.3,2.0,3400.0,3600.0,1000000,50,0,0,0,0,0,0,1718.9,-1781.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2090.6,-1409.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2245.2,-1254.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2742.9,-757.1,47.97,175.8,1.0,0.0,0.5,160983
0.3,2.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2110.3,-1389.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2503.1,-996.9,51.11,165.02,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2887.2,-612.8,48.79,172.85,1.0,0.0,0.5,51601
0.3,2.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3368.1,-131.9,50.24,167.87,1.0,0.82,0.91,32229
0.3,2.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2259.0,-1241.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2781.6,-718.4,50.1,168.33,1.0,0.0,0.5,42856
0.3,2.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3295.6,-204.4,48.22,174.9,1.0,0.51,0.75,55145
0.3,2.0,3400.0,3600.0,1001011,49,0,0,41,0,50,50,3646.9,146.9,50.42,167.26,1.0,0.8,0.9,104030
0.3,2.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2806.5,-693.5,49.99,168.71,1.0,0.0,0.5,42078
0.3,2.0,3400.0,3600.0,1001101,50,0,0,50,50,0,50,3335.5,-164.5,51.05,165.19,1.0,0.72,0.86,33990
0.3,2.0,3400.0,3600.0,1001110,50,0,0,40,50,50,0,3365.5,-134.5,47.51,177.52,1.0,0.82,0.91,4274
0.3,2.0,3400.0,3600.0,1001111,50,0,0,30,30,50,50,3583.5,83.5,49.14,171.64,1.0,0.89,0.94,792
0.3,2.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2547.6,-952.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,3068.5,-431.5,48.26,174.77,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3166.7,-333.3,46.35,181.97,1.0,0.0,0.5,1849
0.3,2.0,3400.0,3600.0,1010011,50,0,36,0,0,50,50,3530.6,30.6,49.4,170.71,1.0,0.96,0.98,5887
0.3,2.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2959.5,-540.5,50.5,167.01,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1010110,50,0,31,0,50,50,0,3354.0,-146.0,48.04,175.56,0.0,0.81,0.4,0
0.3,2.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3260.0,-240.0,48.03,175.61,1.0,0.32,0.66,4513
0.3,2.0,3400.0,3600.0,1011001,50,0,30,50,0,0,50,3636.3,136.3,50.16,168.15,1.0,0.82,0.91,8236
0.3,2.0,3400.0,3600.0,1011010,50,0,30,41,0,50,0,3635.9,135.9,47.49,177.58,0.0,0.82,0.41,0
0.3,2.0,3400.0,3600.0,1011011,42,0,30,30,0,50,50,3631.6,131.6,49.11,171.75,0.0,0.82,0.41,0
0.3,2.0,3400.0,3600.0,1011100,50,0,37,47,50,0,0,3354.4,-145.6,49.54,170.23,0.0,0.81,0.4,0
0.3,2.0,3400.0,3600.0,1011110,50,0,30,30,43,50,0,3646.9,146.9,47.32,178.25,0.0,0.8,0.4,0
0.3,2.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2182.0,-1318.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2543.8,-956.2,49.19,171.44,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2941.2,-558.8,46.53,181.26,1.0,0.0,0.5,267341
0.3,2.0,3400.0,3600.0,1100011,47,50,0,0,0,50,50,3350.4,-149.6,47.31,178.27,1.0,0.8,0.9,221713
0.3,2.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2585.5,-914.5,53.48,157.7,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2942.0,-558.0,54.7,154.19,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1100110,50,47,0,0,50,50,0,3364.8,-135.2,48.17,175.09,1.0,0.82,0.91,3717
0.3,2.0,3400.0,3600.0,1100111,30,50,0,0,50,50,50,3363.4,-136.6,51.32,164.32,1.0,0.82,0.91,2670
0.3,2.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2910.3,-589.7,47.1,179.06,1.0,0.0,0.5,188512
0.3,2.0,3400.0,3600.0,1101001,50,50,0,46,0,0,50,3360.0,-140.0,49.43,170.61,1.0,0.81,0.91,188841
0.3,2.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3284.9,-215.1,49.37,170.84,1.0,0.45,0.73,1658
0.3,2.0,3400.0,3600.0,1101101,48,50,0,30,50,0,50,3352.8,-147.2,53.75,156.91,1.0,0.8,0.9,355
0.3,2.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,3011.7,-488.3,46.24,182.41,0.0,0.0,0.0,0
0.3,2.0,3400.0,3600.0,1110001,46,50,45,0,0,0,50,3352.6,-147.4,49.0,172.11,0.0,0.8,0.4,0
0.3,2.0,3400.0,3600.0,1110010,50,42,34,0,0,50,0,3352.5,-147.5,45.63,184.85,1.0,0.8,0.9,106
0.3,2.0,3400.0,3600.0,1110011,38,30,36,0,0,50,50,3350.2,-149.8,47.58,177.26,1.0,0.8,0.9,120
0.3,2.0,3400.0,3600.0,1110100,50,50,40,0,50,0,0,3357.4,-142.6,50.93,165.58,0.0,0.81,0.4,0
0.3,2.0,3400.0,3600.0,1110110,50,30,30,0,49,50,0,3643.9,143.9,47.39,177.97,0.0,0.81,0.4,0
0.3,2.0,3400.0,3600.0,1111000,50,30,44,50,0,0,0,3350.0,-150.0,46.65,180.8,1.0,0.8,0.9,437
0.3,2.0,3400.0,3600.0,1111001,30,49,30,37,0,0,50,3350.4,-149.6,49.18,171.48,1.0,0.8,0.9,159
0.3,2.0,3400.0,3600.0,1111100,50,37,30,30,50,0,0,3350.3,-149.7,49.34,170.94,0.0,0.8,0.4,0
0.3,2.0,3500.0,3700.0,0000001,0,0,0,0,0,0,50,1750.3,-1849.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0000010,0,0,0,0,0,50,0,1688.7,-1911.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2064.0,-1536.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0000100,0,0,0,0,50,0,0,1851.2,-1748.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2082.0,-1518.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,1905.7,-1694.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2328.3,-1271.7,48.79,172.85,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0001000,0,0,0,50,0,0,0,1621.4,-1978.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2023.6,-1576.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2232.1,-1367.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2685.5,-914.5,50.99,165.41,1.0,0.0,0.5,38890
0.3,2.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,1957.6,-1642.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2398.8,-1201.2,51.72,163.08,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2611.3,-988.7,46.82,180.12,1.0,0.0,0.5,43074
0.3,2.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,3087.6,-512.4,48.44,174.12,1.0,0.0,0.5,26833
0.3,2.0,3500.0,3700.0,0010000,0,0,50,0,0,0,0,1783.9,-1816.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2215.0,-1385.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2284.9,-1315.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2812.8,-787.2,48.39,174.29,1.0,0.0,0.5,27394
0.3,2.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2098.8,-1501.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2633.3,-966.7,46.21,182.49,1.0,0.0,0.5,752
0.3,2.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2088.6,-1511.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2641.4,-958.6,50.43,167.25,1.0,0.0,0.5,43600
0.3,2.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2914.0,-686.0,46.26,182.33,1.0,0.0,0.5,16794
0.3,2.0,3500.0,3700.0,0011011,0,0,49,50,0,50,50,3452.6,-147.4,48.28,174.67,1.0,0.8,0.9,17354
0.3,2.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2581.0,-1019.0,48.04,175.58,1.0,0.0,0.5,20018
0.3,2.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,3056.4,-543.6,45.79,184.17,1.0,0.0,0.5,258
0.3,2.0,3500.0,3700.0,0100000,0,50,0,0,0,0,0,1980.1,-1619.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2170.9,-1429.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2143.9,-1456.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2516.1,-1083.9,48.85,172.65,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2237.9,-1362.1,52.05,162.02,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2450.4,-1149.6,52.99,159.16,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2457.5,-1142.5,51.74,163.01,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2833.4,-766.6,52.8,159.73,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2166.8,-1433.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2574.8,-1025.2,51.05,165.21,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2868.7,-731.3,47.16,178.84,1.0,0.0,0.5,70128
0.3,2.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3401.1,-198.9,48.84,172.68,1.0,0.54,0.77,143190
0.3,2.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2503.9,-1096.1,52.82,159.66,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2888.4,-711.6,54.02,156.11,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,3151.1,-448.9,46.82,180.12,1.0,0.0,0.5,25013
0.3,2.0,3500.0,3700.0,0101111,0,50,0,38,49,50,50,3450.1,-149.9,49.03,172.0,1.0,0.8,0.9,139
0.3,2.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2209.7,-1390.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2601.1,-998.9,49.67,169.81,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2874.3,-725.7,45.84,183.99,1.0,0.0,0.5,82146
0.3,2.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3418.5,-181.5,47.3,178.3,1.0,0.63,0.82,75136
0.3,2.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2499.1,-1100.9,53.03,159.03,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,3216.3,-383.7,46.12,182.88,1.0,0.0,0.5,165
0.3,2.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2773.1,-826.9,46.57,181.08,1.0,0.0,0.5,60629
0.3,2.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3332.3,-267.7,48.44,174.12,1.0,0.17,0.59,81293
0.3,2.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3385.7,-214.3,45.08,187.08,1.0,0.46,0.73,735
0.3,2.0,3500.0,3700.0,0111011,0,47,30,30,0,50,50,3461.7,-138.3,47.39,177.98,1.0,0.82,0.91,883
0.3,2.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,3060.5,-539.5,46.85,180.02,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,0111110,0,50,31,50,50,50,0,3456.7,-143.3,45.44,185.6,0.0,0.81,0.4,0
0.3,2.0,3500.0,3700.0,1000000,50,0,0,0,0,0,0,1718.9,-1881.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2090.6,-1509.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2245.2,-1354.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2742.9,-857.1,47.97,175.8,1.0,0.0,0.5,160983
0.3,2.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2110.3,-1489.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2503.1,-1096.9,51.11,165.02,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2887.2,-712.8,48.79,172.85,1.0,0.0,0.5,51601
0.3,2.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3368.1,-231.9,50.24,167.87,1.0,0.36,0.68,32229
0.3,2.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2259.0,-1341.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2781.6,-818.4,50.1,168.33,1.0,0.0,0.5,42856
0.3,2.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3295.6,-304.4,48.22,174.9,1.0,0.0,0.5,55145
0.3,2.0,3500.0,3700.0,1001011,50,0,0,43,0,50,50,3734.7,134.7,50.5,167.01,1.0,0.82,0.91,104030
0.3,2.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2806.5,-793.5,49.99,168.71,1.0,0.0,0.5,42078
0.3,2.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3335.5,-264.5,51.05,165.19,1.0,0.19,0.59,33990
0.3,2.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3503.9,-96.1,47.51,177.53,1.0,0.87,0.94,4274
0.3,2.0,3500.0,3700.0,1001111,50,0,0,30,30,50,50,3583.5,-16.5,49.14,171.64,1.0,0.98,0.99,792
0.3,2.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2547.6,-1052.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,3068.5,-531.5,48.26,174.77,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3166.7,-433.3,46.35,181.97,1.0,0.0,0.5,1849
0.3,2.0,3500.0,3700.0,1010011,50,0,36,0,0,50,50,3530.6,-69.4,49.4,170.71,1.0,0.91,0.95,5887
0.3,2.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2959.5,-640.5,50.5,167.01,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1010110,50,0,38,0,50,50,0,3452.7,-147.3,47.86,176.2,0.0,0.8,0.4,0
0.3,2.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3260.0,-340.0,48.03,175.61,1.0,0.0,0.5,4513
0.3,2.0,3500.0,3700.0,1011001,50,0,39,50,0,0,50,3748.4,148.4,50.37,167.43,1.0,0.8,0.9,8236
0.3,2.0,3500.0,3700.0,1011010,50,0,30,47,0,50,0,3742.4,142.4,47.55,177.38,0.0,0.81,0.41,0
0.3,2.0,3500.0,3700.0,1011011,44,0,30,30,0,50,50,3726.1,126.1,49.17,171.52,0.0,0.83,0.42,0
0.3,2.0,3500.0,3700.0,1011100,50,0,41,50,50,0,0,3452.1,-147.9,49.24,171.27,0.0,0.8,0.4,0
0.3,2.0,3500.0,3700.0,1011110,50,0,30,30,50,50,0,3723.2,123.2,47.39,177.96,0.0,0.84,0.42,0
0.3,2.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2182.0,-1418.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2543.8,-1056.2,49.19,171.44,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2941.2,-658.8,46.53,181.26,1.0,0.0,0.5,267341
0.3,2.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3430.1,-169.9,47.02,179.38,1.0,0.69,0.85,221713
0.3,2.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2585.5,-1014.5,53.48,157.7,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2942.0,-658.0,54.7,154.19,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1100110,50,50,0,0,50,50,0,3416.2,-183.8,48.08,175.42,1.0,0.62,0.81,3717
0.3,2.0,3500.0,3700.0,1100111,35,50,0,0,49,50,50,3452.5,-147.5,50.33,167.56,1.0,0.8,0.9,2670
0.3,2.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2910.3,-689.7,47.1,179.06,1.0,0.0,0.5,188512
0.3,2.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3423.4,-176.6,48.97,172.24,1.0,0.66,0.83,188841
0.3,2.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3284.9,-315.1,49.37,170.84,1.0,0.0,0.5,1658
0.3,2.0,3500.0,3700.0,1101101,50,50,0,34,49,0,50,3452.4,-147.6,52.18,161.62,1.0,0.8,0.9,355
0.3,2.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,3011.7,-588.3,46.24,182.41,0.0,0.0,0.0,0
0.3,2.0,3500.0,3700.0,1110001,49,50,46,0,0,0,50,3457.5,-142.5,48.53,173.8,0.0,0.81,0.41,0
0.3,2.0,3500.0,3700.0,1110010,50,47,34,0,0,50,0,3450.4,-149.6,45.54,185.22,1.0,0.8,0.9,106
0.3,2.0,3500.0,3700.0,1110011,50,30,30,0,0,50,50,3623.3,23.3,47.43,177.83,1.0,0.97,0.98,120
0.3,2.0,3500.0,3700.0,1110100,50,50,45,0,50,0,0,3459.5,-140.5,50.14,168.22,0.0,0.81,0.41,0
0.3,2.0,3500.0,3700.0,1110110,50,30,30,0,50,50,0,3656.0,56.0,47.42,177.87,0.0,0.93,0.46,0
0.3,2.0,3500.0,3700.0,1111000,50,32,50,50,0,0,0,3460.7,-139.3,46.52,181.31,1.0,0.81,0.91,437
0.3,2.0,3500.0,3700.0,1111001,50,30,30,50,0,0,50,3746.4,146.4,49.09,171.8,1.0,0.8,0.9,159
0.3,2.0,3500.0,3700.0,1111100,50,44,30,30,50,0,0,3451.6,-148.4,48.94,172.34,0.0,0.8,0.4,0
0.3,2.0,3600.0,3800.0,0000001,0,0,0,0,0,0,50,1750.3,-1949.7,48.89,172.52,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0000010,0,0,0,0,0,50,0,1688.7,-2011.3,46.62,180.89,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2064.0,-1636.0,47.74,176.67,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0000100,0,0,0,0,50,0,0,1851.2,-1848.8,49.36,170.86,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2082.0,-1618.0,50.37,167.43,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,1905.7,-1794.3,47.79,176.46,1.0,0.0,0.5,7381
0.3,2.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2328.3,-1371.7,48.79,172.85,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0001000,0,0,0,50,0,0,0,1621.4,-2078.6,49.07,171.87,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2023.6,-1676.4,50.55,166.83,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2232.1,-1467.9,47.82,176.36,1.0,0.0,0.5,183088
0.3,2.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2685.5,-1014.5,50.99,165.41,1.0,0.0,0.5,38890
0.3,2.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,1957.6,-1742.4,49.97,168.79,1.0,0.0,0.5,107
0.3,2.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2398.8,-1301.2,51.72,163.08,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2611.3,-1088.7,46.82,180.12,1.0,0.0,0.5,43074
0.3,2.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,3087.6,-612.4,48.44,174.12,1.0,0.0,0.5,26833
0.3,2.0,3600.0,3800.0,0010000,0,0,50,0,0,0,0,1783.9,-1916.1,47.22,178.62,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2215.0,-1485.0,48.85,172.64,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2284.9,-1415.1,46.41,181.71,1.0,0.0,0.5,72227
0.3,2.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2812.8,-887.2,48.39,174.29,1.0,0.0,0.5,27394
0.3,2.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2098.8,-1601.2,49.77,169.45,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2633.3,-1066.7,46.21,182.49,1.0,0.0,0.5,752
0.3,2.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2088.6,-1611.4,48.07,175.46,1.0,0.0,0.5,98122
0.3,2.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2641.4,-1058.6,50.43,167.25,1.0,0.0,0.5,43600
0.3,2.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2914.0,-786.0,46.26,182.33,1.0,0.0,0.5,16794
0.3,2.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3462.5,-237.5,48.26,174.75,1.0,0.33,0.67,17354
0.3,2.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2581.0,-1119.0,48.04,175.58,1.0,0.0,0.5,20018
0.3,2.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,3056.4,-643.6,45.79,184.17,1.0,0.0,0.5,258
0.3,2.0,3600.0,3800.0,0100000,0,50,0,0,0,0,0,1980.1,-1719.9,48.51,173.87,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2170.9,-1529.1,49.54,170.24,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2143.9,-1556.1,47.63,177.09,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2516.1,-1183.9,48.85,172.65,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2237.9,-1462.1,52.05,162.02,0.0,0.0,0.0,0
