Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.3,2.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2450.4,-1249.6,52.99,159.16,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2457.5,-1242.5,51.74,163.01,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2833.4,-866.6,52.8,159.73,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2166.8,-1533.2,49.27,171.18,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2574.8,-1125.2,51.05,165.21,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2868.7,-831.3,47.16,178.84,1.0,0.0,0.5,70128
0.3,2.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3401.1,-298.9,48.84,172.68,1.0,0.01,0.5,143190
0.3,2.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2503.9,-1196.1,52.82,159.66,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2888.4,-811.6,54.02,156.11,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,3151.1,-548.9,46.82,180.12,1.0,0.0,0.5,25013
0.3,2.0,3600.0,3800.0,0101111,0,50,0,48,50,50,50,3553.6,-146.4,47.53,177.45,1.0,0.8,0.9,139
0.3,2.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2209.7,-1490.3,48.15,175.14,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2601.1,-1098.9,49.67,169.81,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2874.3,-825.7,45.84,183.99,1.0,0.0,0.5,82146
0.3,2.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3418.5,-281.5,47.3,178.3,1.0,0.1,0.55,75136
0.3,2.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2499.1,-1200.9,53.03,159.03,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,3216.3,-483.7,46.12,182.88,1.0,0.0,0.5,165
0.3,2.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2773.1,-926.9,46.57,181.08,1.0,0.0,0.5,60629
0.3,2.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3332.3,-367.7,48.44,174.12,1.0,0.0,0.5,81293
0.3,2.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3385.7,-314.3,45.08,187.08,1.0,0.0,0.5,735
0.3,2.0,3600.0,3800.0,0111011,0,50,30,34,0,50,50,3555.9,-144.1,47.05,179.26,1.0,0.81,0.9,883
0.3,2.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,3060.5,-639.5,46.85,180.02,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,0111110,0,50,41,49,50,50,0,3550.2,-149.8,45.14,186.82,0.0,0.8,0.4,0
0.3,2.0,3600.0,3800.0,1000000,50,0,0,0,0,0,0,1718.9,-1981.1,46.43,181.65,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2090.6,-1609.4,47.74,176.66,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2245.2,-1454.8,45.77,184.28,1.0,0.0,0.5,287155
0.3,2.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2742.9,-957.1,47.97,175.8,1.0,0.0,0.5,160983
0.3,2.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2110.3,-1589.7,49.51,170.34,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2503.1,-1196.9,51.11,165.02,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2887.2,-812.8,48.79,172.85,1.0,0.0,0.5,51601
0.3,2.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3368.1,-331.9,50.24,167.87,1.0,0.0,0.5,32229
0.3,2.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2259.0,-1441.0,48.18,175.04,1.0,0.0,0.5,177419
0.3,2.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2781.6,-918.4,50.1,168.33,1.0,0.0,0.5,42856
0.3,2.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3295.6,-404.4,48.22,174.9,1.0,0.0,0.5,55145
0.3,2.0,3600.0,3800.0,1001011,50,0,0,46,0,50,50,3786.5,86.5,50.52,166.95,1.0,0.88,0.94,104030
0.3,2.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2806.5,-893.5,49.99,168.71,1.0,0.0,0.5,42078
0.3,2.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3335.5,-364.5,51.05,165.19,1.0,0.0,0.5,33990
0.3,2.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3503.9,-196.1,47.51,177.53,1.0,0.55,0.78,4274
0.3,2.0,3600.0,3800.0,1001111,50,0,0,30,30,50,50,3583.5,-116.5,49.14,171.64,1.0,0.84,0.92,792
0.3,2.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2547.6,-1152.4,46.04,183.19,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,3068.5,-631.5,48.26,174.77,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3166.7,-533.3,46.35,181.97,1.0,0.0,0.5,1849
0.3,2.0,3600.0,3800.0,1010011,50,0,38,0,0,50,50,3556.4,-143.6,49.35,170.91,1.0,0.81,0.9,5887
0.3,2.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2959.5,-740.5,50.5,167.01,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1010110,50,0,45,0,50,50,0,3557.7,-142.3,47.71,176.76,0.0,0.81,0.41,0
0.3,2.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,3260.0,-440.0,48.03,175.61,1.0,0.0,0.5,4513
0.3,2.0,3600.0,3800.0,1011001,50,0,46,50,0,0,50,3838.3,138.3,50.5,167.01,1.0,0.82,0.91,8236
0.3,2.0,3600.0,3800.0,1011010,50,0,30,50,0,50,0,3796.9,96.9,47.58,177.26,0.0,0.87,0.44,0
0.3,2.0,3600.0,3800.0,1011011,46,0,30,30,0,50,50,3821.6,121.6,49.28,171.14,0.0,0.84,0.42,0
0.3,2.0,3600.0,3800.0,1011100,50,0,48,50,50,0,0,3550.8,-149.2,48.96,172.24,0.0,0.8,0.4,0
0.3,2.0,3600.0,3800.0,1011110,50,0,30,30,50,50,0,3723.2,23.2,47.39,177.96,0.0,0.97,0.48,0
0.3,2.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2182.0,-1518.0,47.78,176.52,1.0,0.0,0.5,13
0.3,2.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2543.8,-1156.2,49.19,171.44,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2941.2,-758.8,46.53,181.26,1.0,0.0,0.5,267341
0.3,2.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3430.1,-269.9,47.02,179.38,1.0,0.16,0.58,221713
0.3,2.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2585.5,-1114.5,53.48,157.7,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2942.0,-758.0,54.7,154.19,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3416.2,-283.8,48.08,175.42,1.0,0.09,0.54,3717
0.3,2.0,3600.0,3800.0,1100111,50,30,0,0,50,50,50,3558.4,-141.6,49.42,170.64,1.0,0.81,0.91,2670
0.3,2.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2910.3,-789.7,47.1,179.06,1.0,0.0,0.5,188512
0.3,2.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3423.4,-276.6,48.97,172.24,1.0,0.12,0.56,188841
0.3,2.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3284.9,-415.1,49.37,170.84,1.0,0.0,0.5,1658
0.3,2.0,3600.0,3800.0,1101101,50,50,0,40,50,0,50,3561.7,-138.3,50.85,165.86,1.0,0.82,0.91,355
0.3,2.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,3011.7,-688.3,46.24,182.41,0.0,0.0,0.0,0
0.3,2.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3553.2,-146.8,48.15,175.16,0.0,0.8,0.4,0
0.3,2.0,3600.0,3800.0,1110010,50,39,49,0,0,50,0,3557.0,-143.0,45.49,185.41,1.0,0.81,0.9,106
0.3,2.0,3600.0,3800.0,1110011,50,30,30,0,0,50,50,3623.3,-76.7,47.43,177.83,1.0,0.9,0.95,120
0.3,2.0,3600.0,3800.0,1110100,50,50,50,0,50,0,0,3542.5,-157.5,49.38,170.81,0.0,0.76,0.38,0
0.3,2.0,3600.0,3800.0,1110110,50,30,30,0,50,50,0,3656.0,-44.0,47.42,177.87,0.0,0.94,0.47,0
0.3,2.0,3600.0,3800.0,1111000,50,39,50,50,0,0,0,3559.3,-140.7,46.35,181.98,1.0,0.81,0.91,437
0.3,2.0,3600.0,3800.0,1111001,50,30,30,50,0,0,50,3746.4,46.4,49.09,171.8,1.0,0.94,0.97,159
0.3,2.0,3600.0,3800.0,1111100,50,50,30,30,50,0,0,3553.9,-146.1,48.71,173.16,0.0,0.81,0.4,0
0.3,3.0,2100.0,2300.0,0000001,0,0,0,0,0,0,50,1715.9,-484.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,2100.0,2300.0,0000010,0,0,0,0,0,50,0,1631.8,-568.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2020.1,-179.9,46.66,174.92,0.0,0.64,0.32,0
0.3,3.0,2100.0,2300.0,0000100,0,0,0,0,50,0,0,1799.5,-400.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2027.7,-172.3,49.09,166.27,0.0,0.68,0.34,0
0.3,3.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,1822.6,-377.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,2100.0,2300.0,0000111,0,0,0,0,50,50,50,2245.0,45.0,47.43,172.07,0.0,0.94,0.47,0
0.3,3.0,2100.0,2300.0,0001000,0,0,0,50,0,0,0,1570.8,-629.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,1990.6,-209.4,49.44,165.06,0.0,0.48,0.24,0
0.3,3.0,2100.0,2300.0,0001010,0,0,0,47,0,50,0,2122.6,-77.4,48.07,169.78,1.0,0.9,0.95,183088
0.3,3.0,2100.0,2300.0,0001011,0,0,0,40,0,50,50,2348.2,148.2,50.02,163.15,1.0,0.8,0.9,38890
0.3,3.0,2100.0,2300.0,0001100,0,0,0,38,50,0,0,1877.3,-322.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,2100.0,2300.0,0001101,0,0,0,50,50,0,50,2335.3,135.3,50.52,161.53,0.0,0.82,0.41,0
0.3,3.0,2100.0,2300.0,0001110,0,0,0,46,30,50,0,2092.3,-107.7,47.42,172.11,1.0,0.86,0.93,43074
0.3,3.0,2100.0,2300.0,0001111,0,0,0,38,30,50,50,2343.4,143.4,47.73,170.98,1.0,0.81,0.9,26833
0.3,3.0,2100.0,2300.0,0010000,0,0,50,0,0,0,0,1707.2,-492.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2154.4,-45.6,47.41,172.15,0.0,0.94,0.47,0
0.3,3.0,2100.0,2300.0,0010010,0,0,46,0,0,50,0,2089.0,-111.0,46.51,175.46,1.0,0.85,0.93,72227
0.3,3.0,2100.0,2300.0,0010011,0,0,40,0,0,50,50,2338.5,138.5,46.94,173.86,1.0,0.82,0.91,27394
0.3,3.0,2100.0,2300.0,0010100,0,0,50,0,50,0,0,2020.0,-180.0,48.62,167.87,0.0,0.64,0.32,0
0.3,3.0,2100.0,2300.0,0010110,0,0,33,0,50,50,0,2075.6,-124.4,46.54,175.37,1.0,0.83,0.92,752
0.3,3.0,2100.0,2300.0,0011000,0,0,49,49,0,0,0,2055.2,-144.8,47.56,171.6,1.0,0.81,0.9,98122
0.3,3.0,2100.0,2300.0,0011001,0,0,40,50,0,0,50,2348.1,148.1,49.64,164.4,1.0,0.8,0.9,43600
0.3,3.0,2100.0,2300.0,0011010,0,0,30,30,0,50,0,2352.0,152.0,46.01,177.37,1.0,0.79,0.89,16794
0.3,3.0,2100.0,2300.0,0011011,0,0,30,30,0,50,50,2858.5,658.5,48.16,169.45,1.0,0.0,0.5,17354
0.3,3.0,2100.0,2300.0,0011100,0,0,48,31,50,0,0,2131.1,-68.9,49.2,165.9,1.0,0.91,0.95,20018
0.3,3.0,2100.0,2300.0,0011110,0,0,30,30,30,50,0,2515.1,315.1,45.45,179.55,1.0,0.0,0.5,258
0.3,3.0,2100.0,2300.0,0100000,0,50,0,0,0,0,0,1947.9,-252.1,47.51,171.79,0.0,0.26,0.13,0
0.3,3.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2140.4,-59.6,48.59,167.96,0.0,0.92,0.46,0
0.3,3.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2096.5,-103.5,46.3,176.26,0.0,0.86,0.43,0
0.3,3.0,2100.0,2300.0,0100011,0,41,0,0,0,50,50,2335.9,135.9,46.58,175.19,0.0,0.82,0.41,0
0.3,3.0,2100.0,2300.0,0100100,0,50,0,0,50,0,0,2196.7,-3.3,51.11,159.69,0.0,1.0,0.5,0
0.3,3.0,2100.0,2300.0,0100101,0,43,0,0,50,0,50,2344.0,144.0,51.59,158.19,0.0,0.81,0.4,0
0.3,3.0,2100.0,2300.0,0100110,0,45,0,0,49,50,0,2348.2,148.2,49.64,164.43,0.0,0.8,0.4,0
0.3,3.0,2100.0,2300.0,0100111,0,30,0,0,30,50,50,2372.9,172.9,47.14,173.15,0.0,0.68,0.34,0
0.3,3.0,2100.0,2300.0,0101000,0,50,0,50,0,0,0,2122.9,-77.1,47.84,170.6,0.0,0.9,0.45,0
0.3,3.0,2100.0,2300.0,0101001,0,47,0,31,0,0,50,2346.2,146.2,48.74,167.46,0.0,0.81,0.4,0
0.3,3.0,2100.0,2300.0,0101010,0,49,0,30,0,50,0,2331.5,131.5,46.67,174.86,1.0,0.82,0.91,70128
0.3,3.0,2100.0,2300.0,0101011,0,30,0,30,0,50,50,2350.3,150.3,46.52,175.42,1.0,0.8,0.9,143190
0.3,3.0,2100.0,2300.0,0101100,0,50,0,31,50,0,0,2349.3,149.3,51.58,158.24,0.0,0.8,0.4,0
0.3,3.0,2100.0,2300.0,0101101,0,30,0,30,31,0,50,2344.3,144.3,49.53,164.78,0.0,0.81,0.4,0
0.3,3.0,2100.0,2300.0,0101110,0,30,0,30,45,50,0,2340.6,140.6,48.05,169.86,1.0,0.81,0.91,25013
0.3,3.0,2100.0,2300.0,0101111,0,30,0,30,30,50,50,2555.9,355.9,47.7,171.09,1.0,0.0,0.5,139
0.3,3.0,2100.0,2300.0,0110000,0,50,30,0,0,0,0,2078.7,-121.3,47.03,173.53,0.0,0.84,0.42,0
0.3,3.0,2100.0,2300.0,0110001,0,45,30,0,0,0,50,2341.1,141.1,47.9,170.39,0.0,0.81,0.41,0
0.3,3.0,2100.0,2300.0,0110010,0,50,30,0,0,50,0,2321.4,121.4,44.95,181.56,1.0,0.84,0.92,82146
0.3,3.0,2100.0,2300.0,0110011,0,30,30,0,0,50,50,2351.6,151.6,44.72,182.5,1.0,0.79,0.9,75136
0.3,3.0,2100.0,2300.0,0110100,0,47,31,0,50,0,0,2344.3,144.3,51.18,159.45,0.0,0.81,0.4,0
0.3,3.0,2100.0,2300.0,0110110,0,30,30,0,40,50,0,2340.7,140.7,46.89,174.07,1.0,0.81,0.91,165
0.3,3.0,2100.0,2300.0,0111000,0,50,30,46,0,0,0,2308.3,108.3,47.13,173.15,1.0,0.86,0.93,60629
0.3,3.0,2100.0,2300.0,0111001,0,30,30,43,0,0,50,2348.0,148.0,47.11,173.23,1.0,0.8,0.9,81293
0.3,3.0,2100.0,2300.0,0111010,0,30,30,30,0,50,0,2473.5,273.5,44.51,183.35,1.0,0.14,0.57,735
0.3,3.0,2100.0,2300.0,0111011,0,30,30,30,0,50,50,2989.9,789.9,45.63,178.86,1.0,0.0,0.5,883
0.3,3.0,2100.0,2300.0,0111100,0,31,30,30,50,0,0,2343.9,143.9,50.44,161.81,0.0,0.81,0.4,0
0.3,3.0,2100.0,2300.0,0111110,0,30,30,30,30,50,0,2735.2,535.2,45.08,181.03,0.0,0.0,0.0,0
0.3,3.0,2100.0,2300.0,1000000,50,0,0,0,0,0,0,1672.1,-527.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,2100.0,2300.0,1000001,50,0,0,0,0,0,50,2067.5,-132.5,46.44,175.74,0.0,0.82,0.41,0
0.3,3.0,2100.0,2300.0,1000010,46,0,0,0,0,50,0,2063.9,-136.1,45.87,177.93,1.0,0.82,0.91,287155
0.3,3.0,2100.0,2300.0,1000011,42,0,0,0,0,50,50,2312.8,112.8,45.85,178.0,1.0,0.85,0.92,160983
0.3,3.0,2100.0,2300.0,1000100,50,0,0,0,50,0,0,2046.7,-153.3,47.77,170.86,0.0,0.78,0.39,0
0.3,3.0,2100.0,2300.0,1000101,40,0,0,0,50,0,50,2340.9,140.9,49.04,166.43,0.0,0.81,0.41,0
0.3,3.0,2100.0,2300.0,1000110,42,0,0,0,50,50,0,2211.4,11.4,45.38,179.86,1.0,0.98,0.99,51601
0.3,3.0,2100.0,2300.0,1000111,30,0,0,0,45,50,50,2338.6,138.6,45.55,179.16,1.0,0.82,0.91,32229
0.3,3.0,2100.0,2300.0,1001000,48,0,0,47,0,0,0,2116.5,-83.5,48.42,168.54,1.0,0.89,0.94,177419
0.3,3.0,2100.0,2300.0,1001001,42,0,0,50,0,0,50,2338.4,138.4,48.72,167.52,1.0,0.82,0.91,42856
0.3,3.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2253.5,53.5,46.15,176.85,1.0,0.93,0.96,55145
0.3,3.0,2100.0,2300.0,1001011,30,0,0,30,0,50,50,2763.8,563.8,48.92,166.84,1.0,0.0,0.5,104030
0.3,3.0,2100.0,2300.0,1001100,50,0,0,39,50,0,0,2269.7,69.7,49.65,164.36,1.0,0.91,0.95,42078
0.3,3.0,2100.0,2300.0,1001101,30,0,0,32,45,0,50,2349.5,149.5,48.98,166.62,1.0,0.8,0.9,33990
0.3,3.0,2100.0,2300.0,1001110,30,0,0,30,30,50,0,2339.1,139.1,45.39,179.81,1.0,0.81,0.91,4274
0.3,3.0,2100.0,2300.0,1001111,30,0,0,30,30,50,50,2934.3,734.3,46.97,173.77,1.0,0.0,0.5,792
0.3,3.0,2100.0,2300.0,1010000,34,0,50,0,0,0,0,2122.8,-77.2,46.91,173.98,0.0,0.9,0.45,0
0.3,3.0,2100.0,2300.0,1010001,40,0,33,0,0,0,50,2349.9,149.9,48.21,169.28,0.0,0.8,0.4,0
0.3,3.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2359.8,159.8,45.51,179.32,1.0,0.75,0.87,1849
0.3,3.0,2100.0,2300.0,1010011,30,0,30,0,0,50,50,2896.6,696.6,47.93,170.28,1.0,0.0,0.5,5887
0.3,3.0,2100.0,2300.0,1010100,42,0,35,0,50,0,0,2347.0,147.0,49.54,164.75,0.0,0.8,0.4,0
0.3,3.0,2100.0,2300.0,1010110,30,0,30,0,30,50,0,2438.3,238.3,44.86,181.93,0.0,0.33,0.16,0
0.3,3.0,2100.0,2300.0,1011000,30,0,30,39,0,0,0,2055.0,-145.0,47.33,172.42,1.0,0.81,0.9,4513
0.3,3.0,2100.0,2300.0,1011001,30,0,30,30,0,0,50,2435.6,235.6,49.34,165.4,1.0,0.34,0.67,8236
0.3,3.0,2100.0,2300.0,1011010,30,0,30,30,0,50,0,2770.2,570.2,44.83,182.03,0.0,0.0,0.0,0
0.3,3.0,2100.0,2300.0,1011011,30,0,30,30,0,50,50,3359.8,1159.8,47.69,171.14,0.0,0.0,0.0,0
0.3,3.0,2100.0,2300.0,1011100,30,0,30,30,49,0,0,2328.1,128.1,48.71,167.55,0.0,0.83,0.41,0
0.3,3.0,2100.0,2300.0,1011110,30,0,30,30,30,50,0,2877.4,677.4,44.96,181.54,0.0,0.0,0.0,0
0.3,3.0,2100.0,2300.0,1100000,50,50,0,0,0,0,0,2140.2,-59.8,46.71,174.73,1.0,0.92,0.96,13
0.3,3.0,2100.0,2300.0,1100001,30,50,0,0,0,0,50,2338.8,138.8,47.63,171.35,0.0,0.81,0.41,0
0.3,3.0,2100.0,2300.0,1100010,33,50,0,0,0,50,0,2335.4,135.4,44.8,182.18,1.0,0.82,0.91,267341
0.3,3.0,2100.0,2300.0,1100011,30,39,0,0,0,50,50,2335.5,135.5,43.77,186.45,1.0,0.82,0.91,221713
0.3,3.0,2100.0,2300.0,1100100,31,46,0,0,50,0,0,2347.8,147.8,51.26,159.22,0.0,0.8,0.4,0
0.3,3.0,2100.0,2300.0,1100101,30,30,0,0,30,0,50,2348.3,148.3,48.62,167.85,0.0,0.8,0.4,0
0.3,3.0,2100.0,2300.0,1100110,30,30,0,0,41,50,0,2344.7,144.7,46.9,174.01,1.0,0.81,0.9,3717
0.3,3.0,2100.0,2300.0,1100111,30,30,0,0,30,50,50,2557.9,357.9,46.12,176.97,1.0,0.0,0.5,2670
0.3,3.0,2100.0,2300.0,1101000,48,50,0,30,0,0,0,2318.7,118.7,46.43,175.79,1.0,0.84,0.92,188512
0.3,3.0,2100.0,2300.0,1101001,30,38,0,30,0,0,50,2334.6,134.6,46.51,175.48,1.0,0.82,0.91,188841
0.3,3.0,2100.0,2300.0,1101100,31,31,0,30,50,0,0,2347.3,147.3,50.73,160.89,1.0,0.8,0.9,1658
0.3,3.0,2100.0,2300.0,1101101,30,30,0,30,30,0,50,2531.4,331.4,49.09,166.24,1.0,0.0,0.5,355
0.3,3.0,2100.0,2300.0,1110000,40,50,30,0,0,0,0,2338.1,138.1,47.41,172.14,0.0,0.82,0.41,0
0.3,3.0,2100.0,2300.0,1110001,30,30,30,0,0,0,50,2347.7,147.7,46.46,175.67,0.0,0.8,0.4,0
0.3,3.0,2100.0,2300.0,1110010,30,30,30,0,0,50,0,2448.6,248.6,44.05,185.27,1.0,0.27,0.64,106
0.3,3.0,2100.0,2300.0,1110011,30,30,30,0,0,50,50,2997.1,797.1,45.63,178.87,1.0,0.0,0.5,120
0.3,3.0,2100.0,2300.0,1110100,30,30,30,0,45,0,0,2346.9,146.9,50.06,163.03,0.0,0.8,0.4,0
0.3,3.0,2100.0,2300.0,1110110,30,30,30,0,30,50,0,2856.7,656.7,45.62,178.92,0.0,0.0,0.0,0
0.3,3.0,2100.0,2300.0,1111000,30,30,33,30,0,0,0,2183.4,-16.6,45.96,177.59,1.0,0.98,0.99,437
0.3,3.0,2100.0,2300.0,1111001,30,30,30,30,0,0,50,2602.0,402.0,46.64,175.0,1.0,0.0,0.5,159
0.3,3.0,2100.0,2300.0,1111100,30,30,30,30,30,0,0,2508.3,308.3,46.37,176.0,0.0,0.0,0.0,0
0.3,3.0,2200.0,2400.0,0000001,0,0,0,0,0,0,50,1715.9,-584.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,2200.0,2400.0,0000010,0,0,0,0,0,50,0,1631.8,-668.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2020.1,-279.9,46.66,174.92,0.0,0.11,0.05,0
0.3,3.0,2200.0,2400.0,0000100,0,0,0,0,50,0,0,1799.5,-500.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2027.7,-272.3,49.09,166.27,0.0,0.15,0.07,0
0.3,3.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,1822.6,-477.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,2200.0,2400.0,0000111,0,0,0,0,50,50,50,2245.0,-55.0,47.43,172.07,0.0,0.93,0.46,0
0.3,3.0,2200.0,2400.0,0001000,0,0,0,50,0,0,0,1570.8,-729.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,1990.6,-309.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,2200.0,2400.0,0001010,0,0,0,48,0,50,0,2189.8,-110.2,47.75,170.91,1.0,0.85,0.93,183088
0.3,3.0,2200.0,2400.0,0001011,0,0,0,43,0,50,50,2430.0,130.0,50.47,161.72,1.0,0.83,0.91,38890
0.3,3.0,2200.0,2400.0,0001100,0,0,0,38,50,0,0,1877.3,-422.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,2200.0,2400.0,0001101,0,0,0,50,50,0,50,2335.3,35.3,50.52,161.53,0.0,0.95,0.48,0
0.3,3.0,2200.0,2400.0,0001110,0,0,0,47,30,50,0,2161.9,-138.1,47.16,173.04,1.0,0.82,0.91,43074
0.3,3.0,2200.0,2400.0,0001111,0,0,0,42,30,50,50,2439.0,139.0,48.64,167.78,1.0,0.81,0.91,26833
0.3,3.0,2200.0,2400.0,0010000,0,0,50,0,0,0,0,1707.2,-592.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2154.4,-145.6,47.41,172.15,0.0,0.81,0.4,0
0.3,3.0,2200.0,2400.0,0010010,0,0,47,0,0,50,0,2175.7,-124.3,46.45,175.71,1.0,0.83,0.92,72227
0.3,3.0,2200.0,2400.0,0010011,0,0,42,0,0,50,50,2407.0,107.0,47.32,172.46,1.0,0.86,0.93,27394
0.3,3.0,2200.0,2400.0,0010100,0,0,50,0,50,0,0,2020.0,-280.0,48.62,167.87,0.0,0.11,0.05,0
0.3,3.0,2200.0,2400.0,0010110,0,0,36,0,50,50,0,2183.6,-116.4,46.28,176.35,1.0,0.84,0.92,752
0.3,3.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2104.7,-195.3,47.35,172.37,1.0,0.56,0.78,98122
0.3,3.0,2200.0,2400.0,0011001,0,0,43,50,0,0,50,2434.0,134.0,50.22,162.52,1.0,0.82,0.91,43600
0.3,3.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2352.0,52.0,46.01,177.37,1.0,0.93,0.97,16794
0.3,3.0,2200.0,2400.0,0011011,0,0,30,30,0,50,50,2858.5,558.5,48.16,169.45,1.0,0.0,0.5,17354
0.3,3.0,2200.0,2400.0,0011100,0,0,49,31,50,0,0,2157.8,-142.2,49.17,165.97,1.0,0.81,0.91,20018
0.3,3.0,2200.0,2400.0,0011110,0,0,30,30,30,50,0,2515.1,215.1,45.45,179.55,1.0,0.45,0.73,258
0.3,3.0,2200.0,2400.0,0100000,0,50,0,0,0,0,0,1947.9,-352.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2140.4,-159.6,48.59,167.96,0.0,0.75,0.37,0
0.3,3.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2096.5,-203.5,46.3,176.26,0.0,0.51,0.26,0
0.3,3.0,2200.0,2400.0,0100011,0,48,0,0,0,50,50,2449.2,149.2,47.2,172.92,0.0,0.8,0.4,0
0.3,3.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2196.7,-103.3,51.11,159.69,0.0,0.86,0.43,0
0.3,3.0,2200.0,2400.0,0100101,0,50,0,0,50,0,50,2411.6,111.6,52.09,156.69,0.0,0.85,0.43,0
0.3,3.0,2200.0,2400.0,0100110,0,50,0,0,50,50,0,2445.3,145.3,50.67,161.07,0.0,0.81,0.4,0
0.3,3.0,2200.0,2400.0,0100111,0,31,0,0,39,50,50,2448.7,148.7,47.94,170.24,0.0,0.8,0.4,0
0.3,3.0,2200.0,2400.0,0101000,0,50,0,50,0,0,0,2122.9,-177.1,47.84,170.6,0.0,0.66,0.33,0
0.3,3.0,2200.0,2400.0,0101001,0,50,0,39,0,0,50,2448.0,148.0,49.37,165.32,0.0,0.8,0.4,0
0.3,3.0,2200.0,2400.0,0101010,0,50,0,31,0,50,0,2389.6,89.6,46.83,174.27,1.0,0.88,0.94,70128
0.3,3.0,2200.0,2400.0,0101011,0,37,0,30,0,50,50,2441.5,141.5,46.84,174.24,1.0,0.81,0.91,143190
0.3,3.0,2200.0,2400.0,0101100,0,50,0,44,50,0,0,2445.6,145.6,52.05,156.81,0.0,0.81,0.4,0
0.3,3.0,2200.0,2400.0,0101101,0,30,0,30,46,0,50,2443.9,143.9,50.91,160.32,0.0,0.81,0.4,0
0.3,3.0,2200.0,2400.0,0101110,0,33,0,30,47,50,0,2445.6,145.6,48.67,167.69,1.0,0.81,0.9,25013
0.3,3.0,2200.0,2400.0,0101111,0,30,0,30,30,50,50,2555.9,255.9,47.7,171.09,1.0,0.24,0.62,139
0.3,3.0,2200.0,2400.0,0110000,0,50,46,0,0,0,0,2151.1,-148.9,46.87,174.14,0.0,0.8,0.4,0
0.3,3.0,2200.0,2400.0,0110001,0,50,30,0,0,0,50,2393.0,93.0,48.21,169.28,0.0,0.88,0.44,0
0.3,3.0,2200.0,2400.0,0110010,0,50,30,0,0,50,0,2321.4,21.4,44.95,181.56,1.0,0.97,0.99,82146
0.3,3.0,2200.0,2400.0,0110011,0,38,30,0,0,50,50,2441.0,141.0,45.0,181.36,1.0,0.81,0.91,75136
0.3,3.0,2200.0,2400.0,0110100,0,50,43,0,50,0,0,2449.7,149.7,51.73,157.77,0.0,0.8,0.4,0
0.3,3.0,2200.0,2400.0,0110110,0,30,30,0,45,50,0,2436.6,136.6,47.51,171.78,1.0,0.82,0.91,165
0.3,3.0,2200.0,2400.0,0111000,0,50,30,46,0,0,0,2308.3,8.3,47.13,173.15,1.0,0.99,0.99,60629
0.3,3.0,2200.0,2400.0,0111001,0,33,30,50,0,0,50,2439.1,139.1,47.59,171.48,1.0,0.81,0.91,81293
0.3,3.0,2200.0,2400.0,0111010,0,30,30,30,0,50,0,2473.5,173.5,44.51,183.35,1.0,0.67,0.84,735
0.3,3.0,2200.0,2400.0,0111011,0,30,30,30,0,50,50,2989.9,689.9,45.63,178.86,1.0,0.0,0.5,883
0.3,3.0,2200.0,2400.0,0111100,0,39,30,30,50,0,0,2449.8,149.8,51.31,159.06,0.0,0.8,0.4,0
0.3,3.0,2200.0,2400.0,0111110,0,30,30,30,30,50,0,2735.2,435.2,45.08,181.03,0.0,0.0,0.0,0
0.3,3.0,2200.0,2400.0,1000000,50,0,0,0,0,0,0,1672.1,-627.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2067.5,-232.5,46.44,175.74,0.0,0.36,0.18,0
0.3,3.0,2200.0,2400.0,1000010,48,0,0,0,0,50,0,2186.8,-113.2,45.52,179.29,1.0,0.85,0.92,287155
0.3,3.0,2200.0,2400.0,1000011,44,0,0,0,0,50,50,2446.1,146.1,47.27,172.67,1.0,0.81,0.9,160983
0.3,3.0,2200.0,2400.0,1000100,50,0,0,0,50,0,0,2046.7,-253.3,47.77,170.86,0.0,0.25,0.12,0
0.3,3.0,2200.0,2400.0,1000101,49,0,0,0,50,0,50,2440.7,140.7,49.55,164.72,0.0,0.81,0.41,0
0.3,3.0,2200.0,2400.0,1000110,42,0,0,0,50,50,0,2211.4,-88.6,45.38,179.86,1.0,0.88,0.94,51601
0.3,3.0,2200.0,2400.0,1000111,30,0,0,0,50,50,50,2424.4,124.4,46.26,176.44,1.0,0.83,0.92,32229
0.3,3.0,2200.0,2400.0,1001000,48,0,0,48,0,0,0,2153.4,-146.6,48.35,168.8,1.0,0.8,0.9,177419
0.3,3.0,2200.0,2400.0,1001001,45,0,0,48,0,0,50,2448.3,148.3,50.02,163.17,1.0,0.8,0.9,42856
0.3,3.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2253.5,-46.5,46.15,176.85,1.0,0.94,0.97,55145
0.3,3.0,2200.0,2400.0,1001011,30,0,0,30,0,50,50,2763.8,463.8,48.92,166.84,1.0,0.0,0.5,104030
0.3,3.0,2200.0,2400.0,1001100,50,0,0,39,50,0,0,2269.7,-30.3,49.65,164.36,1.0,0.96,0.98,42078
0.3,3.0,2200.0,2400.0,1001101,36,0,0,34,50,0,50,2446.4,146.4,49.92,163.49,1.0,0.8,0.9,33990
0.3,3.0,2200.0,2400.0,1001110,30,0,0,30,30,50,0,2339.1,39.1,45.39,179.81,1.0,0.95,0.97,4274
0.3,3.0,2200.0,2400.0,1001111,30,0,0,30,30,50,50,2934.3,634.3,46.97,173.77,1.0,0.0,0.5,792
0.3,3.0,2200.0,2400.0,1010000,35,0,50,0,0,0,0,2165.9,-134.1,46.91,174.0,0.0,0.82,0.41,0
0.3,3.0,2200.0,2400.0,1010001,45,0,30,0,0,0,50,2433.7,133.7,48.78,167.31,0.0,0.82,0.41,0
0.3,3.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2359.8,59.8,45.51,179.32,1.0,0.92,0.96,1849
0.3,3.0,2200.0,2400.0,1010011,30,0,30,0,0,50,50,2896.6,596.6,47.93,170.28,1.0,0.0,0.5,5887
0.3,3.0,2200.0,2400.0,1010100,47,0,32,0,50,0,0,2444.8,144.8,49.79,163.91,0.0,0.81,0.4,0
0.3,3.0,2200.0,2400.0,1010110,30,0,30,0,30,50,0,2438.3,138.3,44.86,181.93,0.0,0.82,0.41,0
0.3,3.0,2200.0,2400.0,1011000,30,0,30,44,0,0,0,2153.9,-146.1,47.01,173.61,1.0,0.81,0.9,4513
0.3,3.0,2200.0,2400.0,1011001,30,0,30,30,0,0,50,2435.6,135.6,49.34,165.4,1.0,0.82,0.91,8236
0.3,3.0,2200.0,2400.0,1011010,30,0,30,30,0,50,0,2770.2,470.2,44.83,182.03,0.0,0.0,0.0,0
0.3,3.0,2200.0,2400.0,1011011,30,0,30,30,0,50,50,3359.8,1059.8,47.69,171.14,0.0,0.0,0.0,0
0.3,3.0,2200.0,2400.0,1011100,30,0,30,30,50,0,0,2357.5,57.5,48.83,167.13,0.0,0.92,0.46,0
0.3,3.0,2200.0,2400.0,1011110,30,0,30,30,30,50,0,2877.4,577.4,44.96,181.54,0.0,0.0,0.0,0
0.3,3.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2140.2,-159.8,46.71,174.73,1.0,0.75,0.87,13
0.3,3.0,2200.0,2400.0,1100001,44,50,0,0,0,0,50,2443.8,143.8,47.67,171.2,0.0,0.81,0.4,0
0.3,3.0,2200.0,2400.0,1100010,37,49,0,0,0,50,0,2431.9,131.9,44.92,181.7,1.0,0.82,0.91,267341
0.3,3.0,2200.0,2400.0,1100011,44,30,0,0,0,50,50,2435.4,135.4,44.52,183.31,1.0,0.82,0.91,221713
0.3,3.0,2200.0,2400.0,1100100,36,50,0,0,50,0,0,2448.5,148.5,51.9,157.27,0.0,0.8,0.4,0
0.3,3.0,2200.0,2400.0,1100101,30,30,0,0,43,0,50,2443.5,143.5,50.27,162.35,0.0,0.81,0.4,0
0.3,3.0,2200.0,2400.0,1100110,30,30,0,0,45,50,0,2433.2,133.2,47.65,171.29,1.0,0.82,0.91,3717
0.3,3.0,2200.0,2400.0,1100111,30,30,0,0,30,50,50,2557.9,257.9,46.12,176.97,1.0,0.22,0.61,2670
0.3,3.0,2200.0,2400.0,1101000,50,50,0,32,0,0,0,2439.1,139.1,46.5,175.51,1.0,0.81,0.91,188512
0.3,3.0,2200.0,2400.0,1101001,30,44,0,30,0,0,50,2448.6,148.6,47.12,173.21,1.0,0.8,0.9,188841
0.3,3.0,2200.0,2400.0,1101100,30,38,0,30,50,0,0,2449.4,149.4,51.48,158.53,1.0,0.8,0.9,1658
0.3,3.0,2200.0,2400.0,1101101,30,30,0,30,30,0,50,2531.4,231.4,49.09,166.24,1.0,0.37,0.68,355
0.3,3.0,2200.0,2400.0,1110000,41,50,30,0,0,0,0,2354.6,54.6,47.42,172.1,0.0,0.93,0.46,0
0.3,3.0,2200.0,2400.0,1110001,30,37,30,0,0,0,50,2447.5,147.5,46.9,174.02,0.0,0.8,0.4,0
0.3,3.0,2200.0,2400.0,1110010,30,30,30,0,0,50,0,2448.6,148.6,44.05,185.27,1.0,0.8,0.9,106
0.3,3.0,2200.0,2400.0,1110011,30,30,30,0,0,50,50,2997.1,697.1,45.63,178.87,1.0,0.0,0.5,120
0.3,3.0,2200.0,2400.0,1110100,30,33,32,0,50,0,0,2446.6,146.6,51.17,159.49,0.0,0.8,0.4,0
0.3,3.0,2200.0,2400.0,1110110,30,30,30,0,30,50,0,2856.7,556.7,45.62,178.92,0.0,0.0,0.0,0
0.3,3.0,2200.0,2400.0,1111000,30,30,33,30,0,0,0,2183.4,-116.6,45.96,177.59,1.0,0.84,0.92,437
0.3,3.0,2200.0,2400.0,1111001,30,30,30,30,0,0,50,2602.0,302.0,46.64,175.0,1.0,0.0,0.5,159
0.3,3.0,2200.0,2400.0,1111100,30,30,30,30,30,0,0,2508.3,208.3,46.37,176.0,0.0,0.49,0.24,0
0.3,3.0,2300.0,2500.0,0000001,0,0,0,0,0,0,50,1715.9,-684.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,0000010,0,0,0,0,0,50,0,1631.8,-768.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2020.1,-379.9,46.66,174.92,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,0000100,0,0,0,0,50,0,0,1799.5,-600.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2027.7,-372.3,49.09,166.27,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,1822.6,-577.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2245.0,-155.0,47.43,172.07,0.0,0.77,0.39,0
0.3,3.0,2300.0,2500.0,0001000,0,0,0,50,0,0,0,1570.8,-829.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,1990.6,-409.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2253.2,-146.8,47.35,172.35,1.0,0.8,0.9,183088
0.3,3.0,2300.0,2500.0,0001011,0,0,0,46,0,50,50,2537.9,137.9,50.95,160.2,1.0,0.82,0.91,38890
0.3,3.0,2300.0,2500.0,0001100,0,0,0,38,50,0,0,1877.3,-522.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2335.3,-64.7,50.52,161.53,0.0,0.91,0.46,0
0.3,3.0,2300.0,2500.0,0001110,0,0,0,48,33,50,0,2250.4,-149.6,46.8,174.38,1.0,0.8,0.9,43074
0.3,3.0,2300.0,2500.0,0001111,0,0,0,44,30,50,50,2506.1,106.1,48.99,166.58,1.0,0.86,0.93,26833
0.3,3.0,2300.0,2500.0,0010000,0,0,50,0,0,0,0,1707.2,-692.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2154.4,-245.6,47.41,172.15,0.0,0.29,0.15,0
0.3,3.0,2300.0,2500.0,0010010,0,0,49,0,0,50,0,2275.0,-125.0,46.21,176.61,1.0,0.83,0.92,72227
0.3,3.0,2300.0,2500.0,0010011,0,0,44,0,0,50,50,2512.3,112.3,47.89,170.41,1.0,0.85,0.93,27394
0.3,3.0,2300.0,2500.0,0010100,0,0,50,0,50,0,0,2020.0,-380.0,48.62,167.87,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,0010110,0,0,38,0,50,50,0,2282.2,-117.8,45.93,177.69,1.0,0.84,0.92,752
0.3,3.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2104.7,-295.3,47.35,172.37,1.0,0.03,0.51,98122
0.3,3.0,2300.0,2500.0,0011001,0,0,45,50,0,0,50,2511.5,111.5,50.59,161.34,1.0,0.85,0.93,43600
0.3,3.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2352.0,-48.0,46.01,177.37,1.0,0.94,0.97,16794
0.3,3.0,2300.0,2500.0,0011011,0,0,30,30,0,50,50,2858.5,458.5,48.16,169.45,1.0,0.0,0.5,17354
0.3,3.0,2300.0,2500.0,0011100,0,0,50,36,50,0,0,2263.2,-136.8,48.97,166.65,1.0,0.82,0.91,20018
0.3,3.0,2300.0,2500.0,0011110,0,0,30,30,30,50,0,2515.1,115.1,45.45,179.55,1.0,0.85,0.92,258
0.3,3.0,2300.0,2500.0,0100000,0,50,0,0,0,0,0,1947.9,-452.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2140.4,-259.6,48.59,167.96,0.0,0.22,0.11,0
0.3,3.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2096.5,-303.5,46.3,176.26,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,0100011,0,50,0,0,0,50,50,2476.0,76.0,47.37,172.3,0.0,0.9,0.45,0
0.3,3.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2196.7,-203.3,51.11,159.69,0.0,0.52,0.26,0
0.3,3.0,2300.0,2500.0,0100101,0,50,0,0,50,0,50,2411.6,11.6,52.09,156.69,0.0,0.98,0.49,0
0.3,3.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2445.3,45.3,50.67,161.07,0.0,0.94,0.47,0
0.3,3.0,2300.0,2500.0,0100111,0,32,0,0,50,50,50,2549.4,149.4,49.26,165.68,0.0,0.8,0.4,0
0.3,3.0,2300.0,2500.0,0101000,0,50,0,50,0,0,0,2122.9,-277.1,47.84,170.6,0.0,0.12,0.06,0
0.3,3.0,2300.0,2500.0,0101001,0,50,0,50,0,0,50,2529.5,129.5,49.79,163.93,0.0,0.83,0.41,0
0.3,3.0,2300.0,2500.0,0101010,0,47,0,39,0,50,0,2541.0,141.0,46.99,173.68,1.0,0.81,0.91,70128
0.3,3.0,2300.0,2500.0,0101011,0,41,0,33,0,50,50,2550.0,150.0,47.27,172.65,1.0,0.8,0.9,143190
0.3,3.0,2300.0,2500.0,0101100,0,50,0,49,50,0,0,2479.4,79.4,52.13,156.55,0.0,0.89,0.45,0
0.3,3.0,2300.0,2500.0,0101101,0,39,0,30,50,0,50,2544.0,144.0,51.91,157.22,0.0,0.81,0.4,0
0.3,3.0,2300.0,2500.0,0101110,0,36,0,30,49,50,0,2544.2,144.2,49.23,165.8,1.0,0.81,0.9,25013
0.3,3.0,2300.0,2500.0,0101111,0,30,0,30,30,50,50,2555.9,155.9,47.7,171.09,1.0,0.77,0.88,139
0.3,3.0,2300.0,2500.0,0110000,0,50,50,0,0,0,0,2168.3,-231.7,46.84,174.24,0.0,0.36,0.18,0
0.3,3.0,2300.0,2500.0,0110001,0,50,48,0,0,0,50,2546.0,146.0,48.32,168.9,0.0,0.81,0.4,0
0.3,3.0,2300.0,2500.0,0110010,0,50,36,0,0,50,0,2540.5,140.5,45.03,181.26,1.0,0.81,0.91,82146
0.3,3.0,2300.0,2500.0,0110011,0,42,30,0,0,50,50,2544.0,144.0,45.33,180.05,1.0,0.81,0.9,75136
0.3,3.0,2300.0,2500.0,0110100,0,50,50,0,50,0,0,2485.7,85.7,52.08,156.72,0.0,0.89,0.44,0
0.3,3.0,2300.0,2500.0,0110110,0,30,30,0,50,50,0,2536.6,136.6,48.17,169.43,1.0,0.82,0.91,165
0.3,3.0,2300.0,2500.0,0111000,0,50,30,46,0,0,0,2308.3,-91.7,47.13,173.15,1.0,0.88,0.94,60629
0.3,3.0,2300.0,2500.0,0111001,0,45,30,30,0,0,50,2549.4,149.4,48.09,169.7,1.0,0.8,0.9,81293
0.3,3.0,2300.0,2500.0,0111010,0,30,30,30,0,50,0,2473.5,73.5,44.51,183.35,1.0,0.9,0.95,735
0.3,3.0,2300.0,2500.0,0111011,0,30,30,30,0,50,50,2989.9,589.9,45.63,178.86,1.0,0.0,0.5,883
0.3,3.0,2300.0,2500.0,0111100,0,47,30,30,50,0,0,2546.1,146.1,52.23,156.25,0.0,0.81,0.4,0
0.3,3.0,2300.0,2500.0,0111110,0,30,30,30,30,50,0,2735.2,335.2,45.08,181.03,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,1000000,50,0,0,0,0,0,0,1672.1,-727.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2067.5,-332.5,46.44,175.74,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2267.8,-132.2,45.18,180.62,1.0,0.82,0.91,287155
0.3,3.0,2300.0,2500.0,1000011,45,0,0,0,0,50,50,2534.8,134.8,47.83,170.64,1.0,0.82,0.91,160983
0.3,3.0,2300.0,2500.0,1000100,50,0,0,0,50,0,0,2046.7,-353.3,47.77,170.86,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,1000101,50,0,0,0,50,0,50,2452.3,52.3,49.62,164.47,0.0,0.93,0.47,0
0.3,3.0,2300.0,2500.0,1000110,43,0,0,0,50,50,0,2288.6,-111.4,45.35,179.98,1.0,0.85,0.93,51601
0.3,3.0,2300.0,2500.0,1000111,35,0,0,0,50,50,50,2522.2,122.2,46.26,176.41,1.0,0.84,0.92,32229
0.3,3.0,2300.0,2500.0,1001000,50,0,0,49,0,0,0,2257.9,-142.1,47.96,170.17,1.0,0.81,0.91,177419
0.3,3.0,2300.0,2500.0,1001001,46,0,0,48,0,0,50,2541.4,141.4,50.57,161.39,1.0,0.81,0.91,42856
0.3,3.0,2300.0,2500.0,1001010,30,0,0,30,0,50,0,2253.5,-146.5,46.15,176.85,1.0,0.8,0.9,55145
0.3,3.0,2300.0,2500.0,1001011,30,0,0,30,0,50,50,2763.8,363.8,48.92,166.84,1.0,0.0,0.5,104030
0.3,3.0,2300.0,2500.0,1001100,50,0,0,39,50,0,0,2269.7,-130.3,49.65,164.36,1.0,0.83,0.91,42078
0.3,3.0,2300.0,2500.0,1001101,47,0,0,31,50,0,50,2547.1,147.1,50.74,160.84,1.0,0.8,0.9,33990
0.3,3.0,2300.0,2500.0,1001110,30,0,0,30,30,50,0,2339.1,-60.9,45.39,179.81,1.0,0.92,0.96,4274
0.3,3.0,2300.0,2500.0,1001111,30,0,0,30,30,50,50,2934.3,534.3,46.97,173.77,1.0,0.0,0.5,792
0.3,3.0,2300.0,2500.0,1010000,38,0,50,0,0,0,0,2270.9,-129.1,46.53,175.4,0.0,0.83,0.41,0
0.3,3.0,2300.0,2500.0,1010001,42,0,37,0,0,0,50,2549.3,149.3,49.07,166.33,0.0,0.8,0.4,0
0.3,3.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2359.8,-40.2,45.51,179.32,1.0,0.95,0.97,1849
0.3,3.0,2300.0,2500.0,1010011,30,0,30,0,0,50,50,2896.6,496.6,47.93,170.28,1.0,0.0,0.5,5887
0.3,3.0,2300.0,2500.0,1010100,50,0,31,0,50,0,0,2542.2,142.2,50.1,162.89,0.0,0.81,0.41,0
0.3,3.0,2300.0,2500.0,1010110,30,0,30,0,30,50,0,2438.3,38.3,44.86,181.93,0.0,0.95,0.47,0
0.3,3.0,2300.0,2500.0,1011000,30,0,30,49,0,0,0,2267.1,-132.9,46.8,174.39,1.0,0.82,0.91,4513
0.3,3.0,2300.0,2500.0,1011001,30,0,30,33,0,0,50,2533.2,133.2,49.78,163.93,1.0,0.82,0.91,8236
0.3,3.0,2300.0,2500.0,1011010,30,0,30,30,0,50,0,2770.2,370.2,44.83,182.03,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,1011011,30,0,30,30,0,50,50,3359.8,959.8,47.69,171.14,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,1011100,30,0,30,30,50,0,0,2357.5,-42.5,48.83,167.13,0.0,0.94,0.47,0
0.3,3.0,2300.0,2500.0,1011110,30,0,30,30,30,50,0,2877.4,477.4,44.96,181.54,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2140.2,-259.8,46.71,174.73,1.0,0.21,0.61,13
0.3,3.0,2300.0,2500.0,1100001,50,50,0,0,0,0,50,2498.8,98.8,47.83,170.63,0.0,0.87,0.43,0
0.3,3.0,2300.0,2500.0,1100010,38,50,0,0,0,50,0,2543.2,143.2,45.3,180.15,1.0,0.81,0.9,267341
0.3,3.0,2300.0,2500.0,1100011,30,47,0,0,0,50,50,2546.8,146.8,45.21,180.51,1.0,0.8,0.9,221713
0.3,3.0,2300.0,2500.0,1100100,46,50,0,0,50,0,0,2546.2,146.2,52.66,154.99,0.0,0.81,0.4,0
0.3,3.0,2300.0,2500.0,1100101,30,36,0,0,50,0,50,2546.4,146.4,51.59,158.19,0.0,0.8,0.4,0
0.3,3.0,2300.0,2500.0,1100110,30,30,0,0,50,50,0,2534.6,134.6,48.79,167.28,1.0,0.82,0.91,3717
0.3,3.0,2300.0,2500.0,1100111,30,30,0,0,30,50,50,2557.9,157.9,46.12,176.97,1.0,0.76,0.88,2670
0.3,3.0,2300.0,2500.0,1101000,49,50,0,37,0,0,0,2545.3,145.3,46.62,175.07,1.0,0.81,0.9,188512
0.3,3.0,2300.0,2500.0,1101001,30,49,0,31,0,0,50,2545.1,145.1,47.68,171.16,1.0,0.81,0.9,188841
0.3,3.0,2300.0,2500.0,1101100,30,45,0,30,50,0,0,2541.2,141.2,52.14,156.53,1.0,0.81,0.91,1658
0.3,3.0,2300.0,2500.0,1101101,31,30,0,30,31,0,50,2549.1,149.1,49.28,165.61,1.0,0.8,0.9,355
0.3,3.0,2300.0,2500.0,1110000,41,50,30,0,0,0,0,2354.6,-45.4,47.42,172.1,0.0,0.94,0.47,0
0.3,3.0,2300.0,2500.0,1110001,30,43,30,0,0,0,50,2540.0,140.0,47.49,171.87,0.0,0.81,0.41,0
0.3,3.0,2300.0,2500.0,1110010,30,30,30,0,0,50,0,2448.6,48.6,44.05,185.27,1.0,0.94,0.97,106
0.3,3.0,2300.0,2500.0,1110011,30,30,30,0,0,50,50,2997.1,597.1,45.63,178.87,1.0,0.0,0.5,120
0.3,3.0,2300.0,2500.0,1110100,30,42,30,0,50,0,0,2544.4,144.4,52.3,156.06,0.0,0.81,0.4,0
0.3,3.0,2300.0,2500.0,1110110,30,30,30,0,30,50,0,2856.7,456.7,45.62,178.92,0.0,0.0,0.0,0
0.3,3.0,2300.0,2500.0,1111000,30,45,30,30,0,0,0,2542.4,142.4,45.94,177.64,1.0,0.81,0.91,437
0.3,3.0,2300.0,2500.0,1111001,30,30,30,30,0,0,50,2602.0,202.0,46.64,175.0,1.0,0.52,0.76,159
0.3,3.0,2300.0,2500.0,1111100,30,30,30,30,32,0,0,2543.6,143.6,46.55,175.31,0.0,0.81,0.4,0
0.3,3.0,2400.0,2600.0,0000001,0,0,0,0,0,0,50,1715.9,-784.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0000010,0,0,0,0,0,50,0,1631.8,-868.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2020.1,-479.9,46.66,174.92,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0000100,0,0,0,0,50,0,0,1799.5,-700.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2027.7,-472.3,49.09,166.27,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,1822.6,-677.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2245.0,-255.0,47.43,172.07,0.0,0.24,0.12,0
0.3,3.0,2400.0,2600.0,0001000,0,0,0,50,0,0,0,1570.8,-929.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,1990.6,-509.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2253.2,-246.8,47.35,172.35,1.0,0.28,0.64,183088
0.3,3.0,2400.0,2600.0,0001011,0,0,0,46,0,50,50,2537.9,37.9,50.95,160.2,1.0,0.95,0.97,38890
0.3,3.0,2400.0,2600.0,0001100,0,0,0,38,50,0,0,1877.3,-622.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2335.3,-164.7,50.52,161.53,0.0,0.72,0.36,0
0.3,3.0,2400.0,2600.0,0001110,0,0,0,44,50,50,0,2384.1,-115.9,46.54,175.38,1.0,0.85,0.92,43074
0.3,3.0,2400.0,2600.0,0001111,0,0,0,46,30,50,50,2627.6,127.6,49.24,165.74,1.0,0.83,0.91,26833
0.3,3.0,2400.0,2600.0,0010000,0,0,50,0,0,0,0,1707.2,-792.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2154.4,-345.6,47.41,172.15,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2296.8,-203.2,46.11,176.98,1.0,0.52,0.76,72227
0.3,3.0,2400.0,2600.0,0010011,0,0,45,0,0,50,50,2605.0,105.0,48.24,169.18,1.0,0.86,0.93,27394
0.3,3.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2020.0,-480.0,48.62,167.87,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0010110,0,0,40,0,50,50,0,2369.1,-130.9,45.81,178.17,1.0,0.83,0.91,752
0.3,3.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2104.7,-395.3,47.35,172.37,1.0,0.0,0.5,98122
0.3,3.0,2400.0,2600.0,0011001,0,0,46,50,0,0,50,2552.5,52.5,50.61,161.26,1.0,0.93,0.97,43600
0.3,3.0,2400.0,2600.0,0011010,0,0,30,30,0,50,0,2352.0,-148.0,46.01,177.37,1.0,0.8,0.9,16794
0.3,3.0,2400.0,2600.0,0011011,0,0,30,30,0,50,50,2858.5,358.5,48.16,169.45,1.0,0.0,0.5,17354
0.3,3.0,2400.0,2600.0,0011100,0,0,47,43,50,0,0,2355.9,-144.1,48.68,167.65,1.0,0.81,0.9,20018
0.3,3.0,2400.0,2600.0,0011110,0,0,30,30,30,50,0,2515.1,15.1,45.45,179.55,1.0,0.98,0.99,258
0.3,3.0,2400.0,2600.0,0100000,0,50,0,0,0,0,0,1947.9,-552.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2140.4,-359.6,48.59,167.96,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2096.5,-403.5,46.3,176.26,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2476.0,-24.0,47.37,172.3,0.0,0.97,0.48,0
0.3,3.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2196.7,-303.3,51.11,159.69,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2411.6,-88.4,52.09,156.69,0.0,0.88,0.44,0
0.3,3.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2445.3,-54.7,50.67,161.07,0.0,0.93,0.46,0
0.3,3.0,2400.0,2600.0,0100111,0,40,0,0,49,50,50,2649.1,149.1,50.06,163.03,0.0,0.8,0.4,0
0.3,3.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2122.9,-377.1,47.84,170.6,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0101001,0,50,0,50,0,0,50,2529.5,29.5,49.79,163.93,0.0,0.96,0.48,0
0.3,3.0,2400.0,2600.0,0101010,0,50,0,37,0,50,0,2595.1,95.1,47.09,173.32,1.0,0.87,0.94,70128
0.3,3.0,2400.0,2600.0,0101011,0,45,0,31,0,50,50,2647.9,147.9,47.85,170.55,1.0,0.8,0.9,143190
0.3,3.0,2400.0,2600.0,0101100,0,50,0,49,50,0,0,2479.4,-20.6,52.13,156.55,0.0,0.97,0.49,0
0.3,3.0,2400.0,2600.0,0101101,0,48,0,31,50,0,50,2648.7,148.7,52.69,154.9,0.0,0.8,0.4,0
0.3,3.0,2400.0,2600.0,0101110,0,40,0,30,49,50,0,2646.4,146.4,49.53,164.77,1.0,0.8,0.9,25013
0.3,3.0,2400.0,2600.0,0101111,0,33,0,30,30,50,50,2647.6,147.6,48.21,169.29,1.0,0.8,0.9,139
0.3,3.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2168.3,-331.7,46.84,174.24,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,0110001,0,50,50,0,0,0,50,2559.0,59.0,48.34,168.83,0.0,0.92,0.46,0
0.3,3.0,2400.0,2600.0,0110010,0,50,39,0,0,50,0,2647.4,147.4,45.16,180.74,1.0,0.8,0.9,82146
0.3,3.0,2400.0,2600.0,0110011,0,45,30,0,0,50,50,2637.3,137.3,45.69,178.61,1.0,0.82,0.91,75136
0.3,3.0,2400.0,2600.0,0110100,0,50,50,0,50,0,0,2485.7,-14.3,52.08,156.72,0.0,0.98,0.49,0
0.3,3.0,2400.0,2600.0,0110110,0,34,30,0,50,50,0,2633.9,133.9,48.63,167.83,1.0,0.82,0.91,165
0.3,3.0,2400.0,2600.0,0111000,0,50,30,50,0,0,0,2350.5,-149.5,46.79,174.44,1.0,0.8,0.9,60629
0.3,3.0,2400.0,2600.0,0111001,0,50,30,33,0,0,50,2641.8,141.8,48.76,167.39,1.0,0.81,0.91,81293
0.3,3.0,2400.0,2600.0,0111010,0,37,30,30,0,50,0,2646.6,146.6,44.53,183.28,1.0,0.8,0.9,735
0.3,3.0,2400.0,2600.0,0111011,0,30,30,30,0,50,50,2989.9,489.9,45.63,178.86,1.0,0.0,0.5,883
0.3,3.0,2400.0,2600.0,0111100,0,50,32,30,50,0,0,2608.1,108.1,52.43,155.66,0.0,0.86,0.43,0
0.3,3.0,2400.0,2600.0,0111110,0,30,30,30,30,50,0,2735.2,235.2,45.08,181.03,0.0,0.35,0.17,0
0.3,3.0,2400.0,2600.0,1000000,50,0,0,0,0,0,0,1672.1,-827.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2067.5,-432.5,46.44,175.74,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2267.8,-232.2,45.18,180.62,1.0,0.36,0.68,287155
0.3,3.0,2400.0,2600.0,1000011,46,0,0,0,0,50,50,2605.9,105.9,47.98,170.12,1.0,0.86,0.93,160983
0.3,3.0,2400.0,2600.0,1000100,50,0,0,0,50,0,0,2046.7,-453.3,47.77,170.86,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,1000101,50,0,0,0,50,0,50,2452.3,-47.7,49.62,164.47,0.0,0.94,0.47,0
0.3,3.0,2400.0,2600.0,1000110,44,0,0,0,50,50,0,2370.1,-129.9,45.25,180.37,1.0,0.83,0.91,51601
0.3,3.0,2400.0,2600.0,1000111,38,0,0,0,50,50,50,2619.8,119.8,46.38,175.98,1.0,0.84,0.92,32229
0.3,3.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2275.4,-224.6,47.91,170.35,1.0,0.4,0.7,177419
0.3,3.0,2400.0,2600.0,1001001,45,0,0,50,0,0,50,2553.0,53.0,50.64,161.17,1.0,0.93,0.96,42856
0.3,3.0,2400.0,2600.0,1001010,31,0,0,35,0,50,0,2352.4,-147.6,45.9,177.8,1.0,0.8,0.9,55145
0.3,3.0,2400.0,2600.0,1001011,30,0,0,30,0,50,50,2763.8,263.8,48.92,166.84,1.0,0.19,0.6,104030
0.3,3.0,2400.0,2600.0,1001100,50,0,0,41,50,0,0,2387.7,-112.3,49.52,164.81,1.0,0.85,0.93,42078
0.3,3.0,2400.0,2600.0,1001101,50,0,0,32,50,0,50,2647.5,147.5,51.4,158.79,1.0,0.8,0.9,33990
0.3,3.0,2400.0,2600.0,1001110,30,0,0,30,31,50,0,2350.6,-149.4,45.37,179.87,1.0,0.8,0.9,4274
0.3,3.0,2400.0,2600.0,1001111,30,0,0,30,30,50,50,2934.3,434.3,46.97,173.77,1.0,0.0,0.5,792
0.3,3.0,2400.0,2600.0,1010000,44,0,48,0,0,0,0,2350.4,-149.6,46.01,177.36,0.0,0.8,0.4,0
0.3,3.0,2400.0,2600.0,1010001,43,0,36,0,0,0,50,2553.7,53.7,49.07,166.33,0.0,0.93,0.46,0
0.3,3.0,2400.0,2600.0,1010010,30,0,30,0,0,50,0,2359.8,-140.2,45.51,179.32,1.0,0.81,0.91,1849
0.3,3.0,2400.0,2600.0,1010011,30,0,30,0,0,50,50,2896.6,396.6,47.93,170.28,1.0,0.0,0.5,5887
0.3,3.0,2400.0,2600.0,1010100,50,0,33,0,50,0,0,2596.2,96.2,50.21,162.53,0.0,0.87,0.44,0
0.3,3.0,2400.0,2600.0,1010110,30,0,30,0,44,50,0,2642.5,142.5,44.99,181.4,0.0,0.81,0.4,0
0.3,3.0,2400.0,2600.0,1011000,34,0,30,46,0,0,0,2351.0,-149.0,46.56,175.29,1.0,0.8,0.9,4513
0.3,3.0,2400.0,2600.0,1011001,30,0,30,34,0,0,50,2561.3,61.3,49.8,163.88,1.0,0.92,0.96,8236
0.3,3.0,2400.0,2600.0,1011010,30,0,30,30,0,50,0,2770.2,270.2,44.83,182.03,0.0,0.16,0.08,0
0.3,3.0,2400.0,2600.0,1011011,30,0,30,30,0,50,50,3359.8,859.8,47.69,171.14,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,1011100,30,0,30,30,50,0,0,2357.5,-142.5,48.83,167.13,0.0,0.81,0.41,0
0.3,3.0,2400.0,2600.0,1011110,30,0,30,30,30,50,0,2877.4,377.4,44.96,181.54,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2140.2,-359.8,46.71,174.73,1.0,0.0,0.5,13
0.3,3.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2498.8,-1.2,47.83,170.63,0.0,1.0,0.5,0
0.3,3.0,2400.0,2600.0,1100010,40,50,0,0,0,50,0,2608.8,108.8,45.52,179.28,1.0,0.85,0.93,267341
0.3,3.0,2400.0,2600.0,1100011,30,49,0,0,0,50,50,2633.4,133.4,45.79,178.24,1.0,0.82,0.91,221713
0.3,3.0,2400.0,2600.0,1100100,50,50,0,0,50,0,0,2593.1,93.1,52.89,154.31,0.0,0.88,0.44,0
0.3,3.0,2400.0,2600.0,1100101,30,46,0,0,50,0,50,2645.0,145.0,52.48,155.52,0.0,0.81,0.4,0
0.3,3.0,2400.0,2600.0,1100110,30,35,0,0,50,50,0,2644.4,144.4,49.58,164.6,1.0,0.81,0.9,3717
0.3,3.0,2400.0,2600.0,1100111,30,30,0,0,33,50,50,2632.0,132.0,46.79,174.42,1.0,0.82,0.91,2670
0.3,3.0,2400.0,2600.0,1101000,50,50,0,38,0,0,0,2644.0,144.0,46.72,174.7,1.0,0.81,0.9,188512
0.3,3.0,2400.0,2600.0,1101001,30,50,0,42,0,0,50,2646.5,146.5,48.09,169.72,1.0,0.8,0.9,188841
0.3,3.0,2400.0,2600.0,1101100,33,50,0,30,50,0,0,2639.1,139.1,52.53,155.37,1.0,0.81,0.91,1658
0.3,3.0,2400.0,2600.0,1101101,30,30,0,30,41,0,50,2645.7,145.7,50.82,160.59,1.0,0.81,0.9,355
0.3,3.0,2400.0,2600.0,1110000,41,50,30,0,0,0,0,2354.6,-145.4,47.42,172.1,0.0,0.81,0.4,0
0.3,3.0,2400.0,2600.0,1110001,31,48,30,0,0,0,50,2647.9,147.9,48.16,169.46,0.0,0.8,0.4,0
0.3,3.0,2400.0,2600.0,1110010,30,37,30,0,0,50,0,2622.6,122.6,44.2,184.65,1.0,0.84,0.92,106
0.3,3.0,2400.0,2600.0,1110011,30,30,30,0,0,50,50,2997.1,497.1,45.63,178.87,1.0,0.0,0.5,120
0.3,3.0,2400.0,2600.0,1110100,30,49,30,0,50,0,0,2639.2,139.2,52.89,154.32,0.0,0.81,0.41,0
0.3,3.0,2400.0,2600.0,1110110,30,30,30,0,30,50,0,2856.7,356.7,45.62,178.92,0.0,0.0,0.0,0
0.3,3.0,2400.0,2600.0,1111000,30,47,30,30,0,0,0,2622.1,122.1,46.2,176.66,1.0,0.84,0.92,437
0.3,3.0,2400.0,2600.0,1111001,30,30,30,31,0,0,50,2627.6,127.6,46.7,174.77,1.0,0.83,0.91,159
0.3,3.0,2400.0,2600.0,1111100,30,30,30,30,40,0,0,2648.7,148.7,47.78,170.82,0.0,0.8,0.4,0
0.3,3.0,2500.0,2700.0,0000001,0,0,0,0,0,0,50,1715.9,-884.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0000010,0,0,0,0,0,50,0,1631.8,-968.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2020.1,-579.9,46.66,174.92,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0000100,0,0,0,0,50,0,0,1799.5,-800.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2027.7,-572.3,49.09,166.27,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,1822.6,-777.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2245.0,-355.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0001000,0,0,0,50,0,0,0,1570.8,-1029.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,1990.6,-609.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2253.2,-346.8,47.35,172.35,1.0,0.0,0.5,183088
0.3,3.0,2500.0,2700.0,0001011,0,0,0,46,0,50,50,2537.9,-62.1,50.95,160.2,1.0,0.92,0.96,38890
0.3,3.0,2500.0,2700.0,0001100,0,0,0,38,50,0,0,1877.3,-722.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,2500.0,2700.0,0001101,0,0,0,50,50,0,50,2335.3,-264.7,50.52,161.53,0.0,0.19,0.09,0
0.3,3.0,2500.0,2700.0,0001110,0,0,0,46,49,50,0,2466.9,-133.1,46.15,176.84,1.0,0.82,0.91,43074
0.3,3.0,2500.0,2700.0,0001111,0,0,0,47,30,50,50,2692.3,92.3,49.26,165.68,1.0,0.88,0.94,26833
0.3,3.0,2500.0,2700.0,0010000,0,0,50,0,0,0,0,1707.2,-892.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2154.4,-445.6,47.41,172.15,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2296.8,-303.2,46.11,176.98,1.0,0.0,0.5,72227
0.3,3.0,2500.0,2700.0,0010011,0,0,46,0,0,50,50,2699.0,99.0,48.37,168.72,1.0,0.87,0.93,27394
0.3,3.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2020.0,-580.0,48.62,167.87,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0010110,0,0,43,0,50,50,0,2470.1,-129.9,45.62,178.9,1.0,0.83,0.91,752
0.3,3.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2104.7,-495.3,47.35,172.37,1.0,0.0,0.5,98122
0.3,3.0,2500.0,2700.0,0011001,0,0,46,50,0,0,50,2552.5,-47.5,50.61,161.26,1.0,0.94,0.97,43600
0.3,3.0,2500.0,2700.0,0011010,0,0,30,33,0,50,0,2460.8,-139.2,45.87,177.94,1.0,0.81,0.91,16794
0.3,3.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2858.5,258.5,48.16,169.45,1.0,0.22,0.61,17354
0.3,3.0,2500.0,2700.0,0011100,0,0,46,47,50,0,0,2453.1,-146.9,47.71,171.06,1.0,0.8,0.9,20018
0.3,3.0,2500.0,2700.0,0011110,0,0,30,30,30,50,0,2515.1,-84.9,45.45,179.55,1.0,0.89,0.94,258
0.3,3.0,2500.0,2700.0,0100000,0,50,0,0,0,0,0,1947.9,-652.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2140.4,-459.6,48.59,167.96,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2096.5,-503.5,46.3,176.26,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2476.0,-124.0,47.37,172.3,0.0,0.83,0.42,0
0.3,3.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2196.7,-403.3,51.11,159.69,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2411.6,-188.4,52.09,156.69,0.0,0.59,0.3,0
0.3,3.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2445.3,-154.7,50.67,161.07,0.0,0.77,0.39,0
0.3,3.0,2500.0,2700.0,0100111,0,46,0,0,49,50,50,2748.5,148.5,51.02,159.97,0.0,0.8,0.4,0
0.3,3.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2122.9,-477.1,47.84,170.6,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0101001,0,50,0,50,0,0,50,2529.5,-70.5,49.79,163.93,0.0,0.91,0.45,0
0.3,3.0,2500.0,2700.0,0101010,0,50,0,37,0,50,0,2595.1,-4.9,47.09,173.32,1.0,0.99,1.0,70128
0.3,3.0,2500.0,2700.0,0101011,0,48,0,30,0,50,50,2747.2,147.2,48.34,168.83,1.0,0.8,0.9,143190
0.3,3.0,2500.0,2700.0,0101100,0,50,0,49,50,0,0,2479.4,-120.6,52.13,156.55,0.0,0.84,0.42,0
0.3,3.0,2500.0,2700.0,0101101,0,50,0,37,50,0,50,2743.2,143.2,53.11,153.68,0.0,0.81,0.4,0
0.3,3.0,2500.0,2700.0,0101110,0,41,0,30,50,50,0,2688.2,88.2,49.56,164.66,1.0,0.88,0.94,25013
0.3,3.0,2500.0,2700.0,0101111,0,35,0,30,31,50,50,2740.6,140.6,48.62,167.86,1.0,0.81,0.91,139
