Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.3,3.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2168.3,-431.7,46.84,174.24,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,0110001,0,50,50,0,0,0,50,2559.0,-41.0,48.34,168.83,0.0,0.95,0.47,0
0.3,3.0,2500.0,2700.0,0110010,0,50,40,0,0,50,0,2679.2,79.2,45.17,180.69,1.0,0.89,0.95,82146
0.3,3.0,2500.0,2700.0,0110011,0,47,30,0,0,50,50,2707.4,107.4,46.04,177.28,1.0,0.86,0.93,75136
0.3,3.0,2500.0,2700.0,0110100,0,50,50,0,50,0,0,2485.7,-114.3,52.08,156.72,0.0,0.85,0.42,0
0.3,3.0,2500.0,2700.0,0110110,0,38,30,0,50,50,0,2714.9,114.9,48.87,167.01,1.0,0.85,0.92,165
0.3,3.0,2500.0,2700.0,0111000,0,50,37,50,0,0,0,2553.3,-46.7,46.46,175.67,1.0,0.94,0.97,60629
0.3,3.0,2500.0,2700.0,0111001,0,50,30,42,0,0,50,2738.8,138.8,49.02,166.49,1.0,0.81,0.91,81293
0.3,3.0,2500.0,2700.0,0111010,0,39,31,30,0,50,0,2745.4,145.4,44.82,182.11,1.0,0.81,0.9,735
0.3,3.0,2500.0,2700.0,0111011,0,30,30,30,0,50,50,2989.9,389.9,45.63,178.86,1.0,0.0,0.5,883
0.3,3.0,2500.0,2700.0,0111100,0,50,32,30,50,0,0,2608.1,8.1,52.43,155.66,0.0,0.99,0.49,0
0.3,3.0,2500.0,2700.0,0111110,0,30,30,30,31,50,0,2747.0,147.0,45.1,180.95,0.0,0.8,0.4,0
0.3,3.0,2500.0,2700.0,1000000,50,0,0,0,0,0,0,1672.1,-927.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2067.5,-532.5,46.44,175.74,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2267.8,-332.2,45.18,180.62,1.0,0.0,0.5,287155
0.3,3.0,2500.0,2700.0,1000011,46,0,0,0,0,50,50,2605.9,5.9,47.98,170.12,1.0,0.99,1.0,160983
0.3,3.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2046.7,-553.3,47.77,170.86,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,1000101,50,0,0,0,50,0,50,2452.3,-147.7,49.62,164.47,0.0,0.8,0.4,0
0.3,3.0,2500.0,2700.0,1000110,47,0,0,0,50,50,0,2682.3,82.3,45.23,180.44,1.0,0.89,0.95,51601
0.3,3.0,2500.0,2700.0,1000111,41,0,0,0,49,50,50,2747.8,147.8,46.67,174.87,1.0,0.8,0.9,32229
0.3,3.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2275.4,-324.6,47.91,170.35,1.0,0.0,0.5,177419
0.3,3.0,2500.0,2700.0,1001001,45,0,0,50,0,0,50,2553.0,-47.0,50.64,161.17,1.0,0.94,0.97,42856
0.3,3.0,2500.0,2700.0,1001010,37,0,0,35,0,50,0,2450.1,-149.9,45.52,179.31,1.0,0.8,0.9,55145
0.3,3.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2763.8,163.8,48.92,166.84,1.0,0.73,0.86,104030
0.3,3.0,2500.0,2700.0,1001100,50,0,0,42,50,0,0,2450.4,-149.6,49.37,165.32,1.0,0.8,0.9,42078
0.3,3.0,2500.0,2700.0,1001101,50,0,0,35,50,0,50,2745.6,145.6,51.62,158.1,1.0,0.81,0.9,33990
0.3,3.0,2500.0,2700.0,1001110,30,0,0,30,38,50,0,2465.0,-135.0,45.31,180.12,1.0,0.82,0.91,4274
0.3,3.0,2500.0,2700.0,1001111,30,0,0,30,30,50,50,2934.3,334.3,46.97,173.77,1.0,0.0,0.5,792
0.3,3.0,2500.0,2700.0,1010000,46,0,50,0,0,0,0,2458.8,-141.2,45.66,178.74,0.0,0.81,0.41,0
0.3,3.0,2500.0,2700.0,1010001,43,0,36,0,0,0,50,2553.7,-46.3,49.07,166.33,0.0,0.94,0.47,0
0.3,3.0,2500.0,2700.0,1010010,30,0,36,0,0,50,0,2450.9,-149.1,45.13,180.85,1.0,0.8,0.9,1849
0.3,3.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2896.6,296.6,47.93,170.28,1.0,0.02,0.51,5887
0.3,3.0,2500.0,2700.0,1010100,50,0,33,0,50,0,0,2596.2,-3.8,50.21,162.53,0.0,0.99,0.5,0
0.3,3.0,2500.0,2700.0,1010110,30,0,31,0,48,50,0,2748.3,148.3,45.28,180.23,0.0,0.8,0.4,0
0.3,3.0,2500.0,2700.0,1011000,34,0,30,50,0,0,0,2450.3,-149.7,46.37,176.0,1.0,0.8,0.9,4513
0.3,3.0,2500.0,2700.0,1011001,30,0,30,34,0,0,50,2561.3,-38.7,49.8,163.88,1.0,0.95,0.97,8236
0.3,3.0,2500.0,2700.0,1011010,30,0,30,30,0,50,0,2770.2,170.2,44.83,182.03,0.0,0.69,0.35,0
0.3,3.0,2500.0,2700.0,1011011,30,0,30,30,0,50,50,3359.8,759.8,47.69,171.14,0.0,0.0,0.0,0
0.3,3.0,2500.0,2700.0,1011100,32,0,30,30,50,0,0,2458.0,-142.0,48.76,167.37,0.0,0.81,0.41,0
0.3,3.0,2500.0,2700.0,1011110,30,0,30,30,30,50,0,2877.4,277.4,44.96,181.54,0.0,0.12,0.06,0
0.3,3.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2140.2,-459.8,46.71,174.73,1.0,0.0,0.5,13
0.3,3.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2498.8,-101.2,47.83,170.63,0.0,0.87,0.43,0
0.3,3.0,2500.0,2700.0,1100010,43,50,0,0,0,50,0,2747.2,147.2,45.66,178.73,1.0,0.8,0.9,267341
0.3,3.0,2500.0,2700.0,1100011,32,50,0,0,0,50,50,2734.2,134.2,46.06,177.2,1.0,0.82,0.91,221713
0.3,3.0,2500.0,2700.0,1100100,50,50,0,0,50,0,0,2593.1,-6.9,52.89,154.31,0.0,0.99,0.5,0
0.3,3.0,2500.0,2700.0,1100101,34,50,0,0,50,0,50,2747.2,147.2,53.1,153.69,0.0,0.8,0.4,0
0.3,3.0,2500.0,2700.0,1100110,30,39,0,0,50,50,0,2736.6,136.6,49.85,163.72,1.0,0.82,0.91,3717
0.3,3.0,2500.0,2700.0,1100111,30,30,0,0,36,50,50,2718.5,118.5,47.43,172.08,1.0,0.84,0.92,2670
0.3,3.0,2500.0,2700.0,1101000,50,50,0,38,0,0,0,2644.0,44.0,46.72,174.7,1.0,0.94,0.97,188512
0.3,3.0,2500.0,2700.0,1101001,30,50,0,49,0,0,50,2736.1,136.1,48.4,168.63,1.0,0.82,0.91,188841
0.3,3.0,2500.0,2700.0,1101100,38,50,0,30,50,0,0,2732.1,132.1,52.71,154.85,1.0,0.82,0.91,1658
0.3,3.0,2500.0,2700.0,1101101,30,30,0,30,48,0,50,2739.6,139.6,51.81,157.53,1.0,0.81,0.91,355
0.3,3.0,2500.0,2700.0,1110000,45,50,30,0,0,0,0,2463.0,-137.0,47.14,173.12,0.0,0.82,0.41,0
0.3,3.0,2500.0,2700.0,1110001,33,50,33,0,0,0,50,2748.7,148.7,48.65,167.75,0.0,0.8,0.4,0
0.3,3.0,2500.0,2700.0,1110010,31,39,30,0,0,50,0,2743.3,143.3,44.64,182.82,1.0,0.81,0.9,106
0.3,3.0,2500.0,2700.0,1110011,30,30,30,0,0,50,50,2997.1,397.1,45.63,178.87,1.0,0.0,0.5,120
0.3,3.0,2500.0,2700.0,1110100,34,50,30,0,50,0,0,2740.1,140.1,53.15,153.56,0.0,0.81,0.41,0
0.3,3.0,2500.0,2700.0,1110110,30,30,30,0,30,50,0,2856.7,256.7,45.62,178.92,0.0,0.23,0.12,0
0.3,3.0,2500.0,2700.0,1111000,30,50,30,30,0,0,0,2733.0,133.0,46.39,175.93,1.0,0.82,0.91,437
0.3,3.0,2500.0,2700.0,1111001,32,30,30,31,0,0,50,2742.2,142.2,47.23,172.8,1.0,0.81,0.91,159
0.3,3.0,2500.0,2700.0,1111100,30,30,30,30,47,0,0,2741.4,141.4,48.75,167.42,0.0,0.81,0.41,0
0.3,3.0,2600.0,2800.0,0000001,0,0,0,0,0,0,50,1715.9,-984.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0000010,0,0,0,0,0,50,0,1631.8,-1068.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2020.1,-679.9,46.66,174.92,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0000100,0,0,0,0,50,0,0,1799.5,-900.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2027.7,-672.3,49.09,166.27,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,1822.6,-877.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2245.0,-455.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0001000,0,0,0,50,0,0,0,1570.8,-1129.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,1990.6,-709.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2253.2,-446.8,47.35,172.35,1.0,0.0,0.5,183088
0.3,3.0,2600.0,2800.0,0001011,0,0,0,47,0,50,50,2582.6,-117.4,50.9,160.33,1.0,0.84,0.92,38890
0.3,3.0,2600.0,2800.0,0001100,0,0,0,38,50,0,0,1877.3,-822.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2335.3,-364.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0001110,0,0,0,48,50,50,0,2555.4,-144.6,45.95,177.6,1.0,0.81,0.9,43074
0.3,3.0,2600.0,2800.0,0001111,0,0,0,47,30,50,50,2692.3,-7.7,49.26,165.68,1.0,0.99,0.99,26833
0.3,3.0,2600.0,2800.0,0010000,0,0,50,0,0,0,0,1707.2,-992.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2154.4,-545.6,47.41,172.15,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2296.8,-403.2,46.11,176.98,1.0,0.0,0.5,72227
0.3,3.0,2600.0,2800.0,0010011,0,0,46,0,0,50,50,2699.0,-1.0,48.37,168.72,1.0,1.0,1.0,27394
0.3,3.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2020.0,-680.0,48.62,167.87,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0010110,0,0,46,0,50,50,0,2558.8,-141.2,45.5,179.36,1.0,0.81,0.91,752
0.3,3.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2104.7,-595.3,47.35,172.37,1.0,0.0,0.5,98122
0.3,3.0,2600.0,2800.0,0011001,0,0,46,50,0,0,50,2552.5,-147.5,50.61,161.26,1.0,0.8,0.9,43600
0.3,3.0,2600.0,2800.0,0011010,0,0,30,36,0,50,0,2551.8,-148.2,45.73,178.47,1.0,0.8,0.9,16794
0.3,3.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2858.5,158.5,48.16,169.45,1.0,0.75,0.88,17354
0.3,3.0,2600.0,2800.0,0011100,0,0,47,50,50,0,0,2555.5,-144.5,46.57,175.26,1.0,0.81,0.9,20018
0.3,3.0,2600.0,2800.0,0011110,0,0,43,30,50,50,0,2845.1,145.1,45.39,179.8,1.0,0.81,0.9,258
0.3,3.0,2600.0,2800.0,0100000,0,50,0,0,0,0,0,1947.9,-752.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2140.4,-559.6,48.59,167.96,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2096.5,-603.5,46.3,176.26,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2476.0,-224.0,47.37,172.3,0.0,0.41,0.2,0
0.3,3.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2196.7,-503.3,51.11,159.69,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2411.6,-288.4,52.09,156.69,0.0,0.06,0.03,0
0.3,3.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2445.3,-254.7,50.67,161.07,0.0,0.24,0.12,0
0.3,3.0,2600.0,2800.0,0100111,0,50,0,0,50,50,50,2820.7,120.7,51.88,157.3,0.0,0.84,0.42,0
0.3,3.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2122.9,-577.1,47.84,170.6,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0101001,0,50,0,50,0,0,50,2529.5,-170.5,49.79,163.93,0.0,0.69,0.35,0
0.3,3.0,2600.0,2800.0,0101010,0,50,0,37,0,50,0,2595.1,-104.9,47.09,173.32,1.0,0.86,0.93,70128
0.3,3.0,2600.0,2800.0,0101011,0,50,0,30,0,50,50,2838.0,138.0,48.68,167.66,1.0,0.82,0.91,143190
0.3,3.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2486.6,-213.4,52.13,156.56,0.0,0.46,0.23,0
0.3,3.0,2600.0,2800.0,0101101,0,50,0,46,50,0,50,2845.2,145.2,53.43,152.75,0.0,0.81,0.4,0
0.3,3.0,2600.0,2800.0,0101110,0,41,0,30,50,50,0,2688.2,-11.8,49.56,164.66,1.0,0.98,0.99,25013
0.3,3.0,2600.0,2800.0,0101111,0,37,0,30,32,50,50,2838.9,138.9,48.97,166.65,1.0,0.81,0.91,139
0.3,3.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2168.3,-531.7,46.84,174.24,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,0110001,0,50,50,0,0,0,50,2559.0,-141.0,48.34,168.83,0.0,0.81,0.41,0
0.3,3.0,2600.0,2800.0,0110010,0,50,40,0,0,50,0,2679.2,-20.8,45.17,180.69,1.0,0.97,0.99,82146
0.3,3.0,2600.0,2800.0,0110011,0,50,30,0,0,50,50,2840.2,140.2,46.73,174.66,1.0,0.81,0.91,75136
0.3,3.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2485.7,-214.3,52.08,156.72,0.0,0.46,0.23,0
0.3,3.0,2600.0,2800.0,0110110,0,38,30,0,50,50,0,2714.9,14.9,48.87,167.01,1.0,0.98,0.99,165
0.3,3.0,2600.0,2800.0,0111000,0,50,37,50,0,0,0,2553.3,-146.7,46.46,175.67,1.0,0.8,0.9,60629
0.3,3.0,2600.0,2800.0,0111001,0,50,30,48,0,0,50,2828.1,128.1,49.24,165.75,1.0,0.83,0.91,81293
0.3,3.0,2600.0,2800.0,0111010,0,43,30,30,0,50,0,2848.0,148.0,45.23,180.45,1.0,0.8,0.9,735
0.3,3.0,2600.0,2800.0,0111011,0,30,30,30,0,50,50,2989.9,289.9,45.63,178.86,1.0,0.05,0.53,883
0.3,3.0,2600.0,2800.0,0111100,0,50,32,30,50,0,0,2608.1,-91.9,52.43,155.66,0.0,0.88,0.44,0
0.3,3.0,2600.0,2800.0,0111110,0,30,30,30,41,50,0,2848.5,148.5,45.34,180.02,0.0,0.8,0.4,0
0.3,3.0,2600.0,2800.0,1000000,50,0,0,0,0,0,0,1672.1,-1027.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2067.5,-632.5,46.44,175.74,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2267.8,-432.2,45.18,180.62,1.0,0.0,0.5,287155
0.3,3.0,2600.0,2800.0,1000011,46,0,0,0,0,50,50,2605.9,-94.1,47.98,170.12,1.0,0.87,0.94,160983
0.3,3.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2046.7,-653.3,47.77,170.86,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2452.3,-247.7,49.62,164.47,0.0,0.28,0.14,0
0.3,3.0,2600.0,2800.0,1000110,49,0,0,0,50,50,0,2837.6,137.6,45.57,179.11,1.0,0.82,0.91,51601
0.3,3.0,2600.0,2800.0,1000111,41,0,0,0,50,50,50,2785.2,85.2,46.81,174.36,1.0,0.89,0.94,32229
0.3,3.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2275.4,-424.6,47.91,170.35,1.0,0.0,0.5,177419
0.3,3.0,2600.0,2800.0,1001001,45,0,0,50,0,0,50,2553.0,-147.0,50.64,161.17,1.0,0.8,0.9,42856
0.3,3.0,2600.0,2800.0,1001010,42,0,0,31,0,50,0,2554.6,-145.4,45.26,180.32,1.0,0.81,0.9,55145
0.3,3.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2763.8,63.8,48.92,166.84,1.0,0.91,0.96,104030
0.3,3.0,2600.0,2800.0,1001100,50,0,0,44,50,0,0,2575.2,-124.8,48.8,167.25,1.0,0.83,0.92,42078
0.3,3.0,2600.0,2800.0,1001101,50,0,0,37,50,0,50,2817.6,117.6,51.8,157.56,1.0,0.84,0.92,33990
0.3,3.0,2600.0,2800.0,1001110,30,0,0,30,44,50,0,2562.4,-137.6,45.26,180.31,1.0,0.82,0.91,4274
0.3,3.0,2600.0,2800.0,1001111,30,0,0,30,30,50,50,2934.3,234.3,46.97,173.77,1.0,0.35,0.68,792
0.3,3.0,2600.0,2800.0,1010000,50,0,48,0,0,0,0,2554.8,-145.2,45.47,179.48,0.0,0.81,0.4,0
0.3,3.0,2600.0,2800.0,1010001,43,0,36,0,0,0,50,2553.7,-146.3,49.07,166.33,0.0,0.8,0.4,0
0.3,3.0,2600.0,2800.0,1010010,39,0,49,0,0,50,0,2843.2,143.2,44.76,182.32,1.0,0.81,0.9,1849
0.3,3.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2896.6,196.6,47.93,170.28,1.0,0.55,0.78,5887
0.3,3.0,2600.0,2800.0,1010100,50,0,33,0,50,0,0,2596.2,-103.8,50.21,162.53,0.0,0.86,0.43,0
0.3,3.0,2600.0,2800.0,1010110,34,0,30,0,50,50,0,2842.9,142.9,45.84,178.06,0.0,0.81,0.4,0
0.3,3.0,2600.0,2800.0,1011000,38,0,30,47,0,0,0,2555.1,-144.9,46.24,176.49,1.0,0.81,0.9,4513
0.3,3.0,2600.0,2800.0,1011001,30,0,30,34,0,0,50,2561.3,-138.7,49.8,163.88,1.0,0.82,0.91,8236
0.3,3.0,2600.0,2800.0,1011010,31,0,36,30,0,50,0,2849.0,149.0,45.08,181.04,0.0,0.8,0.4,0
0.3,3.0,2600.0,2800.0,1011011,30,0,30,30,0,50,50,3359.8,659.8,47.69,171.14,0.0,0.0,0.0,0
0.3,3.0,2600.0,2800.0,1011100,35,0,30,30,50,0,0,2580.6,-119.4,47.99,170.07,0.0,0.84,0.42,0
0.3,3.0,2600.0,2800.0,1011110,30,0,30,30,30,50,0,2877.4,177.4,44.96,181.54,0.0,0.65,0.33,0
0.3,3.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2140.2,-559.8,46.71,174.73,1.0,0.0,0.5,13
0.3,3.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2498.8,-201.2,47.83,170.63,0.0,0.53,0.26,0
0.3,3.0,2600.0,2800.0,1100010,45,50,0,0,0,50,0,2840.3,140.3,45.67,178.7,1.0,0.81,0.91,267341
0.3,3.0,2600.0,2800.0,1100011,33,50,0,0,0,50,50,2772.2,72.2,46.09,177.06,1.0,0.9,0.95,221713
0.3,3.0,2600.0,2800.0,1100100,50,50,0,0,50,0,0,2593.1,-106.9,52.89,154.31,0.0,0.86,0.43,0
0.3,3.0,2600.0,2800.0,1100101,43,50,0,0,50,0,50,2844.9,144.9,53.79,151.72,0.0,0.81,0.4,0
0.3,3.0,2600.0,2800.0,1100110,30,42,0,0,50,50,0,2793.4,93.4,49.88,163.62,1.0,0.88,0.94,3717
0.3,3.0,2600.0,2800.0,1100111,30,30,0,0,40,50,50,2840.7,140.7,48.31,168.95,1.0,0.81,0.91,2670
0.3,3.0,2600.0,2800.0,1101000,50,50,0,38,0,0,0,2644.0,-56.0,46.72,174.7,1.0,0.93,0.96,188512
0.3,3.0,2600.0,2800.0,1101001,30,50,0,50,0,0,50,2750.4,50.4,48.42,168.55,1.0,0.93,0.97,188841
0.3,3.0,2600.0,2800.0,1101100,40,50,0,30,50,0,0,2772.2,72.2,52.76,154.69,1.0,0.9,0.95,1658
0.3,3.0,2600.0,2800.0,1101101,31,34,0,30,50,0,50,2849.7,149.7,52.59,155.19,1.0,0.8,0.9,355
0.3,3.0,2600.0,2800.0,1110000,48,50,30,0,0,0,0,2560.0,-140.0,46.53,175.39,0.0,0.81,0.41,0
0.3,3.0,2600.0,2800.0,1110001,40,50,32,0,0,0,50,2847.1,147.1,49.17,165.97,0.0,0.8,0.4,0
0.3,3.0,2600.0,2800.0,1110010,31,42,30,0,0,50,0,2842.8,142.8,44.98,181.43,1.0,0.81,0.9,106
0.3,3.0,2600.0,2800.0,1110011,30,30,30,0,0,50,50,2997.1,297.1,45.63,178.87,1.0,0.02,0.51,120
0.3,3.0,2600.0,2800.0,1110100,38,50,30,0,50,0,0,2827.5,127.5,53.21,153.37,0.0,0.83,0.42,0
0.3,3.0,2600.0,2800.0,1110110,30,30,30,0,30,50,0,2856.7,156.7,45.62,178.92,0.0,0.76,0.38,0
0.3,3.0,2600.0,2800.0,1111000,31,50,30,30,0,0,0,2763.6,63.6,46.4,175.91,1.0,0.92,0.96,437
0.3,3.0,2600.0,2800.0,1111001,30,30,34,30,0,0,50,2846.7,146.7,47.58,171.53,1.0,0.8,0.9,159
0.3,3.0,2600.0,2800.0,1111100,30,30,30,30,50,0,0,2775.8,75.8,49.05,166.37,0.0,0.9,0.45,0
0.3,3.0,2700.0,2900.0,0000001,0,0,0,0,0,0,50,1715.9,-1084.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0000010,0,0,0,0,0,50,0,1631.8,-1168.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2020.1,-779.9,46.66,174.92,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0000100,0,0,0,0,50,0,0,1799.5,-1000.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2027.7,-772.3,49.09,166.27,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,1822.6,-977.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2245.0,-555.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0001000,0,0,0,50,0,0,0,1570.8,-1229.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,1990.6,-809.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2253.2,-546.8,47.35,172.35,1.0,0.0,0.5,183088
0.3,3.0,2700.0,2900.0,0001011,0,0,0,49,0,50,50,2683.5,-116.5,50.64,161.17,1.0,0.84,0.92,38890
0.3,3.0,2700.0,2900.0,0001100,0,0,0,38,50,0,0,1877.3,-922.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2335.3,-464.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2591.5,-208.5,45.83,178.1,1.0,0.49,0.74,43074
0.3,3.0,2700.0,2900.0,0001111,0,0,0,47,30,50,50,2692.3,-107.7,49.26,165.68,1.0,0.86,0.93,26833
0.3,3.0,2700.0,2900.0,0010000,0,0,50,0,0,0,0,1707.2,-1092.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2154.4,-645.6,47.41,172.15,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2296.8,-503.2,46.11,176.98,1.0,0.0,0.5,72227
0.3,3.0,2700.0,2900.0,0010011,0,0,46,0,0,50,50,2699.0,-101.0,48.37,168.72,1.0,0.87,0.93,27394
0.3,3.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2020.0,-780.0,48.62,167.87,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2636.3,-163.7,45.36,179.94,1.0,0.73,0.86,752
0.3,3.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2104.7,-695.3,47.35,172.37,1.0,0.0,0.5,98122
0.3,3.0,2700.0,2900.0,0011001,0,0,50,49,0,0,50,2656.3,-143.7,49.89,163.6,1.0,0.81,0.9,43600
0.3,3.0,2700.0,2900.0,0011010,0,0,34,36,0,50,0,2650.6,-149.4,45.55,179.17,1.0,0.8,0.9,16794
0.3,3.0,2700.0,2900.0,0011011,0,0,30,32,0,50,50,2934.7,134.7,48.17,169.44,1.0,0.82,0.91,17354
0.3,3.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2597.8,-202.2,46.29,176.31,1.0,0.52,0.76,20018
0.3,3.0,2700.0,2900.0,0011110,0,0,49,30,50,50,0,2908.3,108.3,45.46,179.52,1.0,0.86,0.93,258
0.3,3.0,2700.0,2900.0,0100000,0,50,0,0,0,0,0,1947.9,-852.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2140.4,-659.6,48.59,167.96,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2096.5,-703.5,46.3,176.26,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2476.0,-324.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2196.7,-603.3,51.11,159.69,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2411.6,-388.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2445.3,-354.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2820.7,20.7,51.88,157.3,0.0,0.97,0.49,0
0.3,3.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2122.9,-677.1,47.84,170.6,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2529.5,-270.5,49.79,163.93,0.0,0.16,0.08,0
0.3,3.0,2700.0,2900.0,0101010,0,50,0,39,0,50,0,2669.3,-130.7,47.07,173.38,1.0,0.83,0.91,70128
0.3,3.0,2700.0,2900.0,0101011,0,50,0,33,0,50,50,2949.1,149.1,48.73,167.49,1.0,0.8,0.9,143190
0.3,3.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2486.6,-313.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0101101,0,50,0,50,50,0,50,2887.6,87.6,53.45,152.7,0.0,0.88,0.44,0
0.3,3.0,2700.0,2900.0,0101110,0,41,0,30,50,50,0,2688.2,-111.8,49.56,164.66,1.0,0.85,0.93,25013
0.3,3.0,2700.0,2900.0,0101111,0,40,0,30,32,50,50,2941.3,141.3,49.35,165.38,1.0,0.81,0.91,139
0.3,3.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2168.3,-631.7,46.84,174.24,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2559.0,-241.0,48.34,168.83,0.0,0.31,0.16,0
0.3,3.0,2700.0,2900.0,0110010,0,50,40,0,0,50,0,2679.2,-120.8,45.17,180.69,1.0,0.84,0.92,82146
0.3,3.0,2700.0,2900.0,0110011,0,50,31,0,0,50,50,2869.3,69.3,46.73,174.66,1.0,0.91,0.95,75136
0.3,3.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2485.7,-314.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,0110110,0,38,30,0,50,50,0,2714.9,-85.1,48.87,167.01,1.0,0.89,0.94,165
0.3,3.0,2700.0,2900.0,0111000,0,50,42,50,0,0,0,2666.5,-133.5,46.16,176.81,1.0,0.82,0.91,60629
0.3,3.0,2700.0,2900.0,0111001,0,50,30,50,0,0,50,2879.4,79.4,49.32,165.47,1.0,0.89,0.95,81293
0.3,3.0,2700.0,2900.0,0111010,0,47,30,30,0,50,0,2934.5,134.5,45.35,179.95,1.0,0.82,0.91,735
0.3,3.0,2700.0,2900.0,0111011,0,30,30,30,0,50,50,2989.9,189.9,45.63,178.86,1.0,0.59,0.79,883
0.3,3.0,2700.0,2900.0,0111100,0,50,30,36,50,0,0,2650.6,-149.4,52.26,156.17,0.0,0.8,0.4,0
0.3,3.0,2700.0,2900.0,0111110,0,31,30,30,50,50,0,2945.1,145.1,45.47,179.49,0.0,0.81,0.4,0
0.3,3.0,2700.0,2900.0,1000000,50,0,0,0,0,0,0,1672.1,-1127.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2067.5,-732.5,46.44,175.74,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2267.8,-532.2,45.18,180.62,1.0,0.0,0.5,287155
0.3,3.0,2700.0,2900.0,1000011,47,0,0,0,0,50,50,2672.3,-127.7,47.75,170.93,1.0,0.83,0.91,160983
0.3,3.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2046.7,-753.3,47.77,170.86,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2452.3,-347.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,1000110,50,0,0,0,50,50,0,2882.7,82.7,45.72,178.49,1.0,0.89,0.94,51601
0.3,3.0,2700.0,2900.0,1000111,43,0,0,0,50,50,50,2933.9,133.9,47.08,173.37,1.0,0.82,0.91,32229
0.3,3.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2275.4,-524.6,47.91,170.35,1.0,0.0,0.5,177419
0.3,3.0,2700.0,2900.0,1001001,47,0,0,49,0,0,50,2686.6,-113.4,50.39,161.95,1.0,0.85,0.92,42856
0.3,3.0,2700.0,2900.0,1001010,49,0,0,30,0,50,0,2943.6,143.6,45.41,179.71,1.0,0.81,0.9,55145
0.3,3.0,2700.0,2900.0,1001011,30,0,0,30,0,50,50,2763.8,-36.2,48.92,166.84,1.0,0.95,0.98,104030
0.3,3.0,2700.0,2900.0,1001100,50,0,0,46,50,0,0,2699.9,-100.1,48.3,168.99,1.0,0.87,0.93,42078
0.3,3.0,2700.0,2900.0,1001101,50,0,0,38,50,0,50,2859.9,59.9,51.81,157.53,1.0,0.92,0.96,33990
0.3,3.0,2700.0,2900.0,1001110,42,0,0,30,50,50,0,2944.1,144.1,45.55,179.18,1.0,0.81,0.9,4274
0.3,3.0,2700.0,2900.0,1001111,30,0,0,30,30,50,50,2934.3,134.3,46.97,173.77,1.0,0.82,0.91,792
0.3,3.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2592.4,-207.6,45.46,179.52,0.0,0.49,0.25,0
0.3,3.0,2700.0,2900.0,1010001,43,0,39,0,0,0,50,2651.4,-148.6,48.99,166.59,0.0,0.8,0.4,0
0.3,3.0,2700.0,2900.0,1010010,43,0,49,0,0,50,0,2945.0,145.0,45.08,181.03,1.0,0.81,0.9,1849
0.3,3.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2896.6,96.6,47.93,170.28,1.0,0.87,0.94,5887
0.3,3.0,2700.0,2900.0,1010100,50,0,35,0,50,0,0,2654.3,-145.7,50.17,162.66,0.0,0.81,0.4,0
0.3,3.0,2700.0,2900.0,1010110,38,0,30,0,50,50,0,2938.6,138.6,46.09,177.09,0.0,0.82,0.41,0
0.3,3.0,2700.0,2900.0,1011000,50,0,30,40,0,0,0,2942.9,142.9,46.2,176.65,1.0,0.81,0.9,4513
0.3,3.0,2700.0,2900.0,1011001,30,0,30,39,0,0,50,2659.7,-140.3,49.69,164.24,1.0,0.81,0.91,8236
0.3,3.0,2700.0,2900.0,1011010,31,0,45,30,0,50,0,2948.9,148.9,45.51,179.33,0.0,0.8,0.4,0
0.3,3.0,2700.0,2900.0,1011011,30,0,30,30,0,50,50,3359.8,559.8,47.69,171.14,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,1011100,47,0,30,30,50,0,0,2936.5,136.5,48.51,168.24,0.0,0.82,0.41,0
0.3,3.0,2700.0,2900.0,1011110,30,0,30,30,41,50,0,2946.4,146.4,45.24,180.41,0.0,0.8,0.4,0
0.3,3.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2140.2,-659.8,46.71,174.73,1.0,0.0,0.5,13
0.3,3.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2498.8,-301.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,2700.0,2900.0,1100010,45,50,0,0,0,50,0,2840.3,40.3,45.67,178.7,1.0,0.95,0.97,267341
0.3,3.0,2700.0,2900.0,1100011,33,50,0,0,0,50,50,2772.2,-27.8,46.09,177.06,1.0,0.96,0.98,221713
0.3,3.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2593.1,-206.9,52.89,154.31,0.0,0.5,0.25,0
0.3,3.0,2700.0,2900.0,1100101,50,50,0,0,50,0,50,2940.2,140.2,54.19,150.61,0.0,0.81,0.41,0
0.3,3.0,2700.0,2900.0,1100110,30,42,0,0,50,50,0,2793.4,-6.6,49.88,163.62,1.0,0.99,1.0,3717
0.3,3.0,2700.0,2900.0,1100111,30,30,0,0,44,50,50,2941.4,141.4,49.15,166.06,1.0,0.81,0.91,2670
0.3,3.0,2700.0,2900.0,1101000,49,50,0,40,0,0,0,2653.8,-146.2,46.67,174.87,1.0,0.81,0.9,188512
0.3,3.0,2700.0,2900.0,1101001,50,50,0,30,0,0,50,2873.5,73.5,48.52,168.21,1.0,0.9,0.95,188841
0.3,3.0,2700.0,2900.0,1101100,40,50,0,30,50,0,0,2772.2,-27.8,52.76,154.69,1.0,0.96,0.98,1658
0.3,3.0,2700.0,2900.0,1101101,30,41,0,30,50,0,50,2934.6,134.6,53.2,153.42,1.0,0.82,0.91,355
0.3,3.0,2700.0,2900.0,1110000,42,50,44,0,0,0,0,2771.8,-28.2,46.29,176.3,0.0,0.96,0.48,0
0.3,3.0,2700.0,2900.0,1110001,45,50,30,0,0,0,50,2928.8,128.8,49.6,164.54,0.0,0.83,0.41,0
0.3,3.0,2700.0,2900.0,1110010,30,47,30,0,0,50,0,2938.9,138.9,45.27,180.27,1.0,0.81,0.91,106
0.3,3.0,2700.0,2900.0,1110011,30,30,30,0,0,50,50,2997.1,197.1,45.63,178.87,1.0,0.55,0.77,120
0.3,3.0,2700.0,2900.0,1110100,38,50,30,0,50,0,0,2827.5,27.5,53.21,153.37,0.0,0.96,0.48,0
0.3,3.0,2700.0,2900.0,1110110,30,30,30,0,39,50,0,2948.3,148.3,45.82,178.12,0.0,0.8,0.4,0
0.3,3.0,2700.0,2900.0,1111000,31,50,30,30,0,0,0,2763.6,-36.4,46.4,175.91,1.0,0.95,0.98,437
0.3,3.0,2700.0,2900.0,1111001,30,30,37,30,0,0,50,2944.6,144.6,47.61,171.42,1.0,0.81,0.9,159
0.3,3.0,2700.0,2900.0,1111100,30,30,30,30,50,0,0,2775.8,-24.2,49.05,166.37,0.0,0.97,0.48,0
0.3,3.0,2800.0,3000.0,0000001,0,0,0,0,0,0,50,1715.9,-1184.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0000010,0,0,0,0,0,50,0,1631.8,-1268.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2020.1,-879.9,46.66,174.92,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0000100,0,0,0,0,50,0,0,1799.5,-1100.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2027.7,-872.3,49.09,166.27,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,1822.6,-1077.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2245.0,-655.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0001000,0,0,0,50,0,0,0,1570.8,-1329.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,1990.6,-909.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2253.2,-646.8,47.35,172.35,1.0,0.0,0.5,183088
0.3,3.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2717.8,-182.2,50.5,161.61,1.0,0.63,0.81,38890
0.3,3.0,2800.0,3000.0,0001100,0,0,0,38,50,0,0,1877.3,-1022.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2335.3,-564.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2591.5,-308.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,2800.0,3000.0,0001111,0,0,0,49,30,50,50,2793.1,-106.9,49.1,166.2,1.0,0.86,0.93,26833
0.3,3.0,2800.0,3000.0,0010000,0,0,50,0,0,0,0,1707.2,-1192.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2154.4,-745.6,47.41,172.15,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2296.8,-603.2,46.11,176.98,1.0,0.0,0.5,72227
0.3,3.0,2800.0,3000.0,0010011,0,0,47,0,0,50,50,2763.7,-136.3,48.31,168.94,1.0,0.82,0.91,27394
0.3,3.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2020.0,-880.0,48.62,167.87,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2636.3,-263.7,45.36,179.94,1.0,0.19,0.6,752
0.3,3.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2104.7,-795.3,47.35,172.37,1.0,0.0,0.5,98122
0.3,3.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2677.1,-222.9,49.81,163.84,1.0,0.41,0.71,43600
0.3,3.0,2800.0,3000.0,0011010,0,0,50,50,0,50,0,2980.6,80.6,45.55,179.19,1.0,0.89,0.95,16794
0.3,3.0,2800.0,3000.0,0011011,0,0,30,35,0,50,50,3032.3,132.3,48.21,169.27,1.0,0.82,0.91,17354
0.3,3.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2597.8,-302.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,2800.0,3000.0,0011110,0,0,49,30,50,50,0,2908.3,8.3,45.46,179.52,1.0,0.99,0.99,258
0.3,3.0,2800.0,3000.0,0100000,0,50,0,0,0,0,0,1947.9,-952.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2140.4,-759.6,48.59,167.96,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2096.5,-803.5,46.3,176.26,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2476.0,-424.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2196.7,-703.3,51.11,159.69,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2411.6,-488.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2445.3,-454.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2820.7,-79.3,51.88,157.3,0.0,0.89,0.45,0
0.3,3.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2122.9,-777.1,47.84,170.6,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2529.5,-370.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0101010,0,50,0,42,0,50,0,2777.8,-122.2,46.91,173.97,1.0,0.84,0.92,70128
0.3,3.0,2800.0,3000.0,0101011,0,50,0,35,0,50,50,3044.1,144.1,48.77,167.36,1.0,0.81,0.9,143190
0.3,3.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2486.6,-413.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0101101,0,50,0,50,50,0,50,2887.6,-12.4,53.45,152.7,0.0,0.98,0.49,0
0.3,3.0,2800.0,3000.0,0101110,0,44,0,30,49,50,0,2751.2,-148.8,49.49,164.89,1.0,0.8,0.9,25013
0.3,3.0,2800.0,3000.0,0101111,0,43,0,30,32,50,50,3040.8,140.8,49.67,164.3,1.0,0.81,0.91,139
0.3,3.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2168.3,-731.7,46.84,174.24,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2559.0,-341.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0110010,0,50,42,0,0,50,0,2750.8,-149.2,45.11,180.9,1.0,0.8,0.9,82146
0.3,3.0,2800.0,3000.0,0110011,0,50,31,0,0,50,50,2869.3,-30.7,46.73,174.66,1.0,0.96,0.98,75136
0.3,3.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2485.7,-414.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,0110110,0,40,30,0,50,50,0,2756.3,-143.7,48.82,167.18,1.0,0.81,0.9,165
0.3,3.0,2800.0,3000.0,0111000,0,50,46,50,0,0,0,2754.1,-145.9,45.87,177.93,1.0,0.81,0.9,60629
0.3,3.0,2800.0,3000.0,0111001,0,50,30,50,0,0,50,2879.4,-20.6,49.32,165.47,1.0,0.97,0.99,81293
0.3,3.0,2800.0,3000.0,0111010,0,49,30,30,0,50,0,2981.6,81.6,45.36,179.91,1.0,0.89,0.95,735
0.3,3.0,2800.0,3000.0,0111011,0,30,33,30,0,50,50,3049.9,149.9,45.63,178.85,1.0,0.8,0.9,883
0.3,3.0,2800.0,3000.0,0111100,0,50,30,44,50,0,0,2758.3,-141.7,51.37,158.89,0.0,0.81,0.41,0
0.3,3.0,2800.0,3000.0,0111110,0,35,30,30,50,50,0,3013.1,113.1,45.48,179.43,0.0,0.85,0.42,0
0.3,3.0,2800.0,3000.0,1000000,50,0,0,0,0,0,0,1672.1,-1227.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2067.5,-832.5,46.44,175.74,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2267.8,-632.2,45.18,180.62,1.0,0.0,0.5,287155
0.3,3.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2776.0,-124.0,47.69,171.12,1.0,0.83,0.92,160983
0.3,3.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2046.7,-853.3,47.77,170.86,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2452.3,-447.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,1000110,50,0,0,0,50,50,0,2882.7,-17.3,45.72,178.49,1.0,0.98,0.99,51601
0.3,3.0,2800.0,3000.0,1000111,45,0,0,0,49,50,50,3037.9,137.9,47.23,172.79,1.0,0.82,0.91,32229
0.3,3.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2275.4,-624.6,47.91,170.35,1.0,0.0,0.5,177419
0.3,3.0,2800.0,3000.0,1001001,48,0,0,50,0,0,50,2761.0,-139.0,49.95,163.41,1.0,0.81,0.91,42856
0.3,3.0,2800.0,3000.0,1001010,49,0,0,36,0,50,0,3048.7,148.7,45.99,177.45,1.0,0.8,0.9,55145
0.3,3.0,2800.0,3000.0,1001011,30,0,0,30,0,50,50,2763.8,-136.2,48.92,166.84,1.0,0.82,0.91,104030
0.3,3.0,2800.0,3000.0,1001100,50,0,0,48,50,0,0,2771.4,-128.6,48.04,169.89,1.0,0.83,0.91,42078
0.3,3.0,2800.0,3000.0,1001101,50,0,0,38,50,0,50,2859.9,-40.1,51.81,157.53,1.0,0.95,0.97,33990
0.3,3.0,2800.0,3000.0,1001110,45,0,0,30,50,50,0,3045.4,145.4,46.03,177.3,1.0,0.81,0.9,4274
0.3,3.0,2800.0,3000.0,1001111,30,0,0,30,30,50,50,2934.3,34.3,46.97,173.77,1.0,0.95,0.98,792
0.3,3.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2592.4,-307.6,45.46,179.52,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,1010001,36,0,50,0,0,0,50,2763.9,-136.1,48.37,168.72,0.0,0.82,0.41,0
0.3,3.0,2800.0,3000.0,1010010,50,0,39,0,0,50,0,3047.5,147.5,45.31,180.14,1.0,0.8,0.9,1849
0.3,3.0,2800.0,3000.0,1010011,30,0,30,0,0,50,50,2896.6,-3.4,47.93,170.28,1.0,1.0,1.0,5887
0.3,3.0,2800.0,3000.0,1010100,50,0,39,0,50,0,0,2770.3,-129.7,49.91,163.51,0.0,0.83,0.41,0
0.3,3.0,2800.0,3000.0,1010110,41,0,30,0,50,50,0,3038.6,138.6,46.38,175.96,0.0,0.82,0.41,0
0.3,3.0,2800.0,3000.0,1011000,49,0,30,47,0,0,0,3043.5,143.5,46.53,175.42,1.0,0.81,0.9,4513
0.3,3.0,2800.0,3000.0,1011001,30,0,30,44,0,0,50,2761.0,-139.0,49.41,165.18,1.0,0.81,0.91,8236
0.3,3.0,2800.0,3000.0,1011010,38,0,39,30,0,50,0,3048.7,148.7,45.79,178.22,0.0,0.8,0.4,0
0.3,3.0,2800.0,3000.0,1011011,30,0,30,30,0,50,50,3359.8,459.8,47.69,171.14,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,1011100,49,0,30,30,50,0,0,3011.6,111.6,48.85,167.07,0.0,0.85,0.43,0
0.3,3.0,2800.0,3000.0,1011110,31,0,30,30,49,50,0,3045.2,145.2,45.53,179.26,0.0,0.81,0.4,0
0.3,3.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2140.2,-759.8,46.71,174.73,1.0,0.0,0.5,13
0.3,3.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2498.8,-401.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,1100010,45,50,0,0,0,50,0,2840.3,-59.7,45.67,178.7,1.0,0.92,0.96,267341
0.3,3.0,2800.0,3000.0,1100011,33,50,0,0,0,50,50,2772.2,-127.8,46.09,177.06,1.0,0.83,0.91,221713
0.3,3.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2593.1,-306.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,2800.0,3000.0,1100101,50,50,0,0,50,0,50,2940.2,40.2,54.19,150.61,0.0,0.95,0.47,0
0.3,3.0,2800.0,3000.0,1100110,30,42,0,0,50,50,0,2793.4,-106.6,49.88,163.62,1.0,0.86,0.93,3717
0.3,3.0,2800.0,3000.0,1100111,30,30,0,0,48,50,50,3033.0,133.0,49.81,163.86,1.0,0.82,0.91,2670
0.3,3.0,2800.0,3000.0,1101000,50,50,0,41,0,0,0,2773.0,-127.0,46.53,175.39,1.0,0.83,0.92,188512
0.3,3.0,2800.0,3000.0,1101001,50,50,0,30,0,0,50,2873.5,-26.5,48.52,168.21,1.0,0.96,0.98,188841
0.3,3.0,2800.0,3000.0,1101100,40,50,0,30,50,0,0,2772.2,-127.8,52.76,154.69,1.0,0.83,0.91,1658
0.3,3.0,2800.0,3000.0,1101101,30,49,0,30,50,0,50,3040.2,140.2,53.65,152.11,1.0,0.81,0.91,355
0.3,3.0,2800.0,3000.0,1110000,42,50,44,0,0,0,0,2771.8,-128.2,46.29,176.3,0.0,0.83,0.41,0
0.3,3.0,2800.0,3000.0,1110001,47,50,30,0,0,0,50,2998.3,98.3,49.68,164.28,0.0,0.87,0.43,0
0.3,3.0,2800.0,3000.0,1110010,30,48,30,0,0,50,0,2959.3,59.3,45.28,180.26,1.0,0.92,0.96,106
0.3,3.0,2800.0,3000.0,1110011,30,30,32,0,0,50,50,3041.6,141.6,45.79,178.24,1.0,0.81,0.91,120
0.3,3.0,2800.0,3000.0,1110100,38,50,30,0,50,0,0,2827.5,-72.5,53.21,153.37,0.0,0.9,0.45,0
0.3,3.0,2800.0,3000.0,1110110,30,30,30,0,42,50,0,2982.8,82.8,45.83,178.06,0.0,0.89,0.44,0
0.3,3.0,2800.0,3000.0,1111000,31,50,30,30,0,0,0,2763.6,-136.4,46.4,175.91,1.0,0.82,0.91,437
0.3,3.0,2800.0,3000.0,1111001,30,30,37,30,0,0,50,2944.6,44.6,47.61,171.42,1.0,0.94,0.97,159
0.3,3.0,2800.0,3000.0,1111100,30,30,30,30,50,0,0,2775.8,-124.2,49.05,166.37,0.0,0.83,0.42,0
0.3,3.0,2900.0,3100.0,0000001,0,0,0,0,0,0,50,1715.9,-1284.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0000010,0,0,0,0,0,50,0,1631.8,-1368.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2020.1,-979.9,46.66,174.92,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0000100,0,0,0,0,50,0,0,1799.5,-1200.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2027.7,-972.3,49.09,166.27,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,1822.6,-1177.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2245.0,-755.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0001000,0,0,0,50,0,0,0,1570.8,-1429.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,1990.6,-1009.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2253.2,-746.8,47.35,172.35,1.0,0.0,0.5,183088
0.3,3.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2717.8,-282.2,50.5,161.61,1.0,0.09,0.55,38890
0.3,3.0,2900.0,3100.0,0001100,0,0,0,38,50,0,0,1877.3,-1122.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2335.3,-664.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2591.5,-408.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,2900.0,3100.0,0001111,0,0,0,50,33,50,50,2856.3,-143.7,48.41,168.61,1.0,0.81,0.9,26833
0.3,3.0,2900.0,3100.0,0010000,0,0,50,0,0,0,0,1707.2,-1292.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2154.4,-845.6,47.41,172.15,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2296.8,-703.2,46.11,176.98,1.0,0.0,0.5,72227
0.3,3.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2838.2,-161.8,48.14,169.55,1.0,0.74,0.87,27394
0.3,3.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2020.0,-980.0,48.62,167.87,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2636.3,-363.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2104.7,-895.3,47.35,172.37,1.0,0.0,0.5,98122
0.3,3.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2677.1,-322.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2980.6,-19.4,45.55,179.19,1.0,0.97,0.99,16794
0.3,3.0,2900.0,3100.0,0011011,0,0,30,38,0,50,50,3116.7,116.7,48.24,169.18,1.0,0.84,0.92,17354
0.3,3.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2597.8,-402.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,2900.0,3100.0,0011110,0,0,49,30,50,50,0,2908.3,-91.7,45.46,179.52,1.0,0.88,0.94,258
0.3,3.0,2900.0,3100.0,0100000,0,50,0,0,0,0,0,1947.9,-1052.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2140.4,-859.6,48.59,167.96,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2096.5,-903.5,46.3,176.26,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2476.0,-524.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2196.7,-803.3,51.11,159.69,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2411.6,-588.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2445.3,-554.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2820.7,-179.3,51.88,157.3,0.0,0.64,0.32,0
0.3,3.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2122.9,-877.1,47.84,170.6,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2529.5,-470.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0101010,0,50,0,46,0,50,0,2851.2,-148.8,46.61,175.09,1.0,0.8,0.9,70128
0.3,3.0,2900.0,3100.0,0101011,0,50,0,35,0,50,50,3044.1,44.1,48.77,167.36,1.0,0.94,0.97,143190
0.3,3.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2486.6,-513.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0101101,0,50,0,50,50,0,50,2887.6,-112.4,53.45,152.7,0.0,0.85,0.43,0
0.3,3.0,2900.0,3100.0,0101110,0,49,0,30,50,50,0,2863.0,-137.0,49.16,166.03,1.0,0.82,0.91,25013
0.3,3.0,2900.0,3100.0,0101111,0,42,0,30,35,50,50,3051.0,51.0,49.7,164.21,1.0,0.93,0.97,139
0.3,3.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2168.3,-831.7,46.84,174.24,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2559.0,-441.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0110010,0,50,47,0,0,50,0,2862.1,-137.9,44.96,181.53,1.0,0.82,0.91,82146
0.3,3.0,2900.0,3100.0,0110011,0,50,31,0,0,50,50,2869.3,-130.7,46.73,174.66,1.0,0.83,0.91,75136
0.3,3.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2485.7,-514.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,0110110,0,46,30,0,50,50,0,2853.9,-146.1,48.72,167.52,1.0,0.81,0.9,165
0.3,3.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2809.1,-190.9,45.72,178.51,1.0,0.58,0.79,60629
0.3,3.0,2900.0,3100.0,0111001,0,50,30,50,0,0,50,2879.4,-120.6,49.32,165.47,1.0,0.84,0.92,81293
0.3,3.0,2900.0,3100.0,0111010,0,49,30,30,0,50,0,2981.6,-18.4,45.36,179.91,1.0,0.98,0.99,735
0.3,3.0,2900.0,3100.0,0111011,0,30,37,30,0,50,50,3130.8,130.8,45.76,178.34,1.0,0.83,0.91,883
0.3,3.0,2900.0,3100.0,0111100,0,50,47,32,50,0,0,2852.5,-147.5,50.15,162.75,0.0,0.8,0.4,0
0.3,3.0,2900.0,3100.0,0111110,0,35,30,30,50,50,0,3013.1,13.1,45.48,179.43,0.0,0.98,0.49,0
0.3,3.0,2900.0,3100.0,1000000,50,0,0,0,0,0,0,1672.1,-1327.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2067.5,-932.5,46.44,175.74,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2267.8,-732.2,45.18,180.62,1.0,0.0,0.5,287155
0.3,3.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2776.0,-224.0,47.69,171.12,1.0,0.41,0.7,160983
0.3,3.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2046.7,-953.3,47.77,170.86,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2452.3,-547.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2882.7,-117.3,45.72,178.49,1.0,0.84,0.92,51601
0.3,3.0,2900.0,3100.0,1000111,46,0,0,0,50,50,50,3142.4,142.4,47.74,170.96,1.0,0.81,0.91,32229
0.3,3.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2275.4,-724.6,47.91,170.35,1.0,0.0,0.5,177419
0.3,3.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2813.1,-186.9,49.6,164.53,1.0,0.6,0.8,42856
0.3,3.0,2900.0,3100.0,1001010,50,0,0,39,0,50,0,3143.7,143.7,46.49,175.56,1.0,0.81,0.9,55145
0.3,3.0,2900.0,3100.0,1001011,30,0,0,36,0,50,50,2857.0,-143.0,48.6,167.93,1.0,0.81,0.9,104030
0.3,3.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2820.1,-179.9,47.88,170.44,1.0,0.64,0.82,42078
0.3,3.0,2900.0,3100.0,1001101,50,0,0,38,50,0,50,2859.9,-140.1,51.81,157.53,1.0,0.81,0.91,33990
0.3,3.0,2900.0,3100.0,1001110,47,0,0,31,50,50,0,3142.2,142.2,46.34,176.13,1.0,0.81,0.91,4274
0.3,3.0,2900.0,3100.0,1001111,30,0,0,30,30,50,50,2934.3,-65.7,46.97,173.77,1.0,0.91,0.96,792
0.3,3.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2592.4,-407.6,45.46,179.52,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,1010001,50,0,50,0,0,0,50,3124.6,124.6,48.07,169.77,0.0,0.83,0.42,0
0.3,3.0,2900.0,3100.0,1010010,49,0,48,0,0,50,0,3144.4,144.4,45.4,179.77,1.0,0.81,0.9,1849
0.3,3.0,2900.0,3100.0,1010011,30,0,30,0,0,50,50,2896.6,-103.4,47.93,170.28,1.0,0.86,0.93,5887
0.3,3.0,2900.0,3100.0,1010100,50,0,43,0,50,0,0,2869.1,-130.9,49.16,166.02,0.0,0.83,0.41,0
0.3,3.0,2900.0,3100.0,1010110,44,0,30,0,50,50,0,3141.1,141.1,46.5,175.53,0.0,0.81,0.41,0
0.3,3.0,2900.0,3100.0,1011000,50,0,31,50,0,0,0,3139.2,139.2,47.09,173.31,1.0,0.81,0.91,4513
0.3,3.0,2900.0,3100.0,1011001,30,0,30,50,0,0,50,2859.7,-140.3,49.03,166.45,1.0,0.81,0.91,8236
0.3,3.0,2900.0,3100.0,1011010,43,0,30,30,0,50,0,3145.2,145.2,45.92,177.74,0.0,0.81,0.4,0
0.3,3.0,2900.0,3100.0,1011011,30,0,30,30,0,50,50,3359.8,359.8,47.69,171.14,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,1011100,50,0,30,30,50,0,0,3052.9,52.9,48.97,166.68,0.0,0.93,0.46,0
0.3,3.0,2900.0,3100.0,1011110,35,0,30,30,49,50,0,3141.2,141.2,45.62,178.9,0.0,0.81,0.41,0
0.3,3.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2140.2,-859.8,46.71,174.73,1.0,0.0,0.5,13
0.3,3.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2498.8,-501.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,1100010,46,50,0,0,0,50,0,2875.5,-124.5,45.66,178.75,1.0,0.83,0.92,267341
0.3,3.0,2900.0,3100.0,1100011,35,50,0,0,0,50,50,2860.6,-139.4,45.92,177.74,1.0,0.81,0.91,221713
0.3,3.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2593.1,-406.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,2900.0,3100.0,1100101,50,50,0,0,50,0,50,2940.2,-59.8,54.19,150.61,0.0,0.92,0.46,0
0.3,3.0,2900.0,3100.0,1100110,30,46,0,0,50,50,0,2861.2,-138.8,49.82,163.8,1.0,0.81,0.91,3717
0.3,3.0,2900.0,3100.0,1100111,30,33,0,0,50,50,50,3122.8,122.8,50.27,162.34,1.0,0.84,0.92,2670
0.3,3.0,2900.0,3100.0,1101000,49,50,0,45,0,0,0,2851.0,-149.0,46.36,176.04,1.0,0.8,0.9,188512
0.3,3.0,2900.0,3100.0,1101001,50,50,0,30,0,0,50,2873.5,-126.5,48.52,168.21,1.0,0.83,0.92,188841
0.3,3.0,2900.0,3100.0,1101100,44,50,0,30,50,0,0,2854.5,-145.5,52.6,155.15,1.0,0.81,0.9,1658
0.3,3.0,2900.0,3100.0,1101101,30,50,0,30,50,0,50,3054.5,54.5,53.69,152.0,1.0,0.93,0.96,355
0.3,3.0,2900.0,3100.0,1110000,43,50,47,0,0,0,0,2851.4,-148.6,46.18,176.74,0.0,0.8,0.4,0
0.3,3.0,2900.0,3100.0,1110001,47,50,30,0,0,0,50,2998.3,-1.7,49.68,164.28,0.0,1.0,0.5,0
0.3,3.0,2900.0,3100.0,1110010,30,48,30,0,0,50,0,2959.3,-40.7,45.28,180.26,1.0,0.95,0.97,106
0.3,3.0,2900.0,3100.0,1110011,30,30,35,0,0,50,50,3126.2,126.2,46.06,177.2,1.0,0.83,0.92,120
0.3,3.0,2900.0,3100.0,1110100,40,50,30,0,50,0,0,2861.5,-138.5,53.06,153.8,0.0,0.82,0.41,0
0.3,3.0,2900.0,3100.0,1110110,34,30,30,0,50,50,0,3145.1,145.1,45.9,177.83,0.0,0.81,0.4,0
0.3,3.0,2900.0,3100.0,1111000,36,50,30,30,0,0,0,2851.4,-148.6,46.36,176.03,1.0,0.8,0.9,437
0.3,3.0,2900.0,3100.0,1111001,30,46,30,30,0,0,50,3146.3,146.3,47.99,170.08,1.0,0.8,0.9,159
0.3,3.0,2900.0,3100.0,1111100,30,37,30,30,50,0,0,2858.8,-141.2,48.46,168.43,0.0,0.81,0.41,0
0.3,3.0,3000.0,3200.0,0000001,0,0,0,0,0,0,50,1715.9,-1384.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0000010,0,0,0,0,0,50,0,1631.8,-1468.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2020.1,-1079.9,46.66,174.92,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0000100,0,0,0,0,50,0,0,1799.5,-1300.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2027.7,-1072.3,49.09,166.27,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,1822.6,-1277.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2245.0,-855.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0001000,0,0,0,50,0,0,0,1570.8,-1529.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,1990.6,-1109.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2253.2,-846.8,47.35,172.35,1.0,0.0,0.5,183088
0.3,3.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2717.8,-382.2,50.5,161.61,1.0,0.0,0.5,38890
0.3,3.0,3000.0,3200.0,0001100,0,0,0,38,50,0,0,1877.3,-1222.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2335.3,-764.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2591.5,-508.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,3000.0,3200.0,0001111,0,0,0,49,42,50,50,2951.2,-148.8,47.36,172.31,1.0,0.8,0.9,26833
0.3,3.0,3000.0,3200.0,0010000,0,0,50,0,0,0,0,1707.2,-1392.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2154.4,-945.6,47.41,172.15,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2296.8,-803.2,46.11,176.98,1.0,0.0,0.5,72227
0.3,3.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2838.2,-261.8,48.14,169.55,1.0,0.2,0.6,27394
0.3,3.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2020.0,-1080.0,48.62,167.87,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2636.3,-463.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2104.7,-995.3,47.35,172.37,1.0,0.0,0.5,98122
0.3,3.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2677.1,-422.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2980.6,-119.4,45.55,179.19,1.0,0.84,0.92,16794
0.3,3.0,3000.0,3200.0,0011011,0,0,30,38,0,50,50,3116.7,16.7,48.24,169.18,1.0,0.98,0.99,17354
0.3,3.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2597.8,-502.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,3000.0,3200.0,0011110,0,0,50,35,50,50,0,2956.2,-143.8,45.39,179.82,1.0,0.81,0.9,258
0.3,3.0,3000.0,3200.0,0100000,0,50,0,0,0,0,0,1947.9,-1152.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2140.4,-959.6,48.59,167.96,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2096.5,-1003.5,46.3,176.26,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2476.0,-624.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2196.7,-903.3,51.11,159.69,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2411.6,-688.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2445.3,-654.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2820.7,-279.3,51.88,157.3,0.0,0.11,0.06,0
0.3,3.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2122.9,-977.1,47.84,170.6,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2529.5,-570.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2889.8,-210.2,46.37,175.99,1.0,0.48,0.74,70128
0.3,3.0,3000.0,3200.0,0101011,0,50,0,35,0,50,50,3044.1,-55.9,48.77,167.36,1.0,0.93,0.96,143190
0.3,3.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2486.6,-613.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2887.6,-212.4,53.45,152.7,0.0,0.47,0.23,0
0.3,3.0,3000.0,3200.0,0101110,0,50,0,34,50,50,0,2965.3,-134.7,47.32,172.49,1.0,0.82,0.91,25013
0.3,3.0,3000.0,3200.0,0101111,0,42,0,30,35,50,50,3051.0,-49.0,49.7,164.21,1.0,0.93,0.97,139
0.3,3.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2168.3,-931.7,46.84,174.24,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2559.0,-541.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2898.4,-201.6,44.91,181.73,1.0,0.52,0.76,82146
0.3,3.0,3000.0,3200.0,0110011,0,50,34,0,0,50,50,2975.8,-124.2,46.53,175.41,1.0,0.83,0.92,75136
0.3,3.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2485.7,-614.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,0110110,0,49,32,0,50,50,0,2951.8,-148.2,47.87,170.49,1.0,0.8,0.9,165
0.3,3.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2809.1,-290.9,45.72,178.51,1.0,0.05,0.52,60629
0.3,3.0,3000.0,3200.0,0111001,0,50,33,50,0,0,50,2981.8,-118.2,49.06,166.36,1.0,0.84,0.92,81293
0.3,3.0,3000.0,3200.0,0111010,0,49,30,30,0,50,0,2981.6,-118.4,45.36,179.91,1.0,0.84,0.92,735
0.3,3.0,3000.0,3200.0,0111011,0,30,43,30,0,50,50,3247.5,147.5,45.94,177.65,1.0,0.8,0.9,883
