Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.3,3.0,3000.0,3200.0,0111100,0,50,49,37,50,0,0,2950.9,-149.1,47.9,170.37,0.0,0.8,0.4,0
0.3,3.0,3000.0,3200.0,0111110,0,35,30,30,50,50,0,3013.1,-86.9,45.48,179.43,0.0,0.88,0.44,0
0.3,3.0,3000.0,3200.0,1000000,50,0,0,0,0,0,0,1672.1,-1427.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2067.5,-1032.5,46.44,175.74,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2267.8,-832.2,45.18,180.62,1.0,0.0,0.5,287155
0.3,3.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2776.0,-324.0,47.69,171.12,1.0,0.0,0.5,160983
0.3,3.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2046.7,-1053.3,47.77,170.86,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2452.3,-647.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2882.7,-217.3,45.72,178.49,1.0,0.44,0.72,51601
0.3,3.0,3000.0,3200.0,1000111,47,0,0,0,50,50,50,3211.8,111.8,47.94,170.23,1.0,0.85,0.93,32229
0.3,3.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2275.4,-824.6,47.91,170.35,1.0,0.0,0.5,177419
0.3,3.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2813.1,-286.9,49.6,164.53,1.0,0.07,0.53,42856
0.3,3.0,3000.0,3200.0,1001010,50,0,0,45,0,50,0,3249.3,149.3,46.98,173.71,1.0,0.8,0.9,55145
0.3,3.0,3000.0,3200.0,1001011,36,0,0,35,0,50,50,2954.7,-145.3,48.31,168.93,1.0,0.81,0.9,104030
0.3,3.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2820.1,-279.9,47.88,170.44,1.0,0.11,0.55,42078
0.3,3.0,3000.0,3200.0,1001101,50,0,0,40,50,0,50,2963.6,-136.4,51.67,157.96,1.0,0.82,0.91,33990
0.3,3.0,3000.0,3200.0,1001110,50,0,0,30,48,50,0,3241.1,141.1,46.53,175.4,1.0,0.81,0.91,4274
0.3,3.0,3000.0,3200.0,1001111,30,0,0,31,30,50,50,2959.7,-140.3,46.92,173.94,1.0,0.81,0.91,792
0.3,3.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2592.4,-507.6,45.46,179.52,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,1010001,50,0,50,0,0,0,50,3124.6,24.6,48.07,169.77,0.0,0.97,0.48,0
0.3,3.0,3000.0,3200.0,1010010,50,0,50,0,0,50,0,3223.1,123.1,45.46,179.51,1.0,0.84,0.92,1849
0.3,3.0,3000.0,3200.0,1010011,36,0,45,0,0,50,50,3247.4,147.4,47.91,170.37,1.0,0.8,0.9,5887
0.3,3.0,3000.0,3200.0,1010100,50,0,49,0,50,0,0,2960.0,-140.0,48.51,168.24,0.0,0.81,0.41,0
0.3,3.0,3000.0,3200.0,1010110,47,0,30,0,49,50,0,3236.5,136.5,46.57,175.24,0.0,0.82,0.41,0
0.3,3.0,3000.0,3200.0,1011000,50,0,42,50,0,0,0,3247.1,147.1,47.19,172.96,1.0,0.8,0.9,4513
0.3,3.0,3000.0,3200.0,1011001,33,0,30,50,0,0,50,2960.1,-139.9,48.82,167.17,1.0,0.81,0.91,8236
0.3,3.0,3000.0,3200.0,1011010,45,0,30,30,0,50,0,3246.7,146.7,46.03,177.31,0.0,0.8,0.4,0
0.3,3.0,3000.0,3200.0,1011011,30,0,30,30,0,50,50,3359.8,259.8,47.69,171.14,0.0,0.21,0.11,0
0.3,3.0,3000.0,3200.0,1011100,50,0,30,30,50,0,0,3052.9,-47.1,48.97,166.68,0.0,0.94,0.47,0
0.3,3.0,3000.0,3200.0,1011110,38,0,30,30,50,50,0,3247.4,147.4,45.72,178.5,0.0,0.8,0.4,0
0.3,3.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2140.2,-959.8,46.71,174.73,1.0,0.0,0.5,13
0.3,3.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2498.8,-601.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,1100010,49,50,0,0,0,50,0,2967.3,-132.7,45.59,179.01,1.0,0.82,0.91,267341
0.3,3.0,3000.0,3200.0,1100011,40,50,0,0,0,50,50,3089.3,-10.7,45.79,178.23,1.0,0.99,0.99,221713
0.3,3.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2593.1,-506.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2940.2,-159.8,54.19,150.61,0.0,0.75,0.37,0
0.3,3.0,3000.0,3200.0,1100110,31,50,0,0,50,50,0,2965.9,-134.1,49.32,165.47,1.0,0.82,0.91,3717
0.3,3.0,3000.0,3200.0,1100111,30,38,0,0,50,50,50,3205.3,105.3,50.29,162.29,1.0,0.86,0.93,2670
0.3,3.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2960.6,-139.4,46.1,177.03,1.0,0.81,0.91,188512
0.3,3.0,3000.0,3200.0,1101001,50,50,0,33,0,0,50,2959.4,-140.6,48.38,168.68,1.0,0.81,0.91,188841
0.3,3.0,3000.0,3200.0,1101100,50,47,0,30,50,0,0,2953.7,-146.3,52.07,156.74,1.0,0.8,0.9,1658
0.3,3.0,3000.0,3200.0,1101101,30,50,0,30,50,0,50,3054.5,-45.5,53.69,152.0,1.0,0.94,0.97,355
0.3,3.0,3000.0,3200.0,1110000,47,50,48,0,0,0,0,2955.4,-144.6,45.68,178.67,0.0,0.81,0.4,0
0.3,3.0,3000.0,3200.0,1110001,47,50,30,0,0,0,50,2998.3,-101.7,49.68,164.28,0.0,0.86,0.43,0
0.3,3.0,3000.0,3200.0,1110010,30,48,30,0,0,50,0,2959.3,-140.7,45.28,180.26,1.0,0.81,0.91,106
0.3,3.0,3000.0,3200.0,1110011,31,31,37,0,0,50,50,3248.5,148.5,46.31,176.22,1.0,0.8,0.9,120
0.3,3.0,3000.0,3200.0,1110100,46,44,30,0,50,0,0,2955.8,-144.2,52.7,154.85,0.0,0.81,0.4,0
0.3,3.0,3000.0,3200.0,1110110,38,30,30,0,50,50,0,3246.1,146.1,46.02,177.34,0.0,0.81,0.4,0
0.3,3.0,3000.0,3200.0,1111000,42,50,30,30,0,0,0,2951.3,-148.7,46.22,176.58,1.0,0.8,0.9,437
0.3,3.0,3000.0,3200.0,1111001,30,48,30,30,0,0,50,3222.9,122.9,48.22,169.27,1.0,0.84,0.92,159
0.3,3.0,3000.0,3200.0,1111100,30,43,30,30,50,0,0,2959.6,-140.4,48.08,169.76,0.0,0.81,0.41,0
0.3,3.0,3100.0,3300.0,0000001,0,0,0,0,0,0,50,1715.9,-1484.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0000010,0,0,0,0,0,50,0,1631.8,-1568.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2020.1,-1179.9,46.66,174.92,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0000100,0,0,0,0,50,0,0,1799.5,-1400.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2027.7,-1172.3,49.09,166.27,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,1822.6,-1377.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2245.0,-955.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0001000,0,0,0,50,0,0,0,1570.8,-1629.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,1990.6,-1209.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2253.2,-946.8,47.35,172.35,1.0,0.0,0.5,183088
0.3,3.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2717.8,-482.2,50.5,161.61,1.0,0.0,0.5,38890
0.3,3.0,3100.0,3300.0,0001100,0,0,0,38,50,0,0,1877.3,-1322.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2335.3,-864.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2591.5,-608.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,3100.0,3300.0,0001111,0,0,0,49,50,50,50,3054.9,-145.1,46.67,174.87,1.0,0.81,0.9,26833
0.3,3.0,3100.0,3300.0,0010000,0,0,50,0,0,0,0,1707.2,-1492.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2154.4,-1045.6,47.41,172.15,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2296.8,-903.2,46.11,176.98,1.0,0.0,0.5,72227
0.3,3.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2838.2,-361.8,48.14,169.55,1.0,0.0,0.5,27394
0.3,3.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2020.0,-1180.0,48.62,167.87,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2636.3,-563.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2104.7,-1095.3,47.35,172.37,1.0,0.0,0.5,98122
0.3,3.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2677.1,-522.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2980.6,-219.4,45.55,179.19,1.0,0.43,0.71,16794
0.3,3.0,3100.0,3300.0,0011011,0,0,30,38,0,50,50,3116.7,-83.3,48.24,169.18,1.0,0.89,0.94,17354
0.3,3.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2597.8,-602.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,3100.0,3300.0,0011110,0,0,50,46,50,50,0,3057.2,-142.8,45.2,180.54,1.0,0.81,0.9,258
0.3,3.0,3100.0,3300.0,0100000,0,50,0,0,0,0,0,1947.9,-1252.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2140.4,-1059.6,48.59,167.96,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2096.5,-1103.5,46.3,176.26,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2476.0,-724.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2196.7,-1003.3,51.11,159.69,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2411.6,-788.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2445.3,-754.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2820.7,-379.3,51.88,157.3,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2122.9,-1077.1,47.84,170.6,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2529.5,-670.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2889.8,-310.2,46.37,175.99,1.0,0.0,0.5,70128
0.3,3.0,3100.0,3300.0,0101011,0,50,0,36,0,50,50,3093.3,-106.7,48.68,167.64,1.0,0.86,0.93,143190
0.3,3.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2486.6,-713.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2887.6,-312.4,53.45,152.7,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0101110,0,50,0,40,50,50,0,3062.4,-137.6,46.59,175.18,1.0,0.82,0.91,25013
0.3,3.0,3100.0,3300.0,0101111,0,42,0,30,35,50,50,3051.0,-149.0,49.7,164.21,1.0,0.8,0.9,139
0.3,3.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2168.3,-1031.7,46.84,174.24,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2559.0,-641.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2898.4,-301.6,44.91,181.73,1.0,0.0,0.5,82146
0.3,3.0,3100.0,3300.0,0110011,0,50,36,0,0,50,50,3058.7,-141.3,46.45,175.72,1.0,0.81,0.91,75136
0.3,3.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2485.7,-714.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,0110110,0,50,36,0,50,50,0,3052.9,-147.1,46.8,174.4,1.0,0.8,0.9,165
0.3,3.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2809.1,-390.9,45.72,178.51,1.0,0.0,0.5,60629
0.3,3.0,3100.0,3300.0,0111001,0,50,35,50,0,0,50,3065.3,-134.7,48.68,167.65,1.0,0.82,0.91,81293
0.3,3.0,3100.0,3300.0,0111010,0,50,30,35,0,50,0,3051.5,-148.5,45.24,180.39,1.0,0.8,0.9,735
0.3,3.0,3100.0,3300.0,0111011,0,30,49,30,0,50,50,3343.2,143.2,46.11,176.99,1.0,0.81,0.9,883
0.3,3.0,3100.0,3300.0,0111100,0,50,50,44,50,0,0,3051.4,-148.6,46.35,176.08,0.0,0.8,0.4,0
0.3,3.0,3100.0,3300.0,0111110,0,37,30,30,50,50,0,3050.5,-149.5,45.47,179.48,0.0,0.8,0.4,0
0.3,3.0,3100.0,3300.0,1000000,50,0,0,0,0,0,0,1672.1,-1527.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2067.5,-1132.5,46.44,175.74,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2267.8,-932.2,45.18,180.62,1.0,0.0,0.5,287155
0.3,3.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2776.0,-424.0,47.69,171.12,1.0,0.0,0.5,160983
0.3,3.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2046.7,-1153.3,47.77,170.86,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2452.3,-747.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2882.7,-317.3,45.72,178.49,1.0,0.0,0.5,51601
0.3,3.0,3100.0,3300.0,1000111,49,0,0,0,50,50,50,3334.4,134.4,48.07,169.8,1.0,0.82,0.91,32229
0.3,3.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2275.4,-924.6,47.91,170.35,1.0,0.0,0.5,177419
0.3,3.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2813.1,-386.9,49.6,164.53,1.0,0.0,0.5,42856
0.3,3.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,3333.6,133.6,47.19,172.96,1.0,0.82,0.91,55145
0.3,3.0,3100.0,3300.0,1001011,46,0,0,31,0,50,50,3336.3,136.3,48.17,169.44,1.0,0.82,0.91,104030
0.3,3.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2820.1,-379.9,47.88,170.44,1.0,0.0,0.5,42078
0.3,3.0,3100.0,3300.0,1001101,50,0,0,42,50,0,50,3066.2,-133.8,51.43,158.68,1.0,0.82,0.91,33990
0.3,3.0,3100.0,3300.0,1001110,50,0,0,33,50,50,0,3306.2,106.2,46.63,175.04,1.0,0.86,0.93,4274
0.3,3.0,3100.0,3300.0,1001111,30,0,0,36,30,50,50,3062.4,-137.6,46.54,175.36,1.0,0.82,0.91,792
0.3,3.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2592.4,-607.6,45.46,179.52,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,3124.6,-75.4,48.07,169.77,0.0,0.9,0.45,0
0.3,3.0,3100.0,3300.0,1010010,50,0,50,0,0,50,0,3223.1,23.1,45.46,179.51,1.0,0.97,0.98,1849
0.3,3.0,3100.0,3300.0,1010011,46,0,30,0,0,50,50,3344.8,144.8,48.11,169.65,1.0,0.81,0.9,5887
0.3,3.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2973.8,-226.2,48.48,168.33,0.0,0.39,0.2,0
0.3,3.0,3100.0,3300.0,1010110,49,0,30,0,50,50,0,3334.0,134.0,46.79,174.42,0.0,0.82,0.41,0
0.3,3.0,3100.0,3300.0,1011000,50,0,49,50,0,0,0,3329.2,129.2,47.27,172.66,1.0,0.83,0.91,4513
0.3,3.0,3100.0,3300.0,1011001,42,0,30,50,0,0,50,3347.5,147.5,48.83,167.14,1.0,0.8,0.9,8236
0.3,3.0,3100.0,3300.0,1011010,47,0,30,30,0,50,0,3340.1,140.1,46.11,177.01,0.0,0.81,0.41,0
0.3,3.0,3100.0,3300.0,1011011,30,0,30,30,0,50,50,3359.8,159.8,47.69,171.14,0.0,0.75,0.37,0
0.3,3.0,3100.0,3300.0,1011100,50,0,30,30,50,0,0,3052.9,-147.1,48.97,166.68,0.0,0.8,0.4,0
0.3,3.0,3100.0,3300.0,1011110,41,0,30,30,48,50,0,3345.5,145.5,45.84,178.05,0.0,0.81,0.4,0
0.3,3.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2140.2,-1059.8,46.71,174.73,1.0,0.0,0.5,13
0.3,3.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2498.8,-701.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2996.4,-203.6,45.53,179.25,1.0,0.51,0.76,267341
0.3,3.0,3100.0,3300.0,1100011,40,50,0,0,0,50,50,3089.3,-110.7,45.79,178.23,1.0,0.85,0.93,221713
0.3,3.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2593.1,-606.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2940.2,-259.8,54.19,150.61,0.0,0.21,0.11,0
0.3,3.0,3100.0,3300.0,1100110,35,50,0,0,50,50,0,3062.3,-137.7,48.04,169.88,1.0,0.82,0.91,3717
0.3,3.0,3100.0,3300.0,1100111,30,38,0,0,50,50,50,3205.3,5.3,50.29,162.29,1.0,0.99,1.0,2670
0.3,3.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2960.6,-239.4,46.1,177.03,1.0,0.32,0.66,188512
0.3,3.0,3100.0,3300.0,1101001,50,50,0,36,0,0,50,3054.7,-145.3,48.02,169.97,1.0,0.81,0.9,188841
0.3,3.0,3100.0,3300.0,1101100,50,50,0,33,50,0,0,3052.8,-147.2,51.21,159.37,1.0,0.8,0.9,1658
0.3,3.0,3100.0,3300.0,1101101,30,50,0,30,50,0,50,3054.5,-145.5,53.69,152.0,1.0,0.81,0.9,355
0.3,3.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,3055.2,-144.8,45.49,179.41,0.0,0.81,0.4,0
0.3,3.0,3100.0,3300.0,1110001,46,50,33,0,0,0,50,3055.9,-144.1,49.47,164.99,0.0,0.81,0.4,0
0.3,3.0,3100.0,3300.0,1110010,38,46,31,0,0,50,0,3053.3,-146.7,45.17,180.7,1.0,0.8,0.9,106
0.3,3.0,3100.0,3300.0,1110011,31,30,42,0,0,50,50,3349.2,149.2,46.57,175.26,1.0,0.8,0.9,120
0.3,3.0,3100.0,3300.0,1110100,47,49,30,0,50,0,0,3054.4,-145.6,52.07,156.74,0.0,0.81,0.4,0
0.3,3.0,3100.0,3300.0,1110110,41,30,30,0,49,50,0,3341.7,141.7,46.07,177.14,0.0,0.81,0.41,0
0.3,3.0,3100.0,3300.0,1111000,50,30,39,50,0,0,0,3346.9,146.9,45.96,177.59,1.0,0.8,0.9,437
0.3,3.0,3100.0,3300.0,1111001,30,50,30,30,0,0,50,3298.3,98.3,48.31,168.95,1.0,0.87,0.93,159
0.3,3.0,3100.0,3300.0,1111100,50,30,30,30,50,0,0,3321.7,121.7,48.11,169.64,0.0,0.84,0.42,0
0.3,3.0,3200.0,3400.0,0000001,0,0,0,0,0,0,50,1715.9,-1584.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0000010,0,0,0,0,0,50,0,1631.8,-1668.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2020.1,-1279.9,46.66,174.92,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0000100,0,0,0,0,50,0,0,1799.5,-1500.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2027.7,-1272.3,49.09,166.27,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,1822.6,-1477.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2245.0,-1055.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0001000,0,0,0,50,0,0,0,1570.8,-1729.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,1990.6,-1309.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2253.2,-1046.8,47.35,172.35,1.0,0.0,0.5,183088
0.3,3.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2717.8,-582.2,50.5,161.61,1.0,0.0,0.5,38890
0.3,3.0,3200.0,3400.0,0001100,0,0,0,38,50,0,0,1877.3,-1422.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2335.3,-964.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2591.5,-708.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,3067.1,-232.9,46.52,175.45,1.0,0.36,0.68,26833
0.3,3.0,3200.0,3400.0,0010000,0,0,50,0,0,0,0,1707.2,-1592.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2154.4,-1145.6,47.41,172.15,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2296.8,-1003.2,46.11,176.98,1.0,0.0,0.5,72227
0.3,3.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2838.2,-461.8,48.14,169.55,1.0,0.0,0.5,27394
0.3,3.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2020.0,-1280.0,48.62,167.87,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2636.3,-663.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2104.7,-1195.3,47.35,172.37,1.0,0.0,0.5,98122
0.3,3.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2677.1,-622.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2980.6,-319.4,45.55,179.19,1.0,0.0,0.5,16794
0.3,3.0,3200.0,3400.0,0011011,0,0,30,40,0,50,50,3165.3,-134.7,48.23,169.2,1.0,0.82,0.91,17354
0.3,3.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2597.8,-702.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,3097.6,-202.4,45.14,180.8,1.0,0.52,0.76,258
0.3,3.0,3200.0,3400.0,0100000,0,50,0,0,0,0,0,1947.9,-1352.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2140.4,-1159.6,48.59,167.96,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2096.5,-1203.5,46.3,176.26,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2476.0,-824.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2196.7,-1103.3,51.11,159.69,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2411.6,-888.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2445.3,-854.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2820.7,-479.3,51.88,157.3,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2122.9,-1177.1,47.84,170.6,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2529.5,-770.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2889.8,-410.2,46.37,175.99,1.0,0.0,0.5,70128
0.3,3.0,3200.0,3400.0,0101011,0,50,0,38,0,50,50,3161.4,-138.6,48.48,168.35,1.0,0.82,0.91,143190
0.3,3.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2486.6,-813.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2887.6,-412.4,53.45,152.7,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0101110,0,50,0,46,50,50,0,3150.5,-149.5,46.22,176.56,1.0,0.8,0.9,25013
0.3,3.0,3200.0,3400.0,0101111,0,47,0,30,32,50,50,3154.7,-145.3,49.58,164.62,1.0,0.81,0.9,139
0.3,3.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2168.3,-1131.7,46.84,174.24,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2559.0,-741.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2898.4,-401.6,44.91,181.73,1.0,0.0,0.5,82146
0.3,3.0,3200.0,3400.0,0110011,0,50,41,0,0,50,50,3223.2,-76.8,46.22,176.58,1.0,0.9,0.95,75136
0.3,3.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2485.7,-814.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,0110110,0,50,42,0,50,50,0,3155.8,-144.2,45.86,177.97,1.0,0.81,0.9,165
0.3,3.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2809.1,-490.9,45.72,178.51,1.0,0.0,0.5,60629
0.3,3.0,3200.0,3400.0,0111001,0,50,39,50,0,0,50,3170.0,-130.0,48.14,169.54,1.0,0.83,0.91,81293
0.3,3.0,3200.0,3400.0,0111010,0,47,30,50,0,50,0,3157.3,-142.7,45.11,180.92,1.0,0.81,0.9,735
0.3,3.0,3200.0,3400.0,0111011,0,30,50,38,0,50,50,3443.9,143.9,46.14,176.88,1.0,0.81,0.9,883
0.3,3.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,3112.9,-187.1,46.02,177.34,0.0,0.6,0.3,0
0.3,3.0,3200.0,3400.0,0111110,0,42,30,30,50,50,0,3153.6,-146.4,45.43,179.66,0.0,0.8,0.4,0
0.3,3.0,3200.0,3400.0,1000000,50,0,0,0,0,0,0,1672.1,-1627.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2067.5,-1232.5,46.44,175.74,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2267.8,-1032.2,45.18,180.62,1.0,0.0,0.5,287155
0.3,3.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2776.0,-524.0,47.69,171.12,1.0,0.0,0.5,160983
0.3,3.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2046.7,-1253.3,47.77,170.86,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2452.3,-847.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2882.7,-417.3,45.72,178.49,1.0,0.0,0.5,51601
0.3,3.0,3200.0,3400.0,1000111,50,0,0,0,50,50,50,3372.3,72.3,48.17,169.43,1.0,0.9,0.95,32229
0.3,3.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2275.4,-1024.6,47.91,170.35,1.0,0.0,0.5,177419
0.3,3.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2813.1,-486.9,49.6,164.53,1.0,0.0,0.5,42856
0.3,3.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3333.6,33.6,47.19,172.96,1.0,0.96,0.98,55145
0.3,3.0,3200.0,3400.0,1001011,47,0,0,32,0,50,50,3435.6,135.6,48.38,168.71,1.0,0.82,0.91,104030
0.3,3.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2820.1,-479.9,47.88,170.44,1.0,0.0,0.5,42078
0.3,3.0,3200.0,3400.0,1001101,50,0,0,44,50,0,50,3173.7,-126.3,51.0,160.04,1.0,0.83,0.92,33990
0.3,3.0,3200.0,3400.0,1001110,50,0,0,33,50,50,0,3306.2,6.2,46.63,175.04,1.0,0.99,1.0,4274
0.3,3.0,3200.0,3400.0,1001111,42,0,0,30,48,50,50,3444.8,144.8,46.89,174.07,1.0,0.81,0.9,792
0.3,3.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2592.4,-707.6,45.46,179.52,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,3124.6,-175.4,48.07,169.77,0.0,0.66,0.33,0
0.3,3.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3223.1,-76.9,45.46,179.51,1.0,0.9,0.95,1849
0.3,3.0,3200.0,3400.0,1010011,48,0,30,0,0,50,50,3434.1,134.1,48.28,169.05,1.0,0.82,0.91,5887
0.3,3.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2973.8,-326.2,48.48,168.33,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,1010110,50,0,30,0,50,50,0,3375.7,75.7,46.88,174.09,0.0,0.9,0.45,0
0.3,3.0,3200.0,3400.0,1011000,50,0,49,50,0,0,0,3329.2,29.2,47.27,172.66,1.0,0.96,0.98,4513
0.3,3.0,3200.0,3400.0,1011001,44,0,30,50,0,0,50,3441.2,141.2,49.05,166.37,1.0,0.81,0.91,8236
0.3,3.0,3200.0,3400.0,1011010,49,0,30,30,0,50,0,3440.9,140.9,46.23,176.52,0.0,0.81,0.41,0
0.3,3.0,3200.0,3400.0,1011011,35,0,30,30,0,50,50,3448.9,148.9,47.87,170.47,0.0,0.8,0.4,0
0.3,3.0,3200.0,3400.0,1011100,50,0,34,33,50,0,0,3155.7,-144.3,48.69,167.6,0.0,0.81,0.4,0
0.3,3.0,3200.0,3400.0,1011110,47,0,30,30,32,50,0,3449.5,149.5,45.96,177.58,0.0,0.8,0.4,0
0.3,3.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2140.2,-1159.8,46.71,174.73,1.0,0.0,0.5,13
0.3,3.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2498.8,-801.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2996.4,-303.6,45.53,179.25,1.0,0.0,0.5,267341
0.3,3.0,3200.0,3400.0,1100011,43,50,0,0,0,50,50,3191.9,-108.1,45.75,178.39,1.0,0.86,0.93,221713
0.3,3.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2593.1,-706.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2940.2,-359.8,54.19,150.61,0.0,0.0,0.0,0
0.3,3.0,3200.0,3400.0,1100110,39,50,0,0,50,50,0,3154.8,-145.2,46.99,173.68,1.0,0.81,0.9,3717
0.3,3.0,3200.0,3400.0,1100111,30,38,0,0,50,50,50,3205.3,-94.7,50.29,162.29,1.0,0.87,0.94,2670
0.3,3.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2960.6,-339.4,46.1,177.03,1.0,0.0,0.5,188512
0.3,3.0,3200.0,3400.0,1101001,50,50,0,39,0,0,50,3182.3,-117.7,47.5,171.81,1.0,0.84,0.92,188841
0.3,3.0,3200.0,3400.0,1101100,50,50,0,39,50,0,0,3156.0,-144.0,49.86,163.67,1.0,0.81,0.9,1658
0.3,3.0,3200.0,3400.0,1101101,36,50,0,30,50,0,50,3167.6,-132.4,53.6,152.28,1.0,0.82,0.91,355
0.3,3.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,3055.2,-244.8,45.49,179.41,0.0,0.29,0.15,0
0.3,3.0,3200.0,3400.0,1110001,48,50,33,0,0,0,50,3151.2,-148.8,48.94,166.78,0.0,0.8,0.4,0
0.3,3.0,3200.0,3400.0,1110010,40,33,50,0,0,50,0,3162.0,-138.0,45.1,180.96,1.0,0.82,0.91,106
0.3,3.0,3200.0,3400.0,1110011,34,30,46,0,0,50,50,3445.9,145.9,46.62,175.05,1.0,0.81,0.9,120
0.3,3.0,3200.0,3400.0,1110100,50,48,30,0,50,0,0,3159.6,-140.4,51.66,157.97,0.0,0.81,0.41,0
0.3,3.0,3200.0,3400.0,1110110,43,30,30,0,50,50,0,3432.8,132.8,46.17,176.75,0.0,0.82,0.41,0
0.3,3.0,3200.0,3400.0,1111000,50,30,40,50,0,0,0,3361.9,61.9,45.96,177.59,1.0,0.92,0.96,437
0.3,3.0,3200.0,3400.0,1111001,30,50,30,30,0,0,50,3298.3,-1.7,48.31,168.95,1.0,1.0,1.0,159
0.3,3.0,3200.0,3400.0,1111100,50,30,30,30,50,0,0,3321.7,21.7,48.11,169.64,0.0,0.97,0.49,0
0.3,3.0,3300.0,3500.0,0000001,0,0,0,0,0,0,50,1715.9,-1684.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0000010,0,0,0,0,0,50,0,1631.8,-1768.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2020.1,-1379.9,46.66,174.92,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0000100,0,0,0,0,50,0,0,1799.5,-1600.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2027.7,-1372.3,49.09,166.27,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,1822.6,-1577.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2245.0,-1155.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0001000,0,0,0,50,0,0,0,1570.8,-1829.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,1990.6,-1409.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2253.2,-1146.8,47.35,172.35,1.0,0.0,0.5,183088
0.3,3.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2717.8,-682.2,50.5,161.61,1.0,0.0,0.5,38890
0.3,3.0,3300.0,3500.0,0001100,0,0,0,38,50,0,0,1877.3,-1522.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2335.3,-1064.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2591.5,-808.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,3067.1,-332.9,46.52,175.45,1.0,0.0,0.5,26833
0.3,3.0,3300.0,3500.0,0010000,0,0,50,0,0,0,0,1707.2,-1692.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2154.4,-1245.6,47.41,172.15,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2296.8,-1103.2,46.11,176.98,1.0,0.0,0.5,72227
0.3,3.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2838.2,-561.8,48.14,169.55,1.0,0.0,0.5,27394
0.3,3.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2020.0,-1380.0,48.62,167.87,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2636.3,-763.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2104.7,-1295.3,47.35,172.37,1.0,0.0,0.5,98122
0.3,3.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2677.1,-722.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2980.6,-419.4,45.55,179.19,1.0,0.0,0.5,16794
0.3,3.0,3300.0,3500.0,0011011,0,0,49,30,0,50,50,3262.8,-137.2,48.21,169.3,1.0,0.82,0.91,17354
0.3,3.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2597.8,-802.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,3097.6,-302.4,45.14,180.8,1.0,0.0,0.5,258
0.3,3.0,3300.0,3500.0,0100000,0,50,0,0,0,0,0,1947.9,-1452.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2140.4,-1259.6,48.59,167.96,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2096.5,-1303.5,46.3,176.26,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2476.0,-924.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2196.7,-1203.3,51.11,159.69,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2411.6,-988.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2445.3,-954.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2820.7,-579.3,51.88,157.3,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2122.9,-1277.1,47.84,170.6,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2529.5,-870.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2889.8,-510.2,46.37,175.99,1.0,0.0,0.5,70128
0.3,3.0,3300.0,3500.0,0101011,0,50,0,41,0,50,50,3257.0,-143.0,47.87,170.47,1.0,0.81,0.9,143190
0.3,3.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2486.6,-913.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2887.6,-512.4,53.45,152.7,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,3194.6,-205.4,46.07,177.16,1.0,0.5,0.75,25013
0.3,3.0,3300.0,3500.0,0101111,0,45,0,30,50,50,50,3270.4,-129.6,49.5,164.86,1.0,0.83,0.91,139
0.3,3.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2168.3,-1231.7,46.84,174.24,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2559.0,-841.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2898.4,-501.6,44.91,181.73,1.0,0.0,0.5,82146
0.3,3.0,3300.0,3500.0,0110011,0,50,42,0,0,50,50,3258.0,-142.0,46.19,176.68,1.0,0.81,0.91,75136
0.3,3.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2485.7,-914.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,3257.6,-142.4,45.29,180.2,1.0,0.81,0.91,165
0.3,3.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2809.1,-590.9,45.72,178.51,1.0,0.0,0.5,60629
0.3,3.0,3300.0,3500.0,0111001,0,50,43,50,0,0,50,3265.2,-134.8,47.58,171.53,1.0,0.82,0.91,81293
0.3,3.0,3300.0,3500.0,0111010,0,50,34,50,0,50,0,3252.3,-147.7,44.89,181.81,1.0,0.8,0.9,735
0.3,3.0,3300.0,3500.0,0111011,0,30,50,38,0,50,50,3443.9,43.9,46.14,176.88,1.0,0.94,0.97,883
0.3,3.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,3112.9,-287.1,46.02,177.34,0.0,0.07,0.03,0
0.3,3.0,3300.0,3500.0,0111110,0,47,30,30,50,50,0,3266.7,-133.3,45.34,180.01,0.0,0.82,0.41,0
0.3,3.0,3300.0,3500.0,1000000,50,0,0,0,0,0,0,1672.1,-1727.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2067.5,-1332.5,46.44,175.74,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2267.8,-1132.2,45.18,180.62,1.0,0.0,0.5,287155
0.3,3.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2776.0,-624.0,47.69,171.12,1.0,0.0,0.5,160983
0.3,3.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2046.7,-1353.3,47.77,170.86,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2452.3,-947.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2882.7,-517.3,45.72,178.49,1.0,0.0,0.5,51601
0.3,3.0,3300.0,3500.0,1000111,50,0,0,0,50,50,50,3372.3,-27.7,48.17,169.43,1.0,0.96,0.98,32229
0.3,3.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2275.4,-1124.6,47.91,170.35,1.0,0.0,0.5,177419
0.3,3.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2813.1,-586.9,49.6,164.53,1.0,0.0,0.5,42856
0.3,3.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3333.6,-66.4,47.19,172.96,1.0,0.91,0.96,55145
0.3,3.0,3300.0,3500.0,1001011,49,0,0,32,0,50,50,3542.3,142.3,48.92,166.82,1.0,0.81,0.91,104030
0.3,3.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2820.1,-579.9,47.88,170.44,1.0,0.0,0.5,42078
0.3,3.0,3300.0,3500.0,1001101,50,0,0,46,50,0,50,3273.6,-126.4,50.55,161.44,1.0,0.83,0.92,33990
0.3,3.0,3300.0,3500.0,1001110,50,0,0,33,50,50,0,3306.2,-93.8,46.63,175.04,1.0,0.87,0.94,4274
0.3,3.0,3300.0,3500.0,1001111,45,0,0,30,50,50,50,3539.0,139.0,47.32,172.46,1.0,0.81,0.91,792
0.3,3.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2592.4,-807.6,45.46,179.52,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,3124.6,-275.4,48.07,169.77,0.0,0.13,0.07,0
0.3,3.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3223.1,-176.9,45.46,179.51,1.0,0.66,0.83,1849
0.3,3.0,3300.0,3500.0,1010011,50,0,30,0,0,50,50,3528.1,128.1,48.38,168.7,1.0,0.83,0.91,5887
0.3,3.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2973.8,-426.2,48.48,168.33,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,1010110,50,0,30,0,50,50,0,3375.7,-24.3,46.88,174.09,0.0,0.97,0.48,0
0.3,3.0,3300.0,3500.0,1011000,50,0,49,50,0,0,0,3329.2,-70.8,47.27,172.66,1.0,0.91,0.95,4513
0.3,3.0,3300.0,3500.0,1011001,50,0,48,30,0,0,50,3542.5,142.5,49.58,164.6,1.0,0.81,0.9,8236
0.3,3.0,3300.0,3500.0,1011010,50,0,30,32,0,50,0,3534.7,134.7,46.45,175.71,0.0,0.82,0.41,0
0.3,3.0,3300.0,3500.0,1011011,38,0,30,31,0,50,50,3549.0,149.0,47.97,170.15,0.0,0.8,0.4,0
0.3,3.0,3300.0,3500.0,1011100,50,0,34,39,50,0,0,3255.9,-144.1,48.59,167.96,0.0,0.81,0.4,0
0.3,3.0,3300.0,3500.0,1011110,49,0,30,30,32,50,0,3545.0,145.0,46.13,176.93,0.0,0.81,0.4,0
0.3,3.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2140.2,-1259.8,46.71,174.73,1.0,0.0,0.5,13
0.3,3.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2498.8,-901.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2996.4,-403.6,45.53,179.25,1.0,0.0,0.5,267341
0.3,3.0,3300.0,3500.0,1100011,45,50,0,0,0,50,50,3281.3,-118.7,45.67,178.7,1.0,0.84,0.92,221713
0.3,3.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2593.1,-806.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2940.2,-459.8,54.19,150.61,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,1100110,50,36,0,0,50,50,0,3255.6,-144.4,46.89,174.05,1.0,0.81,0.9,3717
0.3,3.0,3300.0,3500.0,1100111,30,41,0,0,50,50,50,3256.9,-143.1,50.19,162.61,1.0,0.81,0.9,2670
0.3,3.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2960.6,-439.4,46.1,177.03,1.0,0.0,0.5,188512
0.3,3.0,3300.0,3500.0,1101001,50,50,0,41,0,0,50,3259.4,-140.6,47.41,172.16,1.0,0.81,0.91,188841
0.3,3.0,3300.0,3500.0,1101100,50,50,0,44,50,0,0,3253.0,-147.0,48.37,168.72,1.0,0.8,0.9,1658
0.3,3.0,3300.0,3500.0,1101101,41,50,0,30,50,0,50,3257.6,-142.4,53.3,153.12,1.0,0.81,0.91,355
0.3,3.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,3055.2,-344.8,45.49,179.41,0.0,0.0,0.0,0
0.3,3.0,3300.0,3500.0,1110001,43,50,42,0,0,0,50,3255.2,-144.8,48.49,168.31,0.0,0.81,0.4,0
0.3,3.0,3300.0,3500.0,1110010,43,34,49,0,0,50,0,3252.7,-147.3,45.0,181.38,1.0,0.8,0.9,106
0.3,3.0,3300.0,3500.0,1110011,34,30,49,0,0,50,50,3481.6,81.6,46.65,174.96,1.0,0.89,0.95,120
0.3,3.0,3300.0,3500.0,1110100,50,49,33,0,50,0,0,3251.6,-148.4,51.13,159.61,0.0,0.8,0.4,0
0.3,3.0,3300.0,3500.0,1110110,46,30,30,0,49,50,0,3538.8,138.8,46.28,176.34,0.0,0.81,0.41,0
0.3,3.0,3300.0,3500.0,1111000,50,30,40,50,0,0,0,3361.9,-38.1,45.96,177.59,1.0,0.95,0.97,437
0.3,3.0,3300.0,3500.0,1111001,30,50,30,30,0,0,50,3298.3,-101.7,48.31,168.95,1.0,0.86,0.93,159
0.3,3.0,3300.0,3500.0,1111100,50,30,30,30,50,0,0,3321.7,-78.3,48.11,169.64,0.0,0.9,0.45,0
0.3,3.0,3400.0,3600.0,0000001,0,0,0,0,0,0,50,1715.9,-1784.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0000010,0,0,0,0,0,50,0,1631.8,-1868.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2020.1,-1479.9,46.66,174.92,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0000100,0,0,0,0,50,0,0,1799.5,-1700.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2027.7,-1472.3,49.09,166.27,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,1822.6,-1677.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2245.0,-1255.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0001000,0,0,0,50,0,0,0,1570.8,-1929.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,1990.6,-1509.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2253.2,-1246.8,47.35,172.35,1.0,0.0,0.5,183088
0.3,3.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2717.8,-782.2,50.5,161.61,1.0,0.0,0.5,38890
0.3,3.0,3400.0,3600.0,0001100,0,0,0,38,50,0,0,1877.3,-1622.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2335.3,-1164.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2591.5,-908.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,3067.1,-432.9,46.52,175.45,1.0,0.0,0.5,26833
0.3,3.0,3400.0,3600.0,0010000,0,0,50,0,0,0,0,1707.2,-1792.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2154.4,-1345.6,47.41,172.15,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2296.8,-1203.2,46.11,176.98,1.0,0.0,0.5,72227
0.3,3.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2838.2,-661.8,48.14,169.55,1.0,0.0,0.5,27394
0.3,3.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2020.0,-1480.0,48.62,167.87,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2636.3,-863.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2104.7,-1395.3,47.35,172.37,1.0,0.0,0.5,98122
0.3,3.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2677.1,-822.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2980.6,-519.4,45.55,179.19,1.0,0.0,0.5,16794
0.3,3.0,3400.0,3600.0,0011011,0,0,50,35,0,50,50,3354.2,-145.8,48.05,169.87,1.0,0.81,0.9,17354
0.3,3.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2597.8,-902.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,3097.6,-402.4,45.14,180.8,1.0,0.0,0.5,258
0.3,3.0,3400.0,3600.0,0100000,0,50,0,0,0,0,0,1947.9,-1552.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2140.4,-1359.6,48.59,167.96,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2096.5,-1403.5,46.3,176.26,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2476.0,-1024.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2196.7,-1303.3,51.11,159.69,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2411.6,-1088.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2445.3,-1054.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2820.7,-679.3,51.88,157.3,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2122.9,-1377.1,47.84,170.6,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2529.5,-970.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2889.8,-610.2,46.37,175.99,1.0,0.0,0.5,70128
0.3,3.0,3400.0,3600.0,0101011,0,50,0,47,0,50,50,3359.1,-140.9,47.03,173.52,1.0,0.81,0.91,143190
0.3,3.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2486.6,-1013.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2887.6,-612.4,53.45,152.7,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,3194.6,-305.4,46.07,177.16,1.0,0.0,0.5,25013
0.3,3.0,3400.0,3600.0,0101111,0,49,0,30,50,50,50,3355.9,-144.1,49.39,165.24,1.0,0.81,0.9,139
0.3,3.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2168.3,-1331.7,46.84,174.24,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2559.0,-941.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2898.4,-601.6,44.91,181.73,1.0,0.0,0.5,82146
0.3,3.0,3400.0,3600.0,0110011,0,50,45,0,0,50,50,3354.1,-145.9,45.98,177.49,1.0,0.81,0.9,75136
0.3,3.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2485.7,-1014.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,3257.6,-242.4,45.29,180.2,1.0,0.31,0.65,165
0.3,3.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2809.1,-690.9,45.72,178.51,1.0,0.0,0.5,60629
0.3,3.0,3400.0,3600.0,0111001,0,50,50,49,0,0,50,3353.1,-146.9,46.64,174.98,1.0,0.8,0.9,81293
0.3,3.0,3400.0,3600.0,0111010,0,46,49,50,0,50,0,3350.9,-149.1,44.56,183.13,1.0,0.8,0.9,735
0.3,3.0,3400.0,3600.0,0111011,0,30,50,38,0,50,50,3443.9,-56.1,46.14,176.88,1.0,0.93,0.96,883
0.3,3.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,3112.9,-387.1,46.02,177.34,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,0111110,0,50,30,32,50,50,0,3350.8,-149.2,45.21,180.5,0.0,0.8,0.4,0
0.3,3.0,3400.0,3600.0,1000000,50,0,0,0,0,0,0,1672.1,-1827.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2067.5,-1432.5,46.44,175.74,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2267.8,-1232.2,45.18,180.62,1.0,0.0,0.5,287155
0.3,3.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2776.0,-724.0,47.69,171.12,1.0,0.0,0.5,160983
0.3,3.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2046.7,-1453.3,47.77,170.86,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2452.3,-1047.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2882.7,-617.3,45.72,178.49,1.0,0.0,0.5,51601
0.3,3.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3372.3,-127.7,48.17,169.43,1.0,0.83,0.91,32229
0.3,3.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2275.4,-1224.6,47.91,170.35,1.0,0.0,0.5,177419
0.3,3.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2813.1,-686.9,49.6,164.53,1.0,0.0,0.5,42856
0.3,3.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3333.6,-166.4,47.19,172.96,1.0,0.71,0.86,55145
0.3,3.0,3400.0,3600.0,1001011,50,0,0,35,0,50,50,3634.8,134.8,49.29,165.59,1.0,0.82,0.91,104030
0.3,3.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2820.1,-679.9,47.88,170.44,1.0,0.0,0.5,42078
0.3,3.0,3400.0,3600.0,1001101,50,0,0,49,50,0,50,3357.1,-142.9,50.22,162.53,1.0,0.81,0.9,33990
0.3,3.0,3400.0,3600.0,1001110,50,0,0,37,50,50,0,3364.1,-135.9,46.61,175.09,1.0,0.82,0.91,4274
0.3,3.0,3400.0,3600.0,1001111,49,0,0,30,45,50,50,3649.3,149.3,47.66,171.23,1.0,0.8,0.9,792
0.3,3.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2592.4,-907.6,45.46,179.52,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,3124.6,-375.4,48.07,169.77,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3223.1,-276.9,45.46,179.51,1.0,0.12,0.56,1849
0.3,3.0,3400.0,3600.0,1010011,50,0,30,0,0,50,50,3528.1,28.1,48.38,168.7,1.0,0.96,0.98,5887
0.3,3.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2973.8,-526.2,48.48,168.33,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1010110,50,0,30,0,50,50,0,3375.7,-124.3,46.88,174.09,0.0,0.83,0.42,0
0.3,3.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3341.7,-158.3,47.26,172.69,1.0,0.76,0.88,4513
0.3,3.0,3400.0,3600.0,1011001,50,0,45,37,0,0,50,3644.9,144.9,49.86,163.69,1.0,0.81,0.9,8236
0.3,3.0,3400.0,3600.0,1011010,50,0,30,38,0,50,0,3643.2,143.2,46.63,175.04,0.0,0.81,0.4,0
0.3,3.0,3400.0,3600.0,1011011,40,0,30,31,0,50,50,3629.9,129.9,48.08,169.75,0.0,0.83,0.41,0
0.3,3.0,3400.0,3600.0,1011100,50,0,32,47,50,0,0,3351.2,-148.8,48.45,168.43,0.0,0.8,0.4,0
0.3,3.0,3400.0,3600.0,1011110,50,0,30,30,38,50,0,3646.8,146.8,46.27,176.38,0.0,0.8,0.4,0
0.3,3.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2140.2,-1359.8,46.71,174.73,1.0,0.0,0.5,13
0.3,3.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2498.8,-1001.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2996.4,-503.6,45.53,179.25,1.0,0.0,0.5,267341
0.3,3.0,3400.0,3600.0,1100011,48,50,0,0,0,50,50,3359.3,-140.7,45.64,178.83,1.0,0.81,0.91,221713
0.3,3.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2593.1,-906.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2940.2,-559.8,54.19,150.61,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1100110,50,44,0,0,50,50,0,3366.2,-133.8,46.79,174.42,1.0,0.82,0.91,3717
0.3,3.0,3400.0,3600.0,1100111,30,48,0,0,50,50,50,3353.8,-146.2,49.87,163.65,1.0,0.81,0.9,2670
0.3,3.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2960.6,-539.4,46.1,177.03,1.0,0.0,0.5,188512
0.3,3.0,3400.0,3600.0,1101001,49,50,0,46,0,0,50,3351.9,-148.1,46.96,173.79,1.0,0.8,0.9,188841
0.3,3.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3349.7,-150.3,47.74,170.97,1.0,0.8,0.9,1658
0.3,3.0,3400.0,3600.0,1101101,46,50,0,30,50,0,50,3360.9,-139.1,52.49,155.48,1.0,0.81,0.91,355
0.3,3.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,3055.2,-444.8,45.49,179.41,0.0,0.0,0.0,0
0.3,3.0,3400.0,3600.0,1110001,43,50,46,0,0,0,50,3351.3,-148.7,48.24,169.19,0.0,0.8,0.4,0
0.3,3.0,3400.0,3600.0,1110010,50,35,39,0,0,50,0,3354.3,-145.7,44.93,181.63,1.0,0.81,0.9,106
0.3,3.0,3400.0,3600.0,1110011,34,30,49,0,0,50,50,3481.6,-18.4,46.65,174.96,1.0,0.98,0.99,120
0.3,3.0,3400.0,3600.0,1110100,50,50,37,0,50,0,0,3361.0,-139.0,50.3,162.26,0.0,0.81,0.41,0
0.3,3.0,3400.0,3600.0,1110110,48,30,30,0,50,50,0,3631.0,131.0,46.42,175.8,0.0,0.83,0.41,0
0.3,3.0,3400.0,3600.0,1111000,50,30,40,50,0,0,0,3361.9,-138.1,45.96,177.59,1.0,0.82,0.91,437
0.3,3.0,3400.0,3600.0,1111001,31,50,30,32,0,0,50,3359.5,-140.5,48.02,169.96,1.0,0.81,0.91,159
0.3,3.0,3400.0,3600.0,1111100,50,33,30,30,50,0,0,3356.1,-143.9,48.0,170.04,0.0,0.81,0.4,0
0.3,3.0,3500.0,3700.0,0000001,0,0,0,0,0,0,50,1715.9,-1884.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0000010,0,0,0,0,0,50,0,1631.8,-1968.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2020.1,-1579.9,46.66,174.92,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0000100,0,0,0,0,50,0,0,1799.5,-1800.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2027.7,-1572.3,49.09,166.27,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,1822.6,-1777.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2245.0,-1355.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0001000,0,0,0,50,0,0,0,1570.8,-2029.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,1990.6,-1609.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2253.2,-1346.8,47.35,172.35,1.0,0.0,0.5,183088
0.3,3.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2717.8,-882.2,50.5,161.61,1.0,0.0,0.5,38890
0.3,3.0,3500.0,3700.0,0001100,0,0,0,38,50,0,0,1877.3,-1722.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2335.3,-1264.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2591.5,-1008.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,3067.1,-532.9,46.52,175.45,1.0,0.0,0.5,26833
0.3,3.0,3500.0,3700.0,0010000,0,0,50,0,0,0,0,1707.2,-1892.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2154.4,-1445.6,47.41,172.15,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2296.8,-1303.2,46.11,176.98,1.0,0.0,0.5,72227
0.3,3.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2838.2,-761.8,48.14,169.55,1.0,0.0,0.5,27394
0.3,3.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2020.0,-1580.0,48.62,167.87,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2636.3,-963.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2104.7,-1495.3,47.35,172.37,1.0,0.0,0.5,98122
0.3,3.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2677.1,-922.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2980.6,-619.4,45.55,179.19,1.0,0.0,0.5,16794
0.3,3.0,3500.0,3700.0,0011011,0,0,48,45,0,50,50,3450.3,-149.7,47.8,170.75,1.0,0.8,0.9,17354
0.3,3.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2597.8,-1002.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,3097.6,-502.4,45.14,180.8,1.0,0.0,0.5,258
0.3,3.0,3500.0,3700.0,0100000,0,50,0,0,0,0,0,1947.9,-1652.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2140.4,-1459.6,48.59,167.96,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2096.5,-1503.5,46.3,176.26,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2476.0,-1124.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2196.7,-1403.3,51.11,159.69,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2411.6,-1188.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2445.3,-1154.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2820.7,-779.3,51.88,157.3,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2122.9,-1477.1,47.84,170.6,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2529.5,-1070.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2889.8,-710.2,46.37,175.99,1.0,0.0,0.5,70128
0.3,3.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3390.3,-209.7,46.71,174.73,1.0,0.48,0.74,143190
0.3,3.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2486.6,-1113.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2887.6,-712.4,53.45,152.7,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,3194.6,-405.4,46.07,177.16,1.0,0.0,0.5,25013
0.3,3.0,3500.0,3700.0,0101111,0,50,0,36,50,50,50,3452.3,-147.7,48.16,169.46,1.0,0.8,0.9,139
0.3,3.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2168.3,-1431.7,46.84,174.24,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2559.0,-1041.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2898.4,-701.6,44.91,181.73,1.0,0.0,0.5,82146
0.3,3.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3423.2,-176.8,45.85,177.99,1.0,0.66,0.83,75136
0.3,3.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2485.7,-1114.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,3257.6,-342.4,45.29,180.2,1.0,0.0,0.5,165
0.3,3.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2809.1,-790.9,45.72,178.51,1.0,0.0,0.5,60629
0.3,3.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3362.3,-237.7,46.6,175.12,1.0,0.33,0.67,81293
0.3,3.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3443.0,-157.0,44.38,183.88,1.0,0.76,0.88,735
0.3,3.0,3500.0,3700.0,0111011,0,30,50,39,0,50,50,3455.4,-144.6,46.14,176.88,1.0,0.81,0.9,883
0.3,3.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,3112.9,-487.1,46.02,177.34,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,0111110,0,50,30,45,50,50,0,3455.6,-144.4,44.84,182.0,0.0,0.81,0.4,0
0.3,3.0,3500.0,3700.0,1000000,50,0,0,0,0,0,0,1672.1,-1927.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2067.5,-1532.5,46.44,175.74,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2267.8,-1332.2,45.18,180.62,1.0,0.0,0.5,287155
0.3,3.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2776.0,-824.0,47.69,171.12,1.0,0.0,0.5,160983
0.3,3.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2046.7,-1553.3,47.77,170.86,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2452.3,-1147.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2882.7,-717.3,45.72,178.49,1.0,0.0,0.5,51601
0.3,3.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3372.3,-227.7,48.17,169.43,1.0,0.39,0.69,32229
