Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.3,3.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2275.4,-1324.6,47.91,170.35,1.0,0.0,0.5,177419
0.3,3.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2813.1,-786.9,49.6,164.53,1.0,0.0,0.5,42856
0.3,3.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3333.6,-266.4,47.19,172.96,1.0,0.18,0.59,55145
0.3,3.0,3500.0,3700.0,1001011,50,0,0,41,0,50,50,3736.3,136.3,49.58,164.6,1.0,0.82,0.91,104030
0.3,3.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2820.1,-779.9,47.88,170.44,1.0,0.0,0.5,42078
0.3,3.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3381.0,-219.0,50.11,162.86,1.0,0.43,0.72,33990
0.3,3.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3545.3,-54.7,46.58,175.21,1.0,0.93,0.96,4274
0.3,3.0,3500.0,3700.0,1001111,50,0,0,30,50,50,50,3697.5,97.5,47.86,170.54,1.0,0.87,0.94,792
0.3,3.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2592.4,-1007.6,45.46,179.52,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,3124.6,-475.4,48.07,169.77,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3223.1,-376.9,45.46,179.51,1.0,0.0,0.5,1849
0.3,3.0,3500.0,3700.0,1010011,50,0,30,0,0,50,50,3528.1,-71.9,48.38,168.7,1.0,0.9,0.95,5887
0.3,3.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2973.8,-626.2,48.48,168.33,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1010110,50,0,36,0,50,50,0,3463.5,-136.5,46.82,174.32,0.0,0.82,0.41,0
0.3,3.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3341.7,-258.3,47.26,172.69,1.0,0.22,0.61,4513
0.3,3.0,3500.0,3700.0,1011001,50,0,33,50,0,0,50,3746.2,146.2,50.19,162.62,1.0,0.81,0.9,8236
0.3,3.0,3500.0,3700.0,1011010,50,0,30,44,0,50,0,3744.1,144.1,46.74,174.62,0.0,0.81,0.4,0
0.3,3.0,3500.0,3700.0,1011011,43,0,30,30,0,50,50,3747.0,147.0,48.2,169.32,0.0,0.8,0.4,0
0.3,3.0,3500.0,3700.0,1011100,50,0,37,50,50,0,0,3461.0,-139.0,48.27,169.09,0.0,0.81,0.41,0
0.3,3.0,3500.0,3700.0,1011110,50,0,30,30,47,50,0,3740.5,140.5,46.41,175.87,0.0,0.81,0.41,0
0.3,3.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2140.2,-1459.8,46.71,174.73,1.0,0.0,0.5,13
0.3,3.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2498.8,-1101.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2996.4,-603.6,45.53,179.25,1.0,0.0,0.5,267341
0.3,3.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3393.0,-207.0,45.58,179.08,1.0,0.5,0.75,221713
0.3,3.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2593.1,-1006.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2940.2,-659.8,54.19,150.61,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1100110,50,49,0,0,50,50,0,3451.1,-148.9,46.71,174.71,1.0,0.8,0.9,3717
0.3,3.0,3500.0,3700.0,1100111,34,50,0,0,50,50,50,3458.4,-141.6,49.01,166.53,1.0,0.81,0.91,2670
0.3,3.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2960.6,-639.4,46.1,177.03,1.0,0.0,0.5,188512
0.3,3.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3432.1,-167.9,46.86,174.16,1.0,0.7,0.85,188841
0.3,3.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3349.7,-250.3,47.74,170.97,1.0,0.27,0.63,1658
0.3,3.0,3500.0,3700.0,1101101,50,49,0,31,50,0,50,3451.8,-148.2,51.53,158.37,1.0,0.8,0.9,355
0.3,3.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,3055.2,-544.8,45.49,179.41,0.0,0.0,0.0,0
0.3,3.0,3500.0,3700.0,1110001,46,50,48,0,0,0,50,3452.8,-147.2,47.51,171.79,0.0,0.8,0.4,0
0.3,3.0,3500.0,3700.0,1110010,50,31,48,0,0,50,0,3450.4,-149.6,44.87,181.88,1.0,0.8,0.9,106
0.3,3.0,3500.0,3700.0,1110011,34,30,49,0,0,50,50,3481.6,-118.4,46.65,174.96,1.0,0.84,0.92,120
0.3,3.0,3500.0,3700.0,1110100,50,49,42,0,50,0,0,3450.7,-149.3,49.2,165.87,0.0,0.8,0.4,0
0.3,3.0,3500.0,3700.0,1110110,50,30,30,0,50,50,0,3710.1,110.1,46.49,175.57,0.0,0.85,0.43,0
0.3,3.0,3500.0,3700.0,1111000,50,30,46,50,0,0,0,3451.5,-148.5,45.92,177.74,1.0,0.8,0.9,437
0.3,3.0,3500.0,3700.0,1111001,50,30,30,47,0,0,50,3741.2,141.2,47.73,170.99,1.0,0.81,0.91,159
0.3,3.0,3500.0,3700.0,1111100,50,30,36,33,50,0,0,3451.5,-148.5,47.64,171.32,0.0,0.8,0.4,0
0.3,3.0,3600.0,3800.0,0000001,0,0,0,0,0,0,50,1715.9,-1984.1,47.88,170.47,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0000010,0,0,0,0,0,50,0,1631.8,-2068.2,45.6,178.96,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2020.1,-1679.9,46.66,174.92,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0000100,0,0,0,0,50,0,0,1799.5,-1900.5,48.11,169.64,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2027.7,-1672.3,49.09,166.27,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,1822.6,-1877.4,46.34,176.14,1.0,0.0,0.5,7381
0.3,3.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2245.0,-1455.0,47.43,172.07,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0001000,0,0,0,50,0,0,0,1570.8,-2129.2,47.74,170.97,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,1990.6,-1709.4,49.44,165.06,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2253.2,-1446.8,47.35,172.35,1.0,0.0,0.5,183088
0.3,3.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2717.8,-982.2,50.5,161.61,1.0,0.0,0.5,38890
0.3,3.0,3600.0,3800.0,0001100,0,0,0,38,50,0,0,1877.3,-1822.7,48.56,168.05,1.0,0.0,0.5,107
0.3,3.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2335.3,-1364.7,50.52,161.53,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2591.5,-1108.5,45.83,178.1,1.0,0.0,0.5,43074
0.3,3.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,3067.1,-632.9,46.52,175.45,1.0,0.0,0.5,26833
0.3,3.0,3600.0,3800.0,0010000,0,0,50,0,0,0,0,1707.2,-1992.8,45.94,177.64,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2154.4,-1545.6,47.41,172.15,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2296.8,-1403.2,46.11,176.98,1.0,0.0,0.5,72227
0.3,3.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2838.2,-861.8,48.14,169.55,1.0,0.0,0.5,27394
0.3,3.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2020.0,-1680.0,48.62,167.87,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2636.3,-1063.7,45.36,179.94,1.0,0.0,0.5,752
0.3,3.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2104.7,-1595.3,47.35,172.37,1.0,0.0,0.5,98122
0.3,3.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2677.1,-1022.9,49.81,163.84,1.0,0.0,0.5,43600
0.3,3.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2980.6,-719.4,45.55,179.19,1.0,0.0,0.5,16794
0.3,3.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3544.6,-155.4,47.67,171.21,1.0,0.77,0.89,17354
0.3,3.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2597.8,-1102.2,46.29,176.31,1.0,0.0,0.5,20018
0.3,3.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,3097.6,-602.4,45.14,180.8,1.0,0.0,0.5,258
0.3,3.0,3600.0,3800.0,0100000,0,50,0,0,0,0,0,1947.9,-1752.1,47.51,171.79,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2140.4,-1559.6,48.59,167.96,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2096.5,-1603.5,46.3,176.26,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2476.0,-1224.0,47.37,172.3,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2196.7,-1503.3,51.11,159.69,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2411.6,-1288.4,52.09,156.69,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2445.3,-1254.7,50.67,161.07,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2820.7,-879.3,51.88,157.3,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2122.9,-1577.1,47.84,170.6,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2529.5,-1170.5,49.79,163.93,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2889.8,-810.2,46.37,175.99,1.0,0.0,0.5,70128
0.3,3.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3390.3,-309.7,46.71,174.73,1.0,0.0,0.5,143190
0.3,3.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2486.6,-1213.4,52.13,156.56,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2887.6,-812.4,53.45,152.7,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,3194.6,-505.4,46.07,177.16,1.0,0.0,0.5,25013
0.3,3.0,3600.0,3800.0,0101111,0,50,0,50,50,50,50,3554.7,-145.3,46.32,176.19,1.0,0.81,0.9,139
0.3,3.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2168.3,-1531.7,46.84,174.24,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2559.0,-1141.0,48.34,168.83,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2898.4,-801.6,44.91,181.73,1.0,0.0,0.5,82146
0.3,3.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3423.2,-276.8,45.85,177.99,1.0,0.12,0.56,75136
0.3,3.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2485.7,-1214.3,52.08,156.72,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,3257.6,-442.4,45.29,180.2,1.0,0.0,0.5,165
0.3,3.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2809.1,-890.9,45.72,178.51,1.0,0.0,0.5,60629
0.3,3.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3362.3,-337.7,46.6,175.12,1.0,0.0,0.5,81293
0.3,3.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3443.0,-257.0,44.38,183.88,1.0,0.23,0.61,735
0.3,3.0,3600.0,3800.0,0111011,0,30,50,48,0,50,50,3551.6,-148.4,46.05,177.21,1.0,0.8,0.9,883
0.3,3.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,3112.9,-587.1,46.02,177.34,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,0111110,0,50,36,50,50,50,0,3556.5,-143.5,44.53,183.28,0.0,0.81,0.4,0
0.3,3.0,3600.0,3800.0,1000000,50,0,0,0,0,0,0,1672.1,-2027.9,45.01,181.32,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2067.5,-1632.5,46.44,175.74,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2267.8,-1432.2,45.18,180.62,1.0,0.0,0.5,287155
0.3,3.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2776.0,-924.0,47.69,171.12,1.0,0.0,0.5,160983
0.3,3.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2046.7,-1653.3,47.77,170.86,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2452.3,-1247.7,49.62,164.47,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2882.7,-817.3,45.72,178.49,1.0,0.0,0.5,51601
0.3,3.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3372.3,-327.7,48.17,169.43,1.0,0.0,0.5,32229
0.3,3.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2275.4,-1424.6,47.91,170.35,1.0,0.0,0.5,177419
0.3,3.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2813.1,-886.9,49.6,164.53,1.0,0.0,0.5,42856
0.3,3.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3333.6,-366.4,47.19,172.96,1.0,0.0,0.5,55145
0.3,3.0,3600.0,3800.0,1001011,50,0,0,46,0,50,50,3823.3,123.3,49.64,164.4,1.0,0.84,0.92,104030
0.3,3.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2820.1,-879.9,47.88,170.44,1.0,0.0,0.5,42078
0.3,3.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3381.0,-319.0,50.11,162.86,1.0,0.0,0.5,33990
0.3,3.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3545.3,-154.7,46.58,175.21,1.0,0.77,0.89,4274
0.3,3.0,3600.0,3800.0,1001111,50,0,0,30,50,50,50,3697.5,-2.5,47.86,170.54,1.0,1.0,1.0,792
0.3,3.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2592.4,-1107.6,45.46,179.52,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,3124.6,-575.4,48.07,169.77,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3223.1,-476.9,45.46,179.51,1.0,0.0,0.5,1849
0.3,3.0,3600.0,3800.0,1010011,50,0,33,0,0,50,50,3560.8,-139.2,48.33,168.88,1.0,0.81,0.91,5887
0.3,3.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2973.8,-726.2,48.48,168.33,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1010110,50,0,42,0,50,50,0,3558.1,-141.9,46.79,174.42,0.0,0.81,0.41,0
0.3,3.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,3341.7,-358.3,47.26,172.69,1.0,0.0,0.5,4513
0.3,3.0,3600.0,3800.0,1011001,50,0,39,50,0,0,50,3817.9,117.9,50.28,162.31,1.0,0.84,0.92,8236
0.3,3.0,3600.0,3800.0,1011010,50,0,30,49,0,50,0,3832.0,132.0,46.79,174.43,0.0,0.82,0.41,0
0.3,3.0,3600.0,3800.0,1011011,45,0,30,30,0,50,50,3835.9,135.9,48.27,169.08,0.0,0.82,0.41,0
0.3,3.0,3600.0,3800.0,1011100,50,0,44,50,50,0,0,3554.5,-145.5,48.14,169.54,0.0,0.81,0.4,0
0.3,3.0,3600.0,3800.0,1011110,50,0,30,30,50,50,0,3773.7,73.7,46.46,175.66,0.0,0.9,0.45,0
0.3,3.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2140.2,-1559.8,46.71,174.73,1.0,0.0,0.5,13
0.3,3.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2498.8,-1201.2,47.83,170.63,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2996.4,-703.6,45.53,179.25,1.0,0.0,0.5,267341
0.3,3.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3393.0,-307.0,45.58,179.08,1.0,0.0,0.5,221713
0.3,3.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2593.1,-1106.9,52.89,154.31,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2940.2,-759.8,54.19,150.61,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3468.6,-231.4,46.7,174.78,1.0,0.37,0.68,3717
0.3,3.0,3600.0,3800.0,1100111,50,30,0,0,50,50,50,3552.2,-147.8,48.14,169.52,1.0,0.8,0.9,2670
0.3,3.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2960.6,-739.4,46.1,177.03,1.0,0.0,0.5,188512
0.3,3.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3432.1,-267.9,46.86,174.16,1.0,0.17,0.59,188841
0.3,3.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3349.7,-350.3,47.74,170.97,1.0,0.0,0.5,1658
0.3,3.0,3600.0,3800.0,1101101,50,50,0,38,50,0,50,3560.1,-139.9,50.05,163.06,1.0,0.81,0.91,355
0.3,3.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,3055.2,-644.8,45.49,179.41,0.0,0.0,0.0,0
0.3,3.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3539.7,-160.3,47.14,173.13,0.0,0.75,0.37,0
0.3,3.0,3600.0,3800.0,1110010,50,35,50,0,0,50,0,3556.9,-143.1,44.79,182.21,1.0,0.81,0.9,106
0.3,3.0,3600.0,3800.0,1110011,50,30,35,0,0,50,50,3684.0,-16.0,46.6,175.15,1.0,0.98,0.99,120
0.3,3.0,3600.0,3800.0,1110100,50,50,47,0,50,0,0,3556.0,-144.0,48.2,169.33,0.0,0.81,0.4,0
0.3,3.0,3600.0,3800.0,1110110,50,30,30,0,50,50,0,3710.1,10.1,46.49,175.57,0.0,0.99,0.49,0
0.3,3.0,3600.0,3800.0,1111000,50,34,50,50,0,0,0,3553.2,-146.8,45.79,178.25,1.0,0.8,0.9,437
0.3,3.0,3600.0,3800.0,1111001,50,30,33,50,0,0,50,3829.5,129.5,47.86,170.52,1.0,0.83,0.91,159
0.3,3.0,3600.0,3800.0,1111100,50,30,30,47,50,0,0,3556.5,-143.5,47.38,172.24,0.0,0.81,0.4,0
0.33,2.0,2100.0,2300.0,0000001,0,0,0,0,0,0,50,1826.9,-373.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,2100.0,2300.0,0000010,0,0,0,0,0,50,0,1847.3,-352.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2171.3,-28.7,49.88,185.79,0.0,0.96,0.48,0
0.33,2.0,2100.0,2300.0,0000100,0,0,0,0,50,0,0,1982.9,-217.1,51.98,178.3,0.0,0.44,0.22,0
0.33,2.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2178.1,-21.9,53.1,174.53,0.0,0.97,0.49,0
0.33,2.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,2114.4,-85.6,50.75,182.62,1.0,0.89,0.94,7381
0.33,2.0,2100.0,2300.0,0000111,0,0,0,0,36,50,50,2349.0,149.0,50.87,182.2,0.0,0.8,0.4,0
0.33,2.0,2100.0,2300.0,0001000,0,0,0,50,0,0,0,1771.0,-429.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2085.2,-114.8,52.34,177.05,0.0,0.85,0.42,0
0.33,2.0,2100.0,2300.0,0001010,0,0,0,48,0,50,0,2057.1,-142.9,50.83,182.31,1.0,0.81,0.9,183088
0.33,2.0,2100.0,2300.0,0001011,0,0,0,32,0,50,50,2346.6,146.6,51.55,179.77,1.0,0.8,0.9,38890
0.33,2.0,2100.0,2300.0,0001100,0,0,0,50,50,0,0,2117.4,-82.6,52.44,176.72,1.0,0.89,0.94,107
0.33,2.0,2100.0,2300.0,0001101,0,0,0,30,44,0,50,2345.9,145.9,53.33,173.78,0.0,0.81,0.4,0
0.33,2.0,2100.0,2300.0,0001110,0,0,0,41,50,50,0,2305.3,105.3,51.75,179.07,1.0,0.86,0.93,43074
0.33,2.0,2100.0,2300.0,0001111,0,0,0,30,30,50,50,2469.6,269.6,51.86,178.71,1.0,0.16,0.58,26833
0.33,2.0,2100.0,2300.0,0010000,0,0,50,0,0,0,0,1927.5,-272.5,49.54,187.08,0.0,0.15,0.07,0
0.33,2.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2288.4,88.4,50.82,182.36,0.0,0.88,0.44,0
0.33,2.0,2100.0,2300.0,0010010,0,0,47,0,0,50,0,2067.1,-132.9,48.84,189.75,1.0,0.82,0.91,72227
0.33,2.0,2100.0,2300.0,0010011,0,0,30,0,0,50,50,2338.9,138.9,50.01,185.31,1.0,0.81,0.91,27394
0.33,2.0,2100.0,2300.0,0010100,0,0,50,0,50,0,0,2248.6,48.6,52.17,177.66,0.0,0.94,0.47,0
0.33,2.0,2100.0,2300.0,0010110,0,0,38,0,50,50,0,2348.3,148.3,51.2,181.0,1.0,0.8,0.9,752
0.33,2.0,2100.0,2300.0,0011000,0,0,50,49,0,0,0,2057.4,-142.6,50.67,182.91,1.0,0.81,0.9,98122
0.33,2.0,2100.0,2300.0,0011001,0,0,32,50,0,0,50,2323.7,123.7,52.31,177.15,1.0,0.84,0.92,43600
0.33,2.0,2100.0,2300.0,0011010,0,0,30,30,0,50,0,2289.2,89.2,48.67,190.41,1.0,0.88,0.94,16794
0.33,2.0,2100.0,2300.0,0011011,0,0,30,30,0,50,50,2678.1,478.1,50.25,184.42,1.0,0.0,0.5,17354
0.33,2.0,2100.0,2300.0,0011100,0,0,30,46,50,0,0,2292.4,92.4,52.59,176.24,1.0,0.88,0.94,20018
0.33,2.0,2100.0,2300.0,0011110,0,0,30,30,30,50,0,2507.5,307.5,49.5,187.24,1.0,0.0,0.5,258
0.33,2.0,2100.0,2300.0,0100000,0,50,0,0,0,0,0,2064.9,-135.1,50.98,181.8,0.0,0.82,0.41,0
0.33,2.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2245.5,45.5,52.05,178.05,0.0,0.94,0.47,0
0.33,2.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2245.3,45.3,50.26,184.39,0.0,0.94,0.47,0
0.33,2.0,2100.0,2300.0,0100011,0,31,0,0,0,50,50,2346.6,146.6,50.02,185.27,0.0,0.8,0.4,0
0.33,2.0,2100.0,2300.0,0100100,0,50,0,0,50,0,0,2349.6,149.6,54.51,170.02,0.0,0.8,0.4,0
0.33,2.0,2100.0,2300.0,0100101,0,30,0,0,48,0,50,2347.2,147.2,54.09,171.33,0.0,0.8,0.4,0
0.33,2.0,2100.0,2300.0,0100110,0,30,0,0,48,50,0,2342.8,142.8,52.26,177.32,0.0,0.81,0.4,0
0.33,2.0,2100.0,2300.0,0100111,0,30,0,0,30,50,50,2546.1,346.1,51.8,178.93,0.0,0.0,0.0,0
0.33,2.0,2100.0,2300.0,0101000,0,50,0,50,0,0,0,2276.7,76.7,51.7,179.26,0.0,0.9,0.45,0
0.33,2.0,2100.0,2300.0,0101001,0,30,0,48,0,0,50,2346.6,146.6,52.37,176.97,0.0,0.8,0.4,0
0.33,2.0,2100.0,2300.0,0101010,0,42,0,39,0,50,0,2342.8,142.8,51.13,181.26,1.0,0.81,0.9,70128
0.33,2.0,2100.0,2300.0,0101011,0,30,0,30,0,50,50,2531.2,331.2,51.49,180.0,1.0,0.0,0.5,143190
0.33,2.0,2100.0,2300.0,0101100,0,35,0,30,50,0,0,2349.5,149.5,53.99,171.65,0.0,0.8,0.4,0
0.33,2.0,2100.0,2300.0,0101101,0,30,0,30,30,0,50,2462.6,262.6,53.42,173.49,0.0,0.2,0.1,0
0.33,2.0,2100.0,2300.0,0101110,0,30,0,30,30,50,0,2347.0,147.0,51.56,179.73,1.0,0.8,0.9,25013
0.33,2.0,2100.0,2300.0,0101111,0,30,0,30,30,50,50,2808.3,608.3,52.58,176.25,1.0,0.0,0.5,139
0.33,2.0,2100.0,2300.0,0110000,0,50,50,0,0,0,0,2301.5,101.5,50.93,181.96,0.0,0.86,0.43,0
0.33,2.0,2100.0,2300.0,0110001,0,36,30,0,0,0,50,2345.4,145.4,51.25,180.83,0.0,0.81,0.4,0
0.33,2.0,2100.0,2300.0,0110010,0,47,33,0,0,50,0,2346.4,146.4,50.3,184.26,1.0,0.8,0.9,82146
0.33,2.0,2100.0,2300.0,0110011,0,30,30,0,0,50,50,2519.1,319.1,50.08,185.07,1.0,0.0,0.5,75136
0.33,2.0,2100.0,2300.0,0110100,0,30,31,0,50,0,0,2348.8,148.8,53.57,173.02,0.0,0.8,0.4,0
0.33,2.0,2100.0,2300.0,0110110,0,30,31,0,30,50,0,2348.8,148.8,51.1,181.37,1.0,0.8,0.9,165
0.33,2.0,2100.0,2300.0,0111000,0,50,30,31,0,0,0,2349.6,149.6,51.44,180.17,1.0,0.8,0.9,60629
0.33,2.0,2100.0,2300.0,0111001,0,30,30,30,0,0,50,2511.6,311.6,51.77,179.01,1.0,0.0,0.5,81293
0.33,2.0,2100.0,2300.0,0111010,0,30,30,30,0,50,0,2516.1,316.1,47.79,193.94,1.0,0.0,0.5,735
0.33,2.0,2100.0,2300.0,0111011,0,30,30,30,0,50,50,2944.5,744.5,49.58,186.94,1.0,0.0,0.5,883
0.33,2.0,2100.0,2300.0,0111100,0,30,30,31,33,0,0,2348.0,148.0,52.49,176.55,0.0,0.8,0.4,0
0.33,2.0,2100.0,2300.0,0111110,0,30,30,30,30,50,0,2667.6,467.6,48.85,189.71,0.0,0.0,0.0,0
0.33,2.0,2100.0,2300.0,1000000,50,0,0,0,0,0,0,1873.0,-327.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,2100.0,2300.0,1000001,50,0,0,0,0,0,50,2158.3,-41.7,50.33,184.15,0.0,0.94,0.47,0
0.33,2.0,2100.0,2300.0,1000010,49,0,0,0,0,50,0,2083.4,-116.6,48.29,191.91,1.0,0.84,0.92,287155
0.33,2.0,2100.0,2300.0,1000011,30,0,0,0,0,50,50,2287.4,87.4,49.69,186.5,1.0,0.88,0.94,160983
0.33,2.0,2100.0,2300.0,1000100,50,0,0,0,50,0,0,2263.3,63.3,52.47,176.63,0.0,0.92,0.46,0
0.33,2.0,2100.0,2300.0,1000101,30,0,0,0,42,0,50,2349.9,149.9,52.56,176.33,0.0,0.8,0.4,0
0.33,2.0,2100.0,2300.0,1000110,39,0,0,0,50,50,0,2343.9,143.9,51.45,180.13,1.0,0.81,0.9,51601
0.33,2.0,2100.0,2300.0,1000111,30,0,0,0,30,50,50,2429.4,229.4,50.26,184.39,1.0,0.38,0.69,32229
0.33,2.0,2100.0,2300.0,1001000,50,0,0,48,0,0,0,2061.7,-138.3,50.3,184.23,1.0,0.82,0.91,177419
0.33,2.0,2100.0,2300.0,1001001,30,0,0,50,0,0,50,2240.5,40.5,51.93,178.47,1.0,0.95,0.97,42856
0.33,2.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2231.7,31.7,49.5,187.24,1.0,0.96,0.98,55145
0.33,2.0,2100.0,2300.0,1001011,30,0,0,30,0,50,50,2636.2,436.2,50.93,181.95,1.0,0.0,0.5,104030
0.33,2.0,2100.0,2300.0,1001100,47,0,0,30,50,0,0,2347.7,147.7,52.81,175.48,1.0,0.8,0.9,42078
0.33,2.0,2100.0,2300.0,1001101,30,0,0,30,30,0,50,2399.3,199.3,52.57,176.28,1.0,0.54,0.77,33990
0.33,2.0,2100.0,2300.0,1001110,30,0,0,30,30,50,0,2421.8,221.8,50.25,184.43,1.0,0.42,0.71,4274
0.33,2.0,2100.0,2300.0,1001111,30,0,0,30,30,50,50,2910.7,710.7,51.11,181.33,1.0,0.0,0.5,792
0.33,2.0,2100.0,2300.0,1010000,50,0,34,0,0,0,0,2192.9,-7.1,49.73,186.35,0.0,0.99,0.5,0
0.33,2.0,2100.0,2300.0,1010001,30,0,32,0,0,0,50,2348.9,148.9,50.71,182.77,0.0,0.8,0.4,0
0.33,2.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2316.3,116.3,47.23,196.21,1.0,0.84,0.92,1849
0.33,2.0,2100.0,2300.0,1010011,30,0,30,0,0,50,50,2748.5,548.5,48.65,190.49,1.0,0.0,0.5,5887
0.33,2.0,2100.0,2300.0,1010100,34,0,31,0,50,0,0,2349.4,149.4,52.67,175.95,0.0,0.8,0.4,0
0.33,2.0,2100.0,2300.0,1010110,30,0,30,0,30,50,0,2476.3,276.3,49.07,188.88,0.0,0.13,0.06,0
0.33,2.0,2100.0,2300.0,1011000,30,0,30,39,0,0,0,2056.9,-143.1,50.47,183.63,1.0,0.81,0.9,4513
0.33,2.0,2100.0,2300.0,1011001,30,0,30,30,0,0,50,2415.9,215.9,51.62,179.53,1.0,0.45,0.72,8236
0.33,2.0,2100.0,2300.0,1011010,30,0,30,30,0,50,0,2670.6,470.6,47.59,194.75,0.0,0.0,0.0,0
0.33,2.0,2100.0,2300.0,1011011,30,0,30,30,0,50,50,3105.5,905.5,49.05,188.95,0.0,0.0,0.0,0
0.33,2.0,2100.0,2300.0,1011100,30,0,30,30,40,0,0,2343.4,143.4,51.75,179.08,0.0,0.81,0.4,0
0.33,2.0,2100.0,2300.0,1011110,30,0,30,30,30,50,0,2765.6,565.6,48.32,191.81,0.0,0.0,0.0,0
0.33,2.0,2100.0,2300.0,1100000,50,50,0,0,0,0,0,2294.2,94.2,50.68,182.85,1.0,0.87,0.94,13
0.33,2.0,2100.0,2300.0,1100001,30,41,0,0,0,0,50,2345.4,145.4,51.02,181.64,0.0,0.81,0.4,0
0.33,2.0,2100.0,2300.0,1100010,30,49,0,0,0,50,0,2346.1,146.1,50.24,184.46,1.0,0.81,0.9,267341
0.33,2.0,2100.0,2300.0,1100011,30,30,0,0,0,50,50,2420.2,220.2,49.49,187.27,1.0,0.43,0.71,221713
0.33,2.0,2100.0,2300.0,1100100,30,30,0,0,49,0,0,2347.3,147.3,53.57,173.02,0.0,0.8,0.4,0
0.33,2.0,2100.0,2300.0,1100101,30,30,0,0,30,0,50,2453.8,253.8,52.86,175.33,0.0,0.25,0.12,0
0.33,2.0,2100.0,2300.0,1100110,30,30,0,0,30,50,0,2366.3,166.3,51.13,181.27,1.0,0.71,0.86,3717
0.33,2.0,2100.0,2300.0,1100111,30,30,0,0,30,50,50,2795.3,595.3,52.04,178.08,1.0,0.0,0.5,2670
0.33,2.0,2100.0,2300.0,1101000,30,50,0,43,0,0,0,2341.9,141.9,51.27,180.77,1.0,0.81,0.91,188512
0.33,2.0,2100.0,2300.0,1101001,30,30,0,30,0,0,50,2397.3,197.3,51.3,180.67,1.0,0.55,0.77,188841
0.33,2.0,2100.0,2300.0,1101100,30,30,0,30,34,0,0,2348.6,148.6,52.64,176.05,1.0,0.8,0.9,1658
0.33,2.0,2100.0,2300.0,1101101,30,30,0,30,30,0,50,2700.8,500.8,53.52,173.15,1.0,0.0,0.5,355
0.33,2.0,2100.0,2300.0,1110000,30,48,30,0,0,0,0,2349.3,149.3,50.94,181.93,0.0,0.8,0.4,0
0.33,2.0,2100.0,2300.0,1110001,30,30,30,0,0,0,50,2520.3,320.3,50.94,181.92,0.0,0.0,0.0,0
0.33,2.0,2100.0,2300.0,1110010,30,30,30,0,0,50,0,2486.7,286.7,47.0,197.2,1.0,0.07,0.54,106
0.33,2.0,2100.0,2300.0,1110011,30,30,30,0,0,50,50,2923.6,723.6,48.62,190.61,1.0,0.0,0.5,120
0.33,2.0,2100.0,2300.0,1110100,30,30,30,0,30,0,0,2383.5,183.5,52.42,176.8,0.0,0.62,0.31,0
0.33,2.0,2100.0,2300.0,1110110,30,30,30,0,30,50,0,2768.8,568.8,50.09,185.01,0.0,0.0,0.0,0
0.33,2.0,2100.0,2300.0,1111000,30,38,30,30,0,0,0,2341.9,141.9,50.56,183.3,1.0,0.81,0.91,437
0.33,2.0,2100.0,2300.0,1111001,30,30,30,30,0,0,50,2704.3,504.3,51.41,180.27,1.0,0.0,0.5,159
0.33,2.0,2100.0,2300.0,1111100,30,30,30,30,30,0,0,2558.0,358.0,52.04,178.08,0.0,0.0,0.0,0
0.33,2.0,2200.0,2400.0,0000001,0,0,0,0,0,0,50,1826.9,-473.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,2200.0,2400.0,0000010,0,0,0,0,0,50,0,1847.3,-452.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2171.3,-128.7,49.88,185.79,0.0,0.83,0.41,0
0.33,2.0,2200.0,2400.0,0000100,0,0,0,0,50,0,0,1982.9,-317.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2178.1,-121.9,53.1,174.53,0.0,0.84,0.42,0
0.33,2.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,2114.4,-185.6,50.75,182.62,1.0,0.61,0.81,7381
0.33,2.0,2200.0,2400.0,0000111,0,0,0,0,48,50,50,2449.5,149.5,51.72,179.19,0.0,0.8,0.4,0
0.33,2.0,2200.0,2400.0,0001000,0,0,0,50,0,0,0,1771.0,-529.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2085.2,-214.8,52.34,177.05,0.0,0.45,0.23,0
0.33,2.0,2200.0,2400.0,0001010,0,0,0,50,0,50,0,2144.2,-155.8,50.57,183.28,1.0,0.77,0.88,183088
0.33,2.0,2200.0,2400.0,0001011,0,0,0,44,0,50,50,2441.9,141.9,51.96,178.37,1.0,0.81,0.91,38890
0.33,2.0,2200.0,2400.0,0001100,0,0,0,50,50,0,0,2117.4,-182.6,52.44,176.72,1.0,0.63,0.81,107
0.33,2.0,2200.0,2400.0,0001101,0,0,0,38,50,0,50,2444.4,144.4,53.85,172.1,0.0,0.81,0.4,0
0.33,2.0,2200.0,2400.0,0001110,0,0,0,41,50,50,0,2305.3,5.3,51.75,179.07,1.0,0.99,1.0,43074
0.33,2.0,2200.0,2400.0,0001111,0,0,0,30,30,50,50,2469.6,169.6,51.86,178.71,1.0,0.7,0.85,26833
0.33,2.0,2200.0,2400.0,0010000,0,0,50,0,0,0,0,1927.5,-372.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2288.4,-11.6,50.82,182.36,0.0,0.98,0.49,0
0.33,2.0,2200.0,2400.0,0010010,0,0,49,0,0,50,0,2154.0,-146.0,48.57,190.79,1.0,0.81,0.9,72227
0.33,2.0,2200.0,2400.0,0010011,0,0,30,0,0,50,50,2338.9,38.9,50.01,185.31,1.0,0.95,0.97,27394
0.33,2.0,2200.0,2400.0,0010100,0,0,50,0,50,0,0,2248.6,-51.4,52.17,177.66,0.0,0.93,0.47,0
0.33,2.0,2200.0,2400.0,0010110,0,0,43,0,50,50,0,2437.3,137.3,51.35,180.48,1.0,0.82,0.91,752
0.33,2.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2079.5,-220.5,50.63,183.06,1.0,0.42,0.71,98122
0.33,2.0,2200.0,2400.0,0011001,0,0,32,50,0,0,50,2323.7,23.7,52.31,177.15,1.0,0.97,0.98,43600
0.33,2.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2289.2,-10.8,48.67,190.41,1.0,0.99,0.99,16794
0.33,2.0,2200.0,2400.0,0011011,0,0,30,30,0,50,50,2678.1,378.1,50.25,184.42,1.0,0.0,0.5,17354
0.33,2.0,2200.0,2400.0,0011100,0,0,30,46,50,0,0,2292.4,-7.6,52.59,176.24,1.0,0.99,0.99,20018
0.33,2.0,2200.0,2400.0,0011110,0,0,30,30,30,50,0,2507.5,207.5,49.5,187.24,1.0,0.49,0.75,258
0.33,2.0,2200.0,2400.0,0100000,0,50,0,0,0,0,0,2064.9,-235.1,50.98,181.8,0.0,0.35,0.17,0
0.33,2.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2245.5,-54.5,52.05,178.05,0.0,0.93,0.46,0
0.33,2.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2245.3,-54.7,50.26,184.39,0.0,0.93,0.46,0
0.33,2.0,2200.0,2400.0,0100011,0,40,0,0,0,50,50,2448.6,148.6,50.61,183.1,0.0,0.8,0.4,0
0.33,2.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2349.6,49.6,54.51,170.02,0.0,0.93,0.47,0
0.33,2.0,2200.0,2400.0,0100101,0,40,0,0,50,0,50,2446.7,146.7,54.76,169.24,0.0,0.8,0.4,0
0.33,2.0,2200.0,2400.0,0100110,0,43,0,0,50,50,0,2449.7,149.7,53.41,173.52,0.0,0.8,0.4,0
0.33,2.0,2200.0,2400.0,0100111,0,30,0,0,30,50,50,2546.1,246.1,51.8,178.93,0.0,0.29,0.14,0
0.33,2.0,2200.0,2400.0,0101000,0,50,0,50,0,0,0,2276.7,-23.3,51.7,179.26,0.0,0.97,0.48,0
0.33,2.0,2200.0,2400.0,0101001,0,36,0,50,0,0,50,2443.1,143.1,52.63,176.08,0.0,0.81,0.4,0
0.33,2.0,2200.0,2400.0,0101010,0,50,0,30,0,50,0,2441.2,141.2,51.28,180.74,1.0,0.81,0.91,70128
0.33,2.0,2200.0,2400.0,0101011,0,30,0,30,0,50,50,2531.2,231.2,51.49,180.0,1.0,0.37,0.68,143190
0.33,2.0,2200.0,2400.0,0101100,0,47,0,30,50,0,0,2447.5,147.5,54.42,170.31,0.0,0.8,0.4,0
0.33,2.0,2200.0,2400.0,0101101,0,30,0,30,30,0,50,2462.6,162.6,53.42,173.49,0.0,0.73,0.37,0
0.33,2.0,2200.0,2400.0,0101110,0,30,0,30,38,50,0,2444.9,144.9,52.12,177.82,1.0,0.81,0.9,25013
0.33,2.0,2200.0,2400.0,0101111,0,30,0,30,30,50,50,2808.3,508.3,52.58,176.25,1.0,0.0,0.5,139
0.33,2.0,2200.0,2400.0,0110000,0,50,50,0,0,0,0,2301.5,1.5,50.93,181.96,0.0,1.0,0.5,0
0.33,2.0,2200.0,2400.0,0110001,0,46,31,0,0,0,50,2448.9,148.9,51.79,178.94,0.0,0.8,0.4,0
0.33,2.0,2200.0,2400.0,0110010,0,50,36,0,0,50,0,2438.0,138.0,50.67,182.89,1.0,0.82,0.91,82146
0.33,2.0,2200.0,2400.0,0110011,0,30,30,0,0,50,50,2519.1,219.1,50.08,185.07,1.0,0.43,0.72,75136
0.33,2.0,2200.0,2400.0,0110100,0,49,30,0,50,0,0,2447.5,147.5,54.62,169.67,0.0,0.8,0.4,0
0.33,2.0,2200.0,2400.0,0110110,0,30,30,0,41,50,0,2447.1,147.1,52.13,177.77,1.0,0.8,0.9,165
0.33,2.0,2200.0,2400.0,0111000,0,50,30,39,0,0,0,2391.0,91.0,51.59,179.65,1.0,0.88,0.94,60629
0.33,2.0,2200.0,2400.0,0111001,0,30,30,30,0,0,50,2511.6,211.6,51.77,179.01,1.0,0.47,0.74,81293
0.33,2.0,2200.0,2400.0,0111010,0,30,30,30,0,50,0,2516.1,216.1,47.79,193.94,1.0,0.45,0.72,735
0.33,2.0,2200.0,2400.0,0111011,0,30,30,30,0,50,50,2944.5,644.5,49.58,186.94,1.0,0.0,0.5,883
0.33,2.0,2200.0,2400.0,0111100,0,30,30,30,48,0,0,2446.9,146.9,53.54,173.09,0.0,0.8,0.4,0
0.33,2.0,2200.0,2400.0,0111110,0,30,30,30,30,50,0,2667.6,367.6,48.85,189.71,0.0,0.0,0.0,0
0.33,2.0,2200.0,2400.0,1000000,50,0,0,0,0,0,0,1873.0,-427.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2158.3,-141.7,50.33,184.15,0.0,0.81,0.41,0
0.33,2.0,2200.0,2400.0,1000010,50,0,0,0,0,50,0,2130.1,-169.9,48.03,192.94,1.0,0.69,0.85,287155
0.33,2.0,2200.0,2400.0,1000011,30,0,0,0,0,50,50,2287.4,-12.6,49.69,186.5,1.0,0.98,0.99,160983
0.33,2.0,2200.0,2400.0,1000100,50,0,0,0,50,0,0,2263.3,-36.7,52.47,176.63,0.0,0.95,0.48,0
0.33,2.0,2200.0,2400.0,1000101,34,0,0,0,50,0,50,2447.9,147.9,53.39,173.59,0.0,0.8,0.4,0
0.33,2.0,2200.0,2400.0,1000110,43,0,0,0,50,50,0,2434.7,134.7,51.91,178.55,1.0,0.82,0.91,51601
0.33,2.0,2200.0,2400.0,1000111,31,0,0,0,31,50,50,2446.1,146.1,50.34,184.09,1.0,0.81,0.9,32229
0.33,2.0,2200.0,2400.0,1001000,50,0,0,50,0,0,0,2155.7,-144.3,50.18,184.68,1.0,0.81,0.9,177419
0.33,2.0,2200.0,2400.0,1001001,30,0,0,50,0,0,50,2240.5,-59.5,51.93,178.47,1.0,0.92,0.96,42856
0.33,2.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2231.7,-68.3,49.5,187.24,1.0,0.91,0.95,55145
0.33,2.0,2200.0,2400.0,1001011,30,0,0,30,0,50,50,2636.2,336.2,50.93,181.95,1.0,0.0,0.5,104030
0.33,2.0,2200.0,2400.0,1001100,49,0,0,30,50,0,0,2369.4,69.4,52.82,175.45,1.0,0.91,0.95,42078
0.33,2.0,2200.0,2400.0,1001101,30,0,0,49,31,0,50,2449.5,149.5,53.0,174.85,1.0,0.8,0.9,33990
0.33,2.0,2200.0,2400.0,1001110,30,0,0,30,33,50,0,2447.9,147.9,50.38,183.97,1.0,0.8,0.9,4274
0.33,2.0,2200.0,2400.0,1001111,30,0,0,30,30,50,50,2910.7,610.7,51.11,181.33,1.0,0.0,0.5,792
0.33,2.0,2200.0,2400.0,1010000,50,0,34,0,0,0,0,2192.9,-107.1,49.73,186.35,0.0,0.86,0.43,0
0.33,2.0,2200.0,2400.0,1010001,31,0,40,0,0,0,50,2441.1,141.1,50.82,182.37,0.0,0.81,0.41,0
0.33,2.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2316.3,16.3,47.23,196.21,1.0,0.98,0.99,1849
0.33,2.0,2200.0,2400.0,1010011,30,0,30,0,0,50,50,2748.5,448.5,48.65,190.49,1.0,0.0,0.5,5887
0.33,2.0,2200.0,2400.0,1010100,42,0,30,0,50,0,0,2422.8,122.8,52.91,175.16,0.0,0.84,0.42,0
0.33,2.0,2200.0,2400.0,1010110,30,0,30,0,30,50,0,2476.3,176.3,49.07,188.88,0.0,0.66,0.33,0
0.33,2.0,2200.0,2400.0,1011000,31,0,30,45,0,0,0,2150.9,-149.1,49.98,185.43,1.0,0.8,0.9,4513
0.33,2.0,2200.0,2400.0,1011001,30,0,30,33,0,0,50,2440.1,140.1,51.67,179.36,1.0,0.81,0.91,8236
0.33,2.0,2200.0,2400.0,1011010,30,0,30,30,0,50,0,2670.6,370.6,47.59,194.75,0.0,0.0,0.0,0
0.33,2.0,2200.0,2400.0,1011011,30,0,30,30,0,50,50,3105.5,805.5,49.05,188.95,0.0,0.0,0.0,0
0.33,2.0,2200.0,2400.0,1011100,30,0,30,30,48,0,0,2449.4,149.4,52.2,177.55,0.0,0.8,0.4,0
0.33,2.0,2200.0,2400.0,1011110,30,0,30,30,30,50,0,2765.6,465.6,48.32,191.81,0.0,0.0,0.0,0
0.33,2.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2294.2,-5.8,50.68,182.85,1.0,0.99,1.0,13
0.33,2.0,2200.0,2400.0,1100001,31,50,0,0,0,0,50,2446.0,146.0,51.58,179.67,0.0,0.81,0.4,0
0.33,2.0,2200.0,2400.0,1100010,41,49,0,0,0,50,0,2447.6,147.6,50.6,183.17,1.0,0.8,0.9,267341
0.33,2.0,2200.0,2400.0,1100011,30,32,0,0,0,50,50,2440.0,140.0,49.54,187.07,1.0,0.81,0.91,221713
0.33,2.0,2200.0,2400.0,1100100,30,42,0,0,50,0,0,2448.4,148.4,54.26,170.8,0.0,0.8,0.4,0
0.33,2.0,2200.0,2400.0,1100101,30,30,0,0,30,0,50,2453.8,153.8,52.86,175.33,0.0,0.78,0.39,0
0.33,2.0,2200.0,2400.0,1100110,30,30,0,0,37,50,0,2448.3,148.3,51.99,178.25,1.0,0.8,0.9,3717
0.33,2.0,2200.0,2400.0,1100111,30,30,0,0,30,50,50,2795.3,495.3,52.04,178.08,1.0,0.0,0.5,2670
0.33,2.0,2200.0,2400.0,1101000,30,50,0,43,0,0,0,2341.9,41.9,51.27,180.77,1.0,0.94,0.97,188512
0.33,2.0,2200.0,2400.0,1101001,30,31,0,50,0,0,50,2448.7,148.7,51.9,178.57,1.0,0.8,0.9,188841
0.33,2.0,2200.0,2400.0,1101100,30,30,0,30,45,0,0,2444.6,144.6,53.41,173.53,1.0,0.81,0.9,1658
0.33,2.0,2200.0,2400.0,1101101,30,30,0,30,30,0,50,2700.8,400.8,53.52,173.15,1.0,0.0,0.5,355
0.33,2.0,2200.0,2400.0,1110000,41,50,30,0,0,0,0,2446.9,146.9,51.47,180.06,0.0,0.8,0.4,0
0.33,2.0,2200.0,2400.0,1110001,30,30,30,0,0,0,50,2520.3,220.3,50.94,181.92,0.0,0.43,0.21,0
0.33,2.0,2200.0,2400.0,1110010,30,30,30,0,0,50,0,2486.7,186.7,47.0,197.2,1.0,0.6,0.8,106
0.33,2.0,2200.0,2400.0,1110011,30,30,30,0,0,50,50,2923.6,623.6,48.62,190.61,1.0,0.0,0.5,120
0.33,2.0,2200.0,2400.0,1110100,30,30,30,0,41,0,0,2449.1,149.1,53.28,173.93,0.0,0.8,0.4,0
0.33,2.0,2200.0,2400.0,1110110,30,30,30,0,30,50,0,2768.8,468.8,50.09,185.01,0.0,0.0,0.0,0
0.33,2.0,2200.0,2400.0,1111000,30,43,30,30,0,0,0,2431.7,131.7,50.89,182.13,1.0,0.82,0.91,437
0.33,2.0,2200.0,2400.0,1111001,30,30,30,30,0,0,50,2704.3,404.3,51.41,180.27,1.0,0.0,0.5,159
0.33,2.0,2200.0,2400.0,1111100,30,30,30,30,30,0,0,2558.0,258.0,52.04,178.08,0.0,0.22,0.11,0
0.33,2.0,2300.0,2500.0,0000001,0,0,0,0,0,0,50,1826.9,-573.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,2300.0,2500.0,0000010,0,0,0,0,0,50,0,1847.3,-552.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2171.3,-228.7,49.88,185.79,0.0,0.38,0.19,0
0.33,2.0,2300.0,2500.0,0000100,0,0,0,0,50,0,0,1982.9,-417.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2178.1,-221.9,53.1,174.53,0.0,0.42,0.21,0
0.33,2.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,2114.4,-285.6,50.75,182.62,1.0,0.08,0.54,7381
0.33,2.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2465.1,65.1,51.86,178.69,0.0,0.91,0.46,0
0.33,2.0,2300.0,2500.0,0001000,0,0,0,50,0,0,0,1771.0,-629.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2085.2,-314.8,52.34,177.05,0.0,0.0,0.0,0
0.33,2.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2144.2,-255.8,50.57,183.28,1.0,0.24,0.62,183088
0.33,2.0,2300.0,2500.0,0001011,0,0,0,44,0,50,50,2441.9,41.9,51.96,178.37,1.0,0.94,0.97,38890
0.33,2.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,2117.4,-282.6,52.44,176.72,1.0,0.09,0.55,107
0.33,2.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2507.6,107.6,53.97,171.71,0.0,0.86,0.43,0
0.33,2.0,2300.0,2500.0,0001110,0,0,0,41,50,50,0,2305.3,-94.7,51.75,179.07,1.0,0.87,0.94,43074
0.33,2.0,2300.0,2500.0,0001111,0,0,0,44,30,50,50,2548.3,148.3,52.41,176.82,1.0,0.8,0.9,26833
0.33,2.0,2300.0,2500.0,0010000,0,0,50,0,0,0,0,1927.5,-472.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2288.4,-111.6,50.82,182.36,0.0,0.85,0.43,0
0.33,2.0,2300.0,2500.0,0010010,0,0,50,0,0,50,0,2208.5,-191.5,48.3,191.9,1.0,0.58,0.79,72227
0.33,2.0,2300.0,2500.0,0010011,0,0,30,0,0,50,50,2338.9,-61.1,50.01,185.31,1.0,0.92,0.96,27394
0.33,2.0,2300.0,2500.0,0010100,0,0,50,0,50,0,0,2248.6,-151.4,52.17,177.66,0.0,0.79,0.4,0
0.33,2.0,2300.0,2500.0,0010110,0,0,46,0,50,50,0,2487.5,87.5,51.41,180.26,1.0,0.88,0.94,752
0.33,2.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2079.5,-320.5,50.63,183.06,1.0,0.0,0.5,98122
0.33,2.0,2300.0,2500.0,0011001,0,0,32,50,0,0,50,2323.7,-76.3,52.31,177.15,1.0,0.9,0.95,43600
0.33,2.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2289.2,-110.8,48.67,190.41,1.0,0.85,0.93,16794
0.33,2.0,2300.0,2500.0,0011011,0,0,30,30,0,50,50,2678.1,278.1,50.25,184.42,1.0,0.12,0.56,17354
0.33,2.0,2300.0,2500.0,0011100,0,0,30,46,50,0,0,2292.4,-107.6,52.59,176.24,1.0,0.86,0.93,20018
0.33,2.0,2300.0,2500.0,0011110,0,0,30,30,37,50,0,2548.9,148.9,49.83,186.0,1.0,0.8,0.9,258
0.33,2.0,2300.0,2500.0,0100000,0,50,0,0,0,0,0,2064.9,-335.1,50.98,181.8,0.0,0.0,0.0,0
0.33,2.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2245.5,-154.5,52.05,178.05,0.0,0.78,0.39,0
0.33,2.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2245.3,-154.7,50.26,184.39,0.0,0.78,0.39,0
0.33,2.0,2300.0,2500.0,0100011,0,48,0,0,0,50,50,2548.6,148.6,51.24,180.88,0.0,0.8,0.4,0
0.33,2.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2349.6,-50.4,54.51,170.02,0.0,0.93,0.47,0
0.33,2.0,2300.0,2500.0,0100101,0,50,0,0,50,0,50,2527.2,127.2,55.36,167.4,0.0,0.83,0.42,0
0.33,2.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2504.2,104.2,53.88,172.02,0.0,0.86,0.43,0
0.33,2.0,2300.0,2500.0,0100111,0,30,0,0,30,50,50,2546.1,146.1,51.8,178.93,0.0,0.81,0.4,0
0.33,2.0,2300.0,2500.0,0101000,0,50,0,50,0,0,0,2276.7,-123.3,51.7,179.26,0.0,0.84,0.42,0
0.33,2.0,2300.0,2500.0,0101001,0,50,0,39,0,0,50,2549.9,149.9,52.98,174.93,0.0,0.8,0.4,0
0.33,2.0,2300.0,2500.0,0101010,0,50,0,32,0,50,0,2465.4,65.4,51.3,180.66,1.0,0.91,0.96,70128
0.33,2.0,2300.0,2500.0,0101011,0,30,0,33,0,50,50,2547.2,147.2,51.62,179.53,1.0,0.8,0.9,143190
0.33,2.0,2300.0,2500.0,0101100,0,50,0,30,50,0,0,2466.8,66.8,54.53,169.95,0.0,0.91,0.46,0
0.33,2.0,2300.0,2500.0,0101101,0,30,0,30,43,0,50,2545.0,145.0,54.34,170.56,0.0,0.81,0.4,0
0.33,2.0,2300.0,2500.0,0101110,0,32,0,30,50,50,0,2542.3,142.3,52.78,175.61,1.0,0.81,0.91,25013
0.33,2.0,2300.0,2500.0,0101111,0,30,0,30,30,50,50,2808.3,408.3,52.58,176.25,1.0,0.0,0.5,139
0.33,2.0,2300.0,2500.0,0110000,0,50,50,0,0,0,0,2301.5,-98.5,50.93,181.96,0.0,0.87,0.43,0
0.33,2.0,2300.0,2500.0,0110001,0,50,37,0,0,0,50,2543.8,143.8,52.15,177.73,0.0,0.81,0.4,0
0.33,2.0,2300.0,2500.0,0110010,0,50,38,0,0,50,0,2470.8,70.8,50.73,182.69,1.0,0.91,0.95,82146
0.33,2.0,2300.0,2500.0,0110011,0,32,30,0,0,50,50,2544.7,144.7,50.14,184.84,1.0,0.81,0.9,75136
0.33,2.0,2300.0,2500.0,0110100,0,50,43,0,50,0,0,2490.9,90.9,54.69,169.45,0.0,0.88,0.44,0
0.33,2.0,2300.0,2500.0,0110110,0,31,30,0,50,50,0,2538.4,138.4,52.86,175.32,1.0,0.82,0.91,165
0.33,2.0,2300.0,2500.0,0111000,0,50,30,39,0,0,0,2391.0,-9.0,51.59,179.65,1.0,0.99,0.99,60629
0.33,2.0,2300.0,2500.0,0111001,0,30,30,38,0,0,50,2548.1,148.1,52.0,178.22,1.0,0.8,0.9,81293
0.33,2.0,2300.0,2500.0,0111010,0,32,30,30,0,50,0,2537.0,137.0,47.84,193.71,1.0,0.82,0.91,735
0.33,2.0,2300.0,2500.0,0111011,0,30,30,30,0,50,50,2944.5,544.5,49.58,186.94,1.0,0.0,0.5,883
0.33,2.0,2300.0,2500.0,0111100,0,47,30,30,50,0,0,2547.7,147.7,54.26,170.81,0.0,0.8,0.4,0
0.33,2.0,2300.0,2500.0,0111110,0,30,30,30,30,50,0,2667.6,267.6,48.85,189.71,0.0,0.17,0.09,0
0.33,2.0,2300.0,2500.0,1000000,50,0,0,0,0,0,0,1873.0,-527.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2158.3,-241.7,50.33,184.15,0.0,0.31,0.16,0
0.33,2.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2130.1,-269.9,48.03,192.94,1.0,0.16,0.58,287155
0.33,2.0,2300.0,2500.0,1000011,30,0,0,0,0,50,50,2287.4,-112.6,49.69,186.5,1.0,0.85,0.92,160983
0.33,2.0,2300.0,2500.0,1000100,50,0,0,0,50,0,0,2263.3,-136.7,52.47,176.63,0.0,0.82,0.41,0
0.33,2.0,2300.0,2500.0,1000101,45,0,0,0,50,0,50,2542.8,142.8,53.71,172.55,0.0,0.81,0.4,0
0.33,2.0,2300.0,2500.0,1000110,46,0,0,0,50,50,0,2538.8,138.8,52.35,177.03,1.0,0.81,0.91,51601
0.33,2.0,2300.0,2500.0,1000111,30,0,0,0,40,50,50,2549.2,149.2,51.16,181.15,1.0,0.8,0.9,32229
0.33,2.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2155.7,-244.3,50.18,184.68,1.0,0.3,0.65,177419
0.33,2.0,2300.0,2500.0,1001001,32,0,0,50,0,0,50,2251.6,-148.4,51.91,178.55,1.0,0.8,0.9,42856
0.33,2.0,2300.0,2500.0,1001010,30,0,0,31,0,50,0,2252.2,-147.8,49.38,187.7,1.0,0.8,0.9,55145
0.33,2.0,2300.0,2500.0,1001011,30,0,0,30,0,50,50,2636.2,236.2,50.93,181.95,1.0,0.34,0.67,104030
0.33,2.0,2300.0,2500.0,1001100,49,0,0,30,50,0,0,2369.4,-30.6,52.82,175.45,1.0,0.96,0.98,42078
0.33,2.0,2300.0,2500.0,1001101,30,0,0,47,39,0,50,2549.7,149.7,53.4,173.54,1.0,0.8,0.9,33990
0.33,2.0,2300.0,2500.0,1001110,30,0,0,30,41,50,0,2548.2,148.2,50.74,182.63,1.0,0.8,0.9,4274
0.33,2.0,2300.0,2500.0,1001111,30,0,0,30,30,50,50,2910.7,510.7,51.11,181.33,1.0,0.0,0.5,792
0.33,2.0,2300.0,2500.0,1010000,49,0,39,0,0,0,0,2257.6,-142.4,49.43,187.49,0.0,0.81,0.41,0
0.33,2.0,2300.0,2500.0,1010001,31,0,40,0,0,0,50,2441.1,41.1,50.82,182.37,0.0,0.95,0.47,0
0.33,2.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2316.3,-83.7,47.23,196.21,1.0,0.89,0.94,1849
0.33,2.0,2300.0,2500.0,1010011,30,0,30,0,0,50,50,2748.5,348.5,48.65,190.49,1.0,0.0,0.5,5887
0.33,2.0,2300.0,2500.0,1010100,50,0,30,0,50,0,0,2547.9,147.9,53.21,174.17,0.0,0.8,0.4,0
0.33,2.0,2300.0,2500.0,1010110,30,0,30,0,35,50,0,2539.9,139.9,49.99,185.41,0.0,0.81,0.41,0
0.33,2.0,2300.0,2500.0,1011000,31,0,30,50,0,0,0,2250.3,-149.7,49.56,186.99,1.0,0.8,0.9,4513
0.33,2.0,2300.0,2500.0,1011001,30,0,30,33,0,0,50,2440.1,40.1,51.67,179.36,1.0,0.95,0.97,8236
0.33,2.0,2300.0,2500.0,1011010,30,0,30,30,0,50,0,2670.6,270.6,47.59,194.75,0.0,0.16,0.08,0
0.33,2.0,2300.0,2500.0,1011011,30,0,30,30,0,50,50,3105.5,705.5,49.05,188.95,0.0,0.0,0.0,0
0.33,2.0,2300.0,2500.0,1011100,31,0,30,30,50,0,0,2486.7,86.7,52.34,177.08,0.0,0.88,0.44,0
0.33,2.0,2300.0,2500.0,1011110,30,0,30,30,30,50,0,2765.6,365.6,48.32,191.81,0.0,0.0,0.0,0
0.33,2.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2294.2,-105.8,50.68,182.85,1.0,0.86,0.93,13
0.33,2.0,2300.0,2500.0,1100001,43,50,0,0,0,0,50,2549.4,149.4,51.71,179.24,0.0,0.8,0.4,0
0.33,2.0,2300.0,2500.0,1100010,42,50,0,0,0,50,0,2486.8,86.8,50.71,182.77,1.0,0.88,0.94,267341
0.33,2.0,2300.0,2500.0,1100011,30,39,0,0,0,50,50,2540.3,140.3,50.09,185.03,1.0,0.81,0.91,221713
0.33,2.0,2300.0,2500.0,1100100,43,50,0,0,50,0,0,2547.8,147.8,54.71,169.39,0.0,0.8,0.4,0
0.33,2.0,2300.0,2500.0,1100101,30,30,0,0,41,0,50,2549.5,149.5,53.9,171.94,0.0,0.8,0.4,0
0.33,2.0,2300.0,2500.0,1100110,30,30,0,0,47,50,0,2539.9,139.9,52.89,175.24,1.0,0.81,0.91,3717
0.33,2.0,2300.0,2500.0,1100111,30,30,0,0,30,50,50,2795.3,395.3,52.04,178.08,1.0,0.0,0.5,2670
0.33,2.0,2300.0,2500.0,1101000,30,50,0,43,0,0,0,2341.9,-58.1,51.27,180.77,1.0,0.92,0.96,188512
0.33,2.0,2300.0,2500.0,1101001,30,37,0,50,0,0,50,2538.3,138.3,52.08,177.94,1.0,0.82,0.91,188841
0.33,2.0,2300.0,2500.0,1101100,30,43,0,30,50,0,0,2549.3,149.3,54.23,170.91,1.0,0.8,0.9,1658
0.33,2.0,2300.0,2500.0,1101101,30,30,0,30,30,0,50,2700.8,300.8,53.52,173.15,1.0,0.0,0.5,355
0.33,2.0,2300.0,2500.0,1110000,49,50,30,0,0,0,0,2537.8,137.8,51.51,179.92,0.0,0.82,0.41,0
0.33,2.0,2300.0,2500.0,1110001,30,32,30,0,0,0,50,2542.8,142.8,51.08,181.45,0.0,0.81,0.4,0
0.33,2.0,2300.0,2500.0,1110010,30,34,30,0,0,50,0,2545.7,145.7,47.33,195.8,1.0,0.81,0.9,106
0.33,2.0,2300.0,2500.0,1110011,30,30,30,0,0,50,50,2923.6,523.6,48.62,190.61,1.0,0.0,0.5,120
0.33,2.0,2300.0,2500.0,1110100,30,41,30,0,50,0,0,2549.6,149.6,54.3,170.66,0.0,0.8,0.4,0
0.33,2.0,2300.0,2500.0,1110110,30,30,30,0,30,50,0,2768.8,368.8,50.09,185.01,0.0,0.0,0.0,0
0.33,2.0,2300.0,2500.0,1111000,30,49,30,30,0,0,0,2540.6,140.6,50.99,181.77,1.0,0.81,0.91,437
0.33,2.0,2300.0,2500.0,1111001,30,30,30,30,0,0,50,2704.3,304.3,51.41,180.27,1.0,0.0,0.5,159
0.33,2.0,2300.0,2500.0,1111100,30,30,30,30,30,0,0,2558.0,158.0,52.04,178.08,0.0,0.76,0.38,0
0.33,2.0,2400.0,2600.0,0000001,0,0,0,0,0,0,50,1826.9,-673.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,2400.0,2600.0,0000010,0,0,0,0,0,50,0,1847.3,-652.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2171.3,-328.7,49.88,185.79,0.0,0.0,0.0,0
0.33,2.0,2400.0,2600.0,0000100,0,0,0,0,50,0,0,1982.9,-517.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2178.1,-321.9,53.1,174.53,0.0,0.0,0.0,0
0.33,2.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,2114.4,-385.6,50.75,182.62,1.0,0.0,0.5,7381
0.33,2.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2465.1,-34.9,51.86,178.69,0.0,0.95,0.48,0
0.33,2.0,2400.0,2600.0,0001000,0,0,0,50,0,0,0,1771.0,-729.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2085.2,-414.8,52.34,177.05,0.0,0.0,0.0,0
0.33,2.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2144.2,-355.8,50.57,183.28,1.0,0.0,0.5,183088
0.33,2.0,2400.0,2600.0,0001011,0,0,0,44,0,50,50,2441.9,-58.1,51.96,178.37,1.0,0.92,0.96,38890
0.33,2.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,2117.4,-382.6,52.44,176.72,1.0,0.0,0.5,107
0.33,2.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2507.6,7.6,53.97,171.71,0.0,0.99,0.49,0
0.33,2.0,2400.0,2600.0,0001110,0,0,0,44,50,50,0,2362.5,-137.5,51.59,179.65,1.0,0.82,0.91,43074
0.33,2.0,2400.0,2600.0,0001111,0,0,0,44,38,50,50,2642.7,142.7,52.54,176.38,1.0,0.81,0.9,26833
0.33,2.0,2400.0,2600.0,0010000,0,0,50,0,0,0,0,1927.5,-572.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2288.4,-211.6,50.82,182.36,0.0,0.47,0.24,0
0.33,2.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2208.5,-291.5,48.3,191.9,1.0,0.05,0.52,72227
0.33,2.0,2400.0,2600.0,0010011,0,0,32,0,0,50,50,2352.2,-147.8,49.99,185.38,1.0,0.8,0.9,27394
0.33,2.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2248.6,-251.4,52.17,177.66,0.0,0.26,0.13,0
0.33,2.0,2400.0,2600.0,0010110,0,0,46,0,50,50,0,2487.5,-12.5,51.41,180.26,1.0,0.98,0.99,752
0.33,2.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2079.5,-420.5,50.63,183.06,1.0,0.0,0.5,98122
0.33,2.0,2400.0,2600.0,0011001,0,0,37,50,0,0,50,2356.3,-143.7,52.29,177.25,1.0,0.81,0.9,43600
0.33,2.0,2400.0,2600.0,0011010,0,0,30,34,0,50,0,2369.4,-130.6,48.51,191.05,1.0,0.83,0.91,16794
0.33,2.0,2400.0,2600.0,0011011,0,0,30,30,0,50,50,2678.1,178.1,50.25,184.42,1.0,0.65,0.82,17354
0.33,2.0,2400.0,2600.0,0011100,0,0,40,39,50,0,0,2350.2,-149.8,52.46,176.68,1.0,0.8,0.9,20018
0.33,2.0,2400.0,2600.0,0011110,0,0,30,30,50,50,0,2648.3,148.3,50.43,183.78,1.0,0.8,0.9,258
0.33,2.0,2400.0,2600.0,0100000,0,50,0,0,0,0,0,2064.9,-435.1,50.98,181.8,0.0,0.0,0.0,0
0.33,2.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2245.5,-254.5,52.05,178.05,0.0,0.24,0.12,0
0.33,2.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2245.3,-254.7,50.26,184.39,0.0,0.24,0.12,0
0.33,2.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2578.3,78.3,51.4,180.32,0.0,0.9,0.45,0
0.33,2.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2349.6,-150.4,54.51,170.02,0.0,0.8,0.4,0
0.33,2.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2527.2,27.2,55.36,167.4,0.0,0.96,0.48,0
0.33,2.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2504.2,4.2,53.88,172.02,0.0,0.99,0.5,0
0.33,2.0,2400.0,2600.0,0100111,0,30,0,0,43,50,50,2646.1,146.1,52.76,175.66,0.0,0.81,0.4,0
0.33,2.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2276.7,-223.3,51.7,179.26,0.0,0.41,0.2,0
0.33,2.0,2400.0,2600.0,0101001,0,50,0,49,0,0,50,2627.1,127.1,53.25,174.03,0.0,0.83,0.42,0
0.33,2.0,2400.0,2600.0,0101010,0,50,0,32,0,50,0,2465.4,-34.6,51.3,180.66,1.0,0.95,0.98,70128
0.33,2.0,2400.0,2600.0,0101011,0,32,0,40,0,50,50,2637.3,137.3,51.93,178.47,1.0,0.82,0.91,143190
0.33,2.0,2400.0,2600.0,0101100,0,50,0,30,50,0,0,2466.8,-33.2,54.53,169.95,0.0,0.96,0.48,0
0.33,2.0,2400.0,2600.0,0101101,0,37,0,30,50,0,50,2648.4,148.4,55.21,167.88,0.0,0.8,0.4,0
0.33,2.0,2400.0,2600.0,0101110,0,41,0,30,50,50,0,2643.6,143.6,52.99,174.88,1.0,0.81,0.9,25013
0.33,2.0,2400.0,2600.0,0101111,0,30,0,30,30,50,50,2808.3,308.3,52.58,176.25,1.0,0.0,0.5,139
0.33,2.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2301.5,-198.5,50.93,181.96,0.0,0.54,0.27,0
0.33,2.0,2400.0,2600.0,0110001,0,50,50,0,0,0,50,2644.1,144.1,52.33,177.1,0.0,0.81,0.4,0
0.33,2.0,2400.0,2600.0,0110010,0,50,38,0,0,50,0,2470.8,-29.2,50.73,182.69,1.0,0.96,0.98,82146
0.33,2.0,2400.0,2600.0,0110011,0,39,30,0,0,50,50,2648.0,148.0,50.63,183.06,1.0,0.8,0.9,75136
0.33,2.0,2400.0,2600.0,0110100,0,50,43,0,50,0,0,2490.9,-9.1,54.69,169.45,0.0,0.99,0.49,0
0.33,2.0,2400.0,2600.0,0110110,0,40,30,0,50,50,0,2649.1,149.1,53.14,174.39,1.0,0.8,0.9,165
0.33,2.0,2400.0,2600.0,0111000,0,50,30,39,0,0,0,2391.0,-109.0,51.59,179.65,1.0,0.85,0.93,60629
0.33,2.0,2400.0,2600.0,0111001,0,43,30,30,0,0,50,2644.4,144.4,52.37,176.95,1.0,0.81,0.9,81293
0.33,2.0,2400.0,2600.0,0111010,0,39,30,30,0,50,0,2639.0,139.0,48.17,192.39,1.0,0.81,0.91,735
0.33,2.0,2400.0,2600.0,0111011,0,30,30,30,0,50,50,2944.5,444.5,49.58,186.94,1.0,0.0,0.5,883
0.33,2.0,2400.0,2600.0,0111100,0,50,30,30,50,0,0,2570.0,70.0,54.37,170.46,0.0,0.91,0.45,0
0.33,2.0,2400.0,2600.0,0111110,0,30,30,30,30,50,0,2667.6,167.6,48.85,189.71,0.0,0.71,0.35,0
0.33,2.0,2400.0,2600.0,1000000,50,0,0,0,0,0,0,1873.0,-627.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2158.3,-341.7,50.33,184.15,0.0,0.0,0.0,0
0.33,2.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2130.1,-369.9,48.03,192.94,1.0,0.0,0.5,287155
0.33,2.0,2400.0,2600.0,1000011,47,0,0,0,0,50,50,2413.7,-86.3,49.38,187.68,1.0,0.88,0.94,160983
0.33,2.0,2400.0,2600.0,1000100,50,0,0,0,50,0,0,2263.3,-236.7,52.47,176.63,0.0,0.34,0.17,0
0.33,2.0,2400.0,2600.0,1000101,50,0,0,0,50,0,50,2598.7,98.7,53.89,171.97,0.0,0.87,0.43,0
0.33,2.0,2400.0,2600.0,1000110,47,0,0,0,50,50,0,2591.3,91.3,52.42,176.81,1.0,0.88,0.94,51601
0.33,2.0,2400.0,2600.0,1000111,30,0,0,0,47,50,50,2642.2,142.2,51.79,178.96,1.0,0.81,0.91,32229
0.33,2.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2155.7,-344.3,50.18,184.68,1.0,0.0,0.5,177419
0.33,2.0,2400.0,2600.0,1001001,45,0,0,48,0,0,50,2351.2,-148.8,51.79,178.96,1.0,0.8,0.9,42856
0.33,2.0,2400.0,2600.0,1001010,34,0,0,32,0,50,0,2354.0,-146.0,48.91,189.5,1.0,0.81,0.9,55145
0.33,2.0,2400.0,2600.0,1001011,30,0,0,30,0,50,50,2636.2,136.2,50.93,181.95,1.0,0.82,0.91,104030
0.33,2.0,2400.0,2600.0,1001100,49,0,0,30,50,0,0,2369.4,-130.6,52.82,175.45,1.0,0.83,0.91,42078
0.33,2.0,2400.0,2600.0,1001101,30,0,0,38,50,0,50,2647.1,147.1,53.98,171.68,1.0,0.8,0.9,33990
0.33,2.0,2400.0,2600.0,1001110,30,0,0,30,48,50,0,2642.1,142.1,50.94,181.94,1.0,0.81,0.91,4274
