Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.33,2.0,2400.0,2600.0,1001111,30,0,0,30,30,50,50,2910.7,410.7,51.11,181.33,1.0,0.0,0.5,792
0.33,2.0,2400.0,2600.0,1010000,50,0,42,0,0,0,0,2354.6,-145.4,48.56,190.83,0.0,0.81,0.4,0
0.33,2.0,2400.0,2600.0,1010001,31,0,40,0,0,0,50,2441.1,-58.9,50.82,182.37,0.0,0.92,0.46,0
0.33,2.0,2400.0,2600.0,1010010,45,0,32,0,0,50,0,2648.6,148.6,47.12,196.67,1.0,0.8,0.9,1849
0.33,2.0,2400.0,2600.0,1010011,30,0,30,0,0,50,50,2748.5,248.5,48.65,190.49,1.0,0.27,0.64,5887
0.33,2.0,2400.0,2600.0,1010100,50,0,35,0,50,0,0,2612.6,112.6,53.26,174.01,0.0,0.85,0.42,0
0.33,2.0,2400.0,2600.0,1010110,30,0,30,0,43,50,0,2643.0,143.0,50.96,181.87,0.0,0.81,0.4,0
0.33,2.0,2400.0,2600.0,1011000,35,0,30,49,0,0,0,2357.5,-142.5,49.11,188.72,1.0,0.81,0.91,4513
0.33,2.0,2400.0,2600.0,1011001,30,0,30,33,0,0,50,2440.1,-59.9,51.67,179.36,1.0,0.92,0.96,8236
0.33,2.0,2400.0,2600.0,1011010,30,0,30,30,0,50,0,2670.6,170.6,47.59,194.75,0.0,0.69,0.35,0
0.33,2.0,2400.0,2600.0,1011011,30,0,30,30,0,50,50,3105.5,605.5,49.05,188.95,0.0,0.0,0.0,0
0.33,2.0,2400.0,2600.0,1011100,31,0,30,30,50,0,0,2486.7,-13.3,52.34,177.08,0.0,0.98,0.49,0
0.33,2.0,2400.0,2600.0,1011110,30,0,30,30,30,50,0,2765.6,265.6,48.32,191.81,0.0,0.18,0.09,0
0.33,2.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2294.2,-205.8,50.68,182.85,1.0,0.5,0.75,13
0.33,2.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2618.8,118.8,51.84,178.76,0.0,0.84,0.42,0
0.33,2.0,2400.0,2600.0,1100010,42,50,0,0,0,50,0,2486.8,-13.2,50.71,182.77,1.0,0.98,0.99,267341
0.33,2.0,2400.0,2600.0,1100011,30,44,0,0,0,50,50,2639.0,139.0,50.58,183.24,1.0,0.81,0.91,221713
0.33,2.0,2400.0,2600.0,1100100,50,50,0,0,50,0,0,2582.3,82.3,54.85,168.98,0.0,0.89,0.45,0
0.33,2.0,2400.0,2600.0,1100101,30,34,0,0,50,0,50,2646.1,146.1,55.07,168.28,0.0,0.81,0.4,0
0.33,2.0,2400.0,2600.0,1100110,30,35,0,0,50,50,0,2637.1,137.1,53.28,173.94,1.0,0.82,0.91,3717
0.33,2.0,2400.0,2600.0,1100111,30,30,0,0,30,50,50,2795.3,295.3,52.04,178.08,1.0,0.03,0.51,2670
0.33,2.0,2400.0,2600.0,1101000,30,50,0,46,0,0,0,2355.0,-145.0,51.25,180.83,1.0,0.81,0.9,188512
0.33,2.0,2400.0,2600.0,1101001,30,44,0,46,0,0,50,2649.9,149.9,52.28,177.29,1.0,0.8,0.9,188841
0.33,2.0,2400.0,2600.0,1101100,30,50,0,30,50,0,0,2605.1,105.1,54.46,170.17,1.0,0.86,0.93,1658
0.33,2.0,2400.0,2600.0,1101101,30,30,0,30,30,0,50,2700.8,200.8,53.52,173.15,1.0,0.53,0.76,355
0.33,2.0,2400.0,2600.0,1110000,50,50,30,0,0,0,0,2557.4,57.4,51.53,179.87,0.0,0.92,0.46,0
0.33,2.0,2400.0,2600.0,1110001,30,41,30,0,0,0,50,2644.1,144.1,51.67,179.37,0.0,0.81,0.4,0
0.33,2.0,2400.0,2600.0,1110010,30,38,30,0,0,50,0,2632.3,132.3,47.7,194.29,1.0,0.82,0.91,106
0.33,2.0,2400.0,2600.0,1110011,30,30,30,0,0,50,50,2923.6,423.6,48.62,190.61,1.0,0.0,0.5,120
0.33,2.0,2400.0,2600.0,1110100,31,50,30,0,50,0,0,2640.9,140.9,54.69,169.45,0.0,0.81,0.41,0
0.33,2.0,2400.0,2600.0,1110110,30,30,30,0,30,50,0,2768.8,268.8,50.09,185.01,0.0,0.17,0.08,0
0.33,2.0,2400.0,2600.0,1111000,30,50,30,30,0,0,0,2559.3,59.3,51.0,181.71,1.0,0.92,0.96,437
0.33,2.0,2400.0,2600.0,1111001,30,30,30,30,0,0,50,2704.3,204.3,51.41,180.27,1.0,0.51,0.76,159
0.33,2.0,2400.0,2600.0,1111100,30,30,30,30,39,0,0,2644.3,144.3,52.5,176.52,0.0,0.81,0.4,0
0.33,2.0,2500.0,2700.0,0000001,0,0,0,0,0,0,50,1826.9,-773.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0000010,0,0,0,0,0,50,0,1847.3,-752.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2171.3,-428.7,49.88,185.79,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0000100,0,0,0,0,50,0,0,1982.9,-617.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2178.1,-421.9,53.1,174.53,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,2114.4,-485.6,50.75,182.62,1.0,0.0,0.5,7381
0.33,2.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2465.1,-134.9,51.86,178.69,0.0,0.82,0.41,0
0.33,2.0,2500.0,2700.0,0001000,0,0,0,50,0,0,0,1771.0,-829.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2085.2,-514.8,52.34,177.05,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2144.2,-455.8,50.57,183.28,1.0,0.0,0.5,183088
0.33,2.0,2500.0,2700.0,0001011,0,0,0,45,0,50,50,2458.3,-141.7,51.95,178.38,1.0,0.81,0.91,38890
0.33,2.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,2117.4,-482.6,52.44,176.72,1.0,0.0,0.5,107
0.33,2.0,2500.0,2700.0,0001101,0,0,0,50,50,0,50,2507.6,-92.4,53.97,171.71,0.0,0.88,0.44,0
0.33,2.0,2500.0,2700.0,0001110,0,0,0,48,50,50,0,2457.3,-142.7,51.23,180.91,1.0,0.81,0.9,43074
0.33,2.0,2500.0,2700.0,0001111,0,0,0,37,50,50,50,2744.7,144.7,52.8,175.54,1.0,0.81,0.9,26833
0.33,2.0,2500.0,2700.0,0010000,0,0,50,0,0,0,0,1927.5,-672.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2288.4,-311.6,50.82,182.36,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2208.5,-391.5,48.3,191.9,1.0,0.0,0.5,72227
0.33,2.0,2500.0,2700.0,0010011,0,0,43,0,0,50,50,2462.7,-137.3,49.7,186.49,1.0,0.82,0.91,27394
0.33,2.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2248.6,-351.4,52.17,177.66,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0010110,0,0,46,0,50,50,0,2487.5,-112.5,51.41,180.26,1.0,0.85,0.92,752
0.33,2.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2079.5,-520.5,50.63,183.06,1.0,0.0,0.5,98122
0.33,2.0,2500.0,2700.0,0011001,0,0,47,50,0,0,50,2454.9,-145.1,51.89,178.6,1.0,0.81,0.9,43600
0.33,2.0,2500.0,2700.0,0011010,0,0,30,38,0,50,0,2459.2,-140.8,48.44,191.31,1.0,0.81,0.91,16794
0.33,2.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2678.1,78.1,50.25,184.42,1.0,0.9,0.95,17354
0.33,2.0,2500.0,2700.0,0011100,0,0,42,50,50,0,0,2460.0,-140.0,52.1,177.88,1.0,0.81,0.91,20018
0.33,2.0,2500.0,2700.0,0011110,0,0,30,30,50,50,0,2648.3,48.3,50.43,183.78,1.0,0.94,0.97,258
0.33,2.0,2500.0,2700.0,0100000,0,50,0,0,0,0,0,2064.9,-535.1,50.98,181.8,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2245.5,-354.5,52.05,178.05,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2245.3,-354.7,50.26,184.39,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2578.3,-21.7,51.4,180.32,0.0,0.97,0.49,0
0.33,2.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2349.6,-250.4,54.51,170.02,0.0,0.26,0.13,0
0.33,2.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2527.2,-72.8,55.36,167.4,0.0,0.9,0.45,0
0.33,2.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2504.2,-95.8,53.88,172.02,0.0,0.87,0.44,0
0.33,2.0,2500.0,2700.0,0100111,0,36,0,0,50,50,50,2744.0,144.0,53.76,172.4,0.0,0.81,0.4,0
0.33,2.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2276.7,-323.3,51.7,179.26,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,0101001,0,50,0,49,0,0,50,2627.1,27.1,53.25,174.03,0.0,0.96,0.48,0
0.33,2.0,2500.0,2700.0,0101010,0,50,0,32,0,50,0,2465.4,-134.6,51.3,180.66,1.0,0.82,0.91,70128
0.33,2.0,2500.0,2700.0,0101011,0,42,0,32,0,50,50,2744.0,144.0,52.07,177.97,1.0,0.81,0.9,143190
0.33,2.0,2500.0,2700.0,0101100,0,50,0,30,50,0,0,2466.8,-133.2,54.53,169.95,0.0,0.82,0.41,0
0.33,2.0,2500.0,2700.0,0101101,0,50,0,30,50,0,50,2740.3,140.3,55.62,166.64,0.0,0.81,0.41,0
0.33,2.0,2500.0,2700.0,0101110,0,48,0,30,50,50,0,2739.3,139.3,53.12,174.45,1.0,0.81,0.91,25013
0.33,2.0,2500.0,2700.0,0101111,0,30,0,30,30,50,50,2808.3,208.3,52.58,176.25,1.0,0.49,0.74,139
0.33,2.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2301.5,-298.5,50.93,181.96,0.0,0.01,0.0,0
0.33,2.0,2500.0,2700.0,0110001,0,50,50,0,0,0,50,2644.1,44.1,52.33,177.1,0.0,0.94,0.47,0
0.33,2.0,2500.0,2700.0,0110010,0,50,38,0,0,50,0,2470.8,-129.2,50.73,182.69,1.0,0.83,0.91,82146
0.33,2.0,2500.0,2700.0,0110011,0,44,30,0,0,50,50,2733.4,133.4,51.1,181.36,1.0,0.82,0.91,75136
0.33,2.0,2500.0,2700.0,0110100,0,50,43,0,50,0,0,2490.9,-109.1,54.69,169.45,0.0,0.85,0.43,0
0.33,2.0,2500.0,2700.0,0110110,0,46,30,0,50,50,0,2740.1,140.1,53.3,173.87,1.0,0.81,0.91,165
0.33,2.0,2500.0,2700.0,0111000,0,50,31,50,0,0,0,2457.1,-142.9,51.47,180.06,1.0,0.81,0.9,60629
0.33,2.0,2500.0,2700.0,0111001,0,50,30,32,0,0,50,2748.4,148.4,52.84,175.39,1.0,0.8,0.9,81293
0.33,2.0,2500.0,2700.0,0111010,0,40,30,30,0,50,0,2660.1,60.1,48.21,192.25,1.0,0.92,0.96,735
0.33,2.0,2500.0,2700.0,0111011,0,30,30,30,0,50,50,2944.5,344.5,49.58,186.94,1.0,0.0,0.5,883
0.33,2.0,2500.0,2700.0,0111100,0,50,30,30,50,0,0,2570.0,-30.0,54.37,170.46,0.0,0.96,0.48,0
0.33,2.0,2500.0,2700.0,0111110,0,30,30,30,41,50,0,2748.9,148.9,49.11,188.71,0.0,0.8,0.4,0
0.33,2.0,2500.0,2700.0,1000000,50,0,0,0,0,0,0,1873.0,-727.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2158.3,-441.7,50.33,184.15,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2130.1,-469.9,48.03,192.94,1.0,0.0,0.5,287155
0.33,2.0,2500.0,2700.0,1000011,48,0,0,0,0,50,50,2463.3,-136.7,49.36,187.75,1.0,0.82,0.91,160983
0.33,2.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2263.3,-336.7,52.47,176.63,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,1000101,50,0,0,0,50,0,50,2598.7,-1.3,53.89,171.97,0.0,1.0,0.5,0
0.33,2.0,2500.0,2700.0,1000110,48,0,0,0,50,50,0,2657.0,57.0,52.44,176.72,1.0,0.92,0.96,51601
0.33,2.0,2500.0,2700.0,1000111,35,0,0,0,50,50,50,2747.4,147.4,52.32,177.13,1.0,0.8,0.9,32229
0.33,2.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2155.7,-444.3,50.18,184.68,1.0,0.0,0.5,177419
0.33,2.0,2500.0,2700.0,1001001,49,0,0,48,0,0,50,2453.6,-146.4,51.68,179.33,1.0,0.8,0.9,42856
0.33,2.0,2500.0,2700.0,1001010,40,0,0,30,0,50,0,2453.5,-146.5,48.76,190.06,1.0,0.8,0.9,55145
0.33,2.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2636.2,36.2,50.93,181.95,1.0,0.95,0.98,104030
0.33,2.0,2500.0,2700.0,1001100,50,0,0,44,50,0,0,2523.7,-76.3,52.62,176.11,1.0,0.9,0.95,42078
0.33,2.0,2500.0,2700.0,1001101,37,0,0,30,50,0,50,2672.2,72.2,54.01,171.6,1.0,0.9,0.95,33990
0.33,2.0,2500.0,2700.0,1001110,34,0,0,30,50,50,0,2715.0,115.0,50.97,181.83,1.0,0.85,0.92,4274
0.33,2.0,2500.0,2700.0,1001111,30,0,0,30,30,50,50,2910.7,310.7,51.11,181.33,1.0,0.0,0.5,792
0.33,2.0,2500.0,2700.0,1010000,50,0,50,0,0,0,0,2536.5,-63.5,48.04,192.9,0.0,0.92,0.46,0
0.33,2.0,2500.0,2700.0,1010001,30,0,42,0,0,0,50,2453.3,-146.7,50.81,182.39,0.0,0.8,0.4,0
0.33,2.0,2500.0,2700.0,1010010,48,0,32,0,0,50,0,2742.5,142.5,47.74,194.11,1.0,0.81,0.91,1849
0.33,2.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2748.5,148.5,48.65,190.49,1.0,0.8,0.9,5887
0.33,2.0,2500.0,2700.0,1010100,50,0,35,0,50,0,0,2612.6,12.6,53.26,174.01,0.0,0.98,0.49,0
0.33,2.0,2500.0,2700.0,1010110,30,0,30,0,50,50,0,2736.8,136.8,51.21,180.96,0.0,0.82,0.41,0
0.33,2.0,2500.0,2700.0,1011000,50,0,32,39,0,0,0,2748.4,148.4,49.05,188.95,1.0,0.8,0.9,4513
0.33,2.0,2500.0,2700.0,1011001,31,0,30,33,0,0,50,2454.7,-145.3,51.63,179.49,1.0,0.81,0.9,8236
0.33,2.0,2500.0,2700.0,1011010,35,0,30,32,0,50,0,2749.8,149.8,47.82,193.82,0.0,0.8,0.4,0
0.33,2.0,2500.0,2700.0,1011011,30,0,30,30,0,50,50,3105.5,505.5,49.05,188.95,0.0,0.0,0.0,0
0.33,2.0,2500.0,2700.0,1011100,31,0,30,30,50,0,0,2486.7,-113.3,52.34,177.08,0.0,0.85,0.42,0
0.33,2.0,2500.0,2700.0,1011110,30,0,30,30,30,50,0,2765.6,165.6,48.32,191.81,0.0,0.72,0.36,0
0.33,2.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2294.2,-305.8,50.68,182.85,1.0,0.0,0.5,13
0.33,2.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2618.8,18.8,51.84,178.76,0.0,0.97,0.49,0
0.33,2.0,2500.0,2700.0,1100010,42,50,0,0,0,50,0,2486.8,-113.2,50.71,182.77,1.0,0.85,0.92,267341
0.33,2.0,2500.0,2700.0,1100011,32,48,0,0,0,50,50,2745.8,145.8,51.04,181.58,1.0,0.81,0.9,221713
0.33,2.0,2500.0,2700.0,1100100,50,50,0,0,50,0,0,2582.3,-17.7,54.85,168.98,0.0,0.98,0.49,0
0.33,2.0,2500.0,2700.0,1100101,30,49,0,0,50,0,50,2745.9,145.9,55.62,166.63,0.0,0.81,0.4,0
0.33,2.0,2500.0,2700.0,1100110,30,44,0,0,50,50,0,2750.0,150.0,53.56,173.04,1.0,0.8,0.9,3717
0.33,2.0,2500.0,2700.0,1100111,30,30,0,0,30,50,50,2795.3,195.3,52.04,178.08,1.0,0.56,0.78,2670
0.33,2.0,2500.0,2700.0,1101000,37,50,0,50,0,0,0,2456.3,-143.7,51.18,181.07,1.0,0.81,0.9,188512
0.33,2.0,2500.0,2700.0,1101001,30,50,0,39,0,0,50,2741.3,141.3,52.48,176.6,1.0,0.81,0.91,188841
0.33,2.0,2500.0,2700.0,1101100,30,50,0,30,50,0,0,2605.1,5.1,54.46,170.17,1.0,0.99,1.0,1658
0.33,2.0,2500.0,2700.0,1101101,30,30,0,30,34,0,50,2742.2,142.2,53.78,172.34,1.0,0.81,0.91,355
0.33,2.0,2500.0,2700.0,1110000,50,50,30,0,0,0,0,2557.4,-42.6,51.53,179.87,0.0,0.94,0.47,0
0.33,2.0,2500.0,2700.0,1110001,31,50,30,0,0,0,50,2747.3,147.3,52.32,177.14,0.0,0.8,0.4,0
0.33,2.0,2500.0,2700.0,1110010,30,41,30,0,0,50,0,2704.0,104.0,47.84,193.74,1.0,0.86,0.93,106
0.33,2.0,2500.0,2700.0,1110011,30,30,30,0,0,50,50,2923.6,323.6,48.62,190.61,1.0,0.0,0.5,120
0.33,2.0,2500.0,2700.0,1110100,37,50,30,0,50,0,0,2743.6,143.6,54.79,169.14,0.0,0.81,0.4,0
0.33,2.0,2500.0,2700.0,1110110,30,30,30,0,30,50,0,2768.8,168.8,50.09,185.01,0.0,0.7,0.35,0
0.33,2.0,2500.0,2700.0,1111000,30,50,30,30,0,0,0,2559.3,-40.7,51.0,181.71,1.0,0.95,0.97,437
0.33,2.0,2500.0,2700.0,1111001,30,33,30,30,0,0,50,2743.3,143.3,51.46,180.09,1.0,0.81,0.9,159
0.33,2.0,2500.0,2700.0,1111100,30,30,30,30,50,0,0,2747.3,147.3,53.0,174.86,0.0,0.8,0.4,0
0.33,2.0,2600.0,2800.0,0000001,0,0,0,0,0,0,50,1826.9,-873.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0000010,0,0,0,0,0,50,0,1847.3,-852.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2171.3,-528.7,49.88,185.79,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0000100,0,0,0,0,50,0,0,1982.9,-717.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2178.1,-521.9,53.1,174.53,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,2114.4,-585.6,50.75,182.62,1.0,0.0,0.5,7381
0.33,2.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2465.1,-234.9,51.86,178.69,0.0,0.35,0.17,0
0.33,2.0,2600.0,2800.0,0001000,0,0,0,50,0,0,0,1771.0,-929.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2085.2,-614.8,52.34,177.05,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2144.2,-555.8,50.57,183.28,1.0,0.0,0.5,183088
0.33,2.0,2600.0,2800.0,0001011,0,0,0,50,0,50,50,2563.7,-136.3,51.62,179.52,1.0,0.82,0.91,38890
0.33,2.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,2117.4,-582.6,52.44,176.72,1.0,0.0,0.5,107
0.33,2.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2507.6,-192.4,53.97,171.71,0.0,0.57,0.29,0
0.33,2.0,2600.0,2800.0,0001110,0,0,0,50,50,50,0,2519.7,-180.3,51.03,181.63,1.0,0.64,0.82,43074
0.33,2.0,2600.0,2800.0,0001111,0,0,0,40,50,50,50,2782.0,82.0,52.87,175.31,1.0,0.89,0.95,26833
0.33,2.0,2600.0,2800.0,0010000,0,0,50,0,0,0,0,1927.5,-772.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2288.4,-411.6,50.82,182.36,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2208.5,-491.5,48.3,191.9,1.0,0.0,0.5,72227
0.33,2.0,2600.0,2800.0,0010011,0,0,48,0,0,50,50,2572.3,-127.7,49.48,187.28,1.0,0.83,0.91,27394
0.33,2.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2248.6,-451.4,52.17,177.66,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0010110,0,0,49,0,50,50,0,2566.4,-133.6,51.28,180.72,1.0,0.82,0.91,752
0.33,2.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2079.5,-620.5,50.63,183.06,1.0,0.0,0.5,98122
0.33,2.0,2600.0,2800.0,0011001,0,0,50,50,0,0,50,2504.1,-195.9,51.63,179.5,1.0,0.55,0.78,43600
0.33,2.0,2600.0,2800.0,0011010,0,0,30,43,0,50,0,2565.1,-134.9,48.34,191.71,1.0,0.82,0.91,16794
0.33,2.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2678.1,-21.9,50.25,184.42,1.0,0.97,0.99,17354
0.33,2.0,2600.0,2800.0,0011100,0,0,50,50,50,0,0,2545.8,-154.2,51.54,179.83,1.0,0.78,0.89,20018
0.33,2.0,2600.0,2800.0,0011110,0,0,30,30,50,50,0,2648.3,-51.7,50.43,183.78,1.0,0.93,0.97,258
0.33,2.0,2600.0,2800.0,0100000,0,50,0,0,0,0,0,2064.9,-635.1,50.98,181.8,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2245.5,-454.5,52.05,178.05,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2245.3,-454.7,50.26,184.39,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2578.3,-121.7,51.4,180.32,0.0,0.84,0.42,0
0.33,2.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2349.6,-350.4,54.51,170.02,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2527.2,-172.8,55.36,167.4,0.0,0.68,0.34,0
0.33,2.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2504.2,-195.8,53.88,172.02,0.0,0.56,0.28,0
0.33,2.0,2600.0,2800.0,0100111,0,49,0,0,50,50,50,2848.7,148.7,54.73,169.34,0.0,0.8,0.4,0
0.33,2.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2276.7,-423.3,51.7,179.26,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0101001,0,50,0,49,0,0,50,2627.1,-72.9,53.25,174.03,0.0,0.9,0.45,0
0.33,2.0,2600.0,2800.0,0101010,0,50,0,38,0,50,0,2552.3,-147.7,51.23,180.9,1.0,0.8,0.9,70128
0.33,2.0,2600.0,2800.0,0101011,0,48,0,30,0,50,50,2842.8,142.8,52.31,177.16,1.0,0.81,0.9,143190
0.33,2.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2529.2,-170.8,54.38,170.43,0.0,0.69,0.34,0
0.33,2.0,2600.0,2800.0,0101101,0,50,0,30,50,0,50,2740.3,40.3,55.62,166.64,0.0,0.95,0.47,0
0.33,2.0,2600.0,2800.0,0101110,0,50,0,30,50,50,0,2763.4,63.4,53.18,174.27,1.0,0.92,0.96,25013
0.33,2.0,2600.0,2800.0,0101111,0,30,0,30,34,50,50,2849.9,149.9,52.83,175.44,1.0,0.8,0.9,139
0.33,2.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2301.5,-398.5,50.93,181.96,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,0110001,0,50,50,0,0,0,50,2644.1,-55.9,52.33,177.1,0.0,0.93,0.46,0
0.33,2.0,2600.0,2800.0,0110010,0,50,43,0,0,50,0,2567.3,-132.7,50.36,184.03,1.0,0.82,0.91,82146
0.33,2.0,2600.0,2800.0,0110011,0,50,33,0,0,50,50,2849.4,149.4,51.69,179.28,1.0,0.8,0.9,75136
0.33,2.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2511.3,-188.7,54.6,169.73,0.0,0.59,0.3,0
0.33,2.0,2600.0,2800.0,0110110,0,50,30,0,50,50,0,2792.9,92.9,53.41,173.52,1.0,0.88,0.94,165
0.33,2.0,2600.0,2800.0,0111000,0,50,41,50,0,0,0,2551.6,-148.4,51.17,181.13,1.0,0.8,0.9,60629
0.33,2.0,2600.0,2800.0,0111001,0,50,30,33,0,0,50,2756.6,56.6,52.86,175.33,1.0,0.92,0.96,81293
0.33,2.0,2600.0,2800.0,0111010,0,40,30,30,0,50,0,2660.1,-39.9,48.21,192.25,1.0,0.95,0.97,735
0.33,2.0,2600.0,2800.0,0111011,0,30,30,30,0,50,50,2944.5,244.5,49.58,186.94,1.0,0.3,0.65,883
0.33,2.0,2600.0,2800.0,0111100,0,50,30,30,50,0,0,2570.0,-130.0,54.37,170.46,0.0,0.83,0.41,0
0.33,2.0,2600.0,2800.0,0111110,0,30,30,30,50,50,0,2823.4,123.4,49.24,188.2,0.0,0.84,0.42,0
0.33,2.0,2600.0,2800.0,1000000,50,0,0,0,0,0,0,1873.0,-827.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2158.3,-541.7,50.33,184.15,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2130.1,-569.9,48.03,192.94,1.0,0.0,0.5,287155
0.33,2.0,2600.0,2800.0,1000011,50,0,0,0,0,50,50,2580.2,-119.8,49.06,188.92,1.0,0.84,0.92,160983
0.33,2.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2263.3,-436.7,52.47,176.63,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2598.7,-101.3,53.89,171.97,0.0,0.86,0.43,0
0.33,2.0,2600.0,2800.0,1000110,48,0,0,0,50,50,0,2657.0,-43.0,52.44,176.72,1.0,0.94,0.97,51601
0.33,2.0,2600.0,2800.0,1000111,40,0,0,0,50,50,50,2830.5,130.5,52.64,176.04,1.0,0.83,0.91,32229
0.33,2.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2155.7,-544.3,50.18,184.68,1.0,0.0,0.5,177419
0.33,2.0,2600.0,2800.0,1001001,50,0,0,49,0,0,50,2563.0,-137.0,51.5,179.96,1.0,0.82,0.91,42856
0.33,2.0,2600.0,2800.0,1001010,50,0,0,34,0,50,0,2842.3,142.3,48.83,189.79,1.0,0.81,0.91,55145
0.33,2.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2636.2,-63.8,50.93,181.95,1.0,0.91,0.96,104030
0.33,2.0,2600.0,2800.0,1001100,50,0,0,46,50,0,0,2580.0,-120.0,52.58,176.26,1.0,0.84,0.92,42078
0.33,2.0,2600.0,2800.0,1001101,37,0,0,30,50,0,50,2672.2,-27.8,54.01,171.6,1.0,0.96,0.98,33990
0.33,2.0,2600.0,2800.0,1001110,34,0,0,30,50,50,0,2715.0,15.0,50.97,181.83,1.0,0.98,0.99,4274
0.33,2.0,2600.0,2800.0,1001111,30,0,0,30,30,50,50,2910.7,210.7,51.11,181.33,1.0,0.48,0.74,792
0.33,2.0,2600.0,2800.0,1010000,50,0,50,0,0,0,0,2536.5,-163.5,48.04,192.9,0.0,0.73,0.36,0
0.33,2.0,2600.0,2800.0,1010001,48,0,32,0,0,0,50,2551.4,-148.6,50.78,182.52,0.0,0.8,0.4,0
0.33,2.0,2600.0,2800.0,1010010,50,0,35,0,0,50,0,2841.5,141.5,48.21,192.22,1.0,0.81,0.91,1849
0.33,2.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2748.5,48.5,48.65,190.49,1.0,0.94,0.97,5887
0.33,2.0,2600.0,2800.0,1010100,50,0,35,0,50,0,0,2612.6,-87.4,53.26,174.01,0.0,0.88,0.44,0
0.33,2.0,2600.0,2800.0,1010110,30,0,30,0,50,50,0,2736.8,36.8,51.21,180.96,0.0,0.95,0.48,0
0.33,2.0,2600.0,2800.0,1011000,50,0,37,44,0,0,0,2848.4,148.4,49.44,187.45,1.0,0.8,0.9,4513
0.33,2.0,2600.0,2800.0,1011001,30,0,30,42,0,0,50,2552.0,-148.0,51.34,180.51,1.0,0.8,0.9,8236
0.33,2.0,2600.0,2800.0,1011010,40,0,30,31,0,50,0,2841.9,141.9,48.23,192.14,0.0,0.81,0.41,0
0.33,2.0,2600.0,2800.0,1011011,30,0,30,30,0,50,50,3105.5,405.5,49.05,188.95,0.0,0.0,0.0,0
0.33,2.0,2600.0,2800.0,1011100,35,0,30,30,50,0,0,2567.8,-132.2,52.32,177.15,0.0,0.82,0.41,0
0.33,2.0,2600.0,2800.0,1011110,30,0,30,30,41,50,0,2844.0,144.0,48.93,189.43,0.0,0.81,0.4,0
0.33,2.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2294.2,-405.8,50.68,182.85,1.0,0.0,0.5,13
0.33,2.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2618.8,-81.2,51.84,178.76,0.0,0.89,0.45,0
0.33,2.0,2600.0,2800.0,1100010,45,50,0,0,0,50,0,2582.1,-117.9,50.04,185.2,1.0,0.84,0.92,267341
0.33,2.0,2600.0,2800.0,1100011,35,50,0,0,0,50,50,2844.3,144.3,51.34,180.51,1.0,0.81,0.9,221713
0.33,2.0,2600.0,2800.0,1100100,50,50,0,0,50,0,0,2582.3,-117.7,54.85,168.98,0.0,0.84,0.42,0
0.33,2.0,2600.0,2800.0,1100101,42,50,0,0,50,0,50,2846.8,146.8,55.77,166.19,0.0,0.8,0.4,0
0.33,2.0,2600.0,2800.0,1100110,30,50,0,0,50,50,0,2812.0,112.0,53.73,172.5,1.0,0.85,0.93,3717
0.33,2.0,2600.0,2800.0,1100111,30,30,0,0,34,50,50,2841.9,141.9,52.51,176.5,1.0,0.81,0.91,2670
0.33,2.0,2600.0,2800.0,1101000,42,50,0,50,0,0,0,2551.7,-148.3,51.08,181.44,1.0,0.8,0.9,188512
0.33,2.0,2600.0,2800.0,1101001,30,50,0,48,0,0,50,2809.5,109.5,52.5,176.54,1.0,0.85,0.93,188841
0.33,2.0,2600.0,2800.0,1101100,30,50,0,30,50,0,0,2605.1,-94.9,54.46,170.17,1.0,0.87,0.94,1658
0.33,2.0,2600.0,2800.0,1101101,30,30,0,30,49,0,50,2845.5,145.5,54.68,169.5,1.0,0.81,0.9,355
0.33,2.0,2600.0,2800.0,1110000,50,50,30,0,0,0,0,2557.4,-142.6,51.53,179.87,0.0,0.81,0.4,0
0.33,2.0,2600.0,2800.0,1110001,37,50,30,0,0,0,50,2803.6,103.6,52.46,176.67,0.0,0.86,0.43,0
0.33,2.0,2600.0,2800.0,1110010,30,41,30,0,0,50,0,2704.0,4.0,47.84,193.74,1.0,0.99,1.0,106
0.33,2.0,2600.0,2800.0,1110011,30,30,30,0,0,50,50,2923.6,223.6,48.62,190.61,1.0,0.41,0.7,120
0.33,2.0,2600.0,2800.0,1110100,39,50,30,0,50,0,0,2781.3,81.3,54.84,169.01,0.0,0.89,0.45,0
0.33,2.0,2600.0,2800.0,1110110,30,30,30,0,39,50,0,2845.9,145.9,50.57,183.28,0.0,0.81,0.4,0
0.33,2.0,2600.0,2800.0,1111000,30,50,30,30,0,0,0,2559.3,-140.7,51.0,181.71,1.0,0.81,0.91,437
0.33,2.0,2600.0,2800.0,1111001,30,40,30,30,0,0,50,2844.1,144.1,51.57,179.7,1.0,0.81,0.9,159
0.33,2.0,2600.0,2800.0,1111100,30,42,30,30,50,0,0,2846.2,146.2,53.11,174.49,0.0,0.81,0.4,0
0.33,2.0,2700.0,2900.0,0000001,0,0,0,0,0,0,50,1826.9,-973.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0000010,0,0,0,0,0,50,0,1847.3,-952.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2171.3,-628.7,49.88,185.79,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0000100,0,0,0,0,50,0,0,1982.9,-817.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2178.1,-621.9,53.1,174.53,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,2114.4,-685.6,50.75,182.62,1.0,0.0,0.5,7381
0.33,2.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2465.1,-334.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0001000,0,0,0,50,0,0,0,1771.0,-1029.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2085.2,-714.8,52.34,177.05,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2144.2,-655.8,50.57,183.28,1.0,0.0,0.5,183088
0.33,2.0,2700.0,2900.0,0001011,0,0,0,50,0,50,50,2563.7,-236.3,51.62,179.52,1.0,0.34,0.67,38890
0.33,2.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,2117.4,-682.6,52.44,176.72,1.0,0.0,0.5,107
0.33,2.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2507.6,-292.4,53.97,171.71,0.0,0.04,0.02,0
0.33,2.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2519.7,-280.3,51.03,181.63,1.0,0.11,0.55,43074
0.33,2.0,2700.0,2900.0,0001111,0,0,0,40,50,50,50,2782.0,-18.0,52.87,175.31,1.0,0.98,0.99,26833
0.33,2.0,2700.0,2900.0,0010000,0,0,50,0,0,0,0,1927.5,-872.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2288.4,-511.6,50.82,182.36,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2208.5,-591.5,48.3,191.9,1.0,0.0,0.5,72227
0.33,2.0,2700.0,2900.0,0010011,0,0,50,0,0,50,50,2651.3,-148.7,49.43,187.51,1.0,0.8,0.9,27394
0.33,2.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2248.6,-551.4,52.17,177.66,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2593.0,-207.0,51.2,181.02,1.0,0.5,0.75,752
0.33,2.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2079.5,-720.5,50.63,183.06,1.0,0.0,0.5,98122
0.33,2.0,2700.0,2900.0,0011001,0,0,50,50,0,0,50,2504.1,-295.9,51.63,179.5,1.0,0.02,0.51,43600
0.33,2.0,2700.0,2900.0,0011010,0,0,30,49,0,50,0,2651.9,-148.1,48.22,192.21,1.0,0.8,0.9,16794
0.33,2.0,2700.0,2900.0,0011011,0,0,30,30,0,50,50,2678.1,-121.9,50.25,184.42,1.0,0.84,0.92,17354
0.33,2.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2545.8,-254.2,51.54,179.83,1.0,0.24,0.62,20018
0.33,2.0,2700.0,2900.0,0011110,0,0,31,30,50,50,0,2658.1,-141.9,50.36,184.03,1.0,0.81,0.91,258
0.33,2.0,2700.0,2900.0,0100000,0,50,0,0,0,0,0,2064.9,-735.1,50.98,181.8,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2245.5,-554.5,52.05,178.05,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2245.3,-554.7,50.26,184.39,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2578.3,-221.7,51.4,180.32,0.0,0.42,0.21,0
0.33,2.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2349.6,-450.4,54.51,170.02,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2527.2,-272.8,55.36,167.4,0.0,0.14,0.07,0
0.33,2.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2504.2,-295.8,53.88,172.02,0.0,0.02,0.01,0
0.33,2.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2857.8,57.8,54.79,169.15,0.0,0.92,0.46,0
0.33,2.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2276.7,-523.3,51.7,179.26,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2634.1,-165.9,53.25,174.04,0.0,0.72,0.36,0
0.33,2.0,2700.0,2900.0,0101010,0,50,0,45,0,50,0,2664.1,-135.9,50.75,182.61,1.0,0.82,0.91,70128
0.33,2.0,2700.0,2900.0,0101011,0,50,0,30,0,50,50,2881.8,81.8,52.37,176.96,1.0,0.89,0.95,143190
0.33,2.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2529.2,-270.8,54.38,170.43,0.0,0.16,0.08,0
0.33,2.0,2700.0,2900.0,0101101,0,50,0,30,50,0,50,2740.3,-59.7,55.62,166.64,0.0,0.92,0.46,0
0.33,2.0,2700.0,2900.0,0101110,0,50,0,30,50,50,0,2763.4,-36.6,53.18,174.27,1.0,0.95,0.98,25013
0.33,2.0,2700.0,2900.0,0101111,0,30,0,30,47,50,50,2948.2,148.2,53.36,173.67,1.0,0.8,0.9,139
0.33,2.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2301.5,-498.5,50.93,181.96,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2644.1,-155.9,52.33,177.1,0.0,0.77,0.38,0
0.33,2.0,2700.0,2900.0,0110010,0,50,47,0,0,50,0,2658.3,-141.7,48.82,189.82,1.0,0.81,0.91,82146
0.33,2.0,2700.0,2900.0,0110011,0,50,35,0,0,50,50,2865.6,65.6,51.71,179.24,1.0,0.91,0.96,75136
0.33,2.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2511.3,-288.7,54.6,169.73,0.0,0.06,0.03,0
0.33,2.0,2700.0,2900.0,0110110,0,50,30,0,50,50,0,2792.9,-7.1,53.41,173.52,1.0,0.99,1.0,165
0.33,2.0,2700.0,2900.0,0111000,0,50,50,50,0,0,0,2632.6,-167.4,49.79,186.15,1.0,0.71,0.85,60629
0.33,2.0,2700.0,2900.0,0111001,0,50,30,33,0,0,50,2756.6,-43.4,52.86,175.33,1.0,0.94,0.97,81293
0.33,2.0,2700.0,2900.0,0111010,0,40,30,30,0,50,0,2660.1,-139.9,48.21,192.25,1.0,0.81,0.91,735
0.33,2.0,2700.0,2900.0,0111011,0,30,30,30,0,50,50,2944.5,144.5,49.58,186.94,1.0,0.81,0.9,883
0.33,2.0,2700.0,2900.0,0111100,0,50,39,30,50,0,0,2654.4,-145.6,54.12,171.23,0.0,0.81,0.4,0
0.33,2.0,2700.0,2900.0,0111110,0,30,30,30,50,50,0,2823.4,23.4,49.24,188.2,0.0,0.97,0.48,0
0.33,2.0,2700.0,2900.0,1000000,50,0,0,0,0,0,0,1873.0,-927.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2158.3,-641.7,50.33,184.15,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2130.1,-669.9,48.03,192.94,1.0,0.0,0.5,287155
0.33,2.0,2700.0,2900.0,1000011,50,0,0,0,0,50,50,2580.2,-219.8,49.06,188.92,1.0,0.43,0.71,160983
0.33,2.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2263.3,-536.7,52.47,176.63,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2598.7,-201.3,53.89,171.97,0.0,0.53,0.26,0
0.33,2.0,2700.0,2900.0,1000110,48,0,0,0,50,50,0,2657.0,-143.0,52.44,176.72,1.0,0.81,0.9,51601
0.33,2.0,2700.0,2900.0,1000111,44,0,0,0,50,50,50,2939.2,139.2,52.87,175.29,1.0,0.81,0.91,32229
0.33,2.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2155.7,-644.3,50.18,184.68,1.0,0.0,0.5,177419
0.33,2.0,2700.0,2900.0,1001001,50,0,0,50,0,0,50,2599.2,-200.8,51.41,180.28,1.0,0.53,0.76,42856
0.33,2.0,2700.0,2900.0,1001010,50,0,0,39,0,50,0,2932.9,132.9,49.12,188.67,1.0,0.82,0.91,55145
0.33,2.0,2700.0,2900.0,1001011,30,0,0,31,0,50,50,2650.8,-149.2,50.87,182.19,1.0,0.8,0.9,104030
0.33,2.0,2700.0,2900.0,1001100,50,0,0,49,50,0,0,2660.8,-139.2,52.38,176.92,1.0,0.81,0.91,42078
0.33,2.0,2700.0,2900.0,1001101,37,0,0,30,50,0,50,2672.2,-127.8,54.01,171.6,1.0,0.83,0.91,33990
0.33,2.0,2700.0,2900.0,1001110,34,0,0,30,50,50,0,2715.0,-85.0,50.97,181.83,1.0,0.89,0.94,4274
0.33,2.0,2700.0,2900.0,1001111,30,0,0,30,33,50,50,2941.1,141.1,51.13,181.28,1.0,0.81,0.91,792
0.33,2.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2536.5,-263.5,48.04,192.9,0.0,0.19,0.1,0
0.33,2.0,2700.0,2900.0,1010001,36,0,50,0,0,0,50,2658.9,-141.1,50.35,184.08,0.0,0.81,0.41,0
0.33,2.0,2700.0,2900.0,1010010,50,0,43,0,0,50,0,2938.5,138.5,48.44,191.34,1.0,0.82,0.91,1849
0.33,2.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2748.5,-51.5,48.65,190.49,1.0,0.93,0.97,5887
0.33,2.0,2700.0,2900.0,1010100,50,0,37,0,50,0,0,2654.8,-145.2,53.24,174.06,0.0,0.81,0.4,0
0.33,2.0,2700.0,2900.0,1010110,30,0,30,0,50,50,0,2736.8,-63.2,51.21,180.96,0.0,0.92,0.46,0
0.33,2.0,2700.0,2900.0,1011000,50,0,41,49,0,0,0,2949.4,149.4,49.73,186.37,1.0,0.8,0.9,4513
0.33,2.0,2700.0,2900.0,1011001,30,0,31,48,0,0,50,2650.6,-149.4,51.02,181.64,1.0,0.8,0.9,8236
0.33,2.0,2700.0,2900.0,1011010,44,0,30,31,0,50,0,2944.8,144.8,48.6,190.7,0.0,0.81,0.4,0
0.33,2.0,2700.0,2900.0,1011011,30,0,30,30,0,50,50,3105.5,305.5,49.05,188.95,0.0,0.0,0.0,0
0.33,2.0,2700.0,2900.0,1011100,39,0,30,30,50,0,0,2653.8,-146.2,52.31,177.17,0.0,0.81,0.4,0
0.33,2.0,2700.0,2900.0,1011110,32,0,30,30,49,50,0,2948.0,148.0,49.44,187.44,0.0,0.8,0.4,0
0.33,2.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2294.2,-505.8,50.68,182.85,1.0,0.0,0.5,13
0.33,2.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2618.8,-181.2,51.84,178.76,0.0,0.63,0.32,0
0.33,2.0,2700.0,2900.0,1100010,48,49,0,0,0,50,0,2652.5,-147.5,48.94,189.38,1.0,0.8,0.9,267341
0.33,2.0,2700.0,2900.0,1100011,39,50,0,0,0,50,50,2895.6,95.6,51.42,180.24,1.0,0.87,0.94,221713
0.33,2.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2582.3,-217.7,54.85,168.98,0.0,0.44,0.22,0
0.33,2.0,2700.0,2900.0,1100101,50,50,0,0,50,0,50,2919.8,119.8,55.83,165.99,0.0,0.84,0.42,0
0.33,2.0,2700.0,2900.0,1100110,30,50,0,0,50,50,0,2812.0,12.0,53.73,172.5,1.0,0.98,0.99,3717
0.33,2.0,2700.0,2900.0,1100111,30,30,0,0,45,50,50,2949.8,149.8,53.45,173.4,1.0,0.8,0.9,2670
0.33,2.0,2700.0,2900.0,1101000,49,50,0,47,0,0,0,2650.3,-149.7,50.82,182.35,1.0,0.8,0.9,188512
0.33,2.0,2700.0,2900.0,1101001,30,50,0,48,0,0,50,2809.5,9.5,52.5,176.54,1.0,0.99,0.99,188841
0.33,2.0,2700.0,2900.0,1101100,35,50,0,30,50,0,0,2659.8,-140.2,54.39,170.39,1.0,0.81,0.91,1658
0.33,2.0,2700.0,2900.0,1101101,30,43,0,30,50,0,50,2944.7,144.7,55.15,168.04,1.0,0.81,0.9,355
0.33,2.0,2700.0,2900.0,1110000,50,50,35,0,0,0,0,2650.5,-149.5,51.36,180.45,0.0,0.8,0.4,0
0.33,2.0,2700.0,2900.0,1110001,37,50,30,0,0,0,50,2803.6,3.6,52.46,176.67,0.0,1.0,0.5,0
0.33,2.0,2700.0,2900.0,1110010,49,30,31,0,0,50,0,2943.3,143.3,47.92,193.4,1.0,0.81,0.9,106
0.33,2.0,2700.0,2900.0,1110011,30,31,30,0,0,50,50,2940.9,140.9,48.67,190.41,1.0,0.81,0.91,120
0.33,2.0,2700.0,2900.0,1110100,39,50,30,0,50,0,0,2781.3,-18.7,54.84,169.01,0.0,0.98,0.49,0
0.33,2.0,2700.0,2900.0,1110110,30,30,30,0,49,50,0,2949.8,149.8,50.69,182.82,0.0,0.8,0.4,0
0.33,2.0,2700.0,2900.0,1111000,34,50,30,32,0,0,0,2652.0,-148.0,50.5,183.53,1.0,0.8,0.9,437
0.33,2.0,2700.0,2900.0,1111001,30,43,30,30,0,0,50,2893.6,93.6,51.6,179.62,1.0,0.88,0.94,159
0.33,2.0,2700.0,2900.0,1111100,30,43,30,30,50,0,0,2855.6,55.6,53.11,174.49,0.0,0.93,0.46,0
0.33,2.0,2800.0,3000.0,0000001,0,0,0,0,0,0,50,1826.9,-1073.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0000010,0,0,0,0,0,50,0,1847.3,-1052.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2171.3,-728.7,49.88,185.79,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0000100,0,0,0,0,50,0,0,1982.9,-917.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2178.1,-721.9,53.1,174.53,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,2114.4,-785.6,50.75,182.62,1.0,0.0,0.5,7381
0.33,2.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2465.1,-434.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0001000,0,0,0,50,0,0,0,1771.0,-1129.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2085.2,-814.8,52.34,177.05,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2144.2,-755.8,50.57,183.28,1.0,0.0,0.5,183088
0.33,2.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2563.7,-336.3,51.62,179.52,1.0,0.0,0.5,38890
0.33,2.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,2117.4,-782.6,52.44,176.72,1.0,0.0,0.5,107
0.33,2.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2507.6,-392.4,53.97,171.71,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2519.7,-380.3,51.03,181.63,1.0,0.0,0.5,43074
0.33,2.0,2800.0,3000.0,0001111,0,0,0,40,50,50,50,2782.0,-118.0,52.87,175.31,1.0,0.84,0.92,26833
0.33,2.0,2800.0,3000.0,0010000,0,0,50,0,0,0,0,1927.5,-972.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2288.4,-611.6,50.82,182.36,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2208.5,-691.5,48.3,191.9,1.0,0.0,0.5,72227
0.33,2.0,2800.0,3000.0,0010011,0,0,50,0,0,50,50,2651.3,-248.7,49.43,187.51,1.0,0.27,0.64,27394
0.33,2.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2248.6,-651.4,52.17,177.66,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2593.0,-307.0,51.2,181.02,1.0,0.0,0.5,752
0.33,2.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2079.5,-820.5,50.63,183.06,1.0,0.0,0.5,98122
0.33,2.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2504.1,-395.9,51.63,179.5,1.0,0.0,0.5,43600
0.33,2.0,2800.0,3000.0,0011010,0,0,49,50,0,50,0,2786.6,-113.4,47.82,193.81,1.0,0.85,0.92,16794
0.33,2.0,2800.0,3000.0,0011011,0,0,30,35,0,50,50,2752.8,-147.2,50.04,185.21,1.0,0.8,0.9,17354
0.33,2.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2545.8,-354.2,51.54,179.83,1.0,0.0,0.5,20018
0.33,2.0,2800.0,3000.0,0011110,0,0,41,30,50,50,0,2755.7,-144.3,49.15,188.55,1.0,0.81,0.9,258
0.33,2.0,2800.0,3000.0,0100000,0,50,0,0,0,0,0,2064.9,-835.1,50.98,181.8,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2245.5,-654.5,52.05,178.05,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2245.3,-654.7,50.26,184.39,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2578.3,-321.7,51.4,180.32,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2349.6,-550.4,54.51,170.02,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2527.2,-372.8,55.36,167.4,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2504.2,-395.8,53.88,172.02,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2857.8,-42.2,54.79,169.15,0.0,0.94,0.47,0
0.33,2.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2276.7,-623.3,51.7,179.26,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2634.1,-265.9,53.25,174.04,0.0,0.18,0.09,0
0.33,2.0,2800.0,3000.0,0101010,0,50,0,50,0,50,0,2735.7,-164.3,49.73,186.37,1.0,0.72,0.86,70128
0.33,2.0,2800.0,3000.0,0101011,0,50,0,30,0,50,50,2881.8,-18.2,52.37,176.96,1.0,0.98,0.99,143190
0.33,2.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2529.2,-370.8,54.38,170.43,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0101101,0,50,0,32,50,0,50,2753.6,-146.4,55.61,166.67,0.0,0.8,0.4,0
0.33,2.0,2800.0,3000.0,0101110,0,50,0,30,50,50,0,2763.4,-136.6,53.18,174.27,1.0,0.82,0.91,25013
0.33,2.0,2800.0,3000.0,0101111,0,38,0,30,50,50,50,3045.4,145.4,53.62,172.83,1.0,0.81,0.9,139
0.33,2.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2301.5,-598.5,50.93,181.96,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2644.1,-255.9,52.33,177.1,0.0,0.24,0.12,0
0.33,2.0,2800.0,3000.0,0110010,0,50,50,0,0,50,0,2743.7,-156.3,47.99,193.12,1.0,0.77,0.88,82146
0.33,2.0,2800.0,3000.0,0110011,0,50,35,0,0,50,50,2865.6,-34.4,51.71,179.24,1.0,0.95,0.98,75136
0.33,2.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2511.3,-388.7,54.6,169.73,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,0110110,0,50,30,0,50,50,0,2792.9,-107.1,53.41,173.52,1.0,0.86,0.93,165
0.33,2.0,2800.0,3000.0,0111000,0,50,50,50,0,0,0,2632.6,-267.4,49.79,186.15,1.0,0.17,0.59,60629
0.33,2.0,2800.0,3000.0,0111001,0,50,30,33,0,0,50,2756.6,-143.4,52.86,175.33,1.0,0.81,0.9,81293
0.33,2.0,2800.0,3000.0,0111010,0,41,30,38,0,50,0,2751.7,-148.3,47.89,193.53,1.0,0.8,0.9,735
0.33,2.0,2800.0,3000.0,0111011,0,36,30,30,0,50,50,3035.3,135.3,49.66,186.64,1.0,0.82,0.91,883
0.33,2.0,2800.0,3000.0,0111100,0,50,38,40,50,0,0,2750.1,-149.9,53.69,172.61,0.0,0.8,0.4,0
0.33,2.0,2800.0,3000.0,0111110,0,30,30,30,50,50,0,2823.4,-76.6,49.24,188.2,0.0,0.9,0.45,0
0.33,2.0,2800.0,3000.0,1000000,50,0,0,0,0,0,0,1873.0,-1027.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2158.3,-741.7,50.33,184.15,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2130.1,-769.9,48.03,192.94,1.0,0.0,0.5,287155
0.33,2.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2580.2,-319.8,49.06,188.92,1.0,0.0,0.5,160983
0.33,2.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2263.3,-636.7,52.47,176.63,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2598.7,-301.3,53.89,171.97,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,1000110,50,0,0,0,50,50,0,2768.5,-131.5,52.36,177.02,1.0,0.82,0.91,51601
0.33,2.0,2800.0,3000.0,1000111,46,0,0,0,50,50,50,3007.5,107.5,52.89,175.22,1.0,0.86,0.93,32229
0.33,2.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2155.7,-744.3,50.18,184.68,1.0,0.0,0.5,177419
0.33,2.0,2800.0,3000.0,1001001,50,0,0,50,0,0,50,2599.2,-300.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,2800.0,3000.0,1001010,50,0,0,45,0,50,0,3034.5,134.5,49.32,187.89,1.0,0.82,0.91,55145
0.33,2.0,2800.0,3000.0,1001011,33,0,0,33,0,50,50,2752.4,-147.6,50.41,183.85,1.0,0.8,0.9,104030
0.33,2.0,2800.0,3000.0,1001100,50,0,0,50,50,0,0,2687.5,-212.5,52.31,177.18,1.0,0.47,0.73,42078
0.33,2.0,2800.0,3000.0,1001101,48,0,0,30,50,0,50,2807.1,-92.9,53.97,171.71,1.0,0.88,0.94,33990
0.33,2.0,2800.0,3000.0,1001110,37,0,0,30,50,50,0,2754.8,-145.2,50.94,181.93,1.0,0.81,0.9,4274
0.33,2.0,2800.0,3000.0,1001111,30,0,0,30,45,50,50,3043.4,143.4,51.22,180.96,1.0,0.81,0.9,792
0.33,2.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2536.5,-363.5,48.04,192.9,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,1010001,44,0,46,0,0,0,50,2750.3,-149.7,49.85,185.93,0.0,0.8,0.4,0
0.33,2.0,2800.0,3000.0,1010010,50,0,50,0,0,50,0,3042.4,142.4,48.58,190.78,1.0,0.81,0.91,1849
0.33,2.0,2800.0,3000.0,1010011,32,0,47,0,0,50,50,3048.6,148.6,48.67,190.43,1.0,0.8,0.9,5887
0.33,2.0,2800.0,3000.0,1010100,50,0,41,0,50,0,0,2751.8,-148.2,53.07,174.64,0.0,0.8,0.4,0
0.33,2.0,2800.0,3000.0,1010110,32,0,30,0,50,50,0,2764.7,-135.3,51.15,181.19,0.0,0.82,0.41,0
0.33,2.0,2800.0,3000.0,1011000,50,0,47,50,0,0,0,3037.3,137.3,49.84,185.96,1.0,0.82,0.91,4513
0.33,2.0,2800.0,3000.0,1011001,34,0,30,49,0,0,50,2750.5,-149.5,50.52,183.46,1.0,0.8,0.9,8236
0.33,2.0,2800.0,3000.0,1011010,46,0,30,32,0,50,0,3048.8,148.8,48.91,189.47,0.0,0.8,0.4,0
0.33,2.0,2800.0,3000.0,1011011,30,0,30,30,0,50,50,3105.5,205.5,49.05,188.95,0.0,0.5,0.25,0
0.33,2.0,2800.0,3000.0,1011100,44,0,30,30,50,0,0,2755.7,-144.3,52.15,177.73,0.0,0.81,0.4,0
0.33,2.0,2800.0,3000.0,1011110,36,0,30,30,50,50,0,3042.0,142.0,49.65,186.66,0.0,0.81,0.41,0
0.33,2.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2294.2,-605.8,50.68,182.85,1.0,0.0,0.5,13
0.33,2.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2618.8,-281.2,51.84,178.76,0.0,0.1,0.05,0
0.33,2.0,2800.0,3000.0,1100010,50,50,0,0,0,50,0,2755.1,-144.9,48.31,191.85,1.0,0.81,0.9,267341
0.33,2.0,2800.0,3000.0,1100011,39,50,0,0,0,50,50,2895.6,-4.4,51.42,180.24,1.0,0.99,1.0,221713
0.33,2.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2582.3,-317.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,2800.0,3000.0,1100101,50,50,0,0,50,0,50,2919.8,19.8,55.83,165.99,0.0,0.97,0.49,0
0.33,2.0,2800.0,3000.0,1100110,30,50,0,0,50,50,0,2812.0,-88.0,53.73,172.5,1.0,0.88,0.94,3717
0.33,2.0,2800.0,3000.0,1100111,30,34,0,0,50,50,50,3048.3,148.3,53.97,171.72,1.0,0.8,0.9,2670
0.33,2.0,2800.0,3000.0,1101000,50,50,0,50,0,0,0,2742.2,-157.8,50.23,184.49,1.0,0.76,0.88,188512
0.33,2.0,2800.0,3000.0,1101001,30,50,0,48,0,0,50,2809.5,-90.5,52.5,176.54,1.0,0.88,0.94,188841
0.33,2.0,2800.0,3000.0,1101100,44,50,0,30,50,0,0,2754.4,-145.6,54.31,170.63,1.0,0.81,0.9,1658
0.33,2.0,2800.0,3000.0,1101101,30,50,0,30,50,0,50,3005.5,105.5,55.34,167.46,1.0,0.86,0.93,355
0.33,2.0,2800.0,3000.0,1110000,50,50,40,0,0,0,0,2753.1,-146.9,50.61,183.12,0.0,0.8,0.4,0
0.33,2.0,2800.0,3000.0,1110001,37,50,30,0,0,0,50,2803.6,-96.4,52.46,176.67,0.0,0.87,0.44,0
0.33,2.0,2800.0,3000.0,1110010,50,30,35,0,0,50,0,3042.2,142.2,48.05,192.87,1.0,0.81,0.91,106
0.33,2.0,2800.0,3000.0,1110011,30,36,30,0,0,50,50,3039.5,139.5,49.13,188.63,1.0,0.81,0.91,120
0.33,2.0,2800.0,3000.0,1110100,39,50,30,0,50,0,0,2781.3,-118.7,54.84,169.01,0.0,0.84,0.42,0
0.33,2.0,2800.0,3000.0,1110110,30,30,30,0,50,50,0,2960.2,60.2,50.71,182.75,0.0,0.92,0.46,0
0.33,2.0,2800.0,3000.0,1111000,50,30,33,50,0,0,0,3029.5,129.5,49.34,187.83,1.0,0.83,0.91,437
0.33,2.0,2800.0,3000.0,1111001,30,43,30,30,0,0,50,2893.6,-6.4,51.6,179.62,1.0,0.99,1.0,159
0.33,2.0,2800.0,3000.0,1111100,30,43,30,30,50,0,0,2855.6,-44.4,53.11,174.49,0.0,0.94,0.47,0
0.33,2.0,2900.0,3100.0,0000001,0,0,0,0,0,0,50,1826.9,-1173.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0000010,0,0,0,0,0,50,0,1847.3,-1152.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2171.3,-828.7,49.88,185.79,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0000100,0,0,0,0,50,0,0,1982.9,-1017.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2178.1,-821.9,53.1,174.53,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,2114.4,-885.6,50.75,182.62,1.0,0.0,0.5,7381
0.33,2.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2465.1,-534.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0001000,0,0,0,50,0,0,0,1771.0,-1229.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2085.2,-914.8,52.34,177.05,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2144.2,-855.8,50.57,183.28,1.0,0.0,0.5,183088
0.33,2.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2563.7,-436.3,51.62,179.52,1.0,0.0,0.5,38890
0.33,2.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,2117.4,-882.6,52.44,176.72,1.0,0.0,0.5,107
0.33,2.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2507.6,-492.4,53.97,171.71,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2519.7,-480.3,51.03,181.63,1.0,0.0,0.5,43074
0.33,2.0,2900.0,3100.0,0001111,0,0,0,44,50,50,50,2854.2,-145.8,52.6,176.2,1.0,0.81,0.9,26833
0.33,2.0,2900.0,3100.0,0010000,0,0,50,0,0,0,0,1927.5,-1072.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2288.4,-711.6,50.82,182.36,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2208.5,-791.5,48.3,191.9,1.0,0.0,0.5,72227
0.33,2.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2651.3,-348.7,49.43,187.51,1.0,0.0,0.5,27394
0.33,2.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2248.6,-751.4,52.17,177.66,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2593.0,-407.0,51.2,181.02,1.0,0.0,0.5,752
0.33,2.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2079.5,-920.5,50.63,183.06,1.0,0.0,0.5,98122
0.33,2.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2504.1,-495.9,51.63,179.5,1.0,0.0,0.5,43600
0.33,2.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2797.0,-203.0,47.82,193.82,1.0,0.52,0.76,16794
0.33,2.0,2900.0,3100.0,0011011,0,0,30,41,0,50,50,2867.6,-132.4,49.86,185.87,1.0,0.82,0.91,17354
0.33,2.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2545.8,-454.2,51.54,179.83,1.0,0.0,0.5,20018
0.33,2.0,2900.0,3100.0,0011110,0,0,50,34,50,50,0,2854.3,-145.7,48.49,191.13,1.0,0.81,0.9,258
0.33,2.0,2900.0,3100.0,0100000,0,50,0,0,0,0,0,2064.9,-935.1,50.98,181.8,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2245.5,-754.5,52.05,178.05,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2245.3,-754.7,50.26,184.39,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2578.3,-421.7,51.4,180.32,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2349.6,-650.4,54.51,170.02,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2527.2,-472.8,55.36,167.4,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2504.2,-495.8,53.88,172.02,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2857.8,-142.2,54.79,169.15,0.0,0.81,0.41,0
0.33,2.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2276.7,-723.3,51.7,179.26,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2634.1,-365.9,53.25,174.04,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0101010,0,50,0,50,0,50,0,2735.7,-264.3,49.73,186.37,1.0,0.19,0.6,70128
0.33,2.0,2900.0,3100.0,0101011,0,50,0,30,0,50,50,2881.8,-118.2,52.37,176.96,1.0,0.84,0.92,143190
0.33,2.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2529.2,-470.8,54.38,170.43,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0101101,0,50,0,46,50,0,50,2857.6,-142.4,55.48,167.05,0.0,0.81,0.41,0
0.33,2.0,2900.0,3100.0,0101110,0,50,0,38,50,50,0,2850.1,-149.9,52.44,176.74,1.0,0.8,0.9,25013
0.33,2.0,2900.0,3100.0,0101111,0,42,0,30,50,50,50,3089.6,89.6,53.66,172.72,1.0,0.88,0.94,139
0.33,2.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2301.5,-698.5,50.93,181.96,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2644.1,-355.9,52.33,177.1,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0110010,0,50,50,0,0,50,0,2743.7,-256.3,47.99,193.12,1.0,0.23,0.62,82146
0.33,2.0,2900.0,3100.0,0110011,0,50,35,0,0,50,50,2865.6,-134.4,51.71,179.24,1.0,0.82,0.91,75136
0.33,2.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2511.3,-488.7,54.6,169.73,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,0110110,0,50,36,0,50,50,0,2861.1,-138.9,52.93,175.09,1.0,0.81,0.91,165
0.33,2.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2632.6,-367.4,49.79,186.15,1.0,0.0,0.5,60629
0.33,2.0,2900.0,3100.0,0111001,0,50,30,48,0,0,50,2858.9,-141.1,52.69,175.88,1.0,0.81,0.91,81293
0.33,2.0,2900.0,3100.0,0111010,0,40,30,50,0,50,0,2853.5,-146.5,47.63,194.58,1.0,0.8,0.9,735
0.33,2.0,2900.0,3100.0,0111011,0,39,30,30,0,50,50,3080.0,80.0,49.66,186.63,1.0,0.89,0.95,883
0.33,2.0,2900.0,3100.0,0111100,0,50,44,44,50,0,0,2853.0,-147.0,52.8,175.54,0.0,0.8,0.4,0
0.33,2.0,2900.0,3100.0,0111110,0,33,30,30,50,50,0,2857.8,-142.2,49.23,188.26,0.0,0.81,0.41,0
0.33,2.0,2900.0,3100.0,1000000,50,0,0,0,0,0,0,1873.0,-1127.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2158.3,-841.7,50.33,184.15,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2130.1,-869.9,48.03,192.94,1.0,0.0,0.5,287155
0.33,2.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2580.2,-419.8,49.06,188.92,1.0,0.0,0.5,160983
0.33,2.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2263.3,-736.7,52.47,176.63,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2598.7,-401.3,53.89,171.97,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2768.5,-231.5,52.36,177.02,1.0,0.37,0.68,51601
0.33,2.0,2900.0,3100.0,1000111,46,0,0,0,50,50,50,3007.5,7.5,52.89,175.22,1.0,0.99,1.0,32229
0.33,2.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2155.7,-844.3,50.18,184.68,1.0,0.0,0.5,177419
0.33,2.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2599.2,-400.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,2900.0,3100.0,1001010,50,0,0,50,0,50,0,3118.3,118.3,49.54,187.07,1.0,0.84,0.92,55145
0.33,2.0,2900.0,3100.0,1001011,36,0,0,38,0,50,50,2853.7,-146.3,50.08,185.07,1.0,0.8,0.9,104030
0.33,2.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2687.5,-312.5,52.31,177.18,1.0,0.0,0.5,42078
0.33,2.0,2900.0,3100.0,1001101,50,0,0,31,50,0,50,2850.6,-149.4,53.94,171.81,1.0,0.8,0.9,33990
0.33,2.0,2900.0,3100.0,1001110,50,0,0,30,50,50,0,3044.7,44.7,50.85,182.25,1.0,0.94,0.97,4274
0.33,2.0,2900.0,3100.0,1001111,30,0,0,30,46,50,50,3052.8,52.8,51.22,180.94,1.0,0.93,0.96,792
0.33,2.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2536.5,-463.5,48.04,192.9,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,1010001,50,0,44,0,0,0,50,2855.8,-144.2,48.95,189.33,0.0,0.81,0.4,0
0.33,2.0,2900.0,3100.0,1010010,50,0,50,0,0,50,0,3042.4,42.4,48.58,190.78,1.0,0.94,0.97,1849
0.33,2.0,2900.0,3100.0,1010011,46,0,31,0,0,50,50,3137.7,137.7,49.04,189.0,1.0,0.82,0.91,5887
