Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.33,2.0,2900.0,3100.0,1010100,50,0,47,0,50,0,0,2853.0,-147.0,52.06,178.01,0.0,0.8,0.4,0
0.33,2.0,2900.0,3100.0,1010110,49,0,30,0,49,50,0,3147.6,147.6,51.32,180.6,0.0,0.8,0.4,0
0.33,2.0,2900.0,3100.0,1011000,50,0,50,50,0,0,0,3078.5,78.5,49.88,185.81,1.0,0.9,0.95,4513
0.33,2.0,2900.0,3100.0,1011001,37,0,30,49,0,0,50,2855.5,-144.5,50.15,184.79,1.0,0.81,0.9,8236
0.33,2.0,2900.0,3100.0,1011010,48,0,30,31,0,50,0,3138.8,138.8,49.16,188.52,0.0,0.81,0.41,0
0.33,2.0,2900.0,3100.0,1011011,32,0,30,30,0,50,50,3147.1,147.1,49.11,188.72,0.0,0.8,0.4,0
0.33,2.0,2900.0,3100.0,1011100,49,0,30,30,50,0,0,2862.2,-137.8,51.86,178.7,0.0,0.82,0.41,0
0.33,2.0,2900.0,3100.0,1011110,40,0,30,30,50,50,0,3142.1,142.1,49.85,185.93,0.0,0.81,0.41,0
0.33,2.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2294.2,-705.8,50.68,182.85,1.0,0.0,0.5,13
0.33,2.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2618.8,-381.2,51.84,178.76,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,1100010,50,50,0,0,0,50,0,2755.1,-244.9,48.31,191.85,1.0,0.29,0.65,267341
0.33,2.0,2900.0,3100.0,1100011,39,50,0,0,0,50,50,2895.6,-104.4,51.42,180.24,1.0,0.86,0.93,221713
0.33,2.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2582.3,-417.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,2900.0,3100.0,1100101,50,50,0,0,50,0,50,2919.8,-80.2,55.83,165.99,0.0,0.89,0.45,0
0.33,2.0,2900.0,3100.0,1100110,33,50,0,0,50,50,0,2858.1,-141.9,53.58,172.97,1.0,0.81,0.91,3717
0.33,2.0,2900.0,3100.0,1100111,30,41,0,0,50,50,50,3134.3,134.3,54.13,171.21,1.0,0.82,0.91,2670
0.33,2.0,2900.0,3100.0,1101000,50,50,0,50,0,0,0,2742.2,-257.8,50.23,184.49,1.0,0.22,0.61,188512
0.33,2.0,2900.0,3100.0,1101001,35,50,0,49,0,0,50,2850.1,-149.9,52.33,177.1,1.0,0.8,0.9,188841
0.33,2.0,2900.0,3100.0,1101100,50,50,0,31,50,0,0,2853.6,-146.4,54.08,171.36,1.0,0.8,0.9,1658
0.33,2.0,2900.0,3100.0,1101101,30,50,0,30,50,0,50,3005.5,5.5,55.34,167.46,1.0,0.99,1.0,355
0.33,2.0,2900.0,3100.0,1110000,50,50,47,0,0,0,0,2852.0,-148.0,49.22,188.3,0.0,0.8,0.4,0
0.33,2.0,2900.0,3100.0,1110001,42,50,30,0,0,0,50,2859.1,-140.9,52.3,177.2,0.0,0.81,0.41,0
0.33,2.0,2900.0,3100.0,1110010,50,30,36,0,0,50,0,3057.7,57.7,48.06,192.84,1.0,0.92,0.96,106
0.33,2.0,2900.0,3100.0,1110011,30,40,30,0,0,50,50,3128.1,128.1,49.39,187.63,1.0,0.83,0.91,120
0.33,2.0,2900.0,3100.0,1110100,45,50,30,0,50,0,0,2886.5,-113.5,54.82,169.05,0.0,0.85,0.42,0
0.33,2.0,2900.0,3100.0,1110110,30,30,30,0,50,50,0,2960.2,-39.8,50.71,182.75,0.0,0.95,0.47,0
0.33,2.0,2900.0,3100.0,1111000,50,30,33,50,0,0,0,3029.5,29.5,49.34,187.83,1.0,0.96,0.98,437
0.33,2.0,2900.0,3100.0,1111001,30,43,30,30,0,0,50,2893.6,-106.4,51.6,179.62,1.0,0.86,0.93,159
0.33,2.0,2900.0,3100.0,1111100,30,43,30,30,50,0,0,2855.6,-144.4,53.11,174.49,0.0,0.81,0.4,0
0.33,2.0,3000.0,3200.0,0000001,0,0,0,0,0,0,50,1826.9,-1273.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0000010,0,0,0,0,0,50,0,1847.3,-1252.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2171.3,-928.7,49.88,185.79,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0000100,0,0,0,0,50,0,0,1982.9,-1117.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2178.1,-921.9,53.1,174.53,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,2114.4,-985.6,50.75,182.62,1.0,0.0,0.5,7381
0.33,2.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2465.1,-634.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0001000,0,0,0,50,0,0,0,1771.0,-1329.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2085.2,-1014.8,52.34,177.05,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2144.2,-955.8,50.57,183.28,1.0,0.0,0.5,183088
0.33,2.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2563.7,-536.3,51.62,179.52,1.0,0.0,0.5,38890
0.33,2.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,2117.4,-982.6,52.44,176.72,1.0,0.0,0.5,107
0.33,2.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2507.6,-592.4,53.97,171.71,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2519.7,-580.3,51.03,181.63,1.0,0.0,0.5,43074
0.33,2.0,3000.0,3200.0,0001111,0,0,0,49,50,50,50,2952.3,-147.7,51.79,178.94,1.0,0.8,0.9,26833
0.33,2.0,3000.0,3200.0,0010000,0,0,50,0,0,0,0,1927.5,-1172.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2288.4,-811.6,50.82,182.36,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2208.5,-891.5,48.3,191.9,1.0,0.0,0.5,72227
0.33,2.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2651.3,-448.7,49.43,187.51,1.0,0.0,0.5,27394
0.33,2.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2248.6,-851.4,52.17,177.66,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2593.0,-507.0,51.2,181.02,1.0,0.0,0.5,752
0.33,2.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2079.5,-1020.5,50.63,183.06,1.0,0.0,0.5,98122
0.33,2.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2504.1,-595.9,51.63,179.5,1.0,0.0,0.5,43600
0.33,2.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2797.0,-303.0,47.82,193.82,1.0,0.0,0.5,16794
0.33,2.0,3000.0,3200.0,0011011,0,0,30,46,0,50,50,2970.5,-129.5,49.72,186.38,1.0,0.83,0.91,17354
0.33,2.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2545.8,-554.2,51.54,179.83,1.0,0.0,0.5,20018
0.33,2.0,3000.0,3200.0,0011110,0,0,50,48,50,50,0,2952.9,-147.1,47.84,193.7,1.0,0.8,0.9,258
0.33,2.0,3000.0,3200.0,0100000,0,50,0,0,0,0,0,2064.9,-1035.1,50.98,181.8,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2245.5,-854.5,52.05,178.05,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2245.3,-854.7,50.26,184.39,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2578.3,-521.7,51.4,180.32,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2349.6,-750.4,54.51,170.02,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2527.2,-572.8,55.36,167.4,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2504.2,-595.8,53.88,172.02,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2857.8,-242.2,54.79,169.15,0.0,0.31,0.15,0
0.33,2.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2276.7,-823.3,51.7,179.26,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2634.1,-465.9,53.25,174.04,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2735.7,-364.3,49.73,186.37,1.0,0.0,0.5,70128
0.33,2.0,3000.0,3200.0,0101011,0,50,0,36,0,50,50,2955.0,-145.0,52.26,177.34,1.0,0.81,0.9,143190
0.33,2.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2529.2,-570.8,54.38,170.43,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2889.3,-210.7,55.41,167.26,0.0,0.48,0.24,0
0.33,2.0,3000.0,3200.0,0101110,0,50,0,49,50,50,0,2955.2,-144.8,50.49,183.56,1.0,0.81,0.9,25013
0.33,2.0,3000.0,3200.0,0101111,0,50,0,30,50,50,50,3214.3,114.3,53.67,172.67,1.0,0.85,0.92,139
0.33,2.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2301.5,-798.5,50.93,181.96,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2644.1,-455.9,52.33,177.1,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2743.7,-356.3,47.99,193.12,1.0,0.0,0.5,82146
0.33,2.0,3000.0,3200.0,0110011,0,50,42,0,0,50,50,2960.5,-139.5,51.12,181.29,1.0,0.81,0.91,75136
0.33,2.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2511.3,-588.7,54.6,169.73,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,0110110,0,50,43,0,50,50,0,2957.3,-142.7,51.35,180.5,1.0,0.81,0.9,165
0.33,2.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2632.6,-467.4,49.79,186.15,1.0,0.0,0.5,60629
0.33,2.0,3000.0,3200.0,0111001,0,50,38,50,0,0,50,2960.1,-139.9,52.17,177.65,1.0,0.81,0.91,81293
0.33,2.0,3000.0,3200.0,0111010,0,48,30,46,0,50,0,2950.3,-149.7,47.38,195.59,1.0,0.8,0.9,735
0.33,2.0,3000.0,3200.0,0111011,0,39,30,30,0,50,50,3080.0,-20.0,49.66,186.63,1.0,0.97,0.99,883
0.33,2.0,3000.0,3200.0,0111100,0,50,50,50,50,0,0,2930.3,-169.7,51.03,181.6,0.0,0.69,0.35,0
0.33,2.0,3000.0,3200.0,0111110,0,40,30,30,50,50,0,2962.1,-137.9,49.22,188.31,0.0,0.82,0.41,0
0.33,2.0,3000.0,3200.0,1000000,50,0,0,0,0,0,0,1873.0,-1227.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2158.3,-941.7,50.33,184.15,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2130.1,-969.9,48.03,192.94,1.0,0.0,0.5,287155
0.33,2.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2580.2,-519.8,49.06,188.92,1.0,0.0,0.5,160983
0.33,2.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2263.3,-836.7,52.47,176.63,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2598.7,-501.3,53.89,171.97,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2768.5,-331.5,52.36,177.02,1.0,0.0,0.5,51601
0.33,2.0,3000.0,3200.0,1000111,46,0,0,0,50,50,50,3007.5,-92.5,52.89,175.22,1.0,0.88,0.94,32229
0.33,2.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2155.7,-944.3,50.18,184.68,1.0,0.0,0.5,177419
0.33,2.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2599.2,-500.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,3000.0,3200.0,1001010,50,0,0,50,0,50,0,3118.3,18.3,49.54,187.07,1.0,0.98,0.99,55145
0.33,2.0,3000.0,3200.0,1001011,50,0,0,32,0,50,50,3239.0,139.0,49.94,185.57,1.0,0.81,0.91,104030
0.33,2.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2687.5,-412.5,52.31,177.18,1.0,0.0,0.5,42078
0.33,2.0,3000.0,3200.0,1001101,50,0,0,42,50,0,50,2964.5,-135.5,53.7,172.58,1.0,0.82,0.91,33990
0.33,2.0,3000.0,3200.0,1001110,50,0,0,30,50,50,0,3044.7,-55.3,50.85,182.25,1.0,0.93,0.96,4274
0.33,2.0,3000.0,3200.0,1001111,30,0,0,30,46,50,50,3052.8,-47.2,51.22,180.94,1.0,0.94,0.97,792
0.33,2.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2536.5,-563.5,48.04,192.9,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,1010001,50,0,50,0,0,0,50,3001.8,-98.2,48.88,189.61,0.0,0.87,0.43,0
0.33,2.0,3000.0,3200.0,1010010,50,0,50,0,0,50,0,3042.4,-57.6,48.58,190.78,1.0,0.92,0.96,1849
0.33,2.0,3000.0,3200.0,1010011,48,0,34,0,0,50,50,3247.0,147.0,49.57,186.95,1.0,0.8,0.9,5887
0.33,2.0,3000.0,3200.0,1010100,50,0,50,0,50,0,0,2902.8,-197.2,51.67,179.38,0.0,0.55,0.27,0
0.33,2.0,3000.0,3200.0,1010110,50,0,30,0,50,50,0,3194.3,94.3,51.39,180.33,0.0,0.87,0.44,0
0.33,2.0,3000.0,3200.0,1011000,50,0,50,50,0,0,0,3078.5,-21.5,49.88,185.81,1.0,0.97,0.99,4513
0.33,2.0,3000.0,3200.0,1011001,39,0,30,50,0,0,50,2956.3,-143.7,49.92,185.64,1.0,0.81,0.9,8236
0.33,2.0,3000.0,3200.0,1011010,50,0,30,30,0,50,0,3233.8,133.8,49.4,187.61,0.0,0.82,0.41,0
0.33,2.0,3000.0,3200.0,1011011,37,0,30,31,0,50,50,3249.9,149.9,49.45,187.41,0.0,0.8,0.4,0
0.33,2.0,3000.0,3200.0,1011100,50,0,33,32,50,0,0,2950.4,-149.6,51.53,179.85,0.0,0.8,0.4,0
0.33,2.0,3000.0,3200.0,1011110,43,0,30,30,50,50,0,3236.5,136.5,50.0,185.34,0.0,0.82,0.41,0
0.33,2.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2294.2,-805.8,50.68,182.85,1.0,0.0,0.5,13
0.33,2.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2618.8,-481.2,51.84,178.76,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,1100010,50,50,0,0,0,50,0,2755.1,-344.9,48.31,191.85,1.0,0.0,0.5,267341
0.33,2.0,3000.0,3200.0,1100011,43,50,0,0,0,50,50,2960.0,-140.0,51.05,181.54,1.0,0.81,0.91,221713
0.33,2.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2582.3,-517.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2919.8,-180.2,55.83,165.99,0.0,0.64,0.32,0
0.33,2.0,3000.0,3200.0,1100110,39,50,0,0,50,50,0,2953.1,-146.9,53.04,174.71,1.0,0.8,0.9,3717
0.33,2.0,3000.0,3200.0,1100111,30,49,0,0,50,50,50,3234.3,134.3,54.18,171.04,1.0,0.82,0.91,2670
0.33,2.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2742.2,-357.8,50.23,184.49,1.0,0.0,0.5,188512
0.33,2.0,3000.0,3200.0,1101001,42,50,0,48,0,0,50,2950.7,-149.3,52.03,178.13,1.0,0.8,0.9,188841
0.33,2.0,3000.0,3200.0,1101100,50,50,0,41,50,0,0,2954.1,-145.9,53.32,173.82,1.0,0.81,0.9,1658
0.33,2.0,3000.0,3200.0,1101101,30,50,0,30,50,0,50,3005.5,-94.5,55.34,167.46,1.0,0.87,0.94,355
0.33,2.0,3000.0,3200.0,1110000,50,50,50,0,0,0,0,2901.3,-198.7,48.85,189.71,0.0,0.54,0.27,0
0.33,2.0,3000.0,3200.0,1110001,49,50,30,0,0,0,50,2951.4,-148.6,52.16,177.68,0.0,0.8,0.4,0
0.33,2.0,3000.0,3200.0,1110010,50,30,36,0,0,50,0,3057.7,-42.3,48.06,192.84,1.0,0.94,0.97,106
0.33,2.0,3000.0,3200.0,1110011,42,30,32,0,0,50,50,3248.5,148.5,49.41,187.57,1.0,0.8,0.9,120
0.33,2.0,3000.0,3200.0,1110100,49,49,30,0,50,0,0,2957.7,-142.3,54.61,169.71,0.0,0.81,0.41,0
0.33,2.0,3000.0,3200.0,1110110,30,30,30,0,50,50,0,2960.2,-139.8,50.71,182.75,0.0,0.81,0.41,0
0.33,2.0,3000.0,3200.0,1111000,50,30,33,50,0,0,0,3029.5,-70.5,49.34,187.83,1.0,0.91,0.95,437
0.33,2.0,3000.0,3200.0,1111001,30,47,30,30,0,0,50,2957.1,-142.9,51.59,179.65,1.0,0.81,0.9,159
0.33,2.0,3000.0,3200.0,1111100,31,50,30,30,50,0,0,2951.9,-148.1,53.01,174.83,0.0,0.8,0.4,0
0.33,2.0,3100.0,3300.0,0000001,0,0,0,0,0,0,50,1826.9,-1373.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0000010,0,0,0,0,0,50,0,1847.3,-1352.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2171.3,-1028.7,49.88,185.79,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0000100,0,0,0,0,50,0,0,1982.9,-1217.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2178.1,-1021.9,53.1,174.53,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,2114.4,-1085.6,50.75,182.62,1.0,0.0,0.5,7381
0.33,2.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2465.1,-734.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0001000,0,0,0,50,0,0,0,1771.0,-1429.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2085.2,-1114.8,52.34,177.05,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2144.2,-1055.8,50.57,183.28,1.0,0.0,0.5,183088
0.33,2.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2563.7,-636.3,51.62,179.52,1.0,0.0,0.5,38890
0.33,2.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,2117.4,-1082.6,52.44,176.72,1.0,0.0,0.5,107
0.33,2.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2507.6,-692.4,53.97,171.71,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2519.7,-680.3,51.03,181.63,1.0,0.0,0.5,43074
0.33,2.0,3100.0,3300.0,0001111,0,0,0,50,50,50,50,2974.9,-225.1,51.55,179.77,1.0,0.4,0.7,26833
0.33,2.0,3100.0,3300.0,0010000,0,0,50,0,0,0,0,1927.5,-1272.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2288.4,-911.6,50.82,182.36,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2208.5,-991.5,48.3,191.9,1.0,0.0,0.5,72227
0.33,2.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2651.3,-548.7,49.43,187.51,1.0,0.0,0.5,27394
0.33,2.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2248.6,-951.4,52.17,177.66,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2593.0,-607.0,51.2,181.02,1.0,0.0,0.5,752
0.33,2.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2079.5,-1120.5,50.63,183.06,1.0,0.0,0.5,98122
0.33,2.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2504.1,-695.9,51.63,179.5,1.0,0.0,0.5,43600
0.33,2.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2797.0,-403.0,47.82,193.82,1.0,0.0,0.5,16794
0.33,2.0,3100.0,3300.0,0011011,0,0,31,50,0,50,50,3063.5,-136.5,49.53,187.1,1.0,0.82,0.91,17354
0.33,2.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2545.8,-654.2,51.54,179.83,1.0,0.0,0.5,20018
0.33,2.0,3100.0,3300.0,0011110,0,0,50,50,50,50,0,2968.4,-231.6,47.77,194.0,1.0,0.37,0.68,258
0.33,2.0,3100.0,3300.0,0100000,0,50,0,0,0,0,0,2064.9,-1135.1,50.98,181.8,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2245.5,-954.5,52.05,178.05,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2245.3,-954.7,50.26,184.39,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2578.3,-621.7,51.4,180.32,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2349.6,-850.4,54.51,170.02,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2527.2,-672.8,55.36,167.4,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2504.2,-695.8,53.88,172.02,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2857.8,-342.2,54.79,169.15,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2276.7,-923.3,51.7,179.26,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2634.1,-565.9,53.25,174.04,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2735.7,-464.3,49.73,186.37,1.0,0.0,0.5,70128
0.33,2.0,3100.0,3300.0,0101011,0,50,0,41,0,50,50,3050.2,-149.8,52.06,178.03,1.0,0.8,0.9,143190
0.33,2.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2529.2,-670.8,54.38,170.43,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2889.3,-310.7,55.41,167.26,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0101110,0,50,0,50,50,50,0,2970.2,-229.8,50.25,184.45,1.0,0.37,0.69,25013
0.33,2.0,3100.0,3300.0,0101111,0,50,0,30,50,50,50,3214.3,14.3,53.67,172.67,1.0,0.98,0.99,139
0.33,2.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2301.5,-898.5,50.93,181.96,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2644.1,-555.9,52.33,177.1,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2743.7,-456.3,47.99,193.12,1.0,0.0,0.5,82146
0.33,2.0,3100.0,3300.0,0110011,0,50,47,0,0,50,50,3072.8,-127.2,50.0,185.35,1.0,0.83,0.92,75136
0.33,2.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2511.3,-688.7,54.6,169.73,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,0110110,0,50,49,0,50,50,0,3057.0,-143.0,50.21,184.57,1.0,0.81,0.9,165
0.33,2.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2632.6,-567.4,49.79,186.15,1.0,0.0,0.5,60629
0.33,2.0,3100.0,3300.0,0111001,0,50,46,50,0,0,50,3053.0,-147.0,51.27,180.78,1.0,0.8,0.9,81293
0.33,2.0,3100.0,3300.0,0111010,0,50,33,50,0,50,0,3057.4,-142.6,47.16,196.53,1.0,0.81,0.9,735
0.33,2.0,3100.0,3300.0,0111011,0,39,30,30,0,50,50,3080.0,-120.0,49.66,186.63,1.0,0.84,0.92,883
0.33,2.0,3100.0,3300.0,0111100,0,50,50,50,50,0,0,2930.3,-269.7,51.03,181.6,0.0,0.16,0.08,0
0.33,2.0,3100.0,3300.0,0111110,0,45,30,30,50,50,0,3051.4,-148.6,49.17,188.49,0.0,0.8,0.4,0
0.33,2.0,3100.0,3300.0,1000000,50,0,0,0,0,0,0,1873.0,-1327.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2158.3,-1041.7,50.33,184.15,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2130.1,-1069.9,48.03,192.94,1.0,0.0,0.5,287155
0.33,2.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2580.2,-619.8,49.06,188.92,1.0,0.0,0.5,160983
0.33,2.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2263.3,-936.7,52.47,176.63,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2598.7,-601.3,53.89,171.97,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2768.5,-431.5,52.36,177.02,1.0,0.0,0.5,51601
0.33,2.0,3100.0,3300.0,1000111,48,0,0,0,50,50,50,3090.0,-110.0,52.81,175.5,1.0,0.85,0.93,32229
0.33,2.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2155.7,-1044.3,50.18,184.68,1.0,0.0,0.5,177419
0.33,2.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2599.2,-600.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,3118.3,-81.7,49.54,187.07,1.0,0.89,0.95,55145
0.33,2.0,3100.0,3300.0,1001011,50,0,0,36,0,50,50,3332.6,132.6,50.15,184.81,1.0,0.82,0.91,104030
0.33,2.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2687.5,-512.5,52.31,177.18,1.0,0.0,0.5,42078
0.33,2.0,3100.0,3300.0,1001101,50,0,0,46,50,0,50,3061.9,-138.1,53.46,173.37,1.0,0.82,0.91,33990
0.33,2.0,3100.0,3300.0,1001110,50,0,0,31,50,50,0,3058.2,-141.8,50.85,182.27,1.0,0.81,0.91,4274
0.33,2.0,3100.0,3300.0,1001111,30,0,0,30,46,50,50,3052.8,-147.2,51.22,180.94,1.0,0.8,0.9,792
0.33,2.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2536.5,-663.5,48.04,192.9,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,3001.8,-198.2,48.88,189.61,0.0,0.54,0.27,0
0.33,2.0,3100.0,3300.0,1010010,50,0,50,0,0,50,0,3042.4,-157.6,48.58,190.78,1.0,0.76,0.88,1849
0.33,2.0,3100.0,3300.0,1010011,49,0,39,0,0,50,50,3343.9,143.9,49.81,186.07,1.0,0.81,0.9,5887
0.33,2.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2902.8,-297.2,51.67,179.38,0.0,0.01,0.01,0
0.33,2.0,3100.0,3300.0,1010110,50,0,30,0,50,50,0,3194.3,-5.7,51.39,180.33,0.0,0.99,0.5,0
0.33,2.0,3100.0,3300.0,1011000,50,0,50,50,0,0,0,3078.5,-121.5,49.88,185.81,1.0,0.84,0.92,4513
0.33,2.0,3100.0,3300.0,1011001,50,0,44,41,0,0,50,3347.9,147.9,50.24,184.48,1.0,0.8,0.9,8236
0.33,2.0,3100.0,3300.0,1011010,50,0,30,35,0,50,0,3339.8,139.8,49.49,187.27,0.0,0.81,0.41,0
0.33,2.0,3100.0,3300.0,1011011,41,0,30,31,0,50,50,3348.3,148.3,49.9,185.72,0.0,0.8,0.4,0
0.33,2.0,3100.0,3300.0,1011100,50,0,30,45,50,0,0,3056.2,-143.8,51.45,180.12,0.0,0.81,0.4,0
0.33,2.0,3100.0,3300.0,1011110,46,0,30,30,49,50,0,3346.5,146.5,50.15,184.79,0.0,0.8,0.4,0
0.33,2.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2294.2,-905.8,50.68,182.85,1.0,0.0,0.5,13
0.33,2.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2618.8,-581.2,51.84,178.76,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2755.1,-444.9,48.31,191.85,1.0,0.0,0.5,267341
0.33,2.0,3100.0,3300.0,1100011,47,49,0,0,0,50,50,3056.3,-143.7,50.46,183.68,1.0,0.81,0.9,221713
0.33,2.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2582.3,-617.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2919.8,-280.2,55.83,165.99,0.0,0.11,0.05,0
0.33,2.0,3100.0,3300.0,1100110,44,50,0,0,50,50,0,3059.7,-140.3,52.47,176.63,1.0,0.81,0.91,3717
0.33,2.0,3100.0,3300.0,1100111,30,49,0,0,50,50,50,3234.3,34.3,54.18,171.04,1.0,0.95,0.98,2670
0.33,2.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2742.2,-457.8,50.23,184.49,1.0,0.0,0.5,188512
0.33,2.0,3100.0,3300.0,1101001,46,50,0,49,0,0,50,3052.5,-147.5,51.56,179.73,1.0,0.8,0.9,188841
0.33,2.0,3100.0,3300.0,1101100,50,50,0,50,50,0,0,3058.2,-141.8,52.48,176.58,1.0,0.81,0.91,1658
0.33,2.0,3100.0,3300.0,1101101,34,50,0,30,50,0,50,3062.5,-137.5,55.26,167.72,1.0,0.82,0.91,355
0.33,2.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,2901.3,-298.7,48.85,189.71,0.0,0.01,0.0,0
0.33,2.0,3100.0,3300.0,1110001,50,50,35,0,0,0,50,3057.9,-142.1,51.51,179.93,0.0,0.81,0.41,0
0.33,2.0,3100.0,3300.0,1110010,50,30,36,0,0,50,0,3057.7,-142.3,48.06,192.84,1.0,0.81,0.91,106
0.33,2.0,3100.0,3300.0,1110011,46,31,31,0,0,50,50,3346.4,146.4,49.6,186.86,1.0,0.8,0.9,120
0.33,2.0,3100.0,3300.0,1110100,50,50,35,0,50,0,0,3053.6,-146.4,53.99,171.66,0.0,0.8,0.4,0
0.33,2.0,3100.0,3300.0,1110110,46,30,30,0,50,50,0,3336.4,136.4,50.79,182.48,0.0,0.82,0.41,0
0.33,2.0,3100.0,3300.0,1111000,50,30,35,50,0,0,0,3058.1,-141.9,49.33,187.89,1.0,0.81,0.91,437
0.33,2.0,3100.0,3300.0,1111001,30,50,30,33,0,0,50,3053.7,-146.3,51.24,180.85,1.0,0.8,0.9,159
0.33,2.0,3100.0,3300.0,1111100,39,50,30,30,50,0,0,3063.7,-136.3,52.18,177.61,0.0,0.82,0.41,0
0.33,2.0,3200.0,3400.0,0000001,0,0,0,0,0,0,50,1826.9,-1473.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0000010,0,0,0,0,0,50,0,1847.3,-1452.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2171.3,-1128.7,49.88,185.79,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0000100,0,0,0,0,50,0,0,1982.9,-1317.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2178.1,-1121.9,53.1,174.53,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,2114.4,-1185.6,50.75,182.62,1.0,0.0,0.5,7381
0.33,2.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2465.1,-834.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0001000,0,0,0,50,0,0,0,1771.0,-1529.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2085.2,-1214.8,52.34,177.05,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2144.2,-1155.8,50.57,183.28,1.0,0.0,0.5,183088
0.33,2.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2563.7,-736.3,51.62,179.52,1.0,0.0,0.5,38890
0.33,2.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,2117.4,-1182.6,52.44,176.72,1.0,0.0,0.5,107
0.33,2.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2507.6,-792.4,53.97,171.71,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2519.7,-780.3,51.03,181.63,1.0,0.0,0.5,43074
0.33,2.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,2974.9,-325.1,51.55,179.77,1.0,0.0,0.5,26833
0.33,2.0,3200.0,3400.0,0010000,0,0,50,0,0,0,0,1927.5,-1372.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2288.4,-1011.6,50.82,182.36,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2208.5,-1091.5,48.3,191.9,1.0,0.0,0.5,72227
0.33,2.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2651.3,-648.7,49.43,187.51,1.0,0.0,0.5,27394
0.33,2.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2248.6,-1051.4,52.17,177.66,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2593.0,-707.0,51.2,181.02,1.0,0.0,0.5,752
0.33,2.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2079.5,-1220.5,50.63,183.06,1.0,0.0,0.5,98122
0.33,2.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2504.1,-795.9,51.63,179.5,1.0,0.0,0.5,43600
0.33,2.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2797.0,-503.0,47.82,193.82,1.0,0.0,0.5,16794
0.33,2.0,3200.0,3400.0,0011011,0,0,50,50,0,50,50,3274.4,-25.6,49.37,187.71,1.0,0.97,0.98,17354
0.33,2.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2545.8,-754.2,51.54,179.83,1.0,0.0,0.5,20018
0.33,2.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,2968.4,-331.6,47.77,194.0,1.0,0.0,0.5,258
0.33,2.0,3200.0,3400.0,0100000,0,50,0,0,0,0,0,2064.9,-1235.1,50.98,181.8,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2245.5,-1054.5,52.05,178.05,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2245.3,-1054.7,50.26,184.39,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2578.3,-721.7,51.4,180.32,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2349.6,-950.4,54.51,170.02,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2527.2,-772.8,55.36,167.4,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2504.2,-795.8,53.88,172.02,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2857.8,-442.2,54.79,169.15,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2276.7,-1023.3,51.7,179.26,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2634.1,-665.9,53.25,174.04,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2735.7,-564.3,49.73,186.37,1.0,0.0,0.5,70128
0.33,2.0,3200.0,3400.0,0101011,0,50,0,47,0,50,50,3164.8,-135.2,51.35,180.49,1.0,0.82,0.91,143190
0.33,2.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2529.2,-770.8,54.38,170.43,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2889.3,-410.7,55.41,167.26,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0101110,0,50,0,50,50,50,0,2970.2,-329.8,50.25,184.45,1.0,0.0,0.5,25013
0.33,2.0,3200.0,3400.0,0101111,0,50,0,30,50,50,50,3214.3,-85.7,53.67,172.67,1.0,0.89,0.94,139
0.33,2.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2301.5,-998.5,50.93,181.96,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2644.1,-655.9,52.33,177.1,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2743.7,-556.3,47.99,193.12,1.0,0.0,0.5,82146
0.33,2.0,3200.0,3400.0,0110011,0,50,50,0,0,50,50,3179.8,-120.2,49.46,187.36,1.0,0.84,0.92,75136
0.33,2.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2511.3,-788.7,54.6,169.73,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0110110,0,50,50,0,50,50,0,3074.9,-225.1,50.02,185.29,1.0,0.4,0.7,165
0.33,2.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2632.6,-667.4,49.79,186.15,1.0,0.0,0.5,60629
0.33,2.0,3200.0,3400.0,0111001,0,50,50,50,0,0,50,3092.4,-207.6,50.54,183.37,1.0,0.49,0.75,81293
0.33,2.0,3200.0,3400.0,0111010,0,50,43,50,0,50,0,3158.7,-141.3,46.86,197.78,1.0,0.81,0.91,735
0.33,2.0,3200.0,3400.0,0111011,0,42,30,30,0,50,50,3152.6,-147.4,49.55,187.04,1.0,0.8,0.9,883
0.33,2.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,2930.3,-369.7,51.03,181.6,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,0111110,0,50,30,30,50,50,0,3153.9,-146.1,49.1,188.74,0.0,0.81,0.4,0
0.33,2.0,3200.0,3400.0,1000000,50,0,0,0,0,0,0,1873.0,-1427.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2158.3,-1141.7,50.33,184.15,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2130.1,-1169.9,48.03,192.94,1.0,0.0,0.5,287155
0.33,2.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2580.2,-719.8,49.06,188.92,1.0,0.0,0.5,160983
0.33,2.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2263.3,-1036.7,52.47,176.63,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2598.7,-701.3,53.89,171.97,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2768.5,-531.5,52.36,177.02,1.0,0.0,0.5,51601
0.33,2.0,3200.0,3400.0,1000111,50,0,0,0,50,50,50,3200.6,-99.4,52.5,176.52,1.0,0.87,0.93,32229
0.33,2.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2155.7,-1144.3,50.18,184.68,1.0,0.0,0.5,177419
0.33,2.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2599.2,-700.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3118.3,-181.7,49.54,187.07,1.0,0.63,0.82,55145
0.33,2.0,3200.0,3400.0,1001011,50,0,0,41,0,50,50,3438.1,138.1,50.41,183.85,1.0,0.82,0.91,104030
0.33,2.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2687.5,-612.5,52.31,177.18,1.0,0.0,0.5,42078
0.33,2.0,3200.0,3400.0,1001101,50,0,0,50,50,0,50,3159.7,-140.3,52.97,174.96,1.0,0.81,0.91,33990
0.33,2.0,3200.0,3400.0,1001110,50,0,0,38,50,50,0,3163.8,-136.2,50.73,182.68,1.0,0.82,0.91,4274
0.33,2.0,3200.0,3400.0,1001111,33,0,0,30,50,50,50,3166.4,-133.6,51.04,181.59,1.0,0.82,0.91,792
0.33,2.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2536.5,-763.5,48.04,192.9,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,3001.8,-298.2,48.88,189.61,0.0,0.01,0.0,0
0.33,2.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3042.4,-257.6,48.58,190.78,1.0,0.23,0.61,1849
0.33,2.0,3200.0,3400.0,1010011,50,0,43,0,0,50,50,3438.6,138.6,50.01,185.31,1.0,0.82,0.91,5887
0.33,2.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2902.8,-397.2,51.67,179.38,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1010110,50,0,30,0,50,50,0,3194.3,-105.7,51.39,180.33,0.0,0.86,0.43,0
0.33,2.0,3200.0,3400.0,1011000,50,0,50,50,0,0,0,3078.5,-221.5,49.88,185.81,1.0,0.42,0.71,4513
0.33,2.0,3200.0,3400.0,1011001,50,0,39,50,0,0,50,3449.5,149.5,50.58,183.22,1.0,0.8,0.9,8236
0.33,2.0,3200.0,3400.0,1011010,50,0,30,40,0,50,0,3436.9,136.9,49.6,186.85,0.0,0.82,0.41,0
0.33,2.0,3200.0,3400.0,1011011,40,0,30,39,0,50,50,3447.7,147.7,50.12,184.92,0.0,0.8,0.4,0
0.33,2.0,3200.0,3400.0,1011100,50,0,50,34,50,0,0,3173.8,-126.2,51.45,180.14,0.0,0.83,0.42,0
0.33,2.0,3200.0,3400.0,1011110,48,0,30,30,50,50,0,3449.7,149.7,50.31,184.22,0.0,0.8,0.4,0
0.33,2.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2294.2,-1005.8,50.68,182.85,1.0,0.0,0.5,13
0.33,2.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2618.8,-681.2,51.84,178.76,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2755.1,-544.9,48.31,191.85,1.0,0.0,0.5,267341
0.33,2.0,3200.0,3400.0,1100011,49,50,0,0,0,50,50,3171.1,-128.9,49.96,185.52,1.0,0.83,0.91,221713
0.33,2.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2582.3,-717.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2919.8,-380.2,55.83,165.99,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1100110,48,49,0,0,50,50,0,3155.9,-144.1,51.93,178.46,1.0,0.81,0.9,3717
0.33,2.0,3200.0,3400.0,1100111,30,49,0,0,50,50,50,3234.3,-65.7,54.18,171.04,1.0,0.91,0.96,2670
0.33,2.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2742.2,-557.8,50.23,184.49,1.0,0.0,0.5,188512
0.33,2.0,3200.0,3400.0,1101001,49,50,0,50,0,0,50,3155.6,-144.4,50.98,181.78,1.0,0.81,0.9,188841
0.33,2.0,3200.0,3400.0,1101100,50,50,0,50,50,0,0,3058.2,-241.8,52.48,176.58,1.0,0.31,0.66,1658
0.33,2.0,3200.0,3400.0,1101101,43,50,0,30,50,0,50,3160.3,-139.7,55.11,168.16,1.0,0.81,0.91,355
0.33,2.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,2901.3,-398.7,48.85,189.71,0.0,0.0,0.0,0
0.33,2.0,3200.0,3400.0,1110001,50,50,39,0,0,0,50,3159.1,-140.9,50.74,182.66,0.0,0.81,0.41,0
0.33,2.0,3200.0,3400.0,1110010,50,30,43,0,0,50,0,3165.1,-134.9,48.0,193.07,1.0,0.82,0.91,106
0.33,2.0,3200.0,3400.0,1110011,49,31,31,0,0,50,50,3445.2,145.2,49.76,186.25,1.0,0.81,0.9,120
0.33,2.0,3200.0,3400.0,1110100,50,49,42,0,50,0,0,3157.2,-142.8,53.19,174.24,0.0,0.81,0.4,0
0.33,2.0,3200.0,3400.0,1110110,48,30,30,0,50,50,0,3414.7,114.7,50.84,182.29,0.0,0.85,0.42,0
0.33,2.0,3200.0,3400.0,1111000,50,30,42,50,0,0,0,3159.5,-140.5,49.29,188.03,1.0,0.81,0.91,437
0.33,2.0,3200.0,3400.0,1111001,30,50,30,40,0,0,50,3159.6,-140.4,50.34,184.09,1.0,0.81,0.91,159
0.33,2.0,3200.0,3400.0,1111100,50,35,30,30,50,0,0,3151.5,-148.5,51.92,178.48,0.0,0.8,0.4,0
0.33,2.0,3300.0,3500.0,0000001,0,0,0,0,0,0,50,1826.9,-1573.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0000010,0,0,0,0,0,50,0,1847.3,-1552.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2171.3,-1228.7,49.88,185.79,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0000100,0,0,0,0,50,0,0,1982.9,-1417.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2178.1,-1221.9,53.1,174.53,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,2114.4,-1285.6,50.75,182.62,1.0,0.0,0.5,7381
0.33,2.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2465.1,-934.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0001000,0,0,0,50,0,0,0,1771.0,-1629.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2085.2,-1314.8,52.34,177.05,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2144.2,-1255.8,50.57,183.28,1.0,0.0,0.5,183088
0.33,2.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2563.7,-836.3,51.62,179.52,1.0,0.0,0.5,38890
0.33,2.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,2117.4,-1282.6,52.44,176.72,1.0,0.0,0.5,107
0.33,2.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2507.6,-892.4,53.97,171.71,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2519.7,-880.3,51.03,181.63,1.0,0.0,0.5,43074
0.33,2.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,2974.9,-425.1,51.55,179.77,1.0,0.0,0.5,26833
0.33,2.0,3300.0,3500.0,0010000,0,0,50,0,0,0,0,1927.5,-1472.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2288.4,-1111.6,50.82,182.36,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2208.5,-1191.5,48.3,191.9,1.0,0.0,0.5,72227
0.33,2.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2651.3,-748.7,49.43,187.51,1.0,0.0,0.5,27394
0.33,2.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2248.6,-1151.4,52.17,177.66,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2593.0,-807.0,51.2,181.02,1.0,0.0,0.5,752
0.33,2.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2079.5,-1320.5,50.63,183.06,1.0,0.0,0.5,98122
0.33,2.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2504.1,-895.9,51.63,179.5,1.0,0.0,0.5,43600
0.33,2.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2797.0,-603.0,47.82,193.82,1.0,0.0,0.5,16794
0.33,2.0,3300.0,3500.0,0011011,0,0,50,50,0,50,50,3274.4,-125.6,49.37,187.71,1.0,0.83,0.92,17354
0.33,2.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2545.8,-854.2,51.54,179.83,1.0,0.0,0.5,20018
0.33,2.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,2968.4,-431.6,47.77,194.0,1.0,0.0,0.5,258
0.33,2.0,3300.0,3500.0,0100000,0,50,0,0,0,0,0,2064.9,-1335.1,50.98,181.8,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2245.5,-1154.5,52.05,178.05,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2245.3,-1154.7,50.26,184.39,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2578.3,-821.7,51.4,180.32,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2349.6,-1050.4,54.51,170.02,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2527.2,-872.8,55.36,167.4,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2504.2,-895.8,53.88,172.02,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2857.8,-542.2,54.79,169.15,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2276.7,-1123.3,51.7,179.26,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2634.1,-765.9,53.25,174.04,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2735.7,-664.3,49.73,186.37,1.0,0.0,0.5,70128
0.33,2.0,3300.0,3500.0,0101011,0,50,0,50,0,50,50,3216.6,-183.4,50.85,182.26,1.0,0.62,0.81,143190
0.33,2.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2529.2,-870.8,54.38,170.43,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2889.3,-510.7,55.41,167.26,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,2970.2,-429.8,50.25,184.45,1.0,0.0,0.5,25013
0.33,2.0,3300.0,3500.0,0101111,0,50,0,33,50,50,50,3256.6,-143.4,53.31,173.85,1.0,0.81,0.9,139
0.33,2.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2301.5,-1098.5,50.93,181.96,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2644.1,-755.9,52.33,177.1,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2743.7,-656.3,47.99,193.12,1.0,0.0,0.5,82146
0.33,2.0,3300.0,3500.0,0110011,0,50,50,0,0,50,50,3179.8,-220.2,49.46,187.36,1.0,0.43,0.71,75136
0.33,2.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2511.3,-888.7,54.6,169.73,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,3074.9,-325.1,50.02,185.29,1.0,0.0,0.5,165
0.33,2.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2632.6,-767.4,49.79,186.15,1.0,0.0,0.5,60629
0.33,2.0,3300.0,3500.0,0111001,0,50,50,50,0,0,50,3092.4,-307.6,50.54,183.37,1.0,0.0,0.5,81293
0.33,2.0,3300.0,3500.0,0111010,0,50,50,50,0,50,0,3239.7,-160.3,46.66,198.61,1.0,0.74,0.87,735
0.33,2.0,3300.0,3500.0,0111011,0,43,30,37,0,50,50,3256.1,-143.9,49.44,187.45,1.0,0.81,0.9,883
0.33,2.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,2930.3,-469.7,51.03,181.6,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,0111110,0,50,41,30,50,50,0,3250.5,-149.5,48.3,191.9,0.0,0.8,0.4,0
0.33,2.0,3300.0,3500.0,1000000,50,0,0,0,0,0,0,1873.0,-1527.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2158.3,-1241.7,50.33,184.15,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2130.1,-1269.9,48.03,192.94,1.0,0.0,0.5,287155
0.33,2.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2580.2,-819.8,49.06,188.92,1.0,0.0,0.5,160983
0.33,2.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2263.3,-1136.7,52.47,176.63,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2598.7,-801.3,53.89,171.97,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2768.5,-631.5,52.36,177.02,1.0,0.0,0.5,51601
0.33,2.0,3300.0,3500.0,1000111,50,0,0,0,50,50,50,3200.6,-199.4,52.5,176.52,1.0,0.54,0.77,32229
0.33,2.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2155.7,-1244.3,50.18,184.68,1.0,0.0,0.5,177419
0.33,2.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2599.2,-800.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3118.3,-281.7,49.54,187.07,1.0,0.1,0.55,55145
0.33,2.0,3300.0,3500.0,1001011,49,0,0,50,0,50,50,3549.6,149.6,50.6,183.16,1.0,0.8,0.9,104030
0.33,2.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2687.5,-712.5,52.31,177.18,1.0,0.0,0.5,42078
0.33,2.0,3300.0,3500.0,1001101,50,0,0,50,50,0,50,3159.7,-240.3,52.97,174.96,1.0,0.32,0.66,33990
0.33,2.0,3300.0,3500.0,1001110,50,0,0,44,50,50,0,3256.9,-143.1,50.58,183.23,1.0,0.81,0.9,4274
0.33,2.0,3300.0,3500.0,1001111,50,0,0,30,50,50,50,3542.3,142.3,50.87,182.17,1.0,0.81,0.91,792
0.33,2.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2536.5,-863.5,48.04,192.9,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,3001.8,-398.2,48.88,189.61,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3042.4,-357.6,48.58,190.78,1.0,0.0,0.5,1849
0.33,2.0,3300.0,3500.0,1010011,50,0,50,0,0,50,50,3549.1,149.1,50.19,184.67,1.0,0.8,0.9,5887
0.33,2.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2902.8,-497.2,51.67,179.38,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1010110,50,0,35,0,50,50,0,3261.8,-138.2,51.26,180.8,0.0,0.82,0.41,0
0.33,2.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,3078.5,-321.5,49.88,185.81,1.0,0.0,0.5,4513
0.33,2.0,3300.0,3500.0,1011001,50,0,48,49,0,0,50,3541.6,141.6,50.76,182.59,1.0,0.81,0.91,8236
0.33,2.0,3300.0,3500.0,1011010,50,0,30,46,0,50,0,3543.0,143.0,49.68,186.55,0.0,0.81,0.4,0
0.33,2.0,3300.0,3500.0,1011011,46,0,30,31,0,50,50,3546.3,146.3,50.33,184.13,0.0,0.8,0.4,0
0.33,2.0,3300.0,3500.0,1011100,50,0,50,41,50,0,0,3256.2,-143.8,51.44,180.15,0.0,0.81,0.4,0
0.33,2.0,3300.0,3500.0,1011110,50,0,30,30,50,50,0,3540.6,140.6,50.44,183.75,0.0,0.81,0.41,0
0.33,2.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2294.2,-1105.8,50.68,182.85,1.0,0.0,0.5,13
0.33,2.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2618.8,-781.2,51.84,178.76,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2755.1,-644.9,48.31,191.85,1.0,0.0,0.5,267341
0.33,2.0,3300.0,3500.0,1100011,50,50,0,0,0,50,50,3208.2,-191.8,49.73,186.38,1.0,0.58,0.79,221713
0.33,2.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2582.3,-817.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2919.8,-480.2,55.83,165.99,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1100110,50,50,0,0,50,50,0,3231.9,-168.1,51.66,179.4,1.0,0.7,0.85,3717
0.33,2.0,3300.0,3500.0,1100111,31,50,0,0,50,50,50,3262.4,-137.6,54.08,171.37,1.0,0.82,0.91,2670
0.33,2.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2742.2,-657.8,50.23,184.49,1.0,0.0,0.5,188512
0.33,2.0,3300.0,3500.0,1101001,50,50,0,50,0,0,50,3189.8,-210.2,50.82,182.36,1.0,0.48,0.74,188841
0.33,2.0,3300.0,3500.0,1101100,50,50,0,50,50,0,0,3058.2,-341.8,52.48,176.58,1.0,0.0,0.5,1658
0.33,2.0,3300.0,3500.0,1101101,49,49,0,30,50,0,50,3254.2,-145.8,54.69,169.45,1.0,0.81,0.9,355
0.33,2.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,2901.3,-498.7,48.85,189.71,0.0,0.0,0.0,0
0.33,2.0,3300.0,3500.0,1110001,50,50,45,0,0,0,50,3262.4,-137.6,49.91,185.68,0.0,0.82,0.41,0
0.33,2.0,3300.0,3500.0,1110010,50,30,49,0,0,50,0,3263.2,-136.8,47.9,193.49,1.0,0.82,0.91,106
0.33,2.0,3300.0,3500.0,1110011,50,30,35,0,0,50,50,3541.1,141.1,49.9,185.73,1.0,0.81,0.91,120
0.33,2.0,3300.0,3500.0,1110100,50,49,46,0,50,0,0,3251.3,-148.7,52.64,176.05,0.0,0.8,0.4,0
0.33,2.0,3300.0,3500.0,1110110,50,30,30,0,50,50,0,3495.3,95.3,50.88,182.17,0.0,0.87,0.44,0
0.33,2.0,3300.0,3500.0,1111000,50,30,49,50,0,0,0,3257.4,-142.6,49.15,188.57,1.0,0.81,0.9,437
0.33,2.0,3300.0,3500.0,1111001,50,30,31,50,0,0,50,3536.1,136.1,50.33,184.14,1.0,0.82,0.91,159
0.33,2.0,3300.0,3500.0,1111100,50,44,30,30,50,0,0,3260.5,-139.5,51.85,178.74,0.0,0.81,0.41,0
0.33,2.0,3400.0,3600.0,0000001,0,0,0,0,0,0,50,1826.9,-1673.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0000010,0,0,0,0,0,50,0,1847.3,-1652.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2171.3,-1328.7,49.88,185.79,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0000100,0,0,0,0,50,0,0,1982.9,-1517.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2178.1,-1321.9,53.1,174.53,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,2114.4,-1385.6,50.75,182.62,1.0,0.0,0.5,7381
0.33,2.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2465.1,-1034.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0001000,0,0,0,50,0,0,0,1771.0,-1729.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2085.2,-1414.8,52.34,177.05,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2144.2,-1355.8,50.57,183.28,1.0,0.0,0.5,183088
0.33,2.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2563.7,-936.3,51.62,179.52,1.0,0.0,0.5,38890
0.33,2.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,2117.4,-1382.6,52.44,176.72,1.0,0.0,0.5,107
0.33,2.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2507.6,-992.4,53.97,171.71,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2519.7,-980.3,51.03,181.63,1.0,0.0,0.5,43074
0.33,2.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,2974.9,-525.1,51.55,179.77,1.0,0.0,0.5,26833
0.33,2.0,3400.0,3600.0,0010000,0,0,50,0,0,0,0,1927.5,-1572.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2288.4,-1211.6,50.82,182.36,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2208.5,-1291.5,48.3,191.9,1.0,0.0,0.5,72227
0.33,2.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2651.3,-848.7,49.43,187.51,1.0,0.0,0.5,27394
0.33,2.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2248.6,-1251.4,52.17,177.66,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2593.0,-907.0,51.2,181.02,1.0,0.0,0.5,752
0.33,2.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2079.5,-1420.5,50.63,183.06,1.0,0.0,0.5,98122
0.33,2.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2504.1,-995.9,51.63,179.5,1.0,0.0,0.5,43600
0.33,2.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2797.0,-703.0,47.82,193.82,1.0,0.0,0.5,16794
0.33,2.0,3400.0,3600.0,0011011,0,0,50,50,0,50,50,3274.4,-225.6,49.37,187.71,1.0,0.4,0.7,17354
0.33,2.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2545.8,-954.2,51.54,179.83,1.0,0.0,0.5,20018
0.33,2.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,2968.4,-531.6,47.77,194.0,1.0,0.0,0.5,258
0.33,2.0,3400.0,3600.0,0100000,0,50,0,0,0,0,0,2064.9,-1435.1,50.98,181.8,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2245.5,-1254.5,52.05,178.05,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2245.3,-1254.7,50.26,184.39,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2578.3,-921.7,51.4,180.32,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2349.6,-1150.4,54.51,170.02,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2527.2,-972.8,55.36,167.4,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2504.2,-995.8,53.88,172.02,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2857.8,-642.2,54.79,169.15,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2276.7,-1223.3,51.7,179.26,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2634.1,-865.9,53.25,174.04,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2735.7,-764.3,49.73,186.37,1.0,0.0,0.5,70128
0.33,2.0,3400.0,3600.0,0101011,0,50,0,50,0,50,50,3216.6,-283.4,50.85,182.26,1.0,0.09,0.54,143190
0.33,2.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2529.2,-970.8,54.38,170.43,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2889.3,-610.7,55.41,167.26,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,2970.2,-529.8,50.25,184.45,1.0,0.0,0.5,25013
0.33,2.0,3400.0,3600.0,0101111,0,50,0,41,48,50,50,3353.1,-146.9,51.88,178.62,1.0,0.8,0.9,139
0.33,2.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2301.5,-1198.5,50.93,181.96,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2644.1,-855.9,52.33,177.1,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2743.7,-756.3,47.99,193.12,1.0,0.0,0.5,82146
0.33,2.0,3400.0,3600.0,0110011,0,50,50,0,0,50,50,3179.8,-320.2,49.46,187.36,1.0,0.0,0.5,75136
0.33,2.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2511.3,-988.7,54.6,169.73,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,3074.9,-425.1,50.02,185.29,1.0,0.0,0.5,165
0.33,2.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2632.6,-867.4,49.79,186.15,1.0,0.0,0.5,60629
0.33,2.0,3400.0,3600.0,0111001,0,50,50,50,0,0,50,3092.4,-407.6,50.54,183.37,1.0,0.0,0.5,81293
0.33,2.0,3400.0,3600.0,0111010,0,50,50,50,0,50,0,3239.7,-260.3,46.66,198.61,1.0,0.21,0.61,735
0.33,2.0,3400.0,3600.0,0111011,0,50,30,36,0,50,50,3392.8,-107.2,49.43,187.49,1.0,0.86,0.93,883
0.33,2.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,2930.3,-569.7,51.03,181.6,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,0111110,0,50,50,32,50,50,0,3352.6,-147.4,47.56,194.86,0.0,0.8,0.4,0
0.33,2.0,3400.0,3600.0,1000000,50,0,0,0,0,0,0,1873.0,-1627.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2158.3,-1341.7,50.33,184.15,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2130.1,-1369.9,48.03,192.94,1.0,0.0,0.5,287155
0.33,2.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2580.2,-919.8,49.06,188.92,1.0,0.0,0.5,160983
0.33,2.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2263.3,-1236.7,52.47,176.63,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2598.7,-901.3,53.89,171.97,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2768.5,-731.5,52.36,177.02,1.0,0.0,0.5,51601
0.33,2.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3200.6,-299.4,52.5,176.52,1.0,0.0,0.5,32229
0.33,2.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2155.7,-1344.3,50.18,184.68,1.0,0.0,0.5,177419
0.33,2.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2599.2,-900.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3118.3,-381.7,49.54,187.07,1.0,0.0,0.5,55145
0.33,2.0,3400.0,3600.0,1001011,50,0,0,50,0,50,50,3608.2,108.2,50.68,182.86,1.0,0.86,0.93,104030
0.33,2.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2687.5,-812.5,52.31,177.18,1.0,0.0,0.5,42078
0.33,2.0,3400.0,3600.0,1001101,50,0,0,50,50,0,50,3159.7,-340.3,52.97,174.96,1.0,0.0,0.5,33990
0.33,2.0,3400.0,3600.0,1001110,50,0,0,50,50,50,0,3350.8,-149.2,50.45,183.69,1.0,0.8,0.9,4274
0.33,2.0,3400.0,3600.0,1001111,50,0,0,30,50,50,50,3542.3,42.3,50.87,182.17,1.0,0.94,0.97,792
0.33,2.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2536.5,-963.5,48.04,192.9,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,3001.8,-498.2,48.88,189.61,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3042.4,-457.6,48.58,190.78,1.0,0.0,0.5,1849
0.33,2.0,3400.0,3600.0,1010011,50,0,50,0,0,50,50,3549.1,49.1,50.19,184.67,1.0,0.93,0.97,5887
0.33,2.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2902.8,-597.2,51.67,179.38,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1010110,50,0,42,0,50,50,0,3361.7,-138.3,51.08,181.45,0.0,0.82,0.41,0
0.33,2.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3078.5,-421.5,49.88,185.81,1.0,0.0,0.5,4513
0.33,2.0,3400.0,3600.0,1011001,50,0,50,50,0,0,50,3595.9,95.9,50.84,182.3,1.0,0.87,0.94,8236
0.33,2.0,3400.0,3600.0,1011010,50,0,30,50,0,50,0,3611.9,111.9,49.71,186.44,0.0,0.85,0.43,0
