Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.33,2.0,3400.0,3600.0,1011011,46,0,30,35,0,50,50,3643.4,143.4,50.51,183.48,0.0,0.81,0.4,0
0.33,2.0,3400.0,3600.0,1011100,50,0,48,50,50,0,0,3359.5,-140.5,51.41,180.27,0.0,0.81,0.41,0
0.33,2.0,3400.0,3600.0,1011110,50,0,30,30,50,50,0,3540.6,40.6,50.44,183.75,0.0,0.95,0.47,0
0.33,2.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2294.2,-1205.8,50.68,182.85,1.0,0.0,0.5,13
0.33,2.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2618.8,-881.2,51.84,178.76,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2755.1,-744.9,48.31,191.85,1.0,0.0,0.5,267341
0.33,2.0,3400.0,3600.0,1100011,50,50,0,0,0,50,50,3208.2,-291.8,49.73,186.38,1.0,0.04,0.52,221713
0.33,2.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2582.3,-917.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2919.8,-580.2,55.83,165.99,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1100110,50,50,0,0,50,50,0,3231.9,-268.1,51.66,179.4,1.0,0.17,0.59,3717
0.33,2.0,3400.0,3600.0,1100111,36,50,0,0,50,50,50,3351.4,-148.6,53.46,173.36,1.0,0.8,0.9,2670
0.33,2.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2742.2,-757.8,50.23,184.49,1.0,0.0,0.5,188512
0.33,2.0,3400.0,3600.0,1101001,50,50,0,50,0,0,50,3189.8,-310.2,50.82,182.36,1.0,0.0,0.5,188841
0.33,2.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3058.2,-441.8,52.48,176.58,1.0,0.0,0.5,1658
0.33,2.0,3400.0,3600.0,1101101,50,50,0,36,50,0,50,3352.8,-147.2,53.88,172.01,1.0,0.8,0.9,355
0.33,2.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,2901.3,-598.7,48.85,189.71,0.0,0.0,0.0,0
0.33,2.0,3400.0,3600.0,1110001,50,50,50,0,0,0,50,3371.0,-129.0,49.72,186.39,0.0,0.83,0.41,0
0.33,2.0,3400.0,3600.0,1110010,50,36,50,0,0,50,0,3353.4,-146.6,47.62,194.62,1.0,0.8,0.9,106
0.33,2.0,3400.0,3600.0,1110011,50,30,41,0,0,50,50,3638.8,138.8,49.98,185.42,1.0,0.81,0.91,120
0.33,2.0,3400.0,3600.0,1110100,50,50,50,0,50,0,0,3352.7,-147.3,52.15,177.72,0.0,0.8,0.4,0
0.33,2.0,3400.0,3600.0,1110110,50,30,30,0,50,50,0,3495.3,-4.7,50.88,182.17,0.0,0.99,0.5,0
0.33,2.0,3400.0,3600.0,1111000,50,38,50,50,0,0,0,3353.5,-146.5,48.67,190.41,1.0,0.8,0.9,437
0.33,2.0,3400.0,3600.0,1111001,50,30,39,50,0,0,50,3645.9,145.9,50.47,183.64,1.0,0.81,0.9,159
0.33,2.0,3400.0,3600.0,1111100,50,50,30,30,50,0,0,3361.5,-138.5,51.64,179.47,0.0,0.82,0.41,0
0.33,2.0,3500.0,3700.0,0000001,0,0,0,0,0,0,50,1826.9,-1773.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0000010,0,0,0,0,0,50,0,1847.3,-1752.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2171.3,-1428.7,49.88,185.79,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0000100,0,0,0,0,50,0,0,1982.9,-1617.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2178.1,-1421.9,53.1,174.53,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,2114.4,-1485.6,50.75,182.62,1.0,0.0,0.5,7381
0.33,2.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2465.1,-1134.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0001000,0,0,0,50,0,0,0,1771.0,-1829.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2085.2,-1514.8,52.34,177.05,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2144.2,-1455.8,50.57,183.28,1.0,0.0,0.5,183088
0.33,2.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2563.7,-1036.3,51.62,179.52,1.0,0.0,0.5,38890
0.33,2.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,2117.4,-1482.6,52.44,176.72,1.0,0.0,0.5,107
0.33,2.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2507.6,-1092.4,53.97,171.71,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2519.7,-1080.3,51.03,181.63,1.0,0.0,0.5,43074
0.33,2.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,2974.9,-625.1,51.55,179.77,1.0,0.0,0.5,26833
0.33,2.0,3500.0,3700.0,0010000,0,0,50,0,0,0,0,1927.5,-1672.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2288.4,-1311.6,50.82,182.36,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2208.5,-1391.5,48.3,191.9,1.0,0.0,0.5,72227
0.33,2.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2651.3,-948.7,49.43,187.51,1.0,0.0,0.5,27394
0.33,2.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2248.6,-1351.4,52.17,177.66,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2593.0,-1007.0,51.2,181.02,1.0,0.0,0.5,752
0.33,2.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2079.5,-1520.5,50.63,183.06,1.0,0.0,0.5,98122
0.33,2.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2504.1,-1095.9,51.63,179.5,1.0,0.0,0.5,43600
0.33,2.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2797.0,-803.0,47.82,193.82,1.0,0.0,0.5,16794
0.33,2.0,3500.0,3700.0,0011011,0,0,50,50,0,50,50,3274.4,-325.6,49.37,187.71,1.0,0.0,0.5,17354
0.33,2.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2545.8,-1054.2,51.54,179.83,1.0,0.0,0.5,20018
0.33,2.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,2968.4,-631.6,47.77,194.0,1.0,0.0,0.5,258
0.33,2.0,3500.0,3700.0,0100000,0,50,0,0,0,0,0,2064.9,-1535.1,50.98,181.8,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2245.5,-1354.5,52.05,178.05,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2245.3,-1354.7,50.26,184.39,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2578.3,-1021.7,51.4,180.32,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2349.6,-1250.4,54.51,170.02,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2527.2,-1072.8,55.36,167.4,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2504.2,-1095.8,53.88,172.02,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2857.8,-742.2,54.79,169.15,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2276.7,-1323.3,51.7,179.26,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2634.1,-965.9,53.25,174.04,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2735.7,-864.3,49.73,186.37,1.0,0.0,0.5,70128
0.33,2.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3216.6,-383.4,50.85,182.26,1.0,0.0,0.5,143190
0.33,2.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2529.2,-1070.8,54.38,170.43,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2889.3,-710.7,55.41,167.26,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,2970.2,-629.8,50.25,184.45,1.0,0.0,0.5,25013
0.33,2.0,3500.0,3700.0,0101111,0,50,0,48,49,50,50,3453.0,-147.0,50.39,183.91,1.0,0.8,0.9,139
0.33,2.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2301.5,-1298.5,50.93,181.96,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2644.1,-955.9,52.33,177.1,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2743.7,-856.3,47.99,193.12,1.0,0.0,0.5,82146
0.33,2.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3179.8,-420.2,49.46,187.36,1.0,0.0,0.5,75136
0.33,2.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2511.3,-1088.7,54.6,169.73,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,3074.9,-525.1,50.02,185.29,1.0,0.0,0.5,165
0.33,2.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2632.6,-967.4,49.79,186.15,1.0,0.0,0.5,60629
0.33,2.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3092.4,-507.6,50.54,183.37,1.0,0.0,0.5,81293
0.33,2.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3239.7,-360.3,46.66,198.61,1.0,0.0,0.5,735
0.33,2.0,3500.0,3700.0,0111011,0,50,30,41,0,50,50,3451.2,-148.8,49.35,187.8,1.0,0.8,0.9,883
0.33,2.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,2930.3,-669.7,51.03,181.6,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,0111110,0,50,43,50,50,50,0,3453.2,-146.8,47.16,196.53,0.0,0.8,0.4,0
0.33,2.0,3500.0,3700.0,1000000,50,0,0,0,0,0,0,1873.0,-1727.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2158.3,-1441.7,50.33,184.15,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2130.1,-1469.9,48.03,192.94,1.0,0.0,0.5,287155
0.33,2.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2580.2,-1019.8,49.06,188.92,1.0,0.0,0.5,160983
0.33,2.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2263.3,-1336.7,52.47,176.63,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2598.7,-1001.3,53.89,171.97,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2768.5,-831.5,52.36,177.02,1.0,0.0,0.5,51601
0.33,2.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3200.6,-399.4,52.5,176.52,1.0,0.0,0.5,32229
0.33,2.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2155.7,-1444.3,50.18,184.68,1.0,0.0,0.5,177419
0.33,2.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2599.2,-1000.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3118.3,-481.7,49.54,187.07,1.0,0.0,0.5,55145
0.33,2.0,3500.0,3700.0,1001011,50,0,0,50,0,50,50,3608.2,8.2,50.68,182.86,1.0,0.99,0.99,104030
0.33,2.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2687.5,-912.5,52.31,177.18,1.0,0.0,0.5,42078
0.33,2.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3159.7,-440.3,52.97,174.96,1.0,0.0,0.5,33990
0.33,2.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3350.8,-249.2,50.45,183.69,1.0,0.27,0.64,4274
0.33,2.0,3500.0,3700.0,1001111,50,0,0,30,50,50,50,3542.3,-57.7,50.87,182.17,1.0,0.92,0.96,792
0.33,2.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2536.5,-1063.5,48.04,192.9,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,3001.8,-598.2,48.88,189.61,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3042.4,-557.6,48.58,190.78,1.0,0.0,0.5,1849
0.33,2.0,3500.0,3700.0,1010011,50,0,50,0,0,50,50,3549.1,-50.9,50.19,184.67,1.0,0.93,0.97,5887
0.33,2.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2902.8,-697.2,51.67,179.38,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1010110,50,0,49,0,50,50,0,3462.4,-137.6,50.71,182.77,0.0,0.82,0.41,0
0.33,2.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3078.5,-521.5,49.88,185.81,1.0,0.0,0.5,4513
0.33,2.0,3500.0,3700.0,1011001,50,0,50,50,0,0,50,3595.9,-4.1,50.84,182.3,1.0,0.99,1.0,8236
0.33,2.0,3500.0,3700.0,1011010,50,0,30,50,0,50,0,3611.9,11.9,49.71,186.44,0.0,0.98,0.49,0
0.33,2.0,3500.0,3700.0,1011011,48,0,30,34,0,50,50,3743.6,143.6,50.73,182.7,0.0,0.81,0.4,0
0.33,2.0,3500.0,3700.0,1011100,50,0,50,50,50,0,0,3389.2,-210.8,51.38,180.38,0.0,0.48,0.24,0
0.33,2.0,3500.0,3700.0,1011110,50,0,30,30,50,50,0,3540.6,-59.4,50.44,183.75,0.0,0.92,0.46,0
0.33,2.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2294.2,-1305.8,50.68,182.85,1.0,0.0,0.5,13
0.33,2.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2618.8,-981.2,51.84,178.76,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2755.1,-844.9,48.31,191.85,1.0,0.0,0.5,267341
0.33,2.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3208.2,-391.8,49.73,186.38,1.0,0.0,0.5,221713
0.33,2.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2582.3,-1017.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2919.8,-680.2,55.83,165.99,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1100110,50,50,0,0,50,50,0,3231.9,-368.1,51.66,179.4,1.0,0.0,0.5,3717
0.33,2.0,3500.0,3700.0,1100111,42,50,0,0,49,50,50,3453.4,-146.6,52.45,176.69,1.0,0.8,0.9,2670
0.33,2.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2742.2,-857.8,50.23,184.49,1.0,0.0,0.5,188512
0.33,2.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3189.8,-410.2,50.82,182.36,1.0,0.0,0.5,188841
0.33,2.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3058.2,-541.8,52.48,176.58,1.0,0.0,0.5,1658
0.33,2.0,3500.0,3700.0,1101101,50,50,0,45,50,0,50,3460.5,-139.5,52.86,175.34,1.0,0.81,0.91,355
0.33,2.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,2901.3,-698.7,48.85,189.71,0.0,0.0,0.0,0
0.33,2.0,3500.0,3700.0,1110001,50,50,50,0,0,0,50,3371.0,-229.0,49.72,186.39,0.0,0.38,0.19,0
0.33,2.0,3500.0,3700.0,1110010,50,43,50,0,0,50,0,3462.9,-137.1,47.34,195.76,1.0,0.82,0.91,106
0.33,2.0,3500.0,3700.0,1110011,50,30,42,0,0,50,50,3654.8,54.8,49.98,185.41,1.0,0.93,0.96,120
0.33,2.0,3500.0,3700.0,1110100,50,50,50,0,50,0,0,3352.7,-247.3,52.15,177.72,0.0,0.28,0.14,0
0.33,2.0,3500.0,3700.0,1110110,50,30,30,0,50,50,0,3495.3,-104.7,50.88,182.17,0.0,0.86,0.43,0
0.33,2.0,3500.0,3700.0,1111000,50,46,50,50,0,0,0,3462.4,-137.6,48.28,191.95,1.0,0.82,0.91,437
0.33,2.0,3500.0,3700.0,1111001,50,30,46,50,0,0,50,3743.3,143.3,50.58,183.23,1.0,0.81,0.9,159
0.33,2.0,3500.0,3700.0,1111100,50,50,36,30,50,0,0,3453.2,-146.8,51.33,180.56,0.0,0.8,0.4,0
0.33,2.0,3600.0,3800.0,0000001,0,0,0,0,0,0,50,1826.9,-1873.1,50.99,181.76,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0000010,0,0,0,0,0,50,0,1847.3,-1852.7,49.03,189.03,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2171.3,-1528.7,49.88,185.79,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0000100,0,0,0,0,50,0,0,1982.9,-1717.1,51.98,178.3,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2178.1,-1521.9,53.1,174.53,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,2114.4,-1585.6,50.75,182.62,1.0,0.0,0.5,7381
0.33,2.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2465.1,-1234.9,51.86,178.69,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0001000,0,0,0,50,0,0,0,1771.0,-1929.0,50.66,182.93,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2085.2,-1614.8,52.34,177.05,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2144.2,-1555.8,50.57,183.28,1.0,0.0,0.5,183088
0.33,2.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2563.7,-1136.3,51.62,179.52,1.0,0.0,0.5,38890
0.33,2.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,2117.4,-1582.6,52.44,176.72,1.0,0.0,0.5,107
0.33,2.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2507.6,-1192.4,53.97,171.71,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2519.7,-1180.3,51.03,181.63,1.0,0.0,0.5,43074
0.33,2.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,2974.9,-725.1,51.55,179.77,1.0,0.0,0.5,26833
0.33,2.0,3600.0,3800.0,0010000,0,0,50,0,0,0,0,1927.5,-1772.5,49.54,187.08,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2288.4,-1411.6,50.82,182.36,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2208.5,-1491.5,48.3,191.9,1.0,0.0,0.5,72227
0.33,2.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2651.3,-1048.7,49.43,187.51,1.0,0.0,0.5,27394
0.33,2.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2248.6,-1451.4,52.17,177.66,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2593.0,-1107.0,51.2,181.02,1.0,0.0,0.5,752
0.33,2.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2079.5,-1620.5,50.63,183.06,1.0,0.0,0.5,98122
0.33,2.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2504.1,-1195.9,51.63,179.5,1.0,0.0,0.5,43600
0.33,2.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2797.0,-903.0,47.82,193.82,1.0,0.0,0.5,16794
0.33,2.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3274.4,-425.6,49.37,187.71,1.0,0.0,0.5,17354
0.33,2.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2545.8,-1154.2,51.54,179.83,1.0,0.0,0.5,20018
0.33,2.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,2968.4,-731.6,47.77,194.0,1.0,0.0,0.5,258
0.33,2.0,3600.0,3800.0,0100000,0,50,0,0,0,0,0,2064.9,-1635.1,50.98,181.8,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2245.5,-1454.5,52.05,178.05,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2245.3,-1454.7,50.26,184.39,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2578.3,-1121.7,51.4,180.32,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2349.6,-1350.4,54.51,170.02,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2527.2,-1172.8,55.36,167.4,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2504.2,-1195.8,53.88,172.02,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2857.8,-842.2,54.79,169.15,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2276.7,-1423.3,51.7,179.26,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2634.1,-1065.9,53.25,174.04,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2735.7,-964.3,49.73,186.37,1.0,0.0,0.5,70128
0.33,2.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3216.6,-483.4,50.85,182.26,1.0,0.0,0.5,143190
0.33,2.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2529.2,-1170.8,54.38,170.43,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2889.3,-810.7,55.41,167.26,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,2970.2,-729.8,50.25,184.45,1.0,0.0,0.5,25013
0.33,2.0,3600.0,3800.0,0101111,0,50,0,50,50,50,50,3488.0,-212.0,50.13,184.87,1.0,0.47,0.73,139
0.33,2.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2301.5,-1398.5,50.93,181.96,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2644.1,-1055.9,52.33,177.1,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2743.7,-956.3,47.99,193.12,1.0,0.0,0.5,82146
0.33,2.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3179.8,-520.2,49.46,187.36,1.0,0.0,0.5,75136
0.33,2.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2511.3,-1188.7,54.6,169.73,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,3074.9,-625.1,50.02,185.29,1.0,0.0,0.5,165
0.33,2.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2632.6,-1067.4,49.79,186.15,1.0,0.0,0.5,60629
0.33,2.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3092.4,-607.6,50.54,183.37,1.0,0.0,0.5,81293
0.33,2.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3239.7,-460.3,46.66,198.61,1.0,0.0,0.5,735
0.33,2.0,3600.0,3800.0,0111011,0,50,30,50,0,50,50,3561.9,-138.1,49.0,189.14,1.0,0.82,0.91,883
0.33,2.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,2930.3,-769.7,51.03,181.6,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,0111110,0,50,50,50,50,50,0,3534.9,-165.1,46.98,197.25,0.0,0.72,0.36,0
0.33,2.0,3600.0,3800.0,1000000,50,0,0,0,0,0,0,1873.0,-1827.0,49.32,187.91,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2158.3,-1541.7,50.33,184.15,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2130.1,-1569.9,48.03,192.94,1.0,0.0,0.5,287155
0.33,2.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2580.2,-1119.8,49.06,188.92,1.0,0.0,0.5,160983
0.33,2.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2263.3,-1436.7,52.47,176.63,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2598.7,-1101.3,53.89,171.97,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2768.5,-931.5,52.36,177.02,1.0,0.0,0.5,51601
0.33,2.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3200.6,-499.4,52.5,176.52,1.0,0.0,0.5,32229
0.33,2.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2155.7,-1544.3,50.18,184.68,1.0,0.0,0.5,177419
0.33,2.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2599.2,-1100.8,51.41,180.28,1.0,0.0,0.5,42856
0.33,2.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3118.3,-581.7,49.54,187.07,1.0,0.0,0.5,55145
0.33,2.0,3600.0,3800.0,1001011,50,0,0,50,0,50,50,3608.2,-91.8,50.68,182.86,1.0,0.88,0.94,104030
0.33,2.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2687.5,-1012.5,52.31,177.18,1.0,0.0,0.5,42078
0.33,2.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3159.7,-540.3,52.97,174.96,1.0,0.0,0.5,33990
0.33,2.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3350.8,-349.2,50.45,183.69,1.0,0.0,0.5,4274
0.33,2.0,3600.0,3800.0,1001111,50,0,0,31,50,50,50,3558.7,-141.3,50.87,182.19,1.0,0.81,0.91,792
0.33,2.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2536.5,-1163.5,48.04,192.9,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,3001.8,-698.2,48.88,189.61,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3042.4,-657.6,48.58,190.78,1.0,0.0,0.5,1849
0.33,2.0,3600.0,3800.0,1010011,50,0,50,0,0,50,50,3549.1,-150.9,50.19,184.67,1.0,0.8,0.9,5887
0.33,2.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2902.8,-797.2,51.67,179.38,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1010110,50,0,50,0,50,50,0,3476.9,-223.1,50.67,182.89,0.0,0.41,0.21,0
0.33,2.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,3078.5,-621.5,49.88,185.81,1.0,0.0,0.5,4513
0.33,2.0,3600.0,3800.0,1011001,50,0,50,50,0,0,50,3595.9,-104.1,50.84,182.3,1.0,0.86,0.93,8236
0.33,2.0,3600.0,3800.0,1011010,50,0,30,50,0,50,0,3611.9,-88.1,49.71,186.44,0.0,0.88,0.44,0
0.33,2.0,3600.0,3800.0,1011011,50,0,30,33,0,50,50,3837.8,137.8,50.88,182.16,0.0,0.82,0.41,0
0.33,2.0,3600.0,3800.0,1011100,50,0,50,50,50,0,0,3389.2,-310.8,51.38,180.38,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1011110,50,0,30,31,50,50,0,3555.9,-144.1,50.42,183.82,0.0,0.81,0.4,0
0.33,2.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2294.2,-1405.8,50.68,182.85,1.0,0.0,0.5,13
0.33,2.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2618.8,-1081.2,51.84,178.76,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2755.1,-944.9,48.31,191.85,1.0,0.0,0.5,267341
0.33,2.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3208.2,-491.8,49.73,186.38,1.0,0.0,0.5,221713
0.33,2.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2582.3,-1117.7,54.85,168.98,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2919.8,-780.2,55.83,165.99,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3231.9,-468.1,51.66,179.4,1.0,0.0,0.5,3717
0.33,2.0,3600.0,3800.0,1100111,46,50,0,0,50,50,50,3565.0,-135.0,51.79,178.94,1.0,0.82,0.91,2670
0.33,2.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2742.2,-957.8,50.23,184.49,1.0,0.0,0.5,188512
0.33,2.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3189.8,-510.2,50.82,182.36,1.0,0.0,0.5,188841
0.33,2.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3058.2,-641.8,52.48,176.58,1.0,0.0,0.5,1658
0.33,2.0,3600.0,3800.0,1101101,50,50,0,50,50,0,50,3546.3,-153.7,52.23,177.44,1.0,0.78,0.89,355
0.33,2.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,2901.3,-798.7,48.85,189.71,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3371.0,-329.0,49.72,186.39,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1110010,50,49,50,0,0,50,0,3560.9,-139.1,47.15,196.55,1.0,0.81,0.91,106
0.33,2.0,3600.0,3800.0,1110011,50,30,42,0,0,50,50,3654.8,-45.2,49.98,185.41,1.0,0.94,0.97,120
0.33,2.0,3600.0,3800.0,1110100,50,50,50,0,50,0,0,3352.7,-347.3,52.15,177.72,0.0,0.0,0.0,0
0.33,2.0,3600.0,3800.0,1110110,50,35,30,0,50,50,0,3554.0,-146.0,50.68,182.87,0.0,0.81,0.4,0
0.33,2.0,3600.0,3800.0,1111000,50,50,50,50,0,0,0,3522.8,-177.2,48.09,192.72,1.0,0.65,0.83,437
0.33,2.0,3600.0,3800.0,1111001,50,30,50,50,0,0,50,3803.5,103.5,50.64,183.0,1.0,0.86,0.93,159
0.33,2.0,3600.0,3800.0,1111100,50,30,44,48,50,0,0,3551.0,-149.0,51.01,181.67,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,0000001,0,0,0,0,0,0,50,1803.0,-397.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,2100.0,2300.0,0000010,0,0,0,0,0,50,0,1799.3,-400.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2139.8,-60.2,49.45,181.89,0.0,0.92,0.46,0
0.33,3.0,2100.0,2300.0,0000100,0,0,0,0,50,0,0,1943.3,-256.7,51.2,175.69,0.0,0.23,0.12,0
0.33,3.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2158.9,-41.1,52.36,171.8,0.0,0.95,0.47,0
0.33,3.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,2056.8,-143.2,49.89,180.29,1.0,0.81,0.9,7381
0.33,3.0,2100.0,2300.0,0000111,0,0,0,0,39,50,50,2341.7,141.7,50.23,179.07,0.0,0.81,0.41,0
0.33,3.0,2100.0,2300.0,0001000,0,0,0,50,0,0,0,1720.4,-479.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2061.3,-138.7,51.87,173.43,0.0,0.82,0.41,0
0.33,3.0,2100.0,2300.0,0001010,0,0,0,48,0,50,0,2079.7,-120.3,50.48,178.18,1.0,0.84,0.92,183088
0.33,3.0,2100.0,2300.0,0001011,0,0,0,36,0,50,50,2348.5,148.5,51.37,175.09,1.0,0.8,0.9,38890
0.33,3.0,2100.0,2300.0,0001100,0,0,0,50,50,0,0,2072.2,-127.8,51.72,173.94,1.0,0.83,0.91,107
0.33,3.0,2100.0,2300.0,0001101,0,0,0,30,47,0,50,2346.5,146.5,52.84,170.24,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,0001110,0,0,0,43,50,50,0,2303.5,103.5,51.27,175.45,1.0,0.86,0.93,43074
0.33,3.0,2100.0,2300.0,0001111,0,0,0,30,30,50,50,2410.3,210.3,51.27,175.44,1.0,0.48,0.74,26833
0.33,3.0,2100.0,2300.0,0010000,0,0,50,0,0,0,0,1888.6,-311.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2276.5,76.5,50.31,178.8,0.0,0.9,0.45,0
0.33,3.0,2100.0,2300.0,0010010,0,0,47,0,0,50,0,2056.3,-143.7,48.07,187.12,1.0,0.81,0.9,72227
0.33,3.0,2100.0,2300.0,0010011,0,0,33,0,0,50,50,2327.4,127.4,49.55,181.56,1.0,0.83,0.92,27394
0.33,3.0,2100.0,2300.0,0010100,0,0,36,0,50,0,0,2135.7,-64.3,51.44,174.88,0.0,0.91,0.46,0
0.33,3.0,2100.0,2300.0,0010110,0,0,39,0,50,50,0,2342.8,142.8,50.6,177.77,1.0,0.81,0.9,752
0.33,3.0,2100.0,2300.0,0011000,0,0,50,49,0,0,0,2052.0,-148.0,50.1,179.53,1.0,0.8,0.9,98122
0.33,3.0,2100.0,2300.0,0011001,0,0,37,50,0,0,50,2344.8,144.8,52.03,172.9,1.0,0.81,0.9,43600
0.33,3.0,2100.0,2300.0,0011010,0,0,30,32,0,50,0,2328.6,128.6,47.9,187.78,1.0,0.83,0.91,16794
0.33,3.0,2100.0,2300.0,0011011,0,0,30,30,0,50,50,2686.4,486.4,49.84,180.49,1.0,0.0,0.5,17354
0.33,3.0,2100.0,2300.0,0011100,0,0,30,50,50,0,0,2259.3,59.3,52.03,172.87,1.0,0.92,0.96,20018
0.33,3.0,2100.0,2300.0,0011110,0,0,30,30,30,50,0,2505.9,305.9,48.22,186.53,1.0,0.0,0.5,258
0.33,3.0,2100.0,2300.0,0100000,0,50,0,0,0,0,0,2041.3,-158.7,50.3,178.82,0.0,0.75,0.38,0
0.33,3.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2226.9,26.9,51.38,175.06,0.0,0.96,0.48,0
0.33,3.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2217.1,17.1,49.56,181.49,0.0,0.98,0.49,0
0.33,3.0,2100.0,2300.0,0100011,0,33,0,0,0,50,50,2343.2,143.2,49.4,182.08,0.0,0.81,0.4,0
0.33,3.0,2100.0,2300.0,0100100,0,50,0,0,50,0,0,2316.0,116.0,53.77,167.28,0.0,0.85,0.42,0
0.33,3.0,2100.0,2300.0,0100101,0,31,0,0,50,0,50,2346.7,146.7,53.57,167.9,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,0100110,0,34,0,0,50,50,0,2349.9,149.9,51.87,173.42,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,0100111,0,30,0,0,30,50,50,2514.5,314.5,50.93,176.62,0.0,0.0,0.0,0
0.33,3.0,2100.0,2300.0,0101000,0,50,0,50,0,0,0,2240.2,40.2,51.01,176.36,0.0,0.95,0.47,0
0.33,3.0,2100.0,2300.0,0101001,0,31,0,50,0,0,50,2341.3,141.3,51.93,173.21,0.0,0.81,0.41,0
0.33,3.0,2100.0,2300.0,0101010,0,43,0,38,0,50,0,2337.8,137.8,50.63,177.66,1.0,0.82,0.91,70128
0.33,3.0,2100.0,2300.0,0101011,0,30,0,30,0,50,50,2485.5,285.5,50.93,176.62,1.0,0.08,0.54,143190
0.33,3.0,2100.0,2300.0,0101100,0,39,0,30,50,0,0,2348.9,148.9,53.51,168.1,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,0101101,0,30,0,30,30,0,50,2447.2,247.2,52.73,170.6,0.0,0.28,0.14,0
0.33,3.0,2100.0,2300.0,0101110,0,31,0,30,34,50,0,2347.0,147.0,51.21,175.65,1.0,0.8,0.9,25013
0.33,3.0,2100.0,2300.0,0101111,0,30,0,30,30,50,50,2750.0,550.0,51.91,173.3,1.0,0.0,0.5,139
0.33,3.0,2100.0,2300.0,0110000,0,50,30,0,0,0,0,2180.8,-19.2,50.16,179.32,0.0,0.97,0.49,0
0.33,3.0,2100.0,2300.0,0110001,0,38,30,0,0,0,50,2346.2,146.2,50.63,177.67,0.0,0.81,0.4,0
0.33,3.0,2100.0,2300.0,0110010,0,49,31,0,0,50,0,2346.2,146.2,49.67,181.09,1.0,0.81,0.9,82146
0.33,3.0,2100.0,2300.0,0110011,0,30,30,0,0,50,50,2464.8,264.8,49.4,182.09,1.0,0.19,0.59,75136
0.33,3.0,2100.0,2300.0,0110100,0,34,31,0,50,0,0,2348.4,148.4,53.14,169.28,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,0110110,0,30,30,0,35,50,0,2349.8,149.8,50.79,177.11,1.0,0.8,0.9,165
0.33,3.0,2100.0,2300.0,0111000,0,46,30,48,0,0,0,2346.9,146.9,50.87,176.81,1.0,0.8,0.9,60629
0.33,3.0,2100.0,2300.0,0111001,0,30,30,30,0,0,50,2498.2,298.2,51.23,175.59,1.0,0.01,0.5,81293
0.33,3.0,2100.0,2300.0,0111010,0,30,30,30,0,50,0,2493.2,293.2,47.0,191.37,1.0,0.04,0.52,735
0.33,3.0,2100.0,2300.0,0111011,0,30,30,30,0,50,50,2934.8,734.8,49.05,183.38,1.0,0.0,0.5,883
0.33,3.0,2100.0,2300.0,0111100,0,30,30,31,37,0,0,2347.8,147.8,52.15,172.49,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,0111110,0,30,30,30,30,50,0,2684.8,484.8,47.65,188.78,0.0,0.0,0.0,0
0.33,3.0,2100.0,2300.0,1000000,50,0,0,0,0,0,0,1825.2,-374.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,2100.0,2300.0,1000001,41,0,0,0,0,0,50,2052.8,-147.2,49.69,181.01,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,1000010,48,0,0,0,0,50,0,2063.2,-136.8,47.35,189.98,1.0,0.82,0.91,287155
0.33,3.0,2100.0,2300.0,1000011,44,0,0,0,0,50,50,2329.0,129.0,49.1,183.22,1.0,0.83,0.91,160983
0.33,3.0,2100.0,2300.0,1000100,50,0,0,0,50,0,0,2213.7,13.7,51.61,174.3,0.0,0.98,0.49,0
0.33,3.0,2100.0,2300.0,1000101,30,0,0,0,44,0,50,2343.6,143.6,51.91,173.29,0.0,0.81,0.4,0
0.33,3.0,2100.0,2300.0,1000110,41,0,0,0,50,50,0,2326.6,126.6,50.86,176.85,1.0,0.83,0.92,51601
0.33,3.0,2100.0,2300.0,1000111,30,0,0,0,30,50,50,2366.8,166.8,49.43,181.99,1.0,0.71,0.86,32229
0.33,3.0,2100.0,2300.0,1001000,48,0,0,50,0,0,0,2069.7,-130.3,49.86,180.42,1.0,0.83,0.91,177419
0.33,3.0,2100.0,2300.0,1001001,43,0,0,50,0,0,50,2341.8,141.8,51.6,174.31,1.0,0.81,0.91,42856
0.33,3.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2225.7,25.7,48.47,185.57,1.0,0.97,0.98,55145
0.33,3.0,2100.0,2300.0,1001011,30,0,0,30,0,50,50,2678.1,478.1,50.67,177.54,1.0,0.0,0.5,104030
0.33,3.0,2100.0,2300.0,1001100,50,0,0,30,50,0,0,2339.5,139.5,52.4,171.66,1.0,0.81,0.91,42078
0.33,3.0,2100.0,2300.0,1001101,30,0,0,30,30,0,50,2364.9,164.9,51.99,173.02,1.0,0.72,0.86,33990
0.33,3.0,2100.0,2300.0,1001110,30,0,0,30,30,50,0,2422.7,222.7,49.06,183.34,1.0,0.41,0.71,4274
0.33,3.0,2100.0,2300.0,1001111,30,0,0,30,30,50,50,2957.9,757.9,51.06,176.16,1.0,0.0,0.5,792
0.33,3.0,2100.0,2300.0,1010000,50,0,32,0,0,0,0,2157.2,-42.8,49.23,182.73,0.0,0.94,0.47,0
0.33,3.0,2100.0,2300.0,1010001,30,0,33,0,0,0,50,2343.7,143.7,50.21,179.14,0.0,0.81,0.4,0
0.33,3.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2315.0,115.0,46.71,192.58,1.0,0.85,0.92,1849
0.33,3.0,2100.0,2300.0,1010011,30,0,30,0,0,50,50,2778.0,578.0,48.43,185.75,1.0,0.0,0.5,5887
0.33,3.0,2100.0,2300.0,1010100,38,0,30,0,50,0,0,2348.4,148.4,52.14,172.53,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,1010110,30,0,30,0,30,50,0,2453.5,253.5,47.39,189.8,0.0,0.25,0.12,0
0.33,3.0,2100.0,2300.0,1011000,30,0,30,39,0,0,0,2053.4,-146.6,49.85,180.44,1.0,0.8,0.9,4513
0.33,3.0,2100.0,2300.0,1011001,30,0,30,30,0,0,50,2414.9,214.9,51.46,174.81,1.0,0.45,0.73,8236
0.33,3.0,2100.0,2300.0,1011010,30,0,30,30,0,50,0,2676.1,476.1,47.1,191.0,0.0,0.0,0.0,0
0.33,3.0,2100.0,2300.0,1011011,30,0,30,30,0,50,50,3141.0,941.0,48.85,184.13,0.0,0.0,0.0,0
0.33,3.0,2100.0,2300.0,1011100,30,0,30,30,43,0,0,2342.6,142.6,51.56,174.48,0.0,0.81,0.4,0
0.33,3.0,2100.0,2300.0,1011110,30,0,30,30,30,50,0,2774.8,574.8,47.58,189.05,0.0,0.0,0.0,0
0.33,3.0,2100.0,2300.0,1100000,50,50,0,0,0,0,0,2264.7,64.7,49.95,180.07,1.0,0.91,0.96,13
0.33,3.0,2100.0,2300.0,1100001,30,43,0,0,0,0,50,2349.4,149.4,50.39,178.52,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,1100010,30,50,0,0,0,50,0,2345.4,145.4,49.55,181.53,1.0,0.81,0.9,267341
0.33,3.0,2100.0,2300.0,1100011,30,30,0,0,0,50,50,2366.1,166.1,48.47,185.59,1.0,0.71,0.86,221713
0.33,3.0,2100.0,2300.0,1100100,30,33,0,0,50,0,0,2344.8,144.8,53.1,169.39,0.0,0.81,0.4,0
0.33,3.0,2100.0,2300.0,1100101,30,30,0,0,30,0,50,2443.5,243.5,52.15,172.48,0.0,0.3,0.15,0
0.33,3.0,2100.0,2300.0,1100110,30,30,0,0,33,50,0,2347.6,147.6,50.66,177.58,1.0,0.8,0.9,3717
0.33,3.0,2100.0,2300.0,1100111,30,30,0,0,30,50,50,2734.1,534.1,51.26,175.48,1.0,0.0,0.5,2670
0.33,3.0,2100.0,2300.0,1101000,30,50,0,48,0,0,0,2344.8,144.8,50.75,177.26,1.0,0.81,0.9,188512
0.33,3.0,2100.0,2300.0,1101001,30,30,0,30,0,0,50,2351.6,151.6,50.57,177.89,1.0,0.79,0.9,188841
0.33,3.0,2100.0,2300.0,1101100,30,30,0,30,38,0,0,2347.2,147.2,52.36,171.8,1.0,0.8,0.9,1658
0.33,3.0,2100.0,2300.0,1101101,30,30,0,30,30,0,50,2677.5,477.5,52.99,169.74,1.0,0.0,0.5,355
0.33,3.0,2100.0,2300.0,1110000,30,50,31,0,0,0,0,2349.4,149.4,50.29,178.88,0.0,0.8,0.4,0
0.33,3.0,2100.0,2300.0,1110001,30,30,30,0,0,0,50,2508.7,308.7,50.22,179.12,0.0,0.0,0.0,0
0.33,3.0,2100.0,2300.0,1110010,30,30,30,0,0,50,0,2445.2,245.2,46.42,193.78,1.0,0.29,0.65,106
0.33,3.0,2100.0,2300.0,1110011,30,30,30,0,0,50,50,2920.7,720.7,48.36,185.99,1.0,0.0,0.5,120
0.33,3.0,2100.0,2300.0,1110100,30,30,30,0,30,0,0,2355.3,155.3,51.62,174.26,0.0,0.77,0.39,0
0.33,3.0,2100.0,2300.0,1110110,30,30,30,0,30,50,0,2789.8,589.8,48.24,186.46,0.0,0.0,0.0,0
0.33,3.0,2100.0,2300.0,1111000,30,39,30,30,0,0,0,2320.7,120.7,49.84,180.49,1.0,0.84,0.92,437
0.33,3.0,2100.0,2300.0,1111001,30,30,30,30,0,0,50,2696.6,496.6,50.96,176.52,1.0,0.0,0.5,159
0.33,3.0,2100.0,2300.0,1111100,30,30,30,30,30,0,0,2569.2,369.2,51.75,173.83,0.0,0.0,0.0,0
0.33,3.0,2200.0,2400.0,0000001,0,0,0,0,0,0,50,1803.0,-497.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,2200.0,2400.0,0000010,0,0,0,0,0,50,0,1799.3,-500.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2139.8,-160.2,49.45,181.89,0.0,0.75,0.37,0
0.33,3.0,2200.0,2400.0,0000100,0,0,0,0,50,0,0,1943.3,-356.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2158.9,-141.1,52.36,171.8,0.0,0.81,0.41,0
0.33,3.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,2056.8,-243.2,49.89,180.29,1.0,0.3,0.65,7381
0.33,3.0,2200.0,2400.0,0000111,0,0,0,0,50,50,50,2434.5,134.5,51.04,176.25,0.0,0.82,0.41,0
0.33,3.0,2200.0,2400.0,0001000,0,0,0,50,0,0,0,1720.4,-579.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2061.3,-238.7,51.87,173.43,0.0,0.33,0.16,0
0.33,3.0,2200.0,2400.0,0001010,0,0,0,50,0,50,0,2186.2,-113.8,49.86,180.41,1.0,0.85,0.92,183088
0.33,3.0,2200.0,2400.0,0001011,0,0,0,43,0,50,50,2433.4,133.4,51.77,173.76,1.0,0.82,0.91,38890
0.33,3.0,2200.0,2400.0,0001100,0,0,0,50,50,0,0,2072.2,-227.8,51.72,173.94,1.0,0.39,0.69,107
0.33,3.0,2200.0,2400.0,0001101,0,0,0,43,50,0,50,2448.7,148.7,53.3,168.78,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,0001110,0,0,0,43,50,50,0,2303.5,3.5,51.27,175.45,1.0,1.0,1.0,43074
0.33,3.0,2200.0,2400.0,0001111,0,0,0,39,30,50,50,2446.6,146.6,51.82,173.59,1.0,0.8,0.9,26833
0.33,3.0,2200.0,2400.0,0010000,0,0,50,0,0,0,0,1888.6,-411.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2276.5,-23.5,50.31,178.8,0.0,0.97,0.48,0
0.33,3.0,2200.0,2400.0,0010010,0,0,49,0,0,50,0,2185.5,-114.5,47.59,189.0,1.0,0.85,0.92,72227
0.33,3.0,2200.0,2400.0,0010011,0,0,33,0,0,50,50,2327.4,27.4,49.55,181.56,1.0,0.96,0.98,27394
0.33,3.0,2200.0,2400.0,0010100,0,0,39,0,50,0,0,2151.6,-148.4,51.43,174.92,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,0010110,0,0,44,0,50,50,0,2447.7,147.7,50.8,177.08,1.0,0.8,0.9,752
0.33,3.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2079.4,-220.6,49.96,180.06,1.0,0.42,0.71,98122
0.33,3.0,2200.0,2400.0,0011001,0,0,42,50,0,0,50,2397.9,97.9,52.05,172.81,1.0,0.87,0.93,43600
0.33,3.0,2200.0,2400.0,0011010,0,0,30,33,0,50,0,2352.3,52.3,47.91,187.75,1.0,0.93,0.97,16794
0.33,3.0,2200.0,2400.0,0011011,0,0,30,30,0,50,50,2686.4,386.4,49.84,180.49,1.0,0.0,0.5,17354
0.33,3.0,2200.0,2400.0,0011100,0,0,30,50,50,0,0,2259.3,-40.7,52.03,172.87,1.0,0.95,0.97,20018
0.33,3.0,2200.0,2400.0,0011110,0,0,30,30,30,50,0,2505.9,205.9,48.22,186.53,1.0,0.5,0.75,258
0.33,3.0,2200.0,2400.0,0100000,0,50,0,0,0,0,0,2041.3,-258.7,50.3,178.82,0.0,0.22,0.11,0
0.33,3.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2226.9,-73.1,51.38,175.06,0.0,0.9,0.45,0
0.33,3.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2217.1,-82.9,49.56,181.49,0.0,0.89,0.44,0
0.33,3.0,2200.0,2400.0,0100011,0,41,0,0,0,50,50,2440.5,140.5,49.94,180.13,0.0,0.81,0.41,0
0.33,3.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2316.0,16.0,53.77,167.28,0.0,0.98,0.49,0
0.33,3.0,2200.0,2400.0,0100101,0,43,0,0,50,0,50,2449.9,149.9,54.22,165.9,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,0100110,0,45,0,0,50,50,0,2442.3,142.3,52.86,170.19,0.0,0.81,0.41,0
0.33,3.0,2200.0,2400.0,0100111,0,30,0,0,30,50,50,2514.5,214.5,50.93,176.62,0.0,0.46,0.23,0
0.33,3.0,2200.0,2400.0,0101000,0,50,0,50,0,0,0,2240.2,-59.8,51.01,176.36,0.0,0.92,0.46,0
0.33,3.0,2200.0,2400.0,0101001,0,38,0,50,0,0,50,2448.7,148.7,52.16,172.46,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,0101010,0,49,0,33,0,50,0,2450.0,150.0,50.83,176.96,1.0,0.8,0.9,70128
0.33,3.0,2200.0,2400.0,0101011,0,30,0,30,0,50,50,2485.5,185.5,50.93,176.62,1.0,0.61,0.81,143190
0.33,3.0,2200.0,2400.0,0101100,0,50,0,30,50,0,0,2448.6,148.6,54.01,166.54,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,0101101,0,30,0,30,30,0,50,2447.2,147.2,52.73,170.6,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,0101110,0,30,0,30,42,50,0,2446.8,146.8,51.84,173.52,1.0,0.8,0.9,25013
0.33,3.0,2200.0,2400.0,0101111,0,30,0,30,30,50,50,2750.0,450.0,51.91,173.3,1.0,0.0,0.5,139
0.33,3.0,2200.0,2400.0,0110000,0,50,30,0,0,0,0,2180.8,-119.2,50.16,179.32,0.0,0.84,0.42,0
0.33,3.0,2200.0,2400.0,0110001,0,48,30,0,0,0,50,2447.5,147.5,51.17,175.79,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,0110010,0,50,37,0,0,50,0,2448.7,148.7,50.02,179.84,1.0,0.8,0.9,82146
0.33,3.0,2200.0,2400.0,0110011,0,30,30,0,0,50,50,2464.8,164.8,49.4,182.09,1.0,0.72,0.86,75136
0.33,3.0,2200.0,2400.0,0110100,0,50,33,0,50,0,0,2444.4,144.4,54.18,166.04,0.0,0.81,0.4,0
0.33,3.0,2200.0,2400.0,0110110,0,30,30,0,44,50,0,2446.0,146.0,51.75,173.83,1.0,0.81,0.9,165
0.33,3.0,2200.0,2400.0,0111000,0,50,30,44,0,0,0,2397.1,97.1,51.07,176.14,1.0,0.87,0.94,60629
0.33,3.0,2200.0,2400.0,0111001,0,30,30,30,0,0,50,2498.2,198.2,51.23,175.59,1.0,0.54,0.77,81293
0.33,3.0,2200.0,2400.0,0111010,0,30,30,30,0,50,0,2493.2,193.2,47.0,191.37,1.0,0.57,0.78,735
0.33,3.0,2200.0,2400.0,0111011,0,30,30,30,0,50,50,2934.8,634.8,49.05,183.38,1.0,0.0,0.5,883
0.33,3.0,2200.0,2400.0,0111100,0,31,30,30,50,0,0,2446.0,146.0,53.25,168.94,0.0,0.81,0.4,0
0.33,3.0,2200.0,2400.0,0111110,0,30,30,30,30,50,0,2684.8,384.8,47.65,188.78,0.0,0.0,0.0,0
0.33,3.0,2200.0,2400.0,1000000,50,0,0,0,0,0,0,1825.2,-474.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2133.1,-166.9,49.69,181.02,0.0,0.71,0.35,0
0.33,3.0,2200.0,2400.0,1000010,50,0,0,0,0,50,0,2181.2,-118.8,46.78,192.28,1.0,0.84,0.92,287155
0.33,3.0,2200.0,2400.0,1000011,46,0,0,0,0,50,50,2384.8,84.8,49.3,182.47,1.0,0.89,0.94,160983
0.33,3.0,2200.0,2400.0,1000100,50,0,0,0,50,0,0,2213.7,-86.3,51.61,174.3,0.0,0.88,0.44,0
0.33,3.0,2200.0,2400.0,1000101,36,0,0,0,50,0,50,2444.6,144.6,52.62,170.96,0.0,0.81,0.4,0
0.33,3.0,2200.0,2400.0,1000110,44,0,0,0,50,50,0,2433.3,133.3,51.44,174.85,1.0,0.82,0.91,51601
0.33,3.0,2200.0,2400.0,1000111,30,0,0,0,37,50,50,2444.1,144.1,49.95,180.08,1.0,0.81,0.9,32229
0.33,3.0,2200.0,2400.0,1001000,49,0,0,50,0,0,0,2152.9,-147.1,49.74,180.86,1.0,0.8,0.9,177419
0.33,3.0,2200.0,2400.0,1001001,48,0,0,48,0,0,50,2447.9,147.9,51.65,174.15,1.0,0.8,0.9,42856
0.33,3.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2225.7,-74.3,48.47,185.57,1.0,0.9,0.95,55145
0.33,3.0,2200.0,2400.0,1001011,30,0,0,30,0,50,50,2678.1,378.1,50.67,177.54,1.0,0.0,0.5,104030
0.33,3.0,2200.0,2400.0,1001100,50,0,0,30,50,0,0,2339.5,39.5,52.4,171.66,1.0,0.95,0.97,42078
0.33,3.0,2200.0,2400.0,1001101,33,0,0,50,32,0,50,2448.0,148.0,52.83,170.27,1.0,0.8,0.9,33990
0.33,3.0,2200.0,2400.0,1001110,30,0,0,30,32,50,0,2442.6,142.6,49.26,182.61,1.0,0.81,0.9,4274
0.33,3.0,2200.0,2400.0,1001111,30,0,0,30,30,50,50,2957.9,657.9,51.06,176.16,1.0,0.0,0.5,792
0.33,3.0,2200.0,2400.0,1010000,50,0,32,0,0,0,0,2157.2,-142.8,49.23,182.73,0.0,0.81,0.4,0
0.33,3.0,2200.0,2400.0,1010001,31,0,42,0,0,0,50,2449.7,149.7,50.47,178.24,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2315.0,15.0,46.71,192.58,1.0,0.98,0.99,1849
0.33,3.0,2200.0,2400.0,1010011,30,0,30,0,0,50,50,2778.0,478.0,48.43,185.75,1.0,0.0,0.5,5887
0.33,3.0,2200.0,2400.0,1010100,45,0,31,0,50,0,0,2446.2,146.2,52.52,171.26,0.0,0.81,0.4,0
0.33,3.0,2200.0,2400.0,1010110,30,0,30,0,30,50,0,2453.5,153.5,47.39,189.8,0.0,0.78,0.39,0
0.33,3.0,2200.0,2400.0,1011000,30,0,30,47,0,0,0,2155.5,-144.5,49.18,182.9,1.0,0.81,0.9,4513
0.33,3.0,2200.0,2400.0,1011001,30,0,30,32,0,0,50,2438.4,138.4,51.49,174.71,1.0,0.82,0.91,8236
0.33,3.0,2200.0,2400.0,1011010,30,0,30,30,0,50,0,2676.1,376.1,47.1,191.0,0.0,0.0,0.0,0
0.33,3.0,2200.0,2400.0,1011011,30,0,30,30,0,50,50,3141.0,841.0,48.85,184.13,0.0,0.0,0.0,0
0.33,3.0,2200.0,2400.0,1011100,30,0,30,30,49,0,0,2446.4,146.4,51.94,173.17,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,1011110,30,0,30,30,30,50,0,2774.8,474.8,47.58,189.05,0.0,0.0,0.0,0
0.33,3.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2264.7,-35.3,49.95,180.07,1.0,0.95,0.98,13
0.33,3.0,2200.0,2400.0,1100001,30,50,0,0,0,0,50,2427.9,127.9,50.9,176.72,0.0,0.83,0.41,0
0.33,3.0,2200.0,2400.0,1100010,38,50,0,0,0,50,0,2446.9,146.9,49.95,180.08,1.0,0.8,0.9,267341
0.33,3.0,2200.0,2400.0,1100011,30,37,0,0,0,50,50,2439.1,139.1,48.93,183.85,1.0,0.81,0.91,221713
0.33,3.0,2200.0,2400.0,1100100,30,45,0,0,50,0,0,2447.2,147.2,53.85,167.05,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,1100101,30,30,0,0,30,0,50,2443.5,143.5,52.15,172.48,0.0,0.81,0.4,0
0.33,3.0,2200.0,2400.0,1100110,30,30,0,0,40,50,0,2445.1,145.1,51.62,174.24,1.0,0.81,0.9,3717
0.33,3.0,2200.0,2400.0,1100111,30,30,0,0,30,50,50,2734.1,434.1,51.26,175.48,1.0,0.0,0.5,2670
0.33,3.0,2200.0,2400.0,1101000,34,50,0,50,0,0,0,2413.0,113.0,50.78,177.14,1.0,0.85,0.92,188512
0.33,3.0,2200.0,2400.0,1101001,30,33,0,50,0,0,50,2436.2,136.2,51.53,174.57,1.0,0.82,0.91,188841
0.33,3.0,2200.0,2400.0,1101100,30,30,0,30,49,0,0,2448.9,148.9,53.22,169.03,1.0,0.8,0.9,1658
0.33,3.0,2200.0,2400.0,1101101,30,30,0,30,30,0,50,2677.5,377.5,52.99,169.74,1.0,0.0,0.5,355
0.33,3.0,2200.0,2400.0,1110000,43,50,30,0,0,0,0,2446.2,146.2,50.9,176.73,0.0,0.81,0.4,0
0.33,3.0,2200.0,2400.0,1110001,30,30,30,0,0,0,50,2508.7,208.7,50.22,179.12,0.0,0.49,0.24,0
0.33,3.0,2200.0,2400.0,1110010,30,30,30,0,0,50,0,2445.2,145.2,46.42,193.78,1.0,0.81,0.9,106
0.33,3.0,2200.0,2400.0,1110011,30,30,30,0,0,50,50,2920.7,620.7,48.36,185.99,1.0,0.0,0.5,120
0.33,3.0,2200.0,2400.0,1110100,30,30,30,0,45,0,0,2448.9,148.9,53.07,169.5,0.0,0.8,0.4,0
0.33,3.0,2200.0,2400.0,1110110,30,30,30,0,30,50,0,2789.8,489.8,48.24,186.46,0.0,0.0,0.0,0
0.33,3.0,2200.0,2400.0,1111000,30,43,30,30,0,0,0,2433.4,133.4,50.35,178.64,1.0,0.82,0.91,437
0.33,3.0,2200.0,2400.0,1111001,30,30,30,30,0,0,50,2696.6,396.6,50.96,176.52,1.0,0.0,0.5,159
0.33,3.0,2200.0,2400.0,1111100,30,30,30,30,30,0,0,2569.2,269.2,51.75,173.83,0.0,0.16,0.08,0
0.33,3.0,2300.0,2500.0,0000001,0,0,0,0,0,0,50,1803.0,-597.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,2300.0,2500.0,0000010,0,0,0,0,0,50,0,1799.3,-600.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2139.8,-260.2,49.45,181.89,0.0,0.21,0.11,0
0.33,3.0,2300.0,2500.0,0000100,0,0,0,0,50,0,0,1943.3,-456.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2158.9,-241.1,52.36,171.8,0.0,0.31,0.16,0
0.33,3.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,2056.8,-343.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2434.5,34.5,51.04,176.25,0.0,0.95,0.48,0
0.33,3.0,2300.0,2500.0,0001000,0,0,0,50,0,0,0,1720.4,-679.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2061.3,-338.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2186.2,-213.8,49.86,180.41,1.0,0.46,0.73,183088
0.33,3.0,2300.0,2500.0,0001011,0,0,0,45,0,50,50,2469.8,69.8,51.84,173.53,1.0,0.91,0.95,38890
0.33,3.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,2072.2,-327.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2485.6,85.6,53.38,168.5,0.0,0.89,0.44,0
0.33,3.0,2300.0,2500.0,0001110,0,0,0,43,50,50,0,2303.5,-96.5,51.27,175.45,1.0,0.87,0.94,43074
0.33,3.0,2300.0,2500.0,0001111,0,0,0,44,33,50,50,2541.9,141.9,52.21,172.3,1.0,0.81,0.91,26833
0.33,3.0,2300.0,2500.0,0010000,0,0,50,0,0,0,0,1888.6,-511.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2276.5,-123.5,50.31,178.8,0.0,0.84,0.42,0
0.33,3.0,2300.0,2500.0,0010010,0,0,50,0,0,50,0,2240.6,-159.4,47.33,190.06,1.0,0.75,0.87,72227
0.33,3.0,2300.0,2500.0,0010011,0,0,33,0,0,50,50,2327.4,-72.6,49.55,181.56,1.0,0.9,0.95,27394
0.33,3.0,2300.0,2500.0,0010100,0,0,50,0,50,0,0,2211.8,-188.2,51.41,174.96,0.0,0.6,0.3,0
0.33,3.0,2300.0,2500.0,0010110,0,0,47,0,50,50,0,2520.7,120.7,50.91,176.67,1.0,0.84,0.92,752
0.33,3.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2079.4,-320.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,2300.0,2500.0,0011001,0,0,42,50,0,0,50,2397.9,-2.1,52.05,172.81,1.0,1.0,1.0,43600
0.33,3.0,2300.0,2500.0,0011010,0,0,30,33,0,50,0,2352.3,-47.7,47.91,187.75,1.0,0.94,0.97,16794
0.33,3.0,2300.0,2500.0,0011011,0,0,30,30,0,50,50,2686.4,286.4,49.84,180.49,1.0,0.07,0.54,17354
0.33,3.0,2300.0,2500.0,0011100,0,0,30,50,50,0,0,2259.3,-140.7,52.03,172.87,1.0,0.81,0.91,20018
0.33,3.0,2300.0,2500.0,0011110,0,0,30,30,35,50,0,2546.7,146.7,48.36,186.0,1.0,0.8,0.9,258
0.33,3.0,2300.0,2500.0,0100000,0,50,0,0,0,0,0,2041.3,-358.7,50.3,178.82,0.0,0.0,0.0,0
0.33,3.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2226.9,-173.1,51.38,175.06,0.0,0.68,0.34,0
0.33,3.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2217.1,-182.9,49.56,181.49,0.0,0.62,0.31,0
0.33,3.0,2300.0,2500.0,0100011,0,49,0,0,0,50,50,2543.4,143.4,50.59,177.8,0.0,0.81,0.4,0
0.33,3.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2316.0,-84.0,53.77,167.28,0.0,0.89,0.44,0
0.33,3.0,2300.0,2500.0,0100101,0,50,0,0,50,0,50,2507.3,107.3,54.63,164.67,0.0,0.86,0.43,0
0.33,3.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2486.9,86.9,53.36,168.57,0.0,0.88,0.44,0
0.33,3.0,2300.0,2500.0,0100111,0,30,0,0,34,50,50,2544.2,144.2,51.23,175.59,0.0,0.81,0.4,0
0.33,3.0,2300.0,2500.0,0101000,0,50,0,50,0,0,0,2240.2,-159.8,51.01,176.36,0.0,0.75,0.37,0
0.33,3.0,2300.0,2500.0,0101001,0,50,0,40,0,0,50,2545.7,145.7,52.4,171.66,0.0,0.81,0.4,0
0.33,3.0,2300.0,2500.0,0101010,0,50,0,37,0,50,0,2548.3,148.3,50.9,176.74,1.0,0.8,0.9,70128
0.33,3.0,2300.0,2500.0,0101011,0,30,0,38,0,50,50,2547.6,147.6,51.42,174.93,1.0,0.8,0.9,143190
0.33,3.0,2300.0,2500.0,0101100,0,50,0,38,50,0,0,2479.4,79.4,54.02,166.52,0.0,0.89,0.45,0
0.33,3.0,2300.0,2500.0,0101101,0,30,0,30,46,0,50,2543.6,143.6,53.9,166.9,0.0,0.81,0.4,0
0.33,3.0,2300.0,2500.0,0101110,0,34,0,30,50,50,0,2547.7,147.7,52.5,171.33,1.0,0.8,0.9,25013
0.33,3.0,2300.0,2500.0,0101111,0,30,0,30,30,50,50,2750.0,350.0,51.91,173.3,1.0,0.0,0.5,139
0.33,3.0,2300.0,2500.0,0110000,0,50,47,0,0,0,0,2264.1,-135.9,50.15,179.36,0.0,0.82,0.41,0
0.33,3.0,2300.0,2500.0,0110001,0,50,39,0,0,0,50,2546.5,146.5,51.43,174.9,0.0,0.8,0.4,0
0.33,3.0,2300.0,2500.0,0110010,0,50,38,0,0,50,0,2469.7,69.7,50.04,179.75,1.0,0.91,0.95,82146
0.33,3.0,2300.0,2500.0,0110011,0,36,30,0,0,50,50,2540.0,140.0,49.57,181.45,1.0,0.81,0.91,75136
0.33,3.0,2300.0,2500.0,0110100,0,50,46,0,50,0,0,2489.7,89.7,54.22,165.9,0.0,0.88,0.44,0
0.33,3.0,2300.0,2500.0,0110110,0,32,30,0,50,50,0,2546.0,146.0,52.53,171.24,1.0,0.81,0.9,165
0.33,3.0,2300.0,2500.0,0111000,0,50,30,44,0,0,0,2397.1,-2.9,51.07,176.14,1.0,1.0,1.0,60629
0.33,3.0,2300.0,2500.0,0111001,0,30,30,45,0,0,50,2547.4,147.4,51.77,173.77,1.0,0.8,0.9,81293
0.33,3.0,2300.0,2500.0,0111010,0,34,30,30,0,50,0,2539.7,139.7,47.22,190.52,1.0,0.81,0.91,735
0.33,3.0,2300.0,2500.0,0111011,0,30,30,30,0,50,50,2934.8,534.8,49.05,183.38,1.0,0.0,0.5,883
0.33,3.0,2300.0,2500.0,0111100,0,47,30,30,50,0,0,2546.6,146.6,53.93,166.81,0.0,0.8,0.4,0
0.33,3.0,2300.0,2500.0,0111110,0,30,30,30,30,50,0,2684.8,284.8,47.65,188.78,0.0,0.08,0.04,0
0.33,3.0,2300.0,2500.0,1000000,50,0,0,0,0,0,0,1825.2,-574.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2133.1,-266.9,49.69,181.02,0.0,0.18,0.09,0
0.33,3.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2181.2,-218.8,46.78,192.28,1.0,0.43,0.72,287155
0.33,3.0,2300.0,2500.0,1000011,47,0,0,0,0,50,50,2450.5,50.5,49.43,181.99,1.0,0.93,0.97,160983
0.33,3.0,2300.0,2500.0,1000100,50,0,0,0,50,0,0,2213.7,-186.3,51.61,174.3,0.0,0.61,0.3,0
0.33,3.0,2300.0,2500.0,1000101,48,0,0,0,50,0,50,2548.0,148.0,53.04,169.59,0.0,0.8,0.4,0
0.33,3.0,2300.0,2500.0,1000110,46,0,0,0,49,50,0,2519.2,119.2,51.81,173.63,1.0,0.84,0.92,51601
0.33,3.0,2300.0,2500.0,1000111,30,0,0,0,45,50,50,2549.9,149.9,50.83,176.97,1.0,0.8,0.9,32229
0.33,3.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2205.1,-194.9,49.42,182.02,1.0,0.56,0.78,177419
0.33,3.0,2300.0,2500.0,1001001,47,0,0,50,0,0,50,2469.2,69.2,51.67,174.09,1.0,0.91,0.95,42856
0.33,3.0,2300.0,2500.0,1001010,30,0,0,32,0,50,0,2253.8,-146.2,48.35,186.03,1.0,0.81,0.9,55145
0.33,3.0,2300.0,2500.0,1001011,30,0,0,30,0,50,50,2678.1,278.1,50.67,177.54,1.0,0.12,0.56,104030
0.33,3.0,2300.0,2500.0,1001100,50,0,0,30,50,0,0,2339.5,-60.5,52.4,171.66,1.0,0.92,0.96,42078
0.33,3.0,2300.0,2500.0,1001101,31,0,0,50,41,0,50,2546.5,146.5,53.27,168.86,1.0,0.8,0.9,33990
0.33,3.0,2300.0,2500.0,1001110,30,0,0,30,41,50,0,2544.6,144.6,49.94,180.13,1.0,0.81,0.9,4274
0.33,3.0,2300.0,2500.0,1001111,30,0,0,30,30,50,50,2957.9,557.9,51.06,176.16,1.0,0.0,0.5,792
0.33,3.0,2300.0,2500.0,1010000,42,0,46,0,0,0,0,2250.1,-149.9,48.66,184.87,0.0,0.8,0.4,0
0.33,3.0,2300.0,2500.0,1010001,30,0,43,0,0,0,50,2450.9,50.9,50.47,178.22,0.0,0.93,0.47,0
0.33,3.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2315.0,-85.0,46.71,192.58,1.0,0.89,0.94,1849
0.33,3.0,2300.0,2500.0,1010011,30,0,30,0,0,50,50,2778.0,378.0,48.43,185.75,1.0,0.0,0.5,5887
0.33,3.0,2300.0,2500.0,1010100,50,0,30,0,50,0,0,2541.5,141.5,52.82,170.29,0.0,0.81,0.41,0
0.33,3.0,2300.0,2500.0,1010110,30,0,30,0,37,50,0,2541.4,141.4,48.54,185.33,0.0,0.81,0.41,0
0.33,3.0,2300.0,2500.0,1011000,31,0,30,50,0,0,0,2255.0,-145.0,48.84,184.18,1.0,0.81,0.9,4513
0.33,3.0,2300.0,2500.0,1011001,30,0,30,34,0,0,50,2463.6,63.6,51.49,174.69,1.0,0.92,0.96,8236
0.33,3.0,2300.0,2500.0,1011010,30,0,30,30,0,50,0,2676.1,276.1,47.1,191.0,0.0,0.13,0.06,0
0.33,3.0,2300.0,2500.0,1011011,30,0,30,30,0,50,50,3141.0,741.0,48.85,184.13,0.0,0.0,0.0,0
0.33,3.0,2300.0,2500.0,1011100,32,0,30,30,50,0,0,2503.7,103.7,52.05,172.82,0.0,0.86,0.43,0
0.33,3.0,2300.0,2500.0,1011110,30,0,30,30,30,50,0,2774.8,374.8,47.58,189.05,0.0,0.0,0.0,0
0.33,3.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2264.7,-135.3,49.95,180.07,1.0,0.82,0.91,13
0.33,3.0,2300.0,2500.0,1100001,45,50,0,0,0,0,50,2549.8,149.8,51.02,176.32,0.0,0.8,0.4,0
0.33,3.0,2300.0,2500.0,1100010,41,50,0,0,0,50,0,2490.4,90.4,50.1,179.56,1.0,0.88,0.94,267341
