Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.33,3.0,2300.0,2500.0,1100011,30,42,0,0,0,50,50,2544.3,144.3,49.63,181.25,1.0,0.81,0.9,221713
0.33,3.0,2300.0,2500.0,1100100,44,50,0,0,50,0,0,2546.9,146.9,54.31,165.62,0.0,0.8,0.4,0
0.33,3.0,2300.0,2500.0,1100101,30,30,0,0,42,0,50,2541.4,141.4,53.34,168.63,0.0,0.81,0.41,0
0.33,3.0,2300.0,2500.0,1100110,30,30,0,0,49,50,0,2546.6,146.6,52.71,170.66,1.0,0.8,0.9,3717
0.33,3.0,2300.0,2500.0,1100111,30,30,0,0,30,50,50,2734.1,334.1,51.26,175.48,1.0,0.0,0.5,2670
0.33,3.0,2300.0,2500.0,1101000,42,50,0,49,0,0,0,2547.3,147.3,50.82,177.01,1.0,0.8,0.9,188512
0.33,3.0,2300.0,2500.0,1101001,30,39,0,50,0,0,50,2540.9,140.9,51.79,173.68,1.0,0.81,0.91,188841
0.33,3.0,2300.0,2500.0,1101100,30,44,0,30,50,0,0,2547.4,147.4,53.91,166.85,1.0,0.8,0.9,1658
0.33,3.0,2300.0,2500.0,1101101,30,30,0,30,30,0,50,2677.5,277.5,52.99,169.74,1.0,0.12,0.56,355
0.33,3.0,2300.0,2500.0,1110000,49,50,31,0,0,0,0,2546.2,146.2,51.14,175.9,0.0,0.81,0.4,0
0.33,3.0,2300.0,2500.0,1110001,31,33,30,0,0,0,50,2549.6,149.6,50.44,178.32,0.0,0.8,0.4,0
0.33,3.0,2300.0,2500.0,1110010,30,35,30,0,0,50,0,2538.3,138.3,46.75,192.43,1.0,0.82,0.91,106
0.33,3.0,2300.0,2500.0,1110011,30,30,30,0,0,50,50,2920.7,520.7,48.36,185.99,1.0,0.0,0.5,120
0.33,3.0,2300.0,2500.0,1110100,30,41,30,0,50,0,0,2545.9,145.9,54.0,166.59,0.0,0.81,0.4,0
0.33,3.0,2300.0,2500.0,1110110,30,30,30,0,30,50,0,2789.8,389.8,48.24,186.46,0.0,0.0,0.0,0
0.33,3.0,2300.0,2500.0,1111000,30,48,30,30,0,0,0,2542.1,142.1,50.69,177.44,1.0,0.81,0.91,437
0.33,3.0,2300.0,2500.0,1111001,30,30,30,30,0,0,50,2696.6,296.6,50.96,176.52,1.0,0.02,0.51,159
0.33,3.0,2300.0,2500.0,1111100,30,30,30,30,30,0,0,2569.2,169.2,51.75,173.83,0.0,0.7,0.35,0
0.33,3.0,2400.0,2600.0,0000001,0,0,0,0,0,0,50,1803.0,-697.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,0000010,0,0,0,0,0,50,0,1799.3,-700.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2139.8,-360.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,0000100,0,0,0,0,50,0,0,1943.3,-556.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2158.9,-341.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,2056.8,-443.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2434.5,-65.5,51.04,176.25,0.0,0.91,0.46,0
0.33,3.0,2400.0,2600.0,0001000,0,0,0,50,0,0,0,1720.4,-779.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2061.3,-438.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2186.2,-313.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,2400.0,2600.0,0001011,0,0,0,45,0,50,50,2469.8,-30.2,51.84,173.53,1.0,0.96,0.98,38890
0.33,3.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,2072.2,-427.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2485.6,-14.4,53.38,168.5,0.0,0.98,0.49,0
0.33,3.0,2400.0,2600.0,0001110,0,0,0,45,50,50,0,2355.9,-144.1,51.17,175.79,1.0,0.81,0.9,43074
0.33,3.0,2400.0,2600.0,0001111,0,0,0,46,36,50,50,2649.2,149.2,52.32,171.94,1.0,0.8,0.9,26833
0.33,3.0,2400.0,2600.0,0010000,0,0,50,0,0,0,0,1888.6,-611.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2276.5,-223.5,50.31,178.8,0.0,0.41,0.2,0
0.33,3.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2240.6,-259.4,47.33,190.06,1.0,0.22,0.61,72227
0.33,3.0,2400.0,2600.0,0010011,0,0,36,0,0,50,50,2354.6,-145.4,49.51,181.69,1.0,0.81,0.9,27394
0.33,3.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2211.8,-288.2,51.41,174.96,0.0,0.06,0.03,0
0.33,3.0,2400.0,2600.0,0010110,0,0,47,0,50,50,0,2520.7,20.7,50.91,176.67,1.0,0.97,0.99,752
0.33,3.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2079.4,-420.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,2400.0,2600.0,0011001,0,0,42,50,0,0,50,2397.9,-102.1,52.05,172.81,1.0,0.86,0.93,43600
0.33,3.0,2400.0,2600.0,0011010,0,0,30,33,0,50,0,2352.3,-147.7,47.91,187.75,1.0,0.8,0.9,16794
0.33,3.0,2400.0,2600.0,0011011,0,0,30,30,0,50,50,2686.4,186.4,49.84,180.49,1.0,0.61,0.8,17354
0.33,3.0,2400.0,2600.0,0011100,0,0,40,45,50,0,0,2352.6,-147.4,51.93,173.21,1.0,0.8,0.9,20018
0.33,3.0,2400.0,2600.0,0011110,0,0,30,30,39,50,0,2569.8,69.8,48.38,185.92,1.0,0.91,0.95,258
0.33,3.0,2400.0,2600.0,0100000,0,50,0,0,0,0,0,2041.3,-458.7,50.3,178.82,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2226.9,-273.1,51.38,175.06,0.0,0.14,0.07,0
0.33,3.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2217.1,-282.9,49.56,181.49,0.0,0.09,0.05,0
0.33,3.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2555.7,55.7,50.67,177.53,0.0,0.93,0.46,0
0.33,3.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2316.0,-184.0,53.77,167.28,0.0,0.62,0.31,0
0.33,3.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2507.3,7.3,54.63,164.67,0.0,0.99,0.5,0
0.33,3.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2486.9,-13.1,53.36,168.57,0.0,0.98,0.49,0
0.33,3.0,2400.0,2600.0,0100111,0,30,0,0,47,50,50,2647.8,147.8,52.27,172.08,0.0,0.8,0.4,0
0.33,3.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2240.2,-259.8,51.01,176.36,0.0,0.21,0.11,0
0.33,3.0,2400.0,2600.0,0101001,0,50,0,50,0,0,50,2622.3,122.3,52.69,170.73,0.0,0.84,0.42,0
0.33,3.0,2400.0,2600.0,0101010,0,50,0,39,0,50,0,2584.0,84.0,50.91,176.69,1.0,0.89,0.94,70128
0.33,3.0,2400.0,2600.0,0101011,0,32,0,42,0,50,50,2638.3,138.3,51.8,173.66,1.0,0.82,0.91,143190
0.33,3.0,2400.0,2600.0,0101100,0,50,0,38,50,0,0,2479.4,-20.6,54.02,166.52,0.0,0.97,0.49,0
0.33,3.0,2400.0,2600.0,0101101,0,38,0,31,50,0,50,2648.5,148.5,54.68,164.5,0.0,0.8,0.4,0
0.33,3.0,2400.0,2600.0,0101110,0,41,0,30,50,50,0,2642.1,142.1,52.7,170.69,1.0,0.81,0.91,25013
0.33,3.0,2400.0,2600.0,0101111,0,30,0,30,30,50,50,2750.0,250.0,51.91,173.3,1.0,0.27,0.63,139
0.33,3.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2277.3,-222.7,50.14,179.39,0.0,0.41,0.21,0
0.33,3.0,2400.0,2600.0,0110001,0,50,50,0,0,0,50,2637.1,137.1,51.59,174.37,0.0,0.82,0.41,0
0.33,3.0,2400.0,2600.0,0110010,0,50,38,0,0,50,0,2469.7,-30.3,50.04,179.75,1.0,0.96,0.98,82146
0.33,3.0,2400.0,2600.0,0110011,0,41,30,0,0,50,50,2637.7,137.7,50.0,179.92,1.0,0.82,0.91,75136
0.33,3.0,2400.0,2600.0,0110100,0,50,46,0,50,0,0,2489.7,-10.3,54.22,165.9,0.0,0.99,0.49,0
0.33,3.0,2400.0,2600.0,0110110,0,38,30,0,50,50,0,2636.5,136.5,52.8,170.36,1.0,0.82,0.91,165
0.33,3.0,2400.0,2600.0,0111000,0,50,30,44,0,0,0,2397.1,-102.9,51.07,176.14,1.0,0.86,0.93,60629
0.33,3.0,2400.0,2600.0,0111001,0,36,30,50,0,0,50,2647.9,147.9,52.01,172.95,1.0,0.8,0.9,81293
0.33,3.0,2400.0,2600.0,0111010,0,38,30,30,0,50,0,2634.3,134.3,47.54,189.23,1.0,0.82,0.91,735
0.33,3.0,2400.0,2600.0,0111011,0,30,30,30,0,50,50,2934.8,434.8,49.05,183.38,1.0,0.0,0.5,883
0.33,3.0,2400.0,2600.0,0111100,0,50,30,30,50,0,0,2570.5,70.5,54.06,166.41,0.0,0.91,0.45,0
0.33,3.0,2400.0,2600.0,0111110,0,30,30,30,30,50,0,2684.8,184.8,47.65,188.78,0.0,0.61,0.31,0
0.33,3.0,2400.0,2600.0,1000000,50,0,0,0,0,0,0,1825.2,-674.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2133.1,-366.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2181.2,-318.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,2400.0,2600.0,1000011,47,0,0,0,0,50,50,2450.5,-49.5,49.43,181.99,1.0,0.93,0.97,160983
0.33,3.0,2400.0,2600.0,1000100,50,0,0,0,50,0,0,2213.7,-286.3,51.61,174.3,0.0,0.07,0.04,0
0.33,3.0,2400.0,2600.0,1000101,50,0,0,0,50,0,50,2571.1,71.1,53.16,169.21,0.0,0.91,0.45,0
0.33,3.0,2400.0,2600.0,1000110,47,0,0,0,50,50,0,2629.9,129.9,52.21,172.29,1.0,0.83,0.91,51601
0.33,3.0,2400.0,2600.0,1000111,32,0,0,0,50,50,50,2639.4,139.4,51.44,174.86,1.0,0.81,0.91,32229
0.33,3.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2205.1,-294.9,49.42,182.02,1.0,0.03,0.51,177419
0.33,3.0,2400.0,2600.0,1001001,47,0,0,50,0,0,50,2469.2,-30.8,51.67,174.09,1.0,0.96,0.98,42856
0.33,3.0,2400.0,2600.0,1001010,34,0,0,34,0,50,0,2354.0,-146.0,48.09,187.05,1.0,0.81,0.9,55145
0.33,3.0,2400.0,2600.0,1001011,30,0,0,30,0,50,50,2678.1,178.1,50.67,177.54,1.0,0.65,0.82,104030
0.33,3.0,2400.0,2600.0,1001100,50,0,0,33,50,0,0,2351.6,-148.4,52.37,171.78,1.0,0.8,0.9,42078
0.33,3.0,2400.0,2600.0,1001101,30,0,0,45,50,0,50,2646.2,146.2,53.65,167.65,1.0,0.81,0.9,33990
0.33,3.0,2400.0,2600.0,1001110,30,0,0,30,49,50,0,2644.4,144.4,50.31,178.8,1.0,0.81,0.9,4274
0.33,3.0,2400.0,2600.0,1001111,30,0,0,30,30,50,50,2957.9,457.9,51.06,176.16,1.0,0.0,0.5,792
0.33,3.0,2400.0,2600.0,1010000,48,0,45,0,0,0,0,2354.0,-146.0,47.45,189.59,0.0,0.81,0.4,0
0.33,3.0,2400.0,2600.0,1010001,30,0,43,0,0,0,50,2450.9,-49.1,50.47,178.22,0.0,0.93,0.47,0
0.33,3.0,2400.0,2600.0,1010010,46,0,30,0,0,50,0,2646.2,146.2,46.71,192.56,1.0,0.81,0.9,1849
0.33,3.0,2400.0,2600.0,1010011,30,0,30,0,0,50,50,2778.0,278.0,48.43,185.75,1.0,0.12,0.56,5887
0.33,3.0,2400.0,2600.0,1010100,50,0,35,0,50,0,0,2620.3,120.3,52.93,169.96,0.0,0.84,0.42,0
0.33,3.0,2400.0,2600.0,1010110,30,0,30,0,43,50,0,2643.3,143.3,49.94,180.11,0.0,0.81,0.4,0
0.33,3.0,2400.0,2600.0,1011000,34,0,30,50,0,0,0,2356.5,-143.5,48.59,185.13,1.0,0.81,0.9,4513
0.33,3.0,2400.0,2600.0,1011001,30,0,30,34,0,0,50,2463.6,-36.4,51.49,174.69,1.0,0.95,0.98,8236
0.33,3.0,2400.0,2600.0,1011010,30,0,30,30,0,50,0,2676.1,176.1,47.1,191.0,0.0,0.66,0.33,0
0.33,3.0,2400.0,2600.0,1011011,30,0,30,30,0,50,50,3141.0,641.0,48.85,184.13,0.0,0.0,0.0,0
0.33,3.0,2400.0,2600.0,1011100,32,0,30,30,50,0,0,2503.7,3.7,52.05,172.82,0.0,1.0,0.5,0
0.33,3.0,2400.0,2600.0,1011110,30,0,30,30,30,50,0,2774.8,274.8,47.58,189.05,0.0,0.13,0.07,0
0.33,3.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2264.7,-235.3,49.95,180.07,1.0,0.35,0.67,13
0.33,3.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2603.8,103.8,51.14,175.91,0.0,0.86,0.43,0
0.33,3.0,2400.0,2600.0,1100010,41,50,0,0,0,50,0,2490.4,-9.6,50.1,179.56,1.0,0.99,0.99,267341
0.33,3.0,2400.0,2600.0,1100011,30,46,0,0,0,50,50,2647.3,147.3,50.24,179.03,1.0,0.8,0.9,221713
0.33,3.0,2400.0,2600.0,1100100,50,50,0,0,50,0,0,2578.0,78.0,54.45,165.2,0.0,0.9,0.45,0
0.33,3.0,2400.0,2600.0,1100101,30,35,0,0,50,0,50,2643.0,143.0,54.41,165.31,0.0,0.81,0.4,0
0.33,3.0,2400.0,2600.0,1100110,30,36,0,0,50,50,0,2645.8,145.8,53.11,169.37,1.0,0.81,0.9,3717
0.33,3.0,2400.0,2600.0,1100111,30,30,0,0,30,50,50,2734.1,234.1,51.26,175.48,1.0,0.35,0.68,2670
0.33,3.0,2400.0,2600.0,1101000,47,50,0,45,0,0,0,2582.2,82.2,50.87,176.83,1.0,0.89,0.95,188512
0.33,3.0,2400.0,2600.0,1101001,30,43,0,50,0,0,50,2631.3,131.3,51.99,173.01,1.0,0.82,0.91,188841
0.33,3.0,2400.0,2600.0,1101100,30,50,0,30,50,0,0,2602.9,102.9,54.15,166.11,1.0,0.86,0.93,1658
0.33,3.0,2400.0,2600.0,1101101,30,30,0,30,30,0,50,2677.5,177.5,52.99,169.74,1.0,0.65,0.83,355
0.33,3.0,2400.0,2600.0,1110000,50,50,30,0,0,0,0,2554.1,54.1,51.16,175.81,0.0,0.93,0.46,0
0.33,3.0,2400.0,2600.0,1110001,30,42,30,0,0,0,50,2649.1,149.1,51.11,176.0,0.0,0.8,0.4,0
0.33,3.0,2400.0,2600.0,1110010,30,38,30,0,0,50,0,2634.8,134.8,47.23,190.45,1.0,0.82,0.91,106
0.33,3.0,2400.0,2600.0,1110011,30,30,30,0,0,50,50,2920.7,420.7,48.36,185.99,1.0,0.0,0.5,120
0.33,3.0,2400.0,2600.0,1110100,31,50,30,0,50,0,0,2647.3,147.3,54.43,165.25,0.0,0.8,0.4,0
0.33,3.0,2400.0,2600.0,1110110,30,30,30,0,30,50,0,2789.8,289.8,48.24,186.46,0.0,0.05,0.03,0
0.33,3.0,2400.0,2600.0,1111000,30,50,30,30,0,0,0,2581.2,81.2,50.71,177.38,1.0,0.89,0.95,437
0.33,3.0,2400.0,2600.0,1111001,30,30,30,30,0,0,50,2696.6,196.6,50.96,176.52,1.0,0.55,0.78,159
0.33,3.0,2400.0,2600.0,1111100,30,30,30,30,38,0,0,2649.3,149.3,52.15,172.49,0.0,0.8,0.4,0
0.33,3.0,2500.0,2700.0,0000001,0,0,0,0,0,0,50,1803.0,-797.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0000010,0,0,0,0,0,50,0,1799.3,-800.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2139.8,-460.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0000100,0,0,0,0,50,0,0,1943.3,-656.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2158.9,-441.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,2056.8,-543.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2434.5,-165.5,51.04,176.25,0.0,0.72,0.36,0
0.33,3.0,2500.0,2700.0,0001000,0,0,0,50,0,0,0,1720.4,-879.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2061.3,-538.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2186.2,-413.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,2500.0,2700.0,0001011,0,0,0,45,0,50,50,2469.8,-130.2,51.84,173.53,1.0,0.83,0.91,38890
0.33,3.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,2072.2,-527.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,2500.0,2700.0,0001101,0,0,0,50,50,0,50,2485.6,-114.4,53.38,168.5,0.0,0.85,0.42,0
0.33,3.0,2500.0,2700.0,0001110,0,0,0,48,50,50,0,2471.7,-128.3,50.81,177.05,1.0,0.83,0.91,43074
0.33,3.0,2500.0,2700.0,0001111,0,0,0,40,50,50,50,2734.2,134.2,52.38,171.73,1.0,0.82,0.91,26833
0.33,3.0,2500.0,2700.0,0010000,0,0,50,0,0,0,0,1888.6,-711.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2276.5,-323.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2240.6,-359.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,2500.0,2700.0,0010011,0,0,46,0,0,50,50,2519.7,-80.3,49.4,182.09,1.0,0.89,0.95,27394
0.33,3.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2211.8,-388.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0010110,0,0,47,0,50,50,0,2520.7,-79.3,50.91,176.67,1.0,0.89,0.95,752
0.33,3.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2079.4,-520.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,2500.0,2700.0,0011001,0,0,46,50,0,0,50,2454.4,-145.6,51.91,173.3,1.0,0.81,0.9,43600
0.33,3.0,2500.0,2700.0,0011010,0,0,30,39,0,50,0,2490.0,-110.0,47.89,187.83,1.0,0.85,0.93,16794
0.33,3.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2686.4,86.4,49.84,180.49,1.0,0.88,0.94,17354
0.33,3.0,2500.0,2700.0,0011100,0,0,43,50,50,0,0,2456.2,-143.8,51.67,174.08,1.0,0.81,0.9,20018
0.33,3.0,2500.0,2700.0,0011110,0,0,30,30,39,50,0,2569.8,-30.2,48.38,185.92,1.0,0.96,0.98,258
0.33,3.0,2500.0,2700.0,0100000,0,50,0,0,0,0,0,2041.3,-558.7,50.3,178.82,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2226.9,-373.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2217.1,-382.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2555.7,-44.3,50.67,177.53,0.0,0.94,0.47,0
0.33,3.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2316.0,-284.0,53.77,167.28,0.0,0.09,0.04,0
0.33,3.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2507.3,-92.7,54.63,164.67,0.0,0.88,0.44,0
0.33,3.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2486.9,-113.1,53.36,168.57,0.0,0.85,0.42,0
0.33,3.0,2500.0,2700.0,0100111,0,38,0,0,50,50,50,2741.5,141.5,53.15,169.23,0.0,0.81,0.41,0
0.33,3.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2240.2,-359.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0101001,0,50,0,50,0,0,50,2622.3,22.3,52.69,170.73,0.0,0.97,0.49,0
0.33,3.0,2500.0,2700.0,0101010,0,50,0,39,0,50,0,2584.0,-16.0,50.91,176.69,1.0,0.98,0.99,70128
0.33,3.0,2500.0,2700.0,0101011,0,40,0,39,0,50,50,2746.3,146.3,51.87,173.41,1.0,0.8,0.9,143190
0.33,3.0,2500.0,2700.0,0101100,0,50,0,38,50,0,0,2479.4,-120.6,54.02,166.52,0.0,0.84,0.42,0
0.33,3.0,2500.0,2700.0,0101101,0,50,0,32,50,0,50,2744.2,144.2,55.13,163.17,0.0,0.81,0.4,0
0.33,3.0,2500.0,2700.0,0101110,0,48,0,30,50,50,0,2749.5,149.5,52.84,170.23,1.0,0.8,0.9,25013
0.33,3.0,2500.0,2700.0,0101111,0,30,0,30,30,50,50,2750.0,150.0,51.91,173.3,1.0,0.8,0.9,139
0.33,3.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2277.3,-322.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,0110001,0,50,50,0,0,0,50,2637.1,37.1,51.59,174.37,0.0,0.95,0.48,0
0.33,3.0,2500.0,2700.0,0110010,0,50,38,0,0,50,0,2469.7,-130.3,50.04,179.75,1.0,0.83,0.91,82146
0.33,3.0,2500.0,2700.0,0110011,0,46,30,0,0,50,50,2748.5,148.5,50.69,177.47,1.0,0.8,0.9,75136
0.33,3.0,2500.0,2700.0,0110100,0,50,46,0,50,0,0,2489.7,-110.3,54.22,165.9,0.0,0.85,0.43,0
0.33,3.0,2500.0,2700.0,0110110,0,44,30,0,50,50,0,2732.6,132.6,53.0,169.73,1.0,0.82,0.91,165
0.33,3.0,2500.0,2700.0,0111000,0,50,32,50,0,0,0,2452.3,-147.7,51.05,176.22,1.0,0.8,0.9,60629
0.33,3.0,2500.0,2700.0,0111001,0,50,30,32,0,0,50,2748.5,148.5,52.32,171.91,1.0,0.8,0.9,81293
0.33,3.0,2500.0,2700.0,0111010,0,40,30,30,0,50,0,2690.7,90.7,47.73,188.44,1.0,0.88,0.94,735
0.33,3.0,2500.0,2700.0,0111011,0,30,30,30,0,50,50,2934.8,334.8,49.05,183.38,1.0,0.0,0.5,883
0.33,3.0,2500.0,2700.0,0111100,0,50,30,30,50,0,0,2570.5,-29.5,54.06,166.41,0.0,0.96,0.48,0
0.33,3.0,2500.0,2700.0,0111110,0,31,30,30,30,50,0,2697.4,97.4,47.66,188.74,0.0,0.87,0.44,0
0.33,3.0,2500.0,2700.0,1000000,50,0,0,0,0,0,0,1825.2,-774.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2133.1,-466.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2181.2,-418.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,2500.0,2700.0,1000011,47,0,0,0,0,50,50,2450.5,-149.5,49.43,181.99,1.0,0.8,0.9,160983
0.33,3.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2213.7,-386.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,1000101,50,0,0,0,50,0,50,2571.1,-28.9,53.16,169.21,0.0,0.96,0.48,0
0.33,3.0,2500.0,2700.0,1000110,48,0,0,0,50,50,0,2722.7,122.7,52.22,172.25,1.0,0.84,0.92,51601
0.33,3.0,2500.0,2700.0,1000111,37,0,0,0,50,50,50,2729.0,129.0,51.8,173.65,1.0,0.83,0.91,32229
0.33,3.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2205.1,-394.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,2500.0,2700.0,1001001,47,0,0,50,0,0,50,2469.2,-130.8,51.67,174.09,1.0,0.83,0.91,42856
0.33,3.0,2500.0,2700.0,1001010,47,0,0,37,0,50,0,2749.2,149.2,48.16,186.79,1.0,0.8,0.9,55145
0.33,3.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2678.1,78.1,50.67,177.54,1.0,0.9,0.95,104030
0.33,3.0,2500.0,2700.0,1001100,50,0,0,44,50,0,0,2528.8,-71.2,52.34,171.88,1.0,0.91,0.95,42078
0.33,3.0,2500.0,2700.0,1001101,47,0,0,30,50,0,50,2745.5,145.5,53.73,167.41,1.0,0.81,0.9,33990
0.33,3.0,2500.0,2700.0,1001110,30,0,0,30,50,50,0,2656.8,56.8,50.36,178.63,1.0,0.92,0.96,4274
0.33,3.0,2500.0,2700.0,1001111,30,0,0,30,30,50,50,2957.9,357.9,51.06,176.16,1.0,0.0,0.5,792
0.33,3.0,2500.0,2700.0,1010000,50,0,50,0,0,0,0,2529.4,-70.6,47.38,189.87,0.0,0.91,0.45,0
0.33,3.0,2500.0,2700.0,1010001,30,0,43,0,0,0,50,2450.9,-149.1,50.47,178.22,0.0,0.8,0.4,0
0.33,3.0,2500.0,2700.0,1010010,48,0,32,0,0,50,0,2748.2,148.2,47.18,190.64,1.0,0.8,0.9,1849
0.33,3.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2778.0,178.0,48.43,185.75,1.0,0.65,0.83,5887
0.33,3.0,2500.0,2700.0,1010100,50,0,37,0,50,0,0,2677.1,77.1,52.94,169.91,0.0,0.9,0.45,0
0.33,3.0,2500.0,2700.0,1010110,30,0,30,0,49,50,0,2739.8,139.8,50.65,177.59,0.0,0.81,0.41,0
0.33,3.0,2500.0,2700.0,1011000,37,0,30,49,0,0,0,2456.0,-144.0,48.36,186.01,1.0,0.81,0.9,4513
0.33,3.0,2500.0,2700.0,1011001,30,0,30,34,0,0,50,2463.6,-136.4,51.49,174.69,1.0,0.82,0.91,8236
0.33,3.0,2500.0,2700.0,1011010,34,0,30,32,0,50,0,2747.9,147.9,47.21,190.54,0.0,0.8,0.4,0
0.33,3.0,2500.0,2700.0,1011011,30,0,30,30,0,50,50,3141.0,541.0,48.85,184.13,0.0,0.0,0.0,0
0.33,3.0,2500.0,2700.0,1011100,32,0,30,30,50,0,0,2503.7,-96.3,52.05,172.82,0.0,0.87,0.44,0
0.33,3.0,2500.0,2700.0,1011110,30,0,30,30,30,50,0,2774.8,174.8,47.58,189.05,0.0,0.67,0.33,0
0.33,3.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2264.7,-335.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2603.8,3.8,51.14,175.91,0.0,0.99,0.5,0
0.33,3.0,2500.0,2700.0,1100010,41,50,0,0,0,50,0,2490.4,-109.6,50.1,179.56,1.0,0.85,0.93,267341
0.33,3.0,2500.0,2700.0,1100011,31,49,0,0,0,50,50,2737.8,137.8,50.63,177.66,1.0,0.82,0.91,221713
0.33,3.0,2500.0,2700.0,1100100,50,50,0,0,50,0,0,2578.0,-22.0,54.45,165.2,0.0,0.97,0.49,0
0.33,3.0,2500.0,2700.0,1100101,30,50,0,0,50,0,50,2748.1,148.1,55.17,163.05,0.0,0.8,0.4,0
0.33,3.0,2500.0,2700.0,1100110,30,43,0,0,50,50,0,2742.4,142.4,53.34,168.64,1.0,0.81,0.91,3717
0.33,3.0,2500.0,2700.0,1100111,30,30,0,0,31,50,50,2749.4,149.4,51.38,175.06,1.0,0.8,0.9,2670
0.33,3.0,2500.0,2700.0,1101000,47,50,0,45,0,0,0,2582.2,-17.8,50.87,176.83,1.0,0.98,0.99,188512
0.33,3.0,2500.0,2700.0,1101001,30,50,0,42,0,0,50,2749.3,149.3,52.14,172.51,1.0,0.8,0.9,188841
0.33,3.0,2500.0,2700.0,1101100,42,50,0,30,50,0,0,2740.0,140.0,54.15,166.11,1.0,0.81,0.91,1658
0.33,3.0,2500.0,2700.0,1101101,30,30,0,30,36,0,50,2741.5,141.5,53.54,168.02,1.0,0.81,0.91,355
0.33,3.0,2500.0,2700.0,1110000,50,50,30,0,0,0,0,2554.1,-45.9,51.16,175.81,0.0,0.94,0.47,0
0.33,3.0,2500.0,2700.0,1110001,30,50,30,0,0,0,50,2741.1,141.1,51.71,173.95,0.0,0.81,0.41,0
0.33,3.0,2500.0,2700.0,1110010,30,41,30,0,0,50,0,2731.2,131.2,47.48,189.47,1.0,0.83,0.91,106
0.33,3.0,2500.0,2700.0,1110011,30,30,30,0,0,50,50,2920.7,320.7,48.36,185.99,1.0,0.0,0.5,120
0.33,3.0,2500.0,2700.0,1110100,36,50,30,0,50,0,0,2741.5,141.5,54.54,164.93,0.0,0.81,0.41,0
0.33,3.0,2500.0,2700.0,1110110,30,30,30,0,30,50,0,2789.8,189.8,48.24,186.46,0.0,0.59,0.29,0
0.33,3.0,2500.0,2700.0,1111000,30,50,30,30,0,0,0,2581.2,-18.8,50.71,177.38,1.0,0.97,0.99,437
0.33,3.0,2500.0,2700.0,1111001,30,33,30,30,0,0,50,2740.6,140.6,51.03,176.26,1.0,0.81,0.91,159
0.33,3.0,2500.0,2700.0,1111100,30,30,30,30,48,0,0,2743.0,143.0,52.56,171.14,0.0,0.81,0.4,0
0.33,3.0,2600.0,2800.0,0000001,0,0,0,0,0,0,50,1803.0,-897.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0000010,0,0,0,0,0,50,0,1799.3,-900.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2139.8,-560.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0000100,0,0,0,0,50,0,0,1943.3,-756.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2158.9,-541.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,2056.8,-643.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2434.5,-265.5,51.04,176.25,0.0,0.18,0.09,0
0.33,3.0,2600.0,2800.0,0001000,0,0,0,50,0,0,0,1720.4,-979.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2061.3,-638.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2186.2,-513.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,2600.0,2800.0,0001011,0,0,0,49,0,50,50,2575.9,-124.1,51.53,174.57,1.0,0.83,0.92,38890
0.33,3.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,2072.2,-627.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2485.6,-214.4,53.38,168.5,0.0,0.46,0.23,0
0.33,3.0,2600.0,2800.0,0001110,0,0,0,50,50,50,0,2541.3,-158.7,50.34,178.7,1.0,0.75,0.88,43074
0.33,3.0,2600.0,2800.0,0001111,0,0,0,43,50,50,50,2825.4,125.4,52.48,171.4,1.0,0.83,0.92,26833
0.33,3.0,2600.0,2800.0,0010000,0,0,50,0,0,0,0,1888.6,-811.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2276.5,-423.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2240.6,-459.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,2600.0,2800.0,0010011,0,0,47,0,0,50,50,2563.5,-136.5,49.38,182.18,1.0,0.82,0.91,27394
0.33,3.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2211.8,-488.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0010110,0,0,49,0,50,50,0,2576.6,-123.4,50.73,177.33,1.0,0.84,0.92,752
0.33,3.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2079.4,-620.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,2600.0,2800.0,0011001,0,0,50,50,0,0,50,2548.7,-151.3,51.43,174.89,1.0,0.79,0.9,43600
0.33,3.0,2600.0,2800.0,0011010,0,0,30,42,0,50,0,2550.4,-149.6,47.88,187.88,1.0,0.8,0.9,16794
0.33,3.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2686.4,-13.6,49.84,180.49,1.0,0.98,0.99,17354
0.33,3.0,2600.0,2800.0,0011100,0,0,50,50,50,0,0,2545.3,-154.7,51.07,176.14,1.0,0.77,0.89,20018
0.33,3.0,2600.0,2800.0,0011110,0,0,30,30,39,50,0,2569.8,-130.2,48.38,185.92,1.0,0.83,0.91,258
0.33,3.0,2600.0,2800.0,0100000,0,50,0,0,0,0,0,2041.3,-658.7,50.3,178.82,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2226.9,-473.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2217.1,-482.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2555.7,-144.3,50.67,177.53,0.0,0.81,0.4,0
0.33,3.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2316.0,-384.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2507.3,-192.7,54.63,164.67,0.0,0.57,0.29,0
0.33,3.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2486.9,-213.1,53.36,168.57,0.0,0.46,0.23,0
0.33,3.0,2600.0,2800.0,0100111,0,50,0,0,49,50,50,2844.4,144.4,54.21,165.95,0.0,0.81,0.4,0
0.33,3.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2240.2,-459.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0101001,0,50,0,50,0,0,50,2622.3,-77.7,52.69,170.73,0.0,0.9,0.45,0
0.33,3.0,2600.0,2800.0,0101010,0,50,0,39,0,50,0,2584.0,-116.0,50.91,176.69,1.0,0.85,0.92,70128
0.33,3.0,2600.0,2800.0,0101011,0,46,0,34,0,50,50,2843.3,143.3,52.0,172.98,1.0,0.81,0.9,143190
0.33,3.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2518.7,-181.3,53.97,166.69,0.0,0.63,0.32,0
0.33,3.0,2600.0,2800.0,0101101,0,50,0,39,50,0,50,2798.3,98.3,55.14,163.13,0.0,0.87,0.43,0
0.33,3.0,2600.0,2800.0,0101110,0,50,0,30,50,50,0,2777.4,77.4,52.9,170.04,1.0,0.9,0.95,25013
0.33,3.0,2600.0,2800.0,0101111,0,31,0,30,36,50,50,2846.0,146.0,52.42,171.6,1.0,0.81,0.9,139
0.33,3.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2277.3,-422.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,0110001,0,50,50,0,0,0,50,2637.1,-62.9,51.59,174.37,0.0,0.92,0.46,0
0.33,3.0,2600.0,2800.0,0110010,0,50,42,0,0,50,0,2577.8,-122.2,49.04,183.44,1.0,0.84,0.92,82146
0.33,3.0,2600.0,2800.0,0110011,0,50,33,0,0,50,50,2848.0,148.0,51.22,175.61,1.0,0.8,0.9,75136
0.33,3.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2506.9,-193.1,54.22,165.9,0.0,0.57,0.29,0
0.33,3.0,2600.0,2800.0,0110110,0,50,30,0,50,50,0,2809.9,109.9,53.12,169.33,1.0,0.85,0.93,165
0.33,3.0,2600.0,2800.0,0111000,0,50,40,50,0,0,0,2557.6,-142.4,50.94,176.59,1.0,0.81,0.91,60629
0.33,3.0,2600.0,2800.0,0111001,0,50,30,38,0,0,50,2791.7,91.7,52.48,171.4,1.0,0.88,0.94,81293
0.33,3.0,2600.0,2800.0,0111010,0,40,30,30,0,50,0,2690.7,-9.3,47.73,188.44,1.0,0.99,0.99,735
0.33,3.0,2600.0,2800.0,0111011,0,30,30,30,0,50,50,2934.8,234.8,49.05,183.38,1.0,0.35,0.67,883
0.33,3.0,2600.0,2800.0,0111100,0,50,30,30,50,0,0,2570.5,-129.5,54.06,166.41,0.0,0.83,0.41,0
0.33,3.0,2600.0,2800.0,0111110,0,31,30,30,30,50,0,2697.4,-2.6,47.66,188.74,0.0,1.0,0.5,0
0.33,3.0,2600.0,2800.0,1000000,50,0,0,0,0,0,0,1825.2,-874.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2133.1,-566.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2181.2,-518.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,2600.0,2800.0,1000011,49,0,0,0,0,50,50,2591.7,-108.3,48.96,183.73,1.0,0.86,0.93,160983
0.33,3.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2213.7,-486.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2571.1,-128.9,53.16,169.21,0.0,0.83,0.41,0
0.33,3.0,2600.0,2800.0,1000110,48,0,0,0,50,50,0,2722.7,22.7,52.22,172.25,1.0,0.97,0.98,51601
0.33,3.0,2600.0,2800.0,1000111,41,0,0,0,50,50,50,2839.8,139.8,52.19,172.37,1.0,0.81,0.91,32229
0.33,3.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2205.1,-494.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,2600.0,2800.0,1001001,48,0,0,50,0,0,50,2550.7,-149.3,51.57,174.41,1.0,0.8,0.9,42856
0.33,3.0,2600.0,2800.0,1001010,50,0,0,31,0,50,0,2847.7,147.7,48.45,185.64,1.0,0.8,0.9,55145
0.33,3.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2678.1,-21.9,50.67,177.54,1.0,0.97,0.99,104030
0.33,3.0,2600.0,2800.0,1001100,50,0,0,45,50,0,0,2569.5,-130.5,52.32,171.93,1.0,0.83,0.91,42078
0.33,3.0,2600.0,2800.0,1001101,50,0,0,34,50,0,50,2833.6,133.6,53.76,167.31,1.0,0.82,0.91,33990
0.33,3.0,2600.0,2800.0,1001110,30,0,0,30,50,50,0,2656.8,-43.2,50.36,178.63,1.0,0.94,0.97,4274
0.33,3.0,2600.0,2800.0,1001111,30,0,0,30,30,50,50,2957.9,257.9,51.06,176.16,1.0,0.22,0.61,792
0.33,3.0,2600.0,2800.0,1010000,50,0,50,0,0,0,0,2529.4,-170.6,47.38,189.87,0.0,0.69,0.35,0
0.33,3.0,2600.0,2800.0,1010001,47,0,33,0,0,0,50,2554.5,-145.5,50.29,178.87,0.0,0.81,0.4,0
0.33,3.0,2600.0,2800.0,1010010,50,0,34,0,0,50,0,2846.4,146.4,47.53,189.26,1.0,0.8,0.9,1849
0.33,3.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2778.0,78.0,48.43,185.75,1.0,0.9,0.95,5887
0.33,3.0,2600.0,2800.0,1010100,50,0,37,0,50,0,0,2677.1,-22.9,52.94,169.91,0.0,0.97,0.48,0
0.33,3.0,2600.0,2800.0,1010110,30,0,30,0,50,50,0,2750.5,50.5,50.68,177.48,0.0,0.93,0.47,0
0.33,3.0,2600.0,2800.0,1011000,50,0,43,39,0,0,0,2846.4,146.4,48.8,184.34,1.0,0.8,0.9,4513
0.33,3.0,2600.0,2800.0,1011001,30,0,30,39,0,0,50,2553.1,-146.9,51.21,175.64,1.0,0.8,0.9,8236
0.33,3.0,2600.0,2800.0,1011010,38,0,30,33,0,50,0,2845.4,145.4,47.7,188.59,0.0,0.81,0.4,0
0.33,3.0,2600.0,2800.0,1011011,30,0,30,30,0,50,50,3141.0,441.0,48.85,184.13,0.0,0.0,0.0,0
0.33,3.0,2600.0,2800.0,1011100,34,0,30,30,50,0,0,2552.9,-147.1,52.04,172.86,0.0,0.8,0.4,0
0.33,3.0,2600.0,2800.0,1011110,31,0,30,30,37,50,0,2846.0,146.0,47.74,188.43,0.0,0.81,0.4,0
0.33,3.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2264.7,-435.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2603.8,-96.2,51.14,175.91,0.0,0.87,0.44,0
0.33,3.0,2600.0,2800.0,1100010,44,50,0,0,0,50,0,2581.4,-118.6,49.3,182.47,1.0,0.84,0.92,267341
0.33,3.0,2600.0,2800.0,1100011,35,50,0,0,0,50,50,2837.3,137.3,50.9,176.71,1.0,0.82,0.91,221713
0.33,3.0,2600.0,2800.0,1100100,50,50,0,0,50,0,0,2578.0,-122.0,54.45,165.2,0.0,0.84,0.42,0
0.33,3.0,2600.0,2800.0,1100101,41,50,0,0,50,0,50,2843.1,143.1,55.38,162.42,0.0,0.81,0.4,0
0.33,3.0,2600.0,2800.0,1100110,30,49,0,0,50,50,0,2809.0,109.0,53.5,168.13,1.0,0.85,0.93,3717
0.33,3.0,2600.0,2800.0,1100111,30,30,0,0,37,50,50,2839.0,139.0,52.17,172.43,1.0,0.81,0.91,2670
0.33,3.0,2600.0,2800.0,1101000,47,50,0,45,0,0,0,2582.2,-117.8,50.87,176.83,1.0,0.84,0.92,188512
0.33,3.0,2600.0,2800.0,1101001,30,50,0,50,0,0,50,2823.5,123.5,52.25,172.17,1.0,0.84,0.92,188841
0.33,3.0,2600.0,2800.0,1101100,42,50,0,30,50,0,0,2740.0,40.0,54.15,166.11,1.0,0.95,0.97,1658
0.33,3.0,2600.0,2800.0,1101101,30,30,0,30,50,0,50,2844.5,144.5,54.42,165.29,1.0,0.81,0.9,355
0.33,3.0,2600.0,2800.0,1110000,50,50,30,0,0,0,0,2554.1,-145.9,51.16,175.81,0.0,0.81,0.4,0
0.33,3.0,2600.0,2800.0,1110001,40,50,30,0,0,0,50,2848.0,148.0,52.12,172.57,0.0,0.8,0.4,0
0.33,3.0,2600.0,2800.0,1110010,30,41,30,0,0,50,0,2731.2,31.2,47.48,189.47,1.0,0.96,0.98,106
0.33,3.0,2600.0,2800.0,1110011,30,30,30,0,0,50,50,2920.7,220.7,48.36,185.99,1.0,0.42,0.71,120
0.33,3.0,2600.0,2800.0,1110100,39,50,30,0,50,0,0,2802.1,102.1,54.66,164.56,0.0,0.86,0.43,0
0.33,3.0,2600.0,2800.0,1110110,30,30,30,0,36,50,0,2842.8,142.8,48.57,185.2,0.0,0.81,0.4,0
0.33,3.0,2600.0,2800.0,1111000,30,50,30,30,0,0,0,2581.2,-118.8,50.71,177.38,1.0,0.84,0.92,437
0.33,3.0,2600.0,2800.0,1111001,30,39,30,30,0,0,50,2835.9,135.9,51.31,175.31,1.0,0.82,0.91,159
0.33,3.0,2600.0,2800.0,1111100,30,41,30,30,50,0,0,2848.4,148.4,52.74,170.57,0.0,0.8,0.4,0
0.33,3.0,2700.0,2900.0,0000001,0,0,0,0,0,0,50,1803.0,-997.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0000010,0,0,0,0,0,50,0,1799.3,-1000.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2139.8,-660.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0000100,0,0,0,0,50,0,0,1943.3,-856.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2158.9,-641.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,2056.8,-743.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2434.5,-365.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0001000,0,0,0,50,0,0,0,1720.4,-1079.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2061.3,-738.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2186.2,-613.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,2700.0,2900.0,0001011,0,0,0,50,0,50,50,2620.8,-179.2,51.41,174.96,1.0,0.64,0.82,38890
0.33,3.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,2072.2,-727.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2485.6,-314.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2541.3,-258.7,50.34,178.7,1.0,0.22,0.61,43074
0.33,3.0,2700.0,2900.0,0001111,0,0,0,43,50,50,50,2825.4,25.4,52.48,171.4,1.0,0.97,0.98,26833
0.33,3.0,2700.0,2900.0,0010000,0,0,50,0,0,0,0,1888.6,-911.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2276.5,-523.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2240.6,-559.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,2700.0,2900.0,0010011,0,0,49,0,0,50,50,2673.2,-126.8,49.31,182.43,1.0,0.83,0.92,27394
0.33,3.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2211.8,-588.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2603.3,-196.7,50.55,177.96,1.0,0.55,0.78,752
0.33,3.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2079.4,-720.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,2700.0,2900.0,0011001,0,0,50,50,0,0,50,2548.7,-251.3,51.43,174.89,1.0,0.26,0.63,43600
0.33,3.0,2700.0,2900.0,0011010,0,0,30,49,0,50,0,2659.4,-140.6,47.85,187.99,1.0,0.81,0.91,16794
0.33,3.0,2700.0,2900.0,0011011,0,0,30,30,0,50,50,2686.4,-113.6,49.84,180.49,1.0,0.85,0.92,17354
0.33,3.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2545.3,-254.7,51.07,176.14,1.0,0.24,0.62,20018
0.33,3.0,2700.0,2900.0,0011110,0,0,30,30,50,50,0,2669.5,-130.5,48.3,186.22,1.0,0.83,0.91,258
0.33,3.0,2700.0,2900.0,0100000,0,50,0,0,0,0,0,2041.3,-758.7,50.3,178.82,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2226.9,-573.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2217.1,-582.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2555.7,-244.3,50.67,177.53,0.0,0.3,0.15,0
0.33,3.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2316.0,-484.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2507.3,-292.7,54.63,164.67,0.0,0.04,0.02,0
0.33,3.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2486.9,-313.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2850.6,50.6,54.29,165.68,0.0,0.93,0.47,0
0.33,3.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2240.2,-559.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2622.3,-177.7,52.69,170.73,0.0,0.65,0.33,0
0.33,3.0,2700.0,2900.0,0101010,0,50,0,43,0,50,0,2658.7,-141.3,50.63,177.65,1.0,0.81,0.91,70128
0.33,3.0,2700.0,2900.0,0101011,0,50,0,33,0,50,50,2930.3,130.3,52.13,172.56,1.0,0.83,0.91,143190
0.33,3.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2518.7,-281.3,53.97,166.69,0.0,0.1,0.05,0
0.33,3.0,2700.0,2900.0,0101101,0,50,0,39,50,0,50,2798.3,-1.7,55.14,163.13,0.0,1.0,0.5,0
0.33,3.0,2700.0,2900.0,0101110,0,50,0,30,50,50,0,2777.4,-22.6,52.9,170.04,1.0,0.97,0.98,25013
0.33,3.0,2700.0,2900.0,0101111,0,30,0,30,49,50,50,2946.0,146.0,53.1,169.41,1.0,0.81,0.9,139
0.33,3.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2277.3,-522.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2637.1,-162.9,51.59,174.37,0.0,0.73,0.37,0
0.33,3.0,2700.0,2900.0,0110010,0,50,45,0,0,50,0,2671.0,-129.0,48.05,187.21,1.0,0.83,0.91,82146
0.33,3.0,2700.0,2900.0,0110011,0,50,34,0,0,50,50,2860.3,60.3,51.23,175.58,1.0,0.92,0.96,75136
0.33,3.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2506.9,-293.1,54.22,165.9,0.0,0.04,0.02,0
0.33,3.0,2700.0,2900.0,0110110,0,50,30,0,50,50,0,2809.9,9.9,53.12,169.33,1.0,0.99,0.99,165
0.33,3.0,2700.0,2900.0,0111000,0,50,49,50,0,0,0,2660.0,-140.0,48.43,185.74,1.0,0.81,0.91,60629
0.33,3.0,2700.0,2900.0,0111001,0,50,30,38,0,0,50,2791.7,-8.3,52.48,171.4,1.0,0.99,0.99,81293
0.33,3.0,2700.0,2900.0,0111010,0,40,30,30,0,50,0,2690.7,-109.3,47.73,188.44,1.0,0.85,0.93,735
0.33,3.0,2700.0,2900.0,0111011,0,30,30,30,0,50,50,2934.8,134.8,49.05,183.38,1.0,0.82,0.91,883
0.33,3.0,2700.0,2900.0,0111100,0,50,38,30,50,0,0,2651.9,-148.1,53.87,166.98,0.0,0.8,0.4,0
0.33,3.0,2700.0,2900.0,0111110,0,31,30,30,30,50,0,2697.4,-102.6,47.66,188.74,0.0,0.86,0.43,0
0.33,3.0,2700.0,2900.0,1000000,50,0,0,0,0,0,0,1825.2,-974.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2133.1,-666.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2181.2,-618.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,2700.0,2900.0,1000011,50,0,0,0,0,50,50,2631.1,-168.9,48.47,185.59,1.0,0.7,0.85,160983
0.33,3.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2213.7,-586.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2571.1,-228.9,53.16,169.21,0.0,0.38,0.19,0
0.33,3.0,2700.0,2900.0,1000110,48,0,0,0,50,50,0,2722.7,-77.3,52.22,172.25,1.0,0.9,0.95,51601
0.33,3.0,2700.0,2900.0,1000111,44,0,0,0,49,50,50,2941.3,141.3,52.49,171.38,1.0,0.81,0.91,32229
0.33,3.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2205.1,-594.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,2700.0,2900.0,1001001,50,0,0,50,0,0,50,2670.3,-129.7,51.16,175.81,1.0,0.83,0.91,42856
0.33,3.0,2700.0,2900.0,1001010,50,0,0,35,0,50,0,2938.3,138.3,48.74,184.54,1.0,0.82,0.91,55145
0.33,3.0,2700.0,2900.0,1001011,30,0,0,30,0,50,50,2678.1,-121.9,50.67,177.54,1.0,0.84,0.92,104030
0.33,3.0,2700.0,2900.0,1001100,50,0,0,48,50,0,0,2672.4,-127.6,52.12,172.6,1.0,0.83,0.91,42078
0.33,3.0,2700.0,2900.0,1001101,50,0,0,34,50,0,50,2833.6,33.6,53.76,167.31,1.0,0.96,0.98,33990
0.33,3.0,2700.0,2900.0,1001110,30,0,0,30,50,50,0,2656.8,-143.2,50.36,178.63,1.0,0.81,0.9,4274
0.33,3.0,2700.0,2900.0,1001111,30,0,0,30,30,50,50,2957.9,157.9,51.06,176.16,1.0,0.76,0.88,792
0.33,3.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2529.4,-270.6,47.38,189.87,0.0,0.16,0.08,0
0.33,3.0,2700.0,2900.0,1010001,35,0,50,0,0,0,50,2668.2,-131.8,49.97,180.01,0.0,0.82,0.41,0
0.33,3.0,2700.0,2900.0,1010010,50,0,41,0,0,50,0,2937.3,137.3,47.74,188.43,1.0,0.82,0.91,1849
0.33,3.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2778.0,-22.0,48.43,185.75,1.0,0.97,0.99,5887
0.33,3.0,2700.0,2900.0,1010100,50,0,37,0,50,0,0,2677.1,-122.9,52.94,169.91,0.0,0.84,0.42,0
0.33,3.0,2700.0,2900.0,1010110,30,0,30,0,50,50,0,2750.5,-49.5,50.68,177.48,0.0,0.93,0.47,0
0.33,3.0,2700.0,2900.0,1011000,50,0,42,46,0,0,0,2946.7,146.7,49.06,183.35,1.0,0.8,0.9,4513
0.33,3.0,2700.0,2900.0,1011001,30,0,30,46,0,0,50,2655.6,-144.4,50.93,176.6,1.0,0.81,0.9,8236
0.33,3.0,2700.0,2900.0,1011010,43,0,30,31,0,50,0,2949.1,149.1,47.92,187.71,0.0,0.8,0.4,0
0.33,3.0,2700.0,2900.0,1011011,30,0,30,30,0,50,50,3141.0,341.0,48.85,184.13,0.0,0.0,0.0,0
0.33,3.0,2700.0,2900.0,1011100,39,0,30,30,50,0,0,2661.2,-138.8,51.96,173.11,0.0,0.81,0.41,0
0.33,3.0,2700.0,2900.0,1011110,31,0,30,30,49,50,0,2949.7,149.7,47.99,187.45,0.0,0.8,0.4,0
0.33,3.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2264.7,-535.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2603.8,-196.2,51.14,175.91,0.0,0.55,0.28,0
0.33,3.0,2700.0,2900.0,1100010,49,46,0,0,0,50,0,2653.7,-146.3,48.65,184.89,1.0,0.8,0.9,267341
0.33,3.0,2700.0,2900.0,1100011,40,50,0,0,0,50,50,2943.8,143.8,51.19,175.72,1.0,0.81,0.9,221713
0.33,3.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2578.0,-222.0,54.45,165.2,0.0,0.42,0.21,0
0.33,3.0,2700.0,2900.0,1100101,50,50,0,0,50,0,50,2929.5,129.5,55.55,161.93,0.0,0.83,0.41,0
0.33,3.0,2700.0,2900.0,1100110,30,49,0,0,50,50,0,2809.0,9.0,53.5,168.13,1.0,0.99,0.99,3717
0.33,3.0,2700.0,2900.0,1100111,30,30,0,0,46,50,50,2945.3,145.3,53.19,169.11,1.0,0.81,0.9,2670
0.33,3.0,2700.0,2900.0,1101000,50,50,0,44,0,0,0,2660.7,-139.3,50.65,177.61,1.0,0.81,0.91,188512
0.33,3.0,2700.0,2900.0,1101001,30,50,0,50,0,0,50,2823.5,23.5,52.25,172.17,1.0,0.97,0.98,188841
0.33,3.0,2700.0,2900.0,1101100,42,50,0,30,50,0,0,2740.0,-60.0,54.15,166.11,1.0,0.92,0.96,1658
0.33,3.0,2700.0,2900.0,1101101,30,42,0,30,50,0,50,2944.4,144.4,54.86,163.97,1.0,0.81,0.9,355
0.33,3.0,2700.0,2900.0,1110000,50,50,35,0,0,0,0,2668.3,-131.7,50.94,176.58,0.0,0.82,0.41,0
0.33,3.0,2700.0,2900.0,1110001,41,50,30,0,0,0,50,2857.9,57.9,52.14,172.51,0.0,0.92,0.46,0
0.33,3.0,2700.0,2900.0,1110010,30,41,30,0,0,50,0,2731.2,-68.8,47.48,189.47,1.0,0.91,0.95,106
0.33,3.0,2700.0,2900.0,1110011,30,31,30,0,0,50,50,2934.8,134.8,48.41,185.81,1.0,0.82,0.91,120
0.33,3.0,2700.0,2900.0,1110100,39,50,30,0,50,0,0,2802.1,2.1,54.66,164.56,0.0,1.0,0.5,0
0.33,3.0,2700.0,2900.0,1110110,30,30,30,0,46,50,0,2942.8,142.8,49.21,182.78,0.0,0.81,0.4,0
0.33,3.0,2700.0,2900.0,1111000,33,50,30,31,0,0,0,2652.2,-147.8,49.75,180.82,1.0,0.8,0.9,437
0.33,3.0,2700.0,2900.0,1111001,30,44,30,30,0,0,50,2946.0,146.0,51.42,174.93,1.0,0.81,0.9,159
0.33,3.0,2700.0,2900.0,1111100,30,44,30,30,50,0,0,2880.9,80.9,52.74,170.56,0.0,0.89,0.45,0
0.33,3.0,2800.0,3000.0,0000001,0,0,0,0,0,0,50,1803.0,-1097.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0000010,0,0,0,0,0,50,0,1799.3,-1100.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2139.8,-760.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0000100,0,0,0,0,50,0,0,1943.3,-956.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2158.9,-741.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,2056.8,-843.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2434.5,-465.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0001000,0,0,0,50,0,0,0,1720.4,-1179.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2061.3,-838.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2186.2,-713.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2620.8,-279.2,51.41,174.96,1.0,0.11,0.56,38890
0.33,3.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,2072.2,-827.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2485.6,-414.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2541.3,-358.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,2800.0,3000.0,0001111,0,0,0,43,50,50,50,2825.4,-74.6,52.48,171.4,1.0,0.9,0.95,26833
0.33,3.0,2800.0,3000.0,0010000,0,0,50,0,0,0,0,1888.6,-1011.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2276.5,-623.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2240.6,-659.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,2800.0,3000.0,0010011,0,0,50,0,0,50,50,2710.9,-189.1,49.2,182.82,1.0,0.59,0.8,27394
0.33,3.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2211.8,-688.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2603.3,-296.7,50.55,177.96,1.0,0.02,0.51,752
0.33,3.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2079.4,-820.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2548.7,-351.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,2800.0,3000.0,0011010,0,0,50,50,0,50,0,2825.4,-74.6,47.47,189.48,1.0,0.9,0.95,16794
0.33,3.0,2800.0,3000.0,0011011,0,0,30,34,0,50,50,2753.9,-146.1,49.75,180.82,1.0,0.81,0.9,17354
0.33,3.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2545.3,-354.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,2800.0,3000.0,0011110,0,0,40,30,50,50,0,2757.4,-142.6,47.74,188.43,1.0,0.81,0.9,258
0.33,3.0,2800.0,3000.0,0100000,0,50,0,0,0,0,0,2041.3,-858.7,50.3,178.82,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2226.9,-673.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2217.1,-682.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2555.7,-344.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2316.0,-584.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2507.3,-392.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2486.9,-413.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2850.6,-49.4,54.29,165.68,0.0,0.93,0.47,0
0.33,3.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2240.2,-659.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2622.3,-277.7,52.69,170.73,0.0,0.12,0.06,0
0.33,3.0,2800.0,3000.0,0101010,0,50,0,48,0,50,0,2757.1,-142.9,49.15,183.0,1.0,0.81,0.9,70128
0.33,3.0,2800.0,3000.0,0101011,0,50,0,33,0,50,50,2930.3,30.3,52.13,172.56,1.0,0.96,0.98,143190
0.33,3.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2518.7,-381.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0101101,0,50,0,39,50,0,50,2798.3,-101.7,55.14,163.13,0.0,0.86,0.43,0
0.33,3.0,2800.0,3000.0,0101110,0,50,0,30,50,50,0,2777.4,-122.6,52.9,170.04,1.0,0.84,0.92,25013
0.33,3.0,2800.0,3000.0,0101111,0,38,0,30,50,50,50,3044.5,144.5,53.27,168.87,1.0,0.81,0.9,139
0.33,3.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2277.3,-622.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2637.1,-262.9,51.59,174.37,0.0,0.2,0.1,0
0.33,3.0,2800.0,3000.0,0110010,0,50,48,0,0,50,0,2764.7,-135.3,47.4,189.76,1.0,0.82,0.91,82146
0.33,3.0,2800.0,3000.0,0110011,0,50,34,0,0,50,50,2860.3,-39.7,51.23,175.58,1.0,0.95,0.97,75136
0.33,3.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2506.9,-393.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,0110110,0,50,30,0,50,50,0,2809.9,-90.1,53.12,169.33,1.0,0.88,0.94,165
0.33,3.0,2800.0,3000.0,0111000,0,50,50,50,0,0,0,2677.7,-222.3,48.15,186.8,1.0,0.41,0.71,60629
0.33,3.0,2800.0,3000.0,0111001,0,50,30,38,0,0,50,2791.7,-108.3,52.48,171.4,1.0,0.86,0.93,81293
0.33,3.0,2800.0,3000.0,0111010,0,42,30,33,0,50,0,2753.4,-146.6,47.57,189.11,1.0,0.8,0.9,735
0.33,3.0,2800.0,3000.0,0111011,0,35,30,30,0,50,50,3029.0,129.0,49.2,182.83,1.0,0.83,0.91,883
0.33,3.0,2800.0,3000.0,0111100,0,50,47,30,50,0,0,2758.8,-141.2,53.44,168.31,0.0,0.81,0.41,0
0.33,3.0,2800.0,3000.0,0111110,0,43,30,30,50,50,0,3047.5,147.5,47.63,188.86,0.0,0.8,0.4,0
0.33,3.0,2800.0,3000.0,1000000,50,0,0,0,0,0,0,1825.2,-1074.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2133.1,-766.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2181.2,-718.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2631.1,-268.9,48.47,185.59,1.0,0.17,0.58,160983
0.33,3.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2213.7,-686.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2571.1,-328.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,1000110,49,0,0,0,50,50,0,2777.8,-122.2,52.16,172.45,1.0,0.84,0.92,51601
0.33,3.0,2800.0,3000.0,1000111,45,0,0,0,50,50,50,3008.2,108.2,52.69,170.71,1.0,0.86,0.93,32229
0.33,3.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2205.1,-694.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,2800.0,3000.0,1001001,50,0,0,50,0,0,50,2670.3,-229.7,51.16,175.81,1.0,0.37,0.69,42856
0.33,3.0,2800.0,3000.0,1001010,50,0,0,41,0,50,0,3040.7,140.7,49.04,183.41,1.0,0.81,0.91,55145
0.33,3.0,2800.0,3000.0,1001011,31,0,0,34,0,50,50,2751.0,-149.0,50.18,179.25,1.0,0.8,0.9,104030
0.33,3.0,2800.0,3000.0,1001100,50,0,0,50,50,0,0,2717.6,-182.4,52.01,172.96,1.0,0.63,0.81,42078
0.33,3.0,2800.0,3000.0,1001101,50,0,0,34,50,0,50,2833.6,-66.4,53.76,167.31,1.0,0.91,0.96,33990
0.33,3.0,2800.0,3000.0,1001110,49,0,0,30,49,50,0,3047.4,147.4,50.26,178.98,1.0,0.8,0.9,4274
0.33,3.0,2800.0,3000.0,1001111,30,0,0,30,30,50,50,2957.9,57.9,51.06,176.16,1.0,0.92,0.96,792
0.33,3.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2529.4,-370.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,1010001,39,0,50,0,0,0,50,2756.3,-143.7,49.32,182.38,0.0,0.81,0.4,0
0.33,3.0,2800.0,3000.0,1010010,50,0,48,0,0,50,0,3043.6,143.6,47.85,187.99,1.0,0.81,0.9,1849
0.33,3.0,2800.0,3000.0,1010011,30,0,50,0,0,50,50,3048.5,148.5,48.52,185.37,1.0,0.8,0.9,5887
0.33,3.0,2800.0,3000.0,1010100,50,0,40,0,50,0,0,2752.5,-147.5,52.77,170.46,0.0,0.8,0.4,0
0.33,3.0,2800.0,3000.0,1010110,30,0,30,0,50,50,0,2750.5,-149.5,50.68,177.48,0.0,0.8,0.4,0
0.33,3.0,2800.0,3000.0,1011000,50,0,43,50,0,0,0,3043.2,143.2,49.23,182.71,1.0,0.81,0.9,4513
0.33,3.0,2800.0,3000.0,1011001,33,0,30,49,0,0,50,2753.5,-146.5,50.26,178.97,1.0,0.8,0.9,8236
0.33,3.0,2800.0,3000.0,1011010,45,0,30,31,0,50,0,3043.1,143.1,48.08,187.08,0.0,0.81,0.4,0
0.33,3.0,2800.0,3000.0,1011011,30,0,30,30,0,50,50,3141.0,241.0,48.85,184.13,0.0,0.31,0.16,0
0.33,3.0,2800.0,3000.0,1011100,43,0,30,31,50,0,0,2755.4,-144.6,51.77,173.75,0.0,0.81,0.4,0
0.33,3.0,2800.0,3000.0,1011110,35,0,30,30,50,50,0,3045.3,145.3,48.2,186.61,0.0,0.81,0.4,0
0.33,3.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2264.7,-635.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2603.8,-296.2,51.14,175.91,0.0,0.02,0.01,0
0.33,3.0,2800.0,3000.0,1100010,50,47,0,0,0,50,0,2755.0,-145.0,48.1,187.02,1.0,0.81,0.9,267341
0.33,3.0,2800.0,3000.0,1100011,41,50,0,0,0,50,50,2968.6,68.6,51.2,175.68,1.0,0.91,0.95,221713
0.33,3.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2578.0,-322.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,2800.0,3000.0,1100101,50,50,0,0,50,0,50,2929.5,29.5,55.55,161.93,0.0,0.96,0.48,0
0.33,3.0,2800.0,3000.0,1100110,30,49,0,0,50,50,0,2809.0,-91.0,53.5,168.13,1.0,0.88,0.94,3717
0.33,3.0,2800.0,3000.0,1100111,30,33,0,0,50,50,50,3038.4,138.4,53.7,167.52,1.0,0.82,0.91,2670
