Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.33,3.0,2800.0,3000.0,1101000,50,50,0,48,0,0,0,2759.8,-140.2,49.79,180.66,1.0,0.81,0.91,188512
0.33,3.0,2800.0,3000.0,1101001,30,50,0,50,0,0,50,2823.5,-76.5,52.25,172.17,1.0,0.9,0.95,188841
0.33,3.0,2800.0,3000.0,1101100,43,50,0,30,50,0,0,2750.7,-149.3,54.15,166.11,1.0,0.8,0.9,1658
0.33,3.0,2800.0,3000.0,1101101,30,50,0,30,50,0,50,3021.2,121.2,55.11,163.23,1.0,0.84,0.92,355
0.33,3.0,2800.0,3000.0,1110000,50,50,39,0,0,0,0,2761.3,-138.7,49.69,181.02,0.0,0.82,0.41,0
0.33,3.0,2800.0,3000.0,1110001,41,50,30,0,0,0,50,2857.9,-42.1,52.14,172.51,0.0,0.94,0.47,0
0.33,3.0,2800.0,3000.0,1110010,32,41,30,0,0,50,0,2755.2,-144.8,47.37,189.89,1.0,0.81,0.9,106
0.33,3.0,2800.0,3000.0,1110011,31,35,30,0,0,50,50,3048.9,148.9,48.73,184.59,1.0,0.8,0.9,120
0.33,3.0,2800.0,3000.0,1110100,39,50,30,0,50,0,0,2802.1,-97.9,54.66,164.56,0.0,0.87,0.43,0
0.33,3.0,2800.0,3000.0,1110110,30,30,30,0,50,50,0,2985.7,85.7,49.48,181.79,0.0,0.89,0.44,0
0.33,3.0,2800.0,3000.0,1111000,50,30,31,50,0,0,0,3046.5,146.5,48.51,185.44,1.0,0.8,0.9,437
0.33,3.0,2800.0,3000.0,1111001,30,45,30,30,0,0,50,2964.2,64.2,51.42,174.93,1.0,0.91,0.96,159
0.33,3.0,2800.0,3000.0,1111100,30,44,30,30,50,0,0,2880.9,-19.1,52.74,170.56,0.0,0.97,0.49,0
0.33,3.0,2900.0,3100.0,0000001,0,0,0,0,0,0,50,1803.0,-1197.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0000010,0,0,0,0,0,50,0,1799.3,-1200.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2139.8,-860.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0000100,0,0,0,0,50,0,0,1943.3,-1056.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2158.9,-841.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,2056.8,-943.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2434.5,-565.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0001000,0,0,0,50,0,0,0,1720.4,-1279.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2061.3,-938.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2186.2,-813.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2620.8,-379.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,2072.2,-927.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2485.6,-514.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2541.3,-458.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,2900.0,3100.0,0001111,0,0,0,44,50,50,50,2856.6,-143.4,52.45,171.49,1.0,0.81,0.9,26833
0.33,3.0,2900.0,3100.0,0010000,0,0,50,0,0,0,0,1888.6,-1111.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2276.5,-723.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2240.6,-759.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2710.9,-289.1,49.2,182.82,1.0,0.06,0.53,27394
0.33,3.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2211.8,-788.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2603.3,-396.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2079.4,-920.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2548.7,-451.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2825.4,-174.6,47.47,189.48,1.0,0.67,0.83,16794
0.33,3.0,2900.0,3100.0,0011011,0,0,30,39,0,50,50,2859.4,-140.6,49.68,181.08,1.0,0.81,0.91,17354
0.33,3.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2545.3,-454.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,2900.0,3100.0,0011110,0,0,50,32,50,50,0,2854.3,-145.7,47.42,189.68,1.0,0.81,0.9,258
0.33,3.0,2900.0,3100.0,0100000,0,50,0,0,0,0,0,2041.3,-958.7,50.3,178.82,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2226.9,-773.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2217.1,-782.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2555.7,-444.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2316.0,-684.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2507.3,-492.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2486.9,-513.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2850.6,-149.4,54.29,165.68,0.0,0.8,0.4,0
0.33,3.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2240.2,-759.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2622.3,-377.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0101010,0,50,0,50,0,50,0,2795.4,-204.6,48.61,185.04,1.0,0.51,0.75,70128
0.33,3.0,2900.0,3100.0,0101011,0,50,0,33,0,50,50,2930.3,-69.7,52.13,172.56,1.0,0.91,0.95,143190
0.33,3.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2518.7,-481.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0101101,0,50,0,46,50,0,50,2856.2,-143.8,55.12,163.2,0.0,0.81,0.4,0
0.33,3.0,2900.0,3100.0,0101110,0,50,0,38,49,50,0,2851.8,-148.2,51.91,173.27,1.0,0.8,0.9,25013
0.33,3.0,2900.0,3100.0,0101111,0,45,0,30,50,50,50,3132.2,132.2,53.36,168.57,1.0,0.82,0.91,139
0.33,3.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2277.3,-722.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2637.1,-362.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0110010,0,50,50,0,0,50,0,2805.0,-195.0,47.16,190.75,1.0,0.56,0.78,82146
0.33,3.0,2900.0,3100.0,0110011,0,50,34,0,0,50,50,2860.3,-139.7,51.23,175.58,1.0,0.81,0.91,75136
0.33,3.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2506.9,-493.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,0110110,0,50,34,0,50,50,0,2858.7,-141.3,52.66,170.81,1.0,0.81,0.91,165
0.33,3.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2677.7,-322.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,2900.0,3100.0,0111001,0,50,30,46,0,0,50,2851.6,-148.4,52.45,171.51,1.0,0.8,0.9,81293
0.33,3.0,2900.0,3100.0,0111010,0,45,30,38,0,50,0,2850.5,-149.5,47.31,190.13,1.0,0.8,0.9,735
0.33,3.0,2900.0,3100.0,0111011,0,39,30,30,0,50,50,3131.3,131.3,49.25,182.65,1.0,0.82,0.91,883
0.33,3.0,2900.0,3100.0,0111100,0,50,47,41,50,0,0,2850.8,-149.2,52.37,171.77,0.0,0.8,0.4,0
0.33,3.0,2900.0,3100.0,0111110,0,48,30,30,50,50,0,3147.5,147.5,47.69,188.62,0.0,0.8,0.4,0
0.33,3.0,2900.0,3100.0,1000000,50,0,0,0,0,0,0,1825.2,-1174.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2133.1,-866.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2181.2,-818.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2631.1,-368.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2213.7,-786.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2571.1,-428.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2818.4,-181.6,52.06,172.79,1.0,0.63,0.82,51601
0.33,3.0,2900.0,3100.0,1000111,45,0,0,0,50,50,50,3008.2,8.2,52.69,170.71,1.0,0.99,0.99,32229
0.33,3.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2205.1,-794.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2670.3,-329.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,2900.0,3100.0,1001010,50,0,0,47,0,50,0,3141.6,141.6,49.32,182.38,1.0,0.81,0.91,55145
0.33,3.0,2900.0,3100.0,1001011,33,0,0,43,0,50,50,2851.0,-149.0,49.76,180.76,1.0,0.8,0.9,104030
0.33,3.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2717.6,-282.4,52.01,172.96,1.0,0.09,0.55,42078
0.33,3.0,2900.0,3100.0,1001101,50,0,0,36,50,0,50,2859.1,-140.9,53.75,167.36,1.0,0.81,0.91,33990
0.33,3.0,2900.0,3100.0,1001110,50,0,0,30,50,50,0,3104.0,104.0,50.36,178.62,1.0,0.86,0.93,4274
0.33,3.0,2900.0,3100.0,1001111,30,0,0,30,30,50,50,2957.9,-42.1,51.06,176.16,1.0,0.94,0.97,792
0.33,3.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2529.4,-470.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,1010001,50,0,50,0,0,0,50,3016.4,16.4,48.73,184.59,0.0,0.98,0.49,0
0.33,3.0,2900.0,3100.0,1010010,50,0,48,0,0,50,0,3043.6,43.6,47.85,187.99,1.0,0.94,0.97,1849
0.33,3.0,2900.0,3100.0,1010011,45,0,32,0,0,50,50,3145.4,145.4,48.82,184.24,1.0,0.81,0.9,5887
0.33,3.0,2900.0,3100.0,1010100,50,0,46,0,50,0,0,2863.5,-136.5,51.67,174.1,0.0,0.82,0.41,0
0.33,3.0,2900.0,3100.0,1010110,47,0,30,0,50,50,0,3130.9,130.9,50.73,177.32,0.0,0.83,0.41,0
0.33,3.0,2900.0,3100.0,1011000,50,0,50,50,0,0,0,3123.3,123.3,49.34,182.31,1.0,0.84,0.92,4513
0.33,3.0,2900.0,3100.0,1011001,36,0,30,49,0,0,50,2850.6,-149.4,49.85,180.43,1.0,0.8,0.9,8236
0.33,3.0,2900.0,3100.0,1011010,47,0,30,30,0,50,0,3133.5,133.5,48.37,185.97,0.0,0.82,0.41,0
0.33,3.0,2900.0,3100.0,1011011,30,0,30,30,0,50,50,3141.0,141.0,48.85,184.13,0.0,0.81,0.41,0
0.33,3.0,2900.0,3100.0,1011100,48,0,30,30,50,0,0,2861.1,-138.9,51.52,174.58,0.0,0.81,0.41,0
0.33,3.0,2900.0,3100.0,1011110,39,0,30,30,50,50,0,3146.3,146.3,48.48,185.55,0.0,0.8,0.4,0
0.33,3.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2264.7,-735.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2603.8,-396.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,1100010,50,50,0,0,0,50,0,2815.2,-184.8,47.72,188.49,1.0,0.61,0.81,267341
0.33,3.0,2900.0,3100.0,1100011,41,50,0,0,0,50,50,2968.6,-31.4,51.2,175.68,1.0,0.96,0.98,221713
0.33,3.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2578.0,-422.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,2900.0,3100.0,1100101,50,50,0,0,50,0,50,2929.5,-70.5,55.55,161.93,0.0,0.91,0.45,0
0.33,3.0,2900.0,3100.0,1100110,32,50,0,0,50,50,0,2856.3,-143.7,53.36,168.57,1.0,0.81,0.9,3717
0.33,3.0,2900.0,3100.0,1100111,30,40,0,0,50,50,50,3144.7,144.7,53.91,166.86,1.0,0.81,0.9,2670
0.33,3.0,2900.0,3100.0,1101000,50,50,0,50,0,0,0,2809.1,-190.9,49.3,182.45,1.0,0.58,0.79,188512
0.33,3.0,2900.0,3100.0,1101001,34,50,0,50,0,0,50,2858.4,-141.6,52.15,172.49,1.0,0.81,0.91,188841
0.33,3.0,2900.0,3100.0,1101100,50,50,0,30,50,0,0,2864.6,-135.4,54.0,166.59,1.0,0.82,0.91,1658
0.33,3.0,2900.0,3100.0,1101101,30,50,0,30,50,0,50,3021.2,21.2,55.11,163.23,1.0,0.97,0.99,355
0.33,3.0,2900.0,3100.0,1110000,50,50,45,0,0,0,0,2850.7,-149.3,48.27,186.34,0.0,0.8,0.4,0
0.33,3.0,2900.0,3100.0,1110001,41,50,30,0,0,0,50,2857.9,-142.1,52.14,172.51,0.0,0.81,0.41,0
0.33,3.0,2900.0,3100.0,1110010,46,31,30,0,0,50,0,2861.3,-138.7,47.21,190.54,1.0,0.82,0.91,106
0.33,3.0,2900.0,3100.0,1110011,30,38,30,0,0,50,50,3131.5,131.5,49.06,183.36,1.0,0.82,0.91,120
0.33,3.0,2900.0,3100.0,1110100,43,50,30,0,50,0,0,2864.3,-135.7,54.65,164.59,0.0,0.82,0.41,0
0.33,3.0,2900.0,3100.0,1110110,30,30,30,0,50,50,0,2985.7,-14.3,49.48,181.79,0.0,0.98,0.49,0
0.33,3.0,2900.0,3100.0,1111000,50,30,36,50,0,0,0,3112.0,112.0,48.52,185.41,1.0,0.85,0.93,437
0.33,3.0,2900.0,3100.0,1111001,30,45,30,30,0,0,50,2964.2,-35.8,51.42,174.93,1.0,0.95,0.98,159
0.33,3.0,2900.0,3100.0,1111100,30,44,30,30,50,0,0,2880.9,-119.1,52.74,170.56,0.0,0.84,0.42,0
0.33,3.0,3000.0,3200.0,0000001,0,0,0,0,0,0,50,1803.0,-1297.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0000010,0,0,0,0,0,50,0,1799.3,-1300.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2139.8,-960.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0000100,0,0,0,0,50,0,0,1943.3,-1156.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2158.9,-941.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,2056.8,-1043.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2434.5,-665.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0001000,0,0,0,50,0,0,0,1720.4,-1379.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2061.3,-1038.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2186.2,-913.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2620.8,-479.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,2072.2,-1027.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2485.6,-614.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2541.3,-558.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,3000.0,3200.0,0001111,0,0,0,48,49,50,50,2952.8,-147.2,51.77,173.76,1.0,0.8,0.9,26833
0.33,3.0,3000.0,3200.0,0010000,0,0,50,0,0,0,0,1888.6,-1211.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2276.5,-823.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2240.6,-859.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2710.9,-389.1,49.2,182.82,1.0,0.0,0.5,27394
0.33,3.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2211.8,-888.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2603.3,-496.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2079.4,-1020.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2548.7,-551.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2825.4,-274.6,47.47,189.48,1.0,0.14,0.57,16794
0.33,3.0,3000.0,3200.0,0011011,0,0,30,43,0,50,50,2951.3,-148.7,49.57,181.47,1.0,0.8,0.9,17354
0.33,3.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2545.3,-554.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,3000.0,3200.0,0011110,0,0,48,48,50,50,0,2951.5,-148.5,47.1,191.0,1.0,0.8,0.9,258
0.33,3.0,3000.0,3200.0,0100000,0,50,0,0,0,0,0,2041.3,-1058.7,50.3,178.82,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2226.9,-873.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2217.1,-882.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2555.7,-544.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2316.0,-784.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2507.3,-592.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2486.9,-613.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2850.6,-249.4,54.29,165.68,0.0,0.27,0.13,0
0.33,3.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2240.2,-859.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2622.3,-477.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2795.4,-304.6,48.61,185.04,1.0,0.0,0.5,70128
0.33,3.0,3000.0,3200.0,0101011,0,50,0,35,0,50,50,2967.0,-133.0,52.11,172.62,1.0,0.82,0.91,143190
0.33,3.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2518.7,-581.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2891.6,-208.4,55.08,163.31,0.0,0.49,0.24,0
0.33,3.0,3000.0,3200.0,0101110,0,50,0,46,49,50,0,2951.8,-148.2,49.84,180.48,1.0,0.8,0.9,25013
0.33,3.0,3000.0,3200.0,0101111,0,49,0,30,50,50,50,3217.3,117.3,53.38,168.51,1.0,0.84,0.92,139
0.33,3.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2277.3,-822.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2637.1,-462.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2805.0,-295.0,47.16,190.75,1.0,0.03,0.51,82146
0.33,3.0,3000.0,3200.0,0110011,0,50,39,0,0,50,50,2951.8,-148.2,51.17,175.8,1.0,0.8,0.9,75136
0.33,3.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2506.9,-593.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,0110110,0,50,41,0,50,50,0,2965.0,-135.0,50.64,177.65,1.0,0.82,0.91,165
0.33,3.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2677.7,-422.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,3000.0,3200.0,0111001,0,50,36,50,0,0,50,2950.3,-149.7,52.14,172.52,1.0,0.8,0.9,81293
0.33,3.0,3000.0,3200.0,0111010,0,44,30,50,0,50,0,2952.7,-147.3,47.09,191.01,1.0,0.8,0.9,735
0.33,3.0,3000.0,3200.0,0111011,0,42,30,30,0,50,50,3219.7,119.7,49.4,182.07,1.0,0.84,0.92,883
0.33,3.0,3000.0,3200.0,0111100,0,50,49,50,50,0,0,2950.2,-149.8,50.17,179.3,0.0,0.8,0.4,0
0.33,3.0,3000.0,3200.0,0111110,0,50,30,30,50,50,0,3193.3,93.3,47.72,188.51,0.0,0.88,0.44,0
0.33,3.0,3000.0,3200.0,1000000,50,0,0,0,0,0,0,1825.2,-1274.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2133.1,-966.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2181.2,-918.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2631.1,-468.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2213.7,-886.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2571.1,-528.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2818.4,-281.6,52.06,172.79,1.0,0.1,0.55,51601
0.33,3.0,3000.0,3200.0,1000111,45,0,0,0,50,50,50,3008.2,-91.8,52.69,170.71,1.0,0.88,0.94,32229
0.33,3.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2205.1,-894.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2670.3,-429.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,3000.0,3200.0,1001010,50,0,0,50,0,50,0,3192.9,92.9,49.43,181.98,1.0,0.88,0.94,55145
0.33,3.0,3000.0,3200.0,1001011,46,0,0,43,0,50,50,3247.1,147.1,49.73,180.87,1.0,0.8,0.9,104030
0.33,3.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2717.6,-382.4,52.01,172.96,1.0,0.0,0.5,42078
0.33,3.0,3000.0,3200.0,1001101,50,0,0,42,50,0,50,2966.9,-133.1,53.63,167.71,1.0,0.82,0.91,33990
0.33,3.0,3000.0,3200.0,1001110,50,0,0,30,50,50,0,3104.0,4.0,50.36,178.62,1.0,0.99,1.0,4274
0.33,3.0,3000.0,3200.0,1001111,30,0,0,30,30,50,50,2957.9,-142.1,51.06,176.16,1.0,0.81,0.91,792
0.33,3.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2529.4,-570.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,1010001,50,0,50,0,0,0,50,3016.4,-83.6,48.73,184.59,0.0,0.89,0.44,0
0.33,3.0,3000.0,3200.0,1010010,50,0,48,0,0,50,0,3043.6,-56.4,47.85,187.99,1.0,0.92,0.96,1849
0.33,3.0,3000.0,3200.0,1010011,46,0,36,0,0,50,50,3248.8,148.8,49.25,182.64,1.0,0.8,0.9,5887
0.33,3.0,3000.0,3200.0,1010100,50,0,50,0,50,0,0,2926.9,-173.1,51.35,175.17,0.0,0.68,0.34,0
0.33,3.0,3000.0,3200.0,1010110,50,0,30,0,50,50,0,3245.6,145.6,50.83,176.96,0.0,0.81,0.4,0
0.33,3.0,3000.0,3200.0,1011000,50,0,50,50,0,0,0,3123.3,23.3,49.34,182.31,1.0,0.97,0.98,4513
0.33,3.0,3000.0,3200.0,1011001,39,0,30,49,0,0,50,2970.3,-129.7,49.54,181.58,1.0,0.83,0.91,8236
0.33,3.0,3000.0,3200.0,1011010,48,0,30,32,0,50,0,3238.0,138.0,48.62,185.02,0.0,0.82,0.41,0
0.33,3.0,3000.0,3200.0,1011011,34,0,31,30,0,50,50,3245.8,145.8,49.11,183.15,0.0,0.81,0.4,0
0.33,3.0,3000.0,3200.0,1011100,50,0,31,31,50,0,0,2950.8,-149.2,51.33,175.26,0.0,0.8,0.4,0
0.33,3.0,3000.0,3200.0,1011110,42,0,30,30,50,50,0,3244.1,144.1,48.76,184.48,0.0,0.81,0.4,0
0.33,3.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2264.7,-835.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2603.8,-496.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,1100010,50,50,0,0,0,50,0,2815.2,-284.8,47.72,188.49,1.0,0.08,0.54,267341
0.33,3.0,3000.0,3200.0,1100011,41,50,0,0,0,50,50,2968.6,-131.4,51.2,175.68,1.0,0.82,0.91,221713
0.33,3.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2578.0,-522.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2929.5,-170.5,55.55,161.93,0.0,0.69,0.35,0
0.33,3.0,3000.0,3200.0,1100110,38,50,0,0,50,50,0,2964.4,-135.6,52.68,170.74,1.0,0.82,0.91,3717
0.33,3.0,3000.0,3200.0,1100111,30,46,0,0,50,50,50,3221.1,121.1,53.94,166.76,1.0,0.84,0.92,2670
0.33,3.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2809.1,-290.9,49.3,182.45,1.0,0.05,0.52,188512
0.33,3.0,3000.0,3200.0,1101001,39,50,0,50,0,0,50,2959.1,-140.9,52.0,172.97,1.0,0.81,0.91,188841
0.33,3.0,3000.0,3200.0,1101100,50,50,0,40,50,0,0,2958.2,-141.8,53.15,169.25,1.0,0.81,0.91,1658
0.33,3.0,3000.0,3200.0,1101101,30,50,0,30,50,0,50,3021.2,-78.8,55.11,163.23,1.0,0.89,0.95,355
0.33,3.0,3000.0,3200.0,1110000,50,50,50,0,0,0,0,2935.3,-164.7,47.91,187.77,0.0,0.72,0.36,0
0.33,3.0,3000.0,3200.0,1110001,48,50,30,0,0,0,50,2951.5,-148.5,52.05,172.83,0.0,0.8,0.4,0
0.33,3.0,3000.0,3200.0,1110010,50,30,30,0,0,50,0,2993.8,-106.2,47.19,190.61,1.0,0.86,0.93,106
0.33,3.0,3000.0,3200.0,1110011,30,40,30,0,0,50,50,3202.1,102.1,49.23,182.71,1.0,0.86,0.93,120
0.33,3.0,3000.0,3200.0,1110100,48,48,30,0,50,0,0,2953.2,-146.8,54.47,165.16,0.0,0.8,0.4,0
0.33,3.0,3000.0,3200.0,1110110,42,30,30,0,50,50,0,3239.7,139.7,49.6,181.34,0.0,0.81,0.41,0
0.33,3.0,3000.0,3200.0,1111000,50,30,36,50,0,0,0,3112.0,12.0,48.52,185.41,1.0,0.98,0.99,437
0.33,3.0,3000.0,3200.0,1111001,30,45,30,30,0,0,50,2964.2,-135.8,51.42,174.93,1.0,0.82,0.91,159
0.33,3.0,3000.0,3200.0,1111100,30,50,30,30,50,0,0,2954.2,-145.8,52.68,170.75,0.0,0.81,0.4,0
0.33,3.0,3100.0,3300.0,0000001,0,0,0,0,0,0,50,1803.0,-1397.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0000010,0,0,0,0,0,50,0,1799.3,-1400.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2139.8,-1060.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0000100,0,0,0,0,50,0,0,1943.3,-1256.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2158.9,-1041.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,2056.8,-1143.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2434.5,-765.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0001000,0,0,0,50,0,0,0,1720.4,-1479.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2061.3,-1138.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2186.2,-1013.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2620.8,-579.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,2072.2,-1127.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2485.6,-714.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2541.3,-658.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,3100.0,3300.0,0001111,0,0,0,50,50,50,50,3014.3,-185.7,51.04,176.25,1.0,0.61,0.8,26833
0.33,3.0,3100.0,3300.0,0010000,0,0,50,0,0,0,0,1888.6,-1311.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2276.5,-923.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2240.6,-959.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2710.9,-489.1,49.2,182.82,1.0,0.0,0.5,27394
0.33,3.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2211.8,-988.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2603.3,-596.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2079.4,-1120.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2548.7,-651.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2825.4,-374.6,47.47,189.48,1.0,0.0,0.5,16794
0.33,3.0,3100.0,3300.0,0011011,0,0,30,49,0,50,50,3066.0,-134.0,49.35,182.27,1.0,0.82,0.91,17354
0.33,3.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2545.3,-654.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,3100.0,3300.0,0011110,0,0,50,50,50,50,0,2993.3,-206.7,47.02,191.31,1.0,0.5,0.75,258
0.33,3.0,3100.0,3300.0,0100000,0,50,0,0,0,0,0,2041.3,-1158.7,50.3,178.82,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2226.9,-973.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2217.1,-982.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2555.7,-644.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2316.0,-884.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2507.3,-692.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2486.9,-713.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2850.6,-349.4,54.29,165.68,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2240.2,-959.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2622.3,-577.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2795.4,-404.6,48.61,185.04,1.0,0.0,0.5,70128
0.33,3.0,3100.0,3300.0,0101011,0,50,0,39,0,50,50,3055.7,-144.3,52.01,172.96,1.0,0.81,0.9,143190
0.33,3.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2518.7,-681.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2891.6,-308.4,55.08,163.31,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0101110,0,50,0,50,50,50,0,3032.6,-167.4,48.76,184.49,1.0,0.71,0.85,25013
0.33,3.0,3100.0,3300.0,0101111,0,49,0,30,50,50,50,3217.3,17.3,53.38,168.51,1.0,0.98,0.99,139
0.33,3.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2277.3,-922.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2637.1,-562.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2805.0,-395.0,47.16,190.75,1.0,0.0,0.5,82146
0.33,3.0,3100.0,3300.0,0110011,0,50,44,0,0,50,50,3076.7,-123.3,50.24,179.04,1.0,0.84,0.92,75136
0.33,3.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2506.9,-693.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,0110110,0,50,46,0,50,50,0,3058.8,-141.2,49.37,182.21,1.0,0.81,0.91,165
0.33,3.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2677.7,-522.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,3100.0,3300.0,0111001,0,50,42,50,0,0,50,3057.4,-142.6,51.54,174.54,1.0,0.81,0.9,81293
0.33,3.0,3100.0,3300.0,0111010,0,50,30,48,0,50,0,3050.2,-149.8,46.89,191.82,1.0,0.8,0.9,735
0.33,3.0,3100.0,3300.0,0111011,0,42,30,30,0,50,50,3219.7,19.7,49.4,182.07,1.0,0.97,0.99,883
0.33,3.0,3100.0,3300.0,0111100,0,50,50,50,50,0,0,2963.1,-236.9,50.02,179.85,0.0,0.34,0.17,0
0.33,3.0,3100.0,3300.0,0111110,0,50,30,30,50,50,0,3193.3,-6.7,47.72,188.51,0.0,0.99,0.5,0
0.33,3.0,3100.0,3300.0,1000000,50,0,0,0,0,0,0,1825.2,-1374.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2133.1,-1066.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2181.2,-1018.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2631.1,-568.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2213.7,-986.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2571.1,-628.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2818.4,-381.6,52.06,172.79,1.0,0.0,0.5,51601
0.33,3.0,3100.0,3300.0,1000111,47,0,0,0,50,50,50,3089.2,-110.8,52.61,170.97,1.0,0.85,0.93,32229
0.33,3.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2205.1,-994.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2670.3,-529.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,3192.9,-7.1,49.43,181.98,1.0,0.99,1.0,55145
0.33,3.0,3100.0,3300.0,1001011,48,0,0,39,0,50,50,3344.0,144.0,49.98,179.97,1.0,0.81,0.9,104030
0.33,3.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2717.6,-482.4,52.01,172.96,1.0,0.0,0.5,42078
0.33,3.0,3100.0,3300.0,1001101,50,0,0,45,50,0,50,3066.5,-133.5,53.42,168.38,1.0,0.82,0.91,33990
0.33,3.0,3100.0,3300.0,1001110,50,0,0,30,50,50,0,3104.0,-96.0,50.36,178.62,1.0,0.87,0.94,4274
0.33,3.0,3100.0,3300.0,1001111,31,0,0,30,40,50,50,3050.9,-149.1,50.78,177.15,1.0,0.8,0.9,792
0.33,3.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2529.4,-670.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,3016.4,-183.6,48.73,184.59,0.0,0.62,0.31,0
0.33,3.0,3100.0,3300.0,1010010,50,0,49,0,0,50,0,3058.7,-141.3,47.85,187.99,1.0,0.81,0.91,1849
0.33,3.0,3100.0,3300.0,1010011,47,0,40,0,0,50,50,3348.9,148.9,49.62,181.29,1.0,0.8,0.9,5887
0.33,3.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2926.9,-273.1,51.35,175.17,0.0,0.14,0.07,0
0.33,3.0,3100.0,3300.0,1010110,50,0,30,0,50,50,0,3245.6,45.6,50.83,176.96,0.0,0.94,0.47,0
0.33,3.0,3100.0,3300.0,1011000,50,0,50,50,0,0,0,3123.3,-76.7,49.34,182.31,1.0,0.9,0.95,4513
0.33,3.0,3100.0,3300.0,1011001,50,0,45,36,0,0,50,3349.5,149.5,49.85,180.43,1.0,0.8,0.9,8236
0.33,3.0,3100.0,3300.0,1011010,50,0,30,32,0,50,0,3346.7,146.7,48.85,184.16,0.0,0.8,0.4,0
0.33,3.0,3100.0,3300.0,1011011,39,0,30,30,0,50,50,3341.5,141.5,49.53,181.61,0.0,0.81,0.41,0
0.33,3.0,3100.0,3300.0,1011100,50,0,45,30,50,0,0,3105.8,-94.2,51.19,175.71,0.0,0.87,0.44,0
0.33,3.0,3100.0,3300.0,1011110,45,0,30,30,48,50,0,3343.9,143.9,48.98,183.64,0.0,0.81,0.4,0
0.33,3.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2264.7,-935.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2603.8,-596.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2815.2,-384.8,47.72,188.49,1.0,0.0,0.5,267341
0.33,3.0,3100.0,3300.0,1100011,44,50,0,0,0,50,50,3052.0,-148.0,50.94,176.58,1.0,0.8,0.9,221713
0.33,3.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2578.0,-622.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2929.5,-270.5,55.55,161.93,0.0,0.16,0.08,0
0.33,3.0,3100.0,3300.0,1100110,42,50,0,0,50,50,0,3062.2,-137.8,51.89,173.36,1.0,0.82,0.91,3717
0.33,3.0,3100.0,3300.0,1100111,30,46,0,0,50,50,50,3221.1,21.1,53.94,166.76,1.0,0.97,0.99,2670
0.33,3.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2809.1,-390.9,49.3,182.45,1.0,0.0,0.5,188512
0.33,3.0,3100.0,3300.0,1101001,47,50,0,45,0,0,50,3050.4,-149.6,51.68,174.04,1.0,0.8,0.9,188841
0.33,3.0,3100.0,3300.0,1101100,50,50,0,48,50,0,0,3063.7,-136.3,52.22,172.26,1.0,0.82,0.91,1658
0.33,3.0,3100.0,3300.0,1101101,33,50,0,30,50,0,50,3065.3,-134.7,55.05,163.41,1.0,0.82,0.91,355
0.33,3.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,2935.3,-264.7,47.91,187.77,0.0,0.19,0.09,0
0.33,3.0,3100.0,3300.0,1110001,50,50,34,0,0,0,50,3068.5,-131.5,51.34,175.22,0.0,0.82,0.41,0
0.33,3.0,3100.0,3300.0,1110010,50,30,34,0,0,50,0,3057.2,-142.8,47.17,190.69,1.0,0.81,0.9,106
0.33,3.0,3100.0,3300.0,1110011,45,30,30,0,0,50,50,3344.2,144.2,49.41,182.06,1.0,0.81,0.9,120
0.33,3.0,3100.0,3300.0,1110100,50,50,32,0,50,0,0,3050.2,-149.8,53.98,166.64,0.0,0.8,0.4,0
0.33,3.0,3100.0,3300.0,1110110,45,30,30,0,50,50,0,3347.4,147.4,49.69,181.03,0.0,0.8,0.4,0
0.33,3.0,3100.0,3300.0,1111000,50,30,36,50,0,0,0,3112.0,-88.0,48.52,185.41,1.0,0.88,0.94,437
0.33,3.0,3100.0,3300.0,1111001,30,50,30,30,0,0,50,3058.8,-141.2,51.34,175.21,1.0,0.81,0.91,159
0.33,3.0,3100.0,3300.0,1111100,37,50,30,30,50,0,0,3060.1,-139.9,51.59,174.37,0.0,0.81,0.41,0
0.33,3.0,3200.0,3400.0,0000001,0,0,0,0,0,0,50,1803.0,-1497.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0000010,0,0,0,0,0,50,0,1799.3,-1500.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2139.8,-1160.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0000100,0,0,0,0,50,0,0,1943.3,-1356.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2158.9,-1141.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,2056.8,-1243.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2434.5,-865.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0001000,0,0,0,50,0,0,0,1720.4,-1579.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2061.3,-1238.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2186.2,-1113.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2620.8,-679.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,2072.2,-1227.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2485.6,-814.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2541.3,-758.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,3014.3,-285.7,51.04,176.25,1.0,0.08,0.54,26833
0.33,3.0,3200.0,3400.0,0010000,0,0,50,0,0,0,0,1888.6,-1411.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2276.5,-1023.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2240.6,-1059.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2710.9,-589.1,49.2,182.82,1.0,0.0,0.5,27394
0.33,3.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2211.8,-1088.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2603.3,-696.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2079.4,-1220.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2548.7,-751.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2825.4,-474.6,47.47,189.48,1.0,0.0,0.5,16794
0.33,3.0,3200.0,3400.0,0011011,0,0,50,50,0,50,50,3327.4,27.4,49.33,182.35,1.0,0.96,0.98,17354
0.33,3.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2545.3,-754.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,2993.3,-306.7,47.02,191.31,1.0,0.0,0.5,258
0.33,3.0,3200.0,3400.0,0100000,0,50,0,0,0,0,0,2041.3,-1258.7,50.3,178.82,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2226.9,-1073.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2217.1,-1082.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2555.7,-744.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2316.0,-984.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2507.3,-792.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2486.9,-813.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2850.6,-449.4,54.29,165.68,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2240.2,-1059.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2622.3,-677.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2795.4,-504.6,48.61,185.04,1.0,0.0,0.5,70128
0.33,3.0,3200.0,3400.0,0101011,0,50,0,44,0,50,50,3158.5,-141.5,51.47,174.75,1.0,0.81,0.91,143190
0.33,3.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2518.7,-781.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2891.6,-408.4,55.08,163.31,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0101110,0,50,0,50,50,50,0,3032.6,-267.4,48.76,184.49,1.0,0.17,0.59,25013
0.33,3.0,3200.0,3400.0,0101111,0,49,0,30,50,50,50,3217.3,-82.7,53.38,168.51,1.0,0.89,0.94,139
0.33,3.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2277.3,-1022.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2637.1,-662.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2805.0,-495.0,47.16,190.75,1.0,0.0,0.5,82146
0.33,3.0,3200.0,3400.0,0110011,0,50,46,0,0,50,50,3152.8,-147.2,49.63,181.23,1.0,0.8,0.9,75136
0.33,3.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2506.9,-793.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0110110,0,50,50,0,50,50,0,3125.9,-174.1,48.55,185.29,1.0,0.67,0.84,165
0.33,3.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2677.7,-622.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,3200.0,3400.0,0111001,0,50,49,50,0,0,50,3158.4,-141.6,50.04,179.77,1.0,0.81,0.91,81293
0.33,3.0,3200.0,3400.0,0111010,0,50,39,50,0,50,0,3155.3,-144.7,46.53,193.31,1.0,0.81,0.9,735
0.33,3.0,3200.0,3400.0,0111011,0,42,30,30,0,50,50,3219.7,-80.3,49.4,182.07,1.0,0.89,0.95,883
0.33,3.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,2963.1,-336.9,50.02,179.85,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,0111110,0,50,30,30,50,50,0,3193.3,-106.7,47.72,188.51,0.0,0.86,0.43,0
0.33,3.0,3200.0,3400.0,1000000,50,0,0,0,0,0,0,1825.2,-1474.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2133.1,-1166.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2181.2,-1118.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2631.1,-668.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2213.7,-1086.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2571.1,-728.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2818.4,-481.6,52.06,172.79,1.0,0.0,0.5,51601
0.33,3.0,3200.0,3400.0,1000111,48,0,0,0,50,50,50,3153.1,-146.9,52.46,171.46,1.0,0.8,0.9,32229
0.33,3.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2205.1,-1094.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2670.3,-629.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3192.9,-107.1,49.43,181.98,1.0,0.86,0.93,55145
0.33,3.0,3200.0,3400.0,1001011,47,0,0,46,0,50,50,3442.0,142.0,50.28,178.91,1.0,0.81,0.91,104030
0.33,3.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2717.6,-582.4,52.01,172.96,1.0,0.0,0.5,42078
0.33,3.0,3200.0,3400.0,1001101,50,0,0,48,50,0,50,3153.8,-146.2,52.98,169.8,1.0,0.81,0.9,33990
0.33,3.0,3200.0,3400.0,1001110,50,0,0,34,50,50,0,3163.2,-136.8,50.08,179.61,1.0,0.82,0.91,4274
0.33,3.0,3200.0,3400.0,1001111,32,0,0,30,49,50,50,3155.9,-144.1,50.41,178.43,1.0,0.81,0.9,792
0.33,3.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2529.4,-770.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,3016.4,-283.6,48.73,184.59,0.0,0.09,0.04,0
0.33,3.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3073.7,-226.3,47.85,188.01,1.0,0.39,0.7,1849
0.33,3.0,3200.0,3400.0,1010011,50,0,39,0,0,50,50,3442.7,142.7,49.85,180.45,1.0,0.81,0.9,5887
0.33,3.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2926.9,-373.1,51.35,175.17,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1010110,50,0,30,0,50,50,0,3245.6,-54.4,50.83,176.96,0.0,0.93,0.46,0
0.33,3.0,3200.0,3400.0,1011000,50,0,50,50,0,0,0,3123.3,-176.7,49.34,182.31,1.0,0.66,0.83,4513
0.33,3.0,3200.0,3400.0,1011001,50,0,30,50,0,0,50,3446.1,146.1,50.16,179.32,1.0,0.81,0.9,8236
0.33,3.0,3200.0,3400.0,1011010,50,0,30,37,0,50,0,3443.9,143.9,48.91,183.9,0.0,0.81,0.4,0
0.33,3.0,3200.0,3400.0,1011011,42,0,30,31,0,50,50,3443.0,143.0,49.88,180.33,0.0,0.81,0.4,0
0.33,3.0,3200.0,3400.0,1011100,50,0,50,32,50,0,0,3186.4,-113.6,51.19,175.72,0.0,0.85,0.42,0
0.33,3.0,3200.0,3400.0,1011110,47,0,30,30,49,50,0,3448.5,148.5,49.25,182.65,0.0,0.8,0.4,0
0.33,3.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2264.7,-1035.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2603.8,-696.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2815.2,-484.8,47.72,188.49,1.0,0.0,0.5,267341
0.33,3.0,3200.0,3400.0,1100011,47,50,0,0,0,50,50,3182.4,-117.6,50.2,179.2,1.0,0.84,0.92,221713
0.33,3.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2578.0,-722.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2929.5,-370.5,55.55,161.93,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1100110,50,40,0,0,50,50,0,3155.8,-144.2,51.28,175.41,1.0,0.81,0.9,3717
0.33,3.0,3200.0,3400.0,1100111,30,46,0,0,50,50,50,3221.1,-78.9,53.94,166.76,1.0,0.89,0.95,2670
0.33,3.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2809.1,-490.9,49.3,182.45,1.0,0.0,0.5,188512
0.33,3.0,3200.0,3400.0,1101001,49,50,0,47,0,0,50,3150.2,-149.8,51.08,176.11,1.0,0.8,0.9,188841
0.33,3.0,3200.0,3400.0,1101100,50,50,0,50,50,0,0,3099.4,-200.6,51.92,173.25,1.0,0.53,0.77,1658
0.33,3.0,3200.0,3400.0,1101101,42,50,0,30,50,0,50,3176.9,-123.1,54.99,163.57,1.0,0.84,0.92,355
0.33,3.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,2935.3,-364.7,47.91,187.77,0.0,0.0,0.0,0
0.33,3.0,3200.0,3400.0,1110001,50,50,37,0,0,0,50,3159.5,-140.5,50.58,177.85,0.0,0.81,0.41,0
0.33,3.0,3200.0,3400.0,1110010,50,30,40,0,0,50,0,3153.0,-147.0,47.14,190.81,1.0,0.8,0.9,106
0.33,3.0,3200.0,3400.0,1110011,48,30,30,0,0,50,50,3441.0,141.0,49.51,181.68,1.0,0.81,0.91,120
0.33,3.0,3200.0,3400.0,1110100,50,49,39,0,50,0,0,3159.2,-140.8,53.06,169.52,0.0,0.81,0.41,0
0.33,3.0,3200.0,3400.0,1110110,47,30,30,0,50,50,0,3427.3,127.3,49.75,180.82,0.0,0.83,0.42,0
0.33,3.0,3200.0,3400.0,1111000,50,30,39,50,0,0,0,3154.8,-145.2,48.5,185.48,1.0,0.81,0.9,437
0.33,3.0,3200.0,3400.0,1111001,30,50,30,35,0,0,50,3152.9,-147.1,50.56,177.92,1.0,0.8,0.9,159
0.33,3.0,3200.0,3400.0,1111100,50,32,30,30,50,0,0,3173.2,-126.8,51.54,174.53,0.0,0.83,0.42,0
0.33,3.0,3300.0,3500.0,0000001,0,0,0,0,0,0,50,1803.0,-1597.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0000010,0,0,0,0,0,50,0,1799.3,-1600.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2139.8,-1260.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0000100,0,0,0,0,50,0,0,1943.3,-1456.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2158.9,-1241.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,2056.8,-1343.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2434.5,-965.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0001000,0,0,0,50,0,0,0,1720.4,-1679.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2061.3,-1338.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2186.2,-1213.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2620.8,-779.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,2072.2,-1327.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2485.6,-914.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2541.3,-858.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,3014.3,-385.7,51.04,176.25,1.0,0.0,0.5,26833
0.33,3.0,3300.0,3500.0,0010000,0,0,50,0,0,0,0,1888.6,-1511.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2276.5,-1123.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2240.6,-1159.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2710.9,-689.1,49.2,182.82,1.0,0.0,0.5,27394
0.33,3.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2211.8,-1188.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2603.3,-796.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2079.4,-1320.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2548.7,-851.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2825.4,-574.6,47.47,189.48,1.0,0.0,0.5,16794
0.33,3.0,3300.0,3500.0,0011011,0,0,50,50,0,50,50,3327.4,-72.6,49.33,182.35,1.0,0.9,0.95,17354
0.33,3.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2545.3,-854.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,2993.3,-406.7,47.02,191.31,1.0,0.0,0.5,258
0.33,3.0,3300.0,3500.0,0100000,0,50,0,0,0,0,0,2041.3,-1358.7,50.3,178.82,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2226.9,-1173.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2217.1,-1182.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2555.7,-844.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2316.0,-1084.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2507.3,-892.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2486.9,-913.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2850.6,-549.4,54.29,165.68,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2240.2,-1159.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2622.3,-777.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2795.4,-604.6,48.61,185.04,1.0,0.0,0.5,70128
0.33,3.0,3300.0,3500.0,0101011,0,50,0,48,0,50,50,3253.0,-147.0,50.68,177.5,1.0,0.8,0.9,143190
0.33,3.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2518.7,-881.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2891.6,-508.4,55.08,163.31,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,3032.6,-367.4,48.76,184.49,1.0,0.0,0.5,25013
0.33,3.0,3300.0,3500.0,0101111,0,50,0,32,50,50,50,3260.4,-139.6,53.1,169.41,1.0,0.81,0.91,139
0.33,3.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2277.3,-1122.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2637.1,-762.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2805.0,-595.0,47.16,190.75,1.0,0.0,0.5,82146
0.33,3.0,3300.0,3500.0,0110011,0,50,50,0,0,50,50,3296.4,-103.6,49.01,183.54,1.0,0.86,0.93,75136
0.33,3.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2506.9,-893.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,3125.9,-274.1,48.55,185.29,1.0,0.14,0.57,165
0.33,3.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2677.7,-722.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,3300.0,3500.0,0111001,0,50,50,50,0,0,50,3172.8,-227.2,49.74,180.86,1.0,0.39,0.69,81293
0.33,3.0,3300.0,3500.0,0111010,0,49,49,50,0,50,0,3250.4,-149.6,46.26,194.47,1.0,0.8,0.9,735
0.33,3.0,3300.0,3500.0,0111011,0,42,30,33,0,50,50,3255.3,-144.7,49.33,182.34,1.0,0.81,0.9,883
0.33,3.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,2963.1,-436.9,50.02,179.85,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,0111110,0,50,30,37,50,50,0,3251.5,-148.5,47.35,189.97,0.0,0.8,0.4,0
0.33,3.0,3300.0,3500.0,1000000,50,0,0,0,0,0,0,1825.2,-1574.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2133.1,-1266.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2181.2,-1218.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2631.1,-768.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2213.7,-1186.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2571.1,-828.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2818.4,-581.6,52.06,172.79,1.0,0.0,0.5,51601
0.33,3.0,3300.0,3500.0,1000111,50,0,0,0,50,50,50,3257.3,-142.7,52.08,172.72,1.0,0.81,0.9,32229
0.33,3.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2205.1,-1194.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2670.3,-729.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3192.9,-207.1,49.43,181.98,1.0,0.5,0.75,55145
0.33,3.0,3300.0,3500.0,1001011,49,0,0,44,0,50,50,3538.4,138.4,50.56,177.91,1.0,0.82,0.91,104030
0.33,3.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2717.6,-682.4,52.01,172.96,1.0,0.0,0.5,42078
0.33,3.0,3300.0,3500.0,1001101,50,0,0,50,50,0,50,3215.0,-185.0,52.63,170.91,1.0,0.61,0.81,33990
0.33,3.0,3300.0,3500.0,1001110,50,0,0,40,50,50,0,3254.4,-145.6,49.88,180.33,1.0,0.81,0.9,4274
0.33,3.0,3300.0,3500.0,1001111,50,0,0,30,41,50,50,3542.3,142.3,50.28,178.91,1.0,0.81,0.91,792
0.33,3.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2529.4,-870.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,3016.4,-383.6,48.73,184.59,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3073.7,-326.3,47.85,188.01,1.0,0.0,0.5,1849
0.33,3.0,3300.0,3500.0,1010011,50,0,45,0,0,50,50,3538.9,138.9,50.01,179.89,1.0,0.81,0.91,5887
0.33,3.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2926.9,-473.1,51.35,175.17,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1010110,50,0,31,0,50,50,0,3259.6,-140.4,50.79,177.11,0.0,0.81,0.41,0
0.33,3.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,3123.3,-276.7,49.34,182.31,1.0,0.12,0.56,4513
0.33,3.0,3300.0,3500.0,1011001,50,0,39,50,0,0,50,3549.8,149.8,50.45,178.29,1.0,0.8,0.9,8236
0.33,3.0,3300.0,3500.0,1011010,50,0,30,42,0,50,0,3533.3,133.3,48.97,183.7,0.0,0.82,0.41,0
0.33,3.0,3300.0,3500.0,1011011,44,0,30,31,0,50,50,3541.1,141.1,50.07,179.66,0.0,0.81,0.41,0
0.33,3.0,3300.0,3500.0,1011100,50,0,43,44,50,0,0,3252.0,-148.0,51.15,175.86,0.0,0.8,0.4,0
0.33,3.0,3300.0,3500.0,1011110,49,0,30,30,49,50,0,3541.0,141.0,49.47,181.84,0.0,0.81,0.41,0
0.33,3.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2264.7,-1135.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2603.8,-796.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2815.2,-584.8,47.72,188.49,1.0,0.0,0.5,267341
0.33,3.0,3300.0,3500.0,1100011,50,48,0,0,0,50,50,3256.9,-143.1,49.59,181.4,1.0,0.81,0.9,221713
0.33,3.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2578.0,-822.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2929.5,-470.5,55.55,161.93,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1100110,50,48,0,0,50,50,0,3262.5,-137.5,51.12,175.96,1.0,0.82,0.91,3717
0.33,3.0,3300.0,3500.0,1100111,30,49,0,0,50,50,50,3255.8,-144.2,53.91,166.84,1.0,0.81,0.9,2670
0.33,3.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2809.1,-590.9,49.3,182.45,1.0,0.0,0.5,188512
0.33,3.0,3300.0,3500.0,1101001,50,50,0,49,0,0,50,3262.9,-137.1,50.6,177.76,1.0,0.82,0.91,188841
0.33,3.0,3300.0,3500.0,1101100,50,50,0,50,50,0,0,3099.4,-300.6,51.92,173.25,1.0,0.0,0.5,1658
0.33,3.0,3300.0,3500.0,1101101,47,50,0,30,50,0,50,3266.3,-133.7,54.75,164.29,1.0,0.82,0.91,355
