Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.33,3.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,2935.3,-464.7,47.91,187.77,0.0,0.0,0.0,0
0.33,3.0,3300.0,3500.0,1110001,50,50,41,0,0,0,50,3250.4,-149.6,49.79,180.67,0.0,0.8,0.4,0
0.33,3.0,3300.0,3500.0,1110010,50,30,46,0,0,50,0,3251.5,-148.5,47.1,190.99,1.0,0.8,0.9,106
0.33,3.0,3300.0,3500.0,1110011,50,30,30,0,0,50,50,3528.8,128.8,49.6,181.35,1.0,0.83,0.91,120
0.33,3.0,3300.0,3500.0,1110100,50,49,43,0,50,0,0,3254.5,-145.5,52.35,171.81,0.0,0.81,0.4,0
0.33,3.0,3300.0,3500.0,1110110,50,30,30,0,50,50,0,3547.1,147.1,49.82,180.54,0.0,0.8,0.4,0
0.33,3.0,3300.0,3500.0,1111000,50,30,46,50,0,0,0,3259.0,-141.0,48.39,185.88,1.0,0.81,0.91,437
0.33,3.0,3300.0,3500.0,1111001,50,30,30,47,0,0,50,3549.4,149.4,50.13,179.43,1.0,0.8,0.9,159
0.33,3.0,3300.0,3500.0,1111100,50,39,30,30,50,0,0,3253.3,-146.7,51.38,175.06,0.0,0.8,0.4,0
0.33,3.0,3400.0,3600.0,0000001,0,0,0,0,0,0,50,1803.0,-1697.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0000010,0,0,0,0,0,50,0,1799.3,-1700.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2139.8,-1360.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0000100,0,0,0,0,50,0,0,1943.3,-1556.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2158.9,-1341.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,2056.8,-1443.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2434.5,-1065.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0001000,0,0,0,50,0,0,0,1720.4,-1779.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2061.3,-1438.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2186.2,-1313.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2620.8,-879.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,2072.2,-1427.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2485.6,-1014.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2541.3,-958.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,3014.3,-485.7,51.04,176.25,1.0,0.0,0.5,26833
0.33,3.0,3400.0,3600.0,0010000,0,0,50,0,0,0,0,1888.6,-1611.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2276.5,-1223.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2240.6,-1259.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2710.9,-789.1,49.2,182.82,1.0,0.0,0.5,27394
0.33,3.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2211.8,-1288.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2603.3,-896.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2079.4,-1420.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2548.7,-951.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2825.4,-674.6,47.47,189.48,1.0,0.0,0.5,16794
0.33,3.0,3400.0,3600.0,0011011,0,0,50,50,0,50,50,3327.4,-172.6,49.33,182.35,1.0,0.68,0.84,17354
0.33,3.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2545.3,-954.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,2993.3,-506.7,47.02,191.31,1.0,0.0,0.5,258
0.33,3.0,3400.0,3600.0,0100000,0,50,0,0,0,0,0,2041.3,-1458.7,50.3,178.82,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2226.9,-1273.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2217.1,-1282.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2555.7,-944.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2316.0,-1184.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2507.3,-992.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2486.9,-1013.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2850.6,-649.4,54.29,165.68,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2240.2,-1259.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2622.3,-877.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2795.4,-704.6,48.61,185.04,1.0,0.0,0.5,70128
0.33,3.0,3400.0,3600.0,0101011,0,50,0,50,0,50,50,3290.3,-209.7,50.3,178.83,1.0,0.48,0.74,143190
0.33,3.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2518.7,-981.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2891.6,-608.4,55.08,163.31,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,3032.6,-467.4,48.76,184.49,1.0,0.0,0.5,25013
0.33,3.0,3400.0,3600.0,0101111,0,50,0,38,50,50,50,3354.4,-145.6,51.47,174.78,1.0,0.81,0.9,139
0.33,3.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2277.3,-1222.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2637.1,-862.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2805.0,-695.0,47.16,190.75,1.0,0.0,0.5,82146
0.33,3.0,3400.0,3600.0,0110011,0,50,50,0,0,50,50,3296.4,-203.6,49.01,183.54,1.0,0.51,0.76,75136
0.33,3.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2506.9,-993.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,3125.9,-374.1,48.55,185.29,1.0,0.0,0.5,165
0.33,3.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2677.7,-822.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,3400.0,3600.0,0111001,0,50,50,50,0,0,50,3172.8,-327.2,49.74,180.86,1.0,0.0,0.5,81293
0.33,3.0,3400.0,3600.0,0111010,0,50,50,50,0,50,0,3284.2,-215.8,46.19,194.74,1.0,0.45,0.72,735
0.33,3.0,3400.0,3600.0,0111011,0,47,30,31,0,50,50,3351.7,-148.3,49.24,182.68,1.0,0.8,0.9,883
0.33,3.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,2963.1,-536.9,50.02,179.85,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,0111110,0,50,30,49,50,50,0,3354.5,-145.5,46.93,191.67,0.0,0.81,0.4,0
0.33,3.0,3400.0,3600.0,1000000,50,0,0,0,0,0,0,1825.2,-1674.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2133.1,-1366.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2181.2,-1318.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2631.1,-868.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2213.7,-1286.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2571.1,-928.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2818.4,-681.6,52.06,172.79,1.0,0.0,0.5,51601
0.33,3.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3257.3,-242.7,52.08,172.72,1.0,0.31,0.65,32229
0.33,3.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2205.1,-1294.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2670.3,-829.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3192.9,-307.1,49.43,181.98,1.0,0.0,0.5,55145
0.33,3.0,3400.0,3600.0,1001011,49,0,0,49,0,50,50,3639.3,139.3,50.69,177.46,1.0,0.81,0.91,104030
0.33,3.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2717.6,-782.4,52.01,172.96,1.0,0.0,0.5,42078
0.33,3.0,3400.0,3600.0,1001101,50,0,0,50,50,0,50,3215.0,-285.0,52.63,170.91,1.0,0.08,0.54,33990
0.33,3.0,3400.0,3600.0,1001110,50,0,0,47,50,50,0,3363.2,-136.8,49.64,181.21,1.0,0.82,0.91,4274
0.33,3.0,3400.0,3600.0,1001111,50,0,0,30,50,50,50,3624.3,124.3,50.38,178.53,1.0,0.83,0.92,792
0.33,3.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2529.4,-970.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,3016.4,-483.6,48.73,184.59,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3073.7,-426.3,47.85,188.01,1.0,0.0,0.5,1849
0.33,3.0,3400.0,3600.0,1010011,50,0,50,0,0,50,50,3619.9,119.9,50.13,179.44,1.0,0.84,0.92,5887
0.33,3.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2926.9,-573.1,51.35,175.17,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1010110,50,0,38,0,50,50,0,3354.9,-145.1,50.33,178.72,0.0,0.81,0.4,0
0.33,3.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3123.3,-376.7,49.34,182.31,1.0,0.0,0.5,4513
0.33,3.0,3400.0,3600.0,1011001,50,0,46,50,0,0,50,3644.2,144.2,50.58,177.84,1.0,0.81,0.9,8236
0.33,3.0,3400.0,3600.0,1011010,50,0,30,48,0,50,0,3638.6,138.6,49.02,183.48,0.0,0.82,0.41,0
0.33,3.0,3400.0,3600.0,1011011,46,0,30,30,0,50,50,3642.8,142.8,50.26,178.96,0.0,0.81,0.4,0
0.33,3.0,3400.0,3600.0,1011100,50,0,44,50,50,0,0,3352.8,-147.2,51.03,176.28,0.0,0.8,0.4,0
0.33,3.0,3400.0,3600.0,1011110,50,0,30,30,50,50,0,3596.5,96.5,49.59,181.4,0.0,0.87,0.44,0
0.33,3.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2264.7,-1235.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2603.8,-896.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2815.2,-684.8,47.72,188.49,1.0,0.0,0.5,267341
0.33,3.0,3400.0,3600.0,1100011,50,50,0,0,0,50,50,3304.3,-195.7,49.41,182.06,1.0,0.56,0.78,221713
0.33,3.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2578.0,-922.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2929.5,-570.5,55.55,161.93,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1100110,50,50,0,0,50,50,0,3296.8,-203.2,51.05,176.19,1.0,0.52,0.76,3717
0.33,3.0,3400.0,3600.0,1100111,34,50,0,0,50,50,50,3351.6,-148.4,53.35,168.6,1.0,0.8,0.9,2670
0.33,3.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2809.1,-690.9,49.3,182.45,1.0,0.0,0.5,188512
0.33,3.0,3400.0,3600.0,1101001,50,50,0,50,0,0,50,3290.7,-209.3,50.49,178.15,1.0,0.48,0.74,188841
0.33,3.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3099.4,-400.6,51.92,173.25,1.0,0.0,0.5,1658
0.33,3.0,3400.0,3600.0,1101101,50,50,0,33,50,0,50,3355.1,-144.9,54.07,166.35,1.0,0.81,0.9,355
0.33,3.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,2935.3,-564.7,47.91,187.77,0.0,0.0,0.0,0
0.33,3.0,3400.0,3600.0,1110001,50,50,50,0,0,0,50,3434.0,-66.0,49.51,181.68,0.0,0.91,0.46,0
0.33,3.0,3400.0,3600.0,1110010,50,32,50,0,0,50,0,3350.7,-149.3,47.0,191.38,1.0,0.8,0.9,106
0.33,3.0,3400.0,3600.0,1110011,50,30,30,0,0,50,50,3528.8,28.8,49.6,181.35,1.0,0.96,0.98,120
0.33,3.0,3400.0,3600.0,1110100,50,50,47,0,50,0,0,3362.1,-137.9,51.79,173.69,0.0,0.82,0.41,0
0.33,3.0,3400.0,3600.0,1110110,50,30,30,0,50,50,0,3547.1,47.1,49.82,180.54,0.0,0.94,0.47,0
0.33,3.0,3400.0,3600.0,1111000,50,33,50,50,0,0,0,3350.4,-149.6,48.14,186.85,1.0,0.8,0.9,437
0.33,3.0,3400.0,3600.0,1111001,50,30,32,50,0,0,50,3644.9,144.9,50.32,178.76,1.0,0.81,0.9,159
0.33,3.0,3400.0,3600.0,1111100,50,46,30,30,50,0,0,3358.8,-141.2,51.14,175.91,0.0,0.81,0.41,0
0.33,3.0,3500.0,3700.0,0000001,0,0,0,0,0,0,50,1803.0,-1797.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0000010,0,0,0,0,0,50,0,1799.3,-1800.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2139.8,-1460.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0000100,0,0,0,0,50,0,0,1943.3,-1656.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2158.9,-1441.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,2056.8,-1543.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2434.5,-1165.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0001000,0,0,0,50,0,0,0,1720.4,-1879.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2061.3,-1538.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2186.2,-1413.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2620.8,-979.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,2072.2,-1527.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2485.6,-1114.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2541.3,-1058.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,3014.3,-585.7,51.04,176.25,1.0,0.0,0.5,26833
0.33,3.0,3500.0,3700.0,0010000,0,0,50,0,0,0,0,1888.6,-1711.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2276.5,-1323.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2240.6,-1359.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2710.9,-889.1,49.2,182.82,1.0,0.0,0.5,27394
0.33,3.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2211.8,-1388.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2603.3,-996.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2079.4,-1520.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2548.7,-1051.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2825.4,-774.6,47.47,189.48,1.0,0.0,0.5,16794
0.33,3.0,3500.0,3700.0,0011011,0,0,50,50,0,50,50,3327.4,-272.6,49.33,182.35,1.0,0.15,0.57,17354
0.33,3.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2545.3,-1054.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,2993.3,-606.7,47.02,191.31,1.0,0.0,0.5,258
0.33,3.0,3500.0,3700.0,0100000,0,50,0,0,0,0,0,2041.3,-1558.7,50.3,178.82,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2226.9,-1373.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2217.1,-1382.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2555.7,-1044.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2316.0,-1284.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2507.3,-1092.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2486.9,-1113.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2850.6,-749.4,54.29,165.68,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2240.2,-1359.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2622.3,-977.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2795.4,-804.6,48.61,185.04,1.0,0.0,0.5,70128
0.33,3.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3290.3,-309.7,50.3,178.83,1.0,0.0,0.5,143190
0.33,3.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2518.7,-1081.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2891.6,-708.4,55.08,163.31,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,3032.6,-567.4,48.76,184.49,1.0,0.0,0.5,25013
0.33,3.0,3500.0,3700.0,0101111,0,50,0,44,50,50,50,3452.9,-147.1,50.14,179.4,1.0,0.8,0.9,139
0.33,3.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2277.3,-1322.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2637.1,-962.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2805.0,-795.0,47.16,190.75,1.0,0.0,0.5,82146
0.33,3.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3296.4,-303.6,49.01,183.54,1.0,0.0,0.5,75136
0.33,3.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2506.9,-1093.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,3125.9,-474.1,48.55,185.29,1.0,0.0,0.5,165
0.33,3.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2677.7,-922.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3172.8,-427.2,49.74,180.86,1.0,0.0,0.5,81293
0.33,3.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3284.2,-315.8,46.19,194.74,1.0,0.0,0.5,735
0.33,3.0,3500.0,3700.0,0111011,0,50,30,34,0,50,50,3451.6,-148.4,49.03,183.45,1.0,0.8,0.9,883
0.33,3.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,2963.1,-636.9,50.02,179.85,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,0111110,0,50,39,50,50,50,0,3452.0,-148.0,46.59,193.05,0.0,0.8,0.4,0
0.33,3.0,3500.0,3700.0,1000000,50,0,0,0,0,0,0,1825.2,-1774.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2133.1,-1466.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2181.2,-1418.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2631.1,-968.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2213.7,-1386.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2571.1,-1028.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2818.4,-781.6,52.06,172.79,1.0,0.0,0.5,51601
0.33,3.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3257.3,-342.7,52.08,172.72,1.0,0.0,0.5,32229
0.33,3.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2205.1,-1394.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2670.3,-929.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3192.9,-407.1,49.43,181.98,1.0,0.0,0.5,55145
0.33,3.0,3500.0,3700.0,1001011,50,0,0,50,0,50,50,3713.5,113.5,50.79,177.11,1.0,0.85,0.92,104030
0.33,3.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2717.6,-882.4,52.01,172.96,1.0,0.0,0.5,42078
0.33,3.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3215.0,-385.0,52.63,170.91,1.0,0.0,0.5,33990
0.33,3.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3404.7,-195.3,49.53,181.6,1.0,0.56,0.78,4274
0.33,3.0,3500.0,3700.0,1001111,50,0,0,46,30,50,50,3736.3,136.3,50.4,178.47,1.0,0.82,0.91,792
0.33,3.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2529.4,-1070.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,3016.4,-583.6,48.73,184.59,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3073.7,-526.3,47.85,188.01,1.0,0.0,0.5,1849
0.33,3.0,3500.0,3700.0,1010011,50,0,50,0,0,50,50,3619.9,19.9,50.13,179.44,1.0,0.97,0.99,5887
0.33,3.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2926.9,-673.1,51.35,175.17,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1010110,50,0,45,0,50,50,0,3452.2,-147.8,50.05,179.71,0.0,0.8,0.4,0
0.33,3.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3123.3,-476.7,49.34,182.31,1.0,0.0,0.5,4513
0.33,3.0,3500.0,3700.0,1011001,50,0,50,50,0,0,50,3701.8,101.8,50.66,177.57,1.0,0.86,0.93,8236
0.33,3.0,3500.0,3700.0,1011010,50,0,30,50,0,50,0,3673.6,73.6,49.04,183.41,0.0,0.9,0.45,0
0.33,3.0,3500.0,3700.0,1011011,47,0,30,32,0,50,50,3748.3,148.3,50.48,178.21,0.0,0.8,0.4,0
0.33,3.0,3500.0,3700.0,1011100,50,0,50,50,50,0,0,3443.1,-156.9,50.85,176.89,0.0,0.76,0.38,0
0.33,3.0,3500.0,3700.0,1011110,50,0,30,30,50,50,0,3596.5,-3.5,49.59,181.4,0.0,1.0,0.5,0
0.33,3.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2264.7,-1335.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2603.8,-996.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2815.2,-784.8,47.72,188.49,1.0,0.0,0.5,267341
0.33,3.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3304.3,-295.7,49.41,182.06,1.0,0.02,0.51,221713
0.33,3.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2578.0,-1022.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2929.5,-670.5,55.55,161.93,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1100110,50,50,0,0,50,50,0,3296.8,-303.2,51.05,176.19,1.0,0.0,0.5,3717
0.33,3.0,3500.0,3700.0,1100111,39,50,0,0,50,50,50,3450.6,-149.4,52.03,172.9,1.0,0.8,0.9,2670
0.33,3.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2809.1,-790.9,49.3,182.45,1.0,0.0,0.5,188512
0.33,3.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3290.7,-309.3,50.49,178.15,1.0,0.0,0.5,188841
0.33,3.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3099.4,-500.6,51.92,173.25,1.0,0.0,0.5,1658
0.33,3.0,3500.0,3700.0,1101101,50,49,0,42,50,0,50,3451.2,-148.8,52.82,170.3,1.0,0.8,0.9,355
0.33,3.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,2935.3,-664.7,47.91,187.77,0.0,0.0,0.0,0
0.33,3.0,3500.0,3700.0,1110001,50,50,50,0,0,0,50,3434.0,-166.0,49.51,181.68,0.0,0.71,0.36,0
0.33,3.0,3500.0,3700.0,1110010,50,39,50,0,0,50,0,3454.3,-145.7,46.77,192.32,1.0,0.81,0.9,106
0.33,3.0,3500.0,3700.0,1110011,50,30,30,0,0,50,50,3528.8,-71.2,49.6,181.35,1.0,0.91,0.95,120
0.33,3.0,3500.0,3700.0,1110100,50,50,50,0,50,0,0,3419.8,-180.2,51.47,174.77,0.0,0.64,0.32,0
0.33,3.0,3500.0,3700.0,1110110,50,30,30,0,50,50,0,3547.1,-52.9,49.82,180.54,0.0,0.93,0.46,0
0.33,3.0,3500.0,3700.0,1111000,50,42,50,50,0,0,0,3462.2,-137.8,47.72,188.49,1.0,0.82,0.91,437
0.33,3.0,3500.0,3700.0,1111001,50,30,39,50,0,0,50,3745.3,145.3,50.42,178.4,1.0,0.81,0.9,159
0.33,3.0,3500.0,3700.0,1111100,50,50,30,32,50,0,0,3452.4,-147.6,50.88,176.79,0.0,0.8,0.4,0
0.33,3.0,3600.0,3800.0,0000001,0,0,0,0,0,0,50,1803.0,-1897.0,50.48,178.18,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0000010,0,0,0,0,0,50,0,1799.3,-1900.7,48.39,185.88,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2139.8,-1560.2,49.45,181.89,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0000100,0,0,0,0,50,0,0,1943.3,-1756.7,51.2,175.69,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2158.9,-1541.1,52.36,171.8,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,2056.8,-1643.2,49.89,180.29,1.0,0.0,0.5,7381
0.33,3.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2434.5,-1265.5,51.04,176.25,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0001000,0,0,0,50,0,0,0,1720.4,-1979.6,50.17,179.28,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2061.3,-1638.7,51.87,173.43,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2186.2,-1513.8,49.86,180.41,1.0,0.0,0.5,183088
0.33,3.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2620.8,-1079.2,51.41,174.96,1.0,0.0,0.5,38890
0.33,3.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,2072.2,-1627.8,51.72,173.94,1.0,0.0,0.5,107
0.33,3.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2485.6,-1214.4,53.38,168.5,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2541.3,-1158.7,50.34,178.7,1.0,0.0,0.5,43074
0.33,3.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,3014.3,-685.7,51.04,176.25,1.0,0.0,0.5,26833
0.33,3.0,3600.0,3800.0,0010000,0,0,50,0,0,0,0,1888.6,-1811.4,49.05,183.39,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2276.5,-1423.5,50.31,178.8,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2240.6,-1459.4,47.33,190.06,1.0,0.0,0.5,72227
0.33,3.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2710.9,-989.1,49.2,182.82,1.0,0.0,0.5,27394
0.33,3.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2211.8,-1488.2,51.41,174.96,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2603.3,-1096.7,50.55,177.96,1.0,0.0,0.5,752
0.33,3.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2079.4,-1620.6,49.96,180.06,1.0,0.0,0.5,98122
0.33,3.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2548.7,-1151.3,51.43,174.89,1.0,0.0,0.5,43600
0.33,3.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2825.4,-874.6,47.47,189.48,1.0,0.0,0.5,16794
0.33,3.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3327.4,-372.6,49.33,182.35,1.0,0.0,0.5,17354
0.33,3.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2545.3,-1154.7,51.07,176.14,1.0,0.0,0.5,20018
0.33,3.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,2993.3,-706.7,47.02,191.31,1.0,0.0,0.5,258
0.33,3.0,3600.0,3800.0,0100000,0,50,0,0,0,0,0,2041.3,-1658.7,50.3,178.82,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2226.9,-1473.1,51.38,175.06,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2217.1,-1482.9,49.56,181.49,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2555.7,-1144.3,50.67,177.53,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2316.0,-1384.0,53.77,167.28,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2507.3,-1192.7,54.63,164.67,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2486.9,-1213.1,53.36,168.57,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2850.6,-849.4,54.29,165.68,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2240.2,-1459.8,51.01,176.36,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2622.3,-1077.7,52.69,170.73,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2795.4,-904.6,48.61,185.04,1.0,0.0,0.5,70128
0.33,3.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3290.3,-409.7,50.3,178.83,1.0,0.0,0.5,143190
0.33,3.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2518.7,-1181.3,53.97,166.69,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2891.6,-808.4,55.08,163.31,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,3032.6,-667.4,48.76,184.49,1.0,0.0,0.5,25013
0.33,3.0,3600.0,3800.0,0101111,0,50,0,50,50,50,50,3555.7,-144.3,49.46,181.88,1.0,0.81,0.9,139
0.33,3.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2277.3,-1422.7,50.14,179.39,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2637.1,-1062.9,51.59,174.37,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2805.0,-895.0,47.16,190.75,1.0,0.0,0.5,82146
0.33,3.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3296.4,-403.6,49.01,183.54,1.0,0.0,0.5,75136
0.33,3.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2506.9,-1193.1,54.22,165.9,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,3125.9,-574.1,48.55,185.29,1.0,0.0,0.5,165
0.33,3.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2677.7,-1022.3,48.15,186.8,1.0,0.0,0.5,60629
0.33,3.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3172.8,-527.2,49.74,180.86,1.0,0.0,0.5,81293
0.33,3.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3284.2,-415.8,46.19,194.74,1.0,0.0,0.5,735
0.33,3.0,3600.0,3800.0,0111011,0,50,30,44,0,50,50,3550.1,-149.9,48.48,185.54,1.0,0.8,0.9,883
0.33,3.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,2963.1,-736.9,50.02,179.85,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,0111110,0,50,48,50,50,50,0,3552.8,-147.2,46.36,194.04,0.0,0.8,0.4,0
0.33,3.0,3600.0,3800.0,1000000,50,0,0,0,0,0,0,1825.2,-1874.8,48.65,184.91,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2133.1,-1566.9,49.69,181.02,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2181.2,-1518.8,46.78,192.28,1.0,0.0,0.5,287155
0.33,3.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2631.1,-1068.9,48.47,185.59,1.0,0.0,0.5,160983
0.33,3.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2213.7,-1486.3,51.61,174.3,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2571.1,-1128.9,53.16,169.21,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2818.4,-881.6,52.06,172.79,1.0,0.0,0.5,51601
0.33,3.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3257.3,-442.7,52.08,172.72,1.0,0.0,0.5,32229
0.33,3.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2205.1,-1494.9,49.42,182.02,1.0,0.0,0.5,177419
0.33,3.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2670.3,-1029.7,51.16,175.81,1.0,0.0,0.5,42856
0.33,3.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3192.9,-507.1,49.43,181.98,1.0,0.0,0.5,55145
0.33,3.0,3600.0,3800.0,1001011,50,0,0,50,0,50,50,3713.5,13.5,50.79,177.11,1.0,0.98,0.99,104030
0.33,3.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2717.6,-982.4,52.01,172.96,1.0,0.0,0.5,42078
0.33,3.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3215.0,-485.0,52.63,170.91,1.0,0.0,0.5,33990
0.33,3.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3404.7,-295.3,49.53,181.6,1.0,0.03,0.51,4274
0.33,3.0,3600.0,3800.0,1001111,50,0,0,50,30,50,50,3795.6,95.6,50.45,178.3,1.0,0.87,0.94,792
0.33,3.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2529.4,-1170.6,47.38,189.87,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,3016.4,-683.6,48.73,184.59,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3073.7,-626.3,47.85,188.01,1.0,0.0,0.5,1849
0.33,3.0,3600.0,3800.0,1010011,50,0,50,0,0,50,50,3619.9,-80.1,50.13,179.44,1.0,0.89,0.95,5887
0.33,3.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2926.9,-773.1,51.35,175.17,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1010110,50,0,50,0,50,50,0,3524.8,-175.2,49.82,180.54,0.0,0.67,0.33,0
0.33,3.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,3123.3,-576.7,49.34,182.31,1.0,0.0,0.5,4513
0.33,3.0,3600.0,3800.0,1011001,50,0,50,50,0,0,50,3701.8,1.8,50.66,177.57,1.0,1.0,1.0,8236
0.33,3.0,3600.0,3800.0,1011010,50,0,30,50,0,50,0,3673.6,-26.4,49.04,183.41,0.0,0.96,0.48,0
0.33,3.0,3600.0,3800.0,1011011,48,0,30,34,0,50,50,3846.5,146.5,50.65,177.59,0.0,0.8,0.4,0
0.33,3.0,3600.0,3800.0,1011100,50,0,50,50,50,0,0,3443.1,-256.9,50.85,176.89,0.0,0.23,0.12,0
0.33,3.0,3600.0,3800.0,1011110,50,0,30,30,50,50,0,3596.5,-103.5,49.59,181.4,0.0,0.86,0.43,0
0.33,3.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2264.7,-1435.3,49.95,180.07,1.0,0.0,0.5,13
0.33,3.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2603.8,-1096.2,51.14,175.91,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2815.2,-884.8,47.72,188.49,1.0,0.0,0.5,267341
0.33,3.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3304.3,-395.7,49.41,182.06,1.0,0.0,0.5,221713
0.33,3.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2578.0,-1122.0,54.45,165.2,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2929.5,-770.5,55.55,161.93,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3296.8,-403.2,51.05,176.19,1.0,0.0,0.5,3717
0.33,3.0,3600.0,3800.0,1100111,44,49,0,0,50,50,50,3550.1,-149.9,51.24,175.56,1.0,0.8,0.9,2670
0.33,3.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2809.1,-890.9,49.3,182.45,1.0,0.0,0.5,188512
0.33,3.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3290.7,-409.3,50.49,178.15,1.0,0.0,0.5,188841
0.33,3.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3099.4,-600.6,51.92,173.25,1.0,0.0,0.5,1658
0.33,3.0,3600.0,3800.0,1101101,50,50,0,47,50,0,50,3551.3,-148.7,52.01,172.94,1.0,0.8,0.9,355
0.33,3.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,2935.3,-764.7,47.91,187.77,0.0,0.0,0.0,0
0.33,3.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3434.0,-266.0,49.51,181.68,0.0,0.18,0.09,0
0.33,3.0,3600.0,3800.0,1110010,50,45,50,0,0,50,0,3554.4,-145.6,46.62,192.95,1.0,0.81,0.9,106
0.33,3.0,3600.0,3800.0,1110011,50,30,32,0,0,50,50,3562.9,-137.1,49.58,181.43,1.0,0.82,0.91,120
0.33,3.0,3600.0,3800.0,1110100,50,50,50,0,50,0,0,3419.8,-280.2,51.47,174.77,0.0,0.11,0.05,0
0.33,3.0,3600.0,3800.0,1110110,50,31,30,0,50,50,0,3558.4,-141.6,49.78,180.7,0.0,0.81,0.41,0
0.33,3.0,3600.0,3800.0,1111000,50,48,50,50,0,0,0,3556.2,-143.8,47.46,189.51,1.0,0.81,0.9,437
0.33,3.0,3600.0,3800.0,1111001,50,30,44,50,0,0,50,3811.3,111.3,50.47,178.25,1.0,0.85,0.93,159
0.33,3.0,3600.0,3800.0,1111100,50,50,35,34,50,0,0,3551.5,-148.5,50.5,178.11,0.0,0.8,0.4,0
0.36,2.0,2100.0,2300.0,0000001,0,0,0,0,0,0,50,1897.9,-302.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,2100.0,2300.0,0000010,0,0,0,0,0,50,0,1959.8,-240.2,50.66,199.41,0.0,0.32,0.16,0
0.36,2.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2221.3,21.3,51.56,195.92,0.0,0.97,0.49,0
0.36,2.0,2100.0,2300.0,0000100,0,0,0,0,50,0,0,2074.0,-126.0,53.98,187.14,0.0,0.83,0.42,0
0.36,2.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2231.5,31.5,54.8,184.34,0.0,0.96,0.48,0
0.36,2.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,2240.8,40.8,53.0,190.6,1.0,0.95,0.97,7381
0.36,2.0,2100.0,2300.0,0000111,0,0,0,0,30,50,50,2382.3,182.3,52.54,192.28,0.0,0.63,0.31,0
0.36,2.0,2100.0,2300.0,0001000,0,0,0,50,0,0,0,1898.2,-301.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2159.3,-40.7,53.45,189.0,0.0,0.95,0.47,0
0.36,2.0,2100.0,2300.0,0001010,0,0,0,44,0,50,0,2051.5,-148.5,51.64,195.6,1.0,0.8,0.9,183088
0.36,2.0,2100.0,2300.0,0001011,0,0,0,30,0,50,50,2393.1,193.1,52.39,192.81,1.0,0.57,0.79,38890
0.36,2.0,2100.0,2300.0,0001100,0,0,0,46,50,0,0,2227.2,27.2,54.37,185.79,1.0,0.96,0.98,107
0.36,2.0,2100.0,2300.0,0001101,0,0,0,30,40,0,50,2344.9,144.9,54.63,184.91,0.0,0.81,0.4,0
0.36,2.0,2100.0,2300.0,0001110,0,0,0,30,48,50,0,2349.6,149.6,53.02,190.53,1.0,0.8,0.9,43074
0.36,2.0,2100.0,2300.0,0001111,0,0,0,30,30,50,50,2567.8,367.8,52.98,190.65,1.0,0.0,0.5,26833
0.36,2.0,2100.0,2300.0,0010000,0,0,50,0,0,0,0,2029.8,-170.2,51.16,197.45,0.0,0.69,0.35,0
0.36,2.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2324.5,124.5,52.31,193.11,0.0,0.83,0.42,0
0.36,2.0,2100.0,2300.0,0010010,0,0,30,0,0,50,0,2066.3,-133.7,50.48,200.1,1.0,0.82,0.91,72227
0.36,2.0,2100.0,2300.0,0010011,0,0,30,0,0,50,50,2432.8,232.8,51.25,197.1,1.0,0.36,0.68,27394
0.36,2.0,2100.0,2300.0,0010100,0,0,46,0,50,0,0,2294.8,94.8,54.13,186.62,0.0,0.87,0.44,0
0.36,2.0,2100.0,2300.0,0010110,0,0,30,0,49,50,0,2348.4,148.4,52.63,191.94,1.0,0.8,0.9,752
0.36,2.0,2100.0,2300.0,0011000,0,0,40,50,0,0,0,2051.6,-148.4,51.74,195.24,1.0,0.8,0.9,98122
0.36,2.0,2100.0,2300.0,0011001,0,0,30,40,0,0,50,2348.3,148.3,53.0,190.59,1.0,0.8,0.9,43600
0.36,2.0,2100.0,2300.0,0011010,0,0,30,30,0,50,0,2302.0,102.0,50.61,199.6,1.0,0.86,0.93,16794
0.36,2.0,2100.0,2300.0,0011011,0,0,30,30,0,50,50,2668.8,468.8,51.1,197.67,1.0,0.0,0.5,17354
0.36,2.0,2100.0,2300.0,0011100,0,0,30,30,50,0,0,2328.7,128.7,54.19,186.41,1.0,0.83,0.91,20018
0.36,2.0,2100.0,2300.0,0011110,0,0,30,30,30,50,0,2507.9,307.9,51.21,197.27,1.0,0.0,0.5,258
0.36,2.0,2100.0,2300.0,0100000,0,50,0,0,0,0,0,2139.2,-60.8,53.02,190.52,0.0,0.92,0.46,0
0.36,2.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2291.6,91.6,53.78,187.82,0.0,0.88,0.44,0
0.36,2.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2323.7,123.7,52.23,193.41,0.0,0.84,0.42,0
0.36,2.0,2100.0,2300.0,0100011,0,30,0,0,0,50,50,2418.5,218.5,51.98,194.33,0.0,0.43,0.22,0
0.36,2.0,2100.0,2300.0,0100100,0,41,0,0,50,0,0,2348.6,148.6,55.82,180.98,0.0,0.8,0.4,0
0.36,2.0,2100.0,2300.0,0100101,0,30,0,0,39,0,50,2347.1,147.1,55.18,183.07,0.0,0.8,0.4,0
0.36,2.0,2100.0,2300.0,0100110,0,30,0,0,34,50,0,2345.5,145.5,53.19,189.9,0.0,0.81,0.4,0
0.36,2.0,2100.0,2300.0,0100111,0,30,0,0,30,50,50,2622.0,422.0,53.75,187.95,0.0,0.0,0.0,0
0.36,2.0,2100.0,2300.0,0101000,0,50,0,41,0,0,0,2311.6,111.6,53.3,189.53,0.0,0.85,0.43,0
0.36,2.0,2100.0,2300.0,0101001,0,33,0,30,0,0,50,2346.0,146.0,53.51,188.77,0.0,0.81,0.4,0
0.36,2.0,2100.0,2300.0,0101010,0,39,0,30,0,50,0,2337.9,137.9,52.08,193.95,1.0,0.82,0.91,70128
0.36,2.0,2100.0,2300.0,0101011,0,30,0,30,0,50,50,2629.9,429.9,52.66,191.83,1.0,0.0,0.5,143190
0.36,2.0,2100.0,2300.0,0101100,0,30,0,30,42,0,0,2344.8,144.8,54.83,184.22,0.0,0.81,0.4,0
0.36,2.0,2100.0,2300.0,0101101,0,30,0,30,30,0,50,2495.8,295.8,55.04,183.52,0.0,0.02,0.01,0
0.36,2.0,2100.0,2300.0,0101110,0,30,0,30,30,50,0,2445.0,245.0,52.79,191.34,1.0,0.29,0.65,25013
0.36,2.0,2100.0,2300.0,0101111,0,30,0,30,30,50,50,2841.0,641.0,53.35,189.33,1.0,0.0,0.5,139
0.36,2.0,2100.0,2300.0,0110000,0,50,45,0,0,0,0,2334.4,134.4,52.81,191.27,0.0,0.82,0.41,0
0.36,2.0,2100.0,2300.0,0110001,0,30,30,0,0,0,50,2344.0,144.0,52.71,191.63,0.0,0.81,0.4,0
0.36,2.0,2100.0,2300.0,0110010,0,42,30,0,0,50,0,2348.4,148.4,51.45,196.33,1.0,0.8,0.9,82146
0.36,2.0,2100.0,2300.0,0110011,0,30,30,0,0,50,50,2643.4,443.4,51.7,195.39,1.0,0.0,0.5,75136
0.36,2.0,2100.0,2300.0,0110100,0,30,30,0,40,0,0,2347.7,147.7,54.53,185.24,0.0,0.8,0.4,0
0.36,2.0,2100.0,2300.0,0110110,0,30,30,0,30,50,0,2415.0,215.0,52.59,192.07,1.0,0.45,0.73,165
0.36,2.0,2100.0,2300.0,0111000,0,44,30,32,0,0,0,2348.4,148.4,52.72,191.61,1.0,0.8,0.9,60629
0.36,2.0,2100.0,2300.0,0111001,0,30,30,30,0,0,50,2543.8,343.8,53.14,190.09,1.0,0.0,0.5,81293
0.36,2.0,2100.0,2300.0,0111010,0,30,30,30,0,50,0,2532.3,332.3,50.28,200.89,1.0,0.0,0.5,735
0.36,2.0,2100.0,2300.0,0111011,0,30,30,30,0,50,50,2949.6,749.6,50.63,199.53,1.0,0.0,0.5,883
0.36,2.0,2100.0,2300.0,0111100,0,30,30,30,30,0,0,2393.7,193.7,53.76,187.9,0.0,0.57,0.28,0
0.36,2.0,2100.0,2300.0,0111110,0,30,30,30,30,50,0,2703.4,503.4,51.02,198.01,0.0,0.0,0.0,0
0.36,2.0,2100.0,2300.0,1000000,50,0,0,0,0,0,0,1974.8,-225.2,50.94,198.3,0.0,0.4,0.2,0
0.36,2.0,2100.0,2300.0,1000001,50,0,0,0,0,0,50,2209.6,9.6,51.9,194.65,0.0,0.99,0.49,0
0.36,2.0,2100.0,2300.0,1000010,50,0,0,0,0,50,0,2107.6,-92.4,50.52,199.96,1.0,0.88,0.94,287155
0.36,2.0,2100.0,2300.0,1000011,30,0,0,0,0,50,50,2378.2,178.2,51.11,197.63,1.0,0.65,0.82,160983
0.36,2.0,2100.0,2300.0,1000100,48,0,0,0,50,0,0,2346.8,146.8,54.35,185.85,0.0,0.8,0.4,0
0.36,2.0,2100.0,2300.0,1000101,30,0,0,0,38,0,50,2344.4,144.4,53.98,187.12,0.0,0.81,0.4,0
0.36,2.0,2100.0,2300.0,1000110,30,0,0,0,46,50,0,2343.4,143.4,52.52,192.32,1.0,0.81,0.9,51601
0.36,2.0,2100.0,2300.0,1000111,30,0,0,0,30,50,50,2555.3,355.3,52.14,193.76,1.0,0.0,0.5,32229
0.36,2.0,2100.0,2300.0,1001000,50,0,0,50,0,0,0,2057.7,-142.3,51.48,196.23,1.0,0.81,0.91,177419
0.36,2.0,2100.0,2300.0,1001001,30,0,0,50,0,0,50,2311.2,111.2,52.92,190.9,1.0,0.85,0.93,42856
0.36,2.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2193.0,-7.0,50.91,198.41,1.0,0.99,1.0,55145
0.36,2.0,2100.0,2300.0,1001011,30,0,0,30,0,50,50,2583.9,383.9,51.37,196.64,1.0,0.0,0.5,104030
0.36,2.0,2100.0,2300.0,1001100,30,0,0,30,50,0,0,2315.4,115.4,54.08,186.8,1.0,0.85,0.92,42078
0.36,2.0,2100.0,2300.0,1001101,30,0,0,30,30,0,50,2445.9,245.9,53.72,188.03,1.0,0.29,0.64,33990
0.36,2.0,2100.0,2300.0,1001110,30,0,0,30,30,50,0,2421.3,221.3,51.45,196.34,1.0,0.42,0.71,4274
0.36,2.0,2100.0,2300.0,1001111,30,0,0,30,30,50,50,2844.9,644.9,51.77,195.11,1.0,0.0,0.5,792
0.36,2.0,2100.0,2300.0,1010000,50,0,30,0,0,0,0,2215.0,15.0,51.33,196.81,0.0,0.98,0.49,0
0.36,2.0,2100.0,2300.0,1010001,30,0,30,0,0,0,50,2359.2,159.2,52.07,194.0,0.0,0.75,0.38,0
0.36,2.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2355.1,155.1,49.9,202.42,1.0,0.77,0.89,1849
0.36,2.0,2100.0,2300.0,1010011,30,0,30,0,0,50,50,2730.9,530.9,50.12,201.56,1.0,0.0,0.5,5887
0.36,2.0,2100.0,2300.0,1010100,30,0,30,0,46,0,0,2345.4,145.4,53.93,187.3,0.0,0.81,0.4,0
0.36,2.0,2100.0,2300.0,1010110,30,0,30,0,30,50,0,2532.6,332.6,51.39,196.58,0.0,0.0,0.0,0
0.36,2.0,2100.0,2300.0,1011000,30,0,30,41,0,0,0,2116.7,-83.3,51.35,196.72,1.0,0.89,0.94,4513
0.36,2.0,2100.0,2300.0,1011001,30,0,30,30,0,0,50,2476.8,276.8,52.23,193.42,1.0,0.12,0.56,8236
0.36,2.0,2100.0,2300.0,1011010,30,0,30,30,0,50,0,2679.9,479.9,49.21,205.26,0.0,0.0,0.0,0
0.36,2.0,2100.0,2300.0,1011011,30,0,30,30,0,50,50,3085.0,885.0,49.74,203.08,0.0,0.0,0.0,0
0.36,2.0,2100.0,2300.0,1011100,30,0,30,30,32,0,0,2342.9,142.9,52.37,192.89,0.0,0.81,0.4,0
0.36,2.0,2100.0,2300.0,1011110,30,0,30,30,30,50,0,2772.6,572.6,50.49,200.05,0.0,0.0,0.0,0
0.36,2.0,2100.0,2300.0,1100000,30,50,0,0,0,0,0,2256.6,56.6,52.54,192.28,1.0,0.92,0.96,13
0.36,2.0,2100.0,2300.0,1100001,30,36,0,0,0,0,50,2345.3,145.3,52.58,192.11,0.0,0.81,0.4,0
0.36,2.0,2100.0,2300.0,1100010,30,42,0,0,0,50,0,2341.8,141.8,51.43,196.42,1.0,0.81,0.91,267341
0.36,2.0,2100.0,2300.0,1100011,30,30,0,0,0,50,50,2575.4,375.4,51.53,196.05,1.0,0.0,0.5,221713
0.36,2.0,2100.0,2300.0,1100100,30,30,0,0,38,0,0,2349.2,149.2,54.37,185.79,0.0,0.8,0.4,0
0.36,2.0,2100.0,2300.0,1100101,30,30,0,0,30,0,50,2501.9,301.9,54.6,185.02,0.0,0.0,0.0,0
0.36,2.0,2100.0,2300.0,1100110,30,30,0,0,30,50,0,2451.9,251.9,52.62,191.96,1.0,0.26,0.63,3717
0.36,2.0,2100.0,2300.0,1100111,30,30,0,0,30,50,50,2836.8,636.8,53.16,190.02,1.0,0.0,0.5,2670
0.36,2.0,2100.0,2300.0,1101000,30,48,0,30,0,0,0,2345.1,145.1,52.63,191.94,1.0,0.81,0.9,188512
0.36,2.0,2100.0,2300.0,1101001,30,30,0,30,0,0,50,2476.5,276.5,52.83,191.19,1.0,0.13,0.56,188841
0.36,2.0,2100.0,2300.0,1101100,30,30,0,30,30,0,0,2395.7,195.7,53.63,188.36,1.0,0.56,0.78,1658
0.36,2.0,2100.0,2300.0,1101101,30,30,0,30,30,0,50,2725.3,525.3,54.45,185.53,1.0,0.0,0.5,355
0.36,2.0,2100.0,2300.0,1110000,30,43,30,0,0,0,0,2346.5,146.5,52.34,193.0,0.0,0.8,0.4,0
0.36,2.0,2100.0,2300.0,1110001,30,30,30,0,0,0,50,2574.3,374.3,52.62,191.99,0.0,0.0,0.0,0
0.36,2.0,2100.0,2300.0,1110010,30,30,30,0,0,50,0,2553.0,353.0,49.49,204.12,1.0,0.0,0.5,106
0.36,2.0,2100.0,2300.0,1110011,30,30,30,0,0,50,50,2950.1,750.1,50.09,201.67,1.0,0.0,0.5,120
0.36,2.0,2100.0,2300.0,1110100,30,30,30,0,30,0,0,2421.9,221.9,53.72,188.04,0.0,0.42,0.21,0
0.36,2.0,2100.0,2300.0,1110110,30,30,30,0,30,50,0,2771.4,571.4,51.27,197.02,0.0,0.0,0.0,0
0.36,2.0,2100.0,2300.0,1111000,30,33,30,30,0,0,0,2347.6,147.6,51.59,195.82,1.0,0.8,0.9,437
0.36,2.0,2100.0,2300.0,1111001,30,30,30,30,0,0,50,2737.8,537.8,52.11,193.85,1.0,0.0,0.5,159
0.36,2.0,2100.0,2300.0,1111100,30,30,30,30,30,0,0,2561.4,361.4,52.8,191.31,0.0,0.0,0.0,0
0.36,2.0,2200.0,2400.0,0000001,0,0,0,0,0,0,50,1897.9,-402.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,2200.0,2400.0,0000010,0,0,0,0,0,50,0,1959.8,-340.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2221.3,-78.7,51.56,195.92,0.0,0.9,0.45,0
0.36,2.0,2200.0,2400.0,0000100,0,0,0,0,50,0,0,2074.0,-226.0,53.98,187.14,0.0,0.39,0.2,0
0.36,2.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2231.5,-68.5,54.8,184.34,0.0,0.91,0.45,0
0.36,2.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,2240.8,-59.2,53.0,190.6,1.0,0.92,0.96,7381
0.36,2.0,2200.0,2400.0,0000111,0,0,0,0,38,50,50,2447.1,147.1,53.07,190.35,0.0,0.8,0.4,0
0.36,2.0,2200.0,2400.0,0001000,0,0,0,50,0,0,0,1898.2,-401.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2159.3,-140.7,53.45,189.0,0.0,0.81,0.41,0
0.36,2.0,2200.0,2400.0,0001010,0,0,0,50,0,50,0,2093.4,-206.6,51.51,196.09,1.0,0.5,0.75,183088
0.36,2.0,2200.0,2400.0,0001011,0,0,0,41,0,50,50,2438.5,138.5,52.52,192.35,1.0,0.82,0.91,38890
0.36,2.0,2200.0,2400.0,0001100,0,0,0,46,50,0,0,2227.2,-72.8,54.37,185.79,1.0,0.9,0.95,107
0.36,2.0,2200.0,2400.0,0001101,0,0,0,35,50,0,50,2449.3,149.3,55.33,182.58,0.0,0.8,0.4,0
0.36,2.0,2200.0,2400.0,0001110,0,0,0,30,50,50,0,2369.6,69.6,53.1,190.25,1.0,0.91,0.95,43074
0.36,2.0,2200.0,2400.0,0001111,0,0,0,30,30,50,50,2567.8,267.8,52.98,190.65,1.0,0.17,0.59,26833
0.36,2.0,2200.0,2400.0,0010000,0,0,50,0,0,0,0,2029.8,-270.2,51.16,197.45,0.0,0.16,0.08,0
0.36,2.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2324.5,24.5,52.31,193.11,0.0,0.97,0.48,0
0.36,2.0,2200.0,2400.0,0010010,0,0,48,0,0,50,0,2158.6,-141.4,50.28,200.93,1.0,0.81,0.91,72227
0.36,2.0,2200.0,2400.0,0010011,0,0,30,0,0,50,50,2432.8,132.8,51.25,197.1,1.0,0.82,0.91,27394
0.36,2.0,2200.0,2400.0,0010100,0,0,46,0,50,0,0,2294.8,-5.2,54.13,186.62,0.0,0.99,0.5,0
0.36,2.0,2200.0,2400.0,0010110,0,0,30,0,50,50,0,2355.5,55.5,52.7,191.67,1.0,0.93,0.96,752
0.36,2.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2130.1,-169.9,51.48,196.23,1.0,0.69,0.85,98122
0.36,2.0,2200.0,2400.0,0011001,0,0,30,50,0,0,50,2378.9,78.9,53.12,190.17,1.0,0.89,0.95,43600
0.36,2.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2302.0,2.0,50.61,199.6,1.0,1.0,1.0,16794
0.36,2.0,2200.0,2400.0,0011011,0,0,30,30,0,50,50,2668.8,368.8,51.1,197.67,1.0,0.0,0.5,17354
0.36,2.0,2200.0,2400.0,0011100,0,0,30,30,50,0,0,2328.7,28.7,54.19,186.41,1.0,0.96,0.98,20018
0.36,2.0,2200.0,2400.0,0011110,0,0,30,30,30,50,0,2507.9,207.9,51.21,197.27,1.0,0.49,0.75,258
0.36,2.0,2200.0,2400.0,0100000,0,50,0,0,0,0,0,2139.2,-160.8,53.02,190.52,0.0,0.74,0.37,0
0.36,2.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2291.6,-8.4,53.78,187.82,0.0,0.99,0.49,0
0.36,2.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2323.7,23.7,52.23,193.41,0.0,0.97,0.48,0
0.36,2.0,2200.0,2400.0,0100011,0,33,0,0,0,50,50,2445.6,145.6,52.12,193.81,0.0,0.81,0.4,0
0.36,2.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2404.9,104.9,56.11,180.03,0.0,0.86,0.43,0
0.36,2.0,2200.0,2400.0,0100101,0,34,0,0,50,0,50,2447.7,147.7,56.32,179.35,0.0,0.8,0.4,0
0.36,2.0,2200.0,2400.0,0100110,0,33,0,0,50,50,0,2446.2,146.2,54.42,185.63,0.0,0.81,0.4,0
0.36,2.0,2200.0,2400.0,0100111,0,30,0,0,30,50,50,2622.0,322.0,53.75,187.95,0.0,0.0,0.0,0
0.36,2.0,2200.0,2400.0,0101000,0,50,0,41,0,0,0,2311.6,11.6,53.3,189.53,0.0,0.98,0.49,0
0.36,2.0,2200.0,2400.0,0101001,0,45,0,30,0,0,50,2446.4,146.4,54.04,186.94,0.0,0.8,0.4,0
0.36,2.0,2200.0,2400.0,0101010,0,48,0,30,0,50,0,2447.9,147.9,52.23,193.42,1.0,0.8,0.9,70128
0.36,2.0,2200.0,2400.0,0101011,0,30,0,30,0,50,50,2629.9,329.9,52.66,191.83,1.0,0.0,0.5,143190
0.36,2.0,2200.0,2400.0,0101100,0,40,0,30,50,0,0,2449.8,149.8,55.54,181.88,0.0,0.8,0.4,0
0.36,2.0,2200.0,2400.0,0101101,0,30,0,30,30,0,50,2495.8,195.8,55.04,183.52,0.0,0.56,0.28,0
0.36,2.0,2200.0,2400.0,0101110,0,30,0,30,31,50,0,2449.9,149.9,52.83,191.23,1.0,0.8,0.9,25013
0.36,2.0,2200.0,2400.0,0101111,0,30,0,30,30,50,50,2841.0,541.0,53.35,189.33,1.0,0.0,0.5,139
0.36,2.0,2200.0,2400.0,0110000,0,50,45,0,0,0,0,2334.4,34.4,52.81,191.27,0.0,0.95,0.48,0
0.36,2.0,2200.0,2400.0,0110001,0,41,30,0,0,0,50,2442.1,142.1,53.26,189.65,0.0,0.81,0.41,0
0.36,2.0,2200.0,2400.0,0110010,0,50,30,0,0,50,0,2424.5,124.5,51.85,194.82,1.0,0.83,0.92,82146
0.36,2.0,2200.0,2400.0,0110011,0,30,30,0,0,50,50,2643.4,343.4,51.7,195.39,1.0,0.0,0.5,75136
0.36,2.0,2200.0,2400.0,0110100,0,41,30,0,50,0,0,2445.7,145.7,55.64,181.55,0.0,0.81,0.4,0
0.36,2.0,2200.0,2400.0,0110110,0,30,30,0,34,50,0,2442.7,142.7,52.81,191.3,1.0,0.81,0.9,165
0.36,2.0,2200.0,2400.0,0111000,0,50,30,30,0,0,0,2392.6,92.6,52.93,190.85,1.0,0.88,0.94,60629
0.36,2.0,2200.0,2400.0,0111001,0,30,30,30,0,0,50,2543.8,243.8,53.14,190.09,1.0,0.3,0.65,81293
0.36,2.0,2200.0,2400.0,0111010,0,30,30,30,0,50,0,2532.3,232.3,50.28,200.89,1.0,0.36,0.68,735
0.36,2.0,2200.0,2400.0,0111011,0,30,30,30,0,50,50,2949.6,649.6,50.63,199.53,1.0,0.0,0.5,883
0.36,2.0,2200.0,2400.0,0111100,0,30,30,30,42,0,0,2449.0,149.0,54.33,185.92,0.0,0.8,0.4,0
0.36,2.0,2200.0,2400.0,0111110,0,30,30,30,30,50,0,2703.4,403.4,51.02,198.01,0.0,0.0,0.0,0
0.36,2.0,2200.0,2400.0,1000000,50,0,0,0,0,0,0,1974.8,-325.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2209.6,-90.4,51.9,194.65,0.0,0.88,0.44,0
0.36,2.0,2200.0,2400.0,1000010,50,0,0,0,0,50,0,2107.6,-192.4,50.52,199.96,1.0,0.57,0.79,287155
0.36,2.0,2200.0,2400.0,1000011,30,0,0,0,0,50,50,2378.2,78.2,51.11,197.63,1.0,0.9,0.95,160983
0.36,2.0,2200.0,2400.0,1000100,48,0,0,0,50,0,0,2346.8,46.8,54.35,185.85,0.0,0.94,0.47,0
0.36,2.0,2200.0,2400.0,1000101,32,0,0,0,50,0,50,2449.4,149.4,54.98,183.73,0.0,0.8,0.4,0
0.36,2.0,2200.0,2400.0,1000110,36,0,0,0,50,50,0,2419.5,119.5,52.88,191.02,1.0,0.84,0.92,51601
0.36,2.0,2200.0,2400.0,1000111,30,0,0,0,30,50,50,2555.3,255.3,52.14,193.76,1.0,0.24,0.62,32229
0.36,2.0,2200.0,2400.0,1001000,50,0,0,50,0,0,0,2057.7,-242.3,51.48,196.23,1.0,0.31,0.65,177419
0.36,2.0,2200.0,2400.0,1001001,30,0,0,50,0,0,50,2311.2,11.2,52.92,190.9,1.0,0.99,0.99,42856
0.36,2.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2193.0,-107.0,50.91,198.41,1.0,0.86,0.93,55145
0.36,2.0,2200.0,2400.0,1001011,30,0,0,30,0,50,50,2583.9,283.9,51.37,196.64,1.0,0.09,0.54,104030
0.36,2.0,2200.0,2400.0,1001100,30,0,0,30,50,0,0,2315.4,15.4,54.08,186.8,1.0,0.98,0.99,42078
0.36,2.0,2200.0,2400.0,1001101,30,0,0,31,30,0,50,2449.5,149.5,53.73,188.02,1.0,0.8,0.9,33990
0.36,2.0,2200.0,2400.0,1001110,30,0,0,30,32,50,0,2449.5,149.5,51.49,196.18,1.0,0.8,0.9,4274
0.36,2.0,2200.0,2400.0,1001111,30,0,0,30,30,50,50,2844.9,544.9,51.77,195.11,1.0,0.0,0.5,792
0.36,2.0,2200.0,2400.0,1010000,50,0,30,0,0,0,0,2215.0,-85.0,51.33,196.81,0.0,0.89,0.44,0
0.36,2.0,2200.0,2400.0,1010001,30,0,34,0,0,0,50,2402.5,102.5,52.11,193.84,0.0,0.86,0.43,0
0.36,2.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2355.1,55.1,49.9,202.42,1.0,0.93,0.96,1849
0.36,2.0,2200.0,2400.0,1010011,30,0,30,0,0,50,50,2730.9,430.9,50.12,201.56,1.0,0.0,0.5,5887
0.36,2.0,2200.0,2400.0,1010100,30,0,30,0,50,0,0,2365.1,65.1,54.19,186.39,0.0,0.91,0.46,0
0.36,2.0,2200.0,2400.0,1010110,30,0,30,0,30,50,0,2532.6,232.6,51.39,196.58,0.0,0.36,0.18,0
0.36,2.0,2200.0,2400.0,1011000,30,0,34,38,0,0,0,2155.1,-144.9,51.31,196.87,1.0,0.81,0.9,4513
0.36,2.0,2200.0,2400.0,1011001,30,0,30,30,0,0,50,2476.8,176.8,52.23,193.42,1.0,0.66,0.83,8236
0.36,2.0,2200.0,2400.0,1011010,30,0,30,30,0,50,0,2679.9,379.9,49.21,205.26,0.0,0.0,0.0,0
0.36,2.0,2200.0,2400.0,1011011,30,0,30,30,0,50,50,3085.0,785.0,49.74,203.08,0.0,0.0,0.0,0
0.36,2.0,2200.0,2400.0,1011100,30,0,30,30,44,0,0,2446.4,146.4,52.85,191.14,0.0,0.8,0.4,0
0.36,2.0,2200.0,2400.0,1011110,30,0,30,30,30,50,0,2772.6,472.6,50.49,200.05,0.0,0.0,0.0,0
0.36,2.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2363.7,63.7,52.58,192.13,1.0,0.92,0.96,13
0.36,2.0,2200.0,2400.0,1100001,30,47,0,0,0,0,50,2446.8,146.8,53.19,189.92,0.0,0.8,0.4,0
0.36,2.0,2200.0,2400.0,1100010,30,50,0,0,0,50,0,2429.6,129.6,51.82,194.95,1.0,0.83,0.91,267341
0.36,2.0,2200.0,2400.0,1100011,30,30,0,0,0,50,50,2575.4,275.4,51.53,196.05,1.0,0.13,0.57,221713
0.36,2.0,2200.0,2400.0,1100100,30,34,0,0,50,0,0,2449.5,149.5,55.34,182.53,0.0,0.8,0.4,0
0.36,2.0,2200.0,2400.0,1100101,30,30,0,0,30,0,50,2501.9,201.9,54.6,185.02,0.0,0.52,0.26,0
0.36,2.0,2200.0,2400.0,1100110,30,30,0,0,30,50,0,2451.9,151.9,52.62,191.96,1.0,0.79,0.89,3717
0.36,2.0,2200.0,2400.0,1100111,30,30,0,0,30,50,50,2836.8,536.8,53.16,190.02,1.0,0.0,0.5,2670
0.36,2.0,2200.0,2400.0,1101000,30,50,0,30,0,0,0,2365.4,65.4,52.69,191.73,1.0,0.91,0.96,188512
0.36,2.0,2200.0,2400.0,1101001,30,30,0,30,0,0,50,2476.5,176.5,52.83,191.19,1.0,0.66,0.83,188841
0.36,2.0,2200.0,2400.0,1101100,30,30,0,30,37,0,0,2447.3,147.3,54.04,186.91,1.0,0.8,0.9,1658
0.36,2.0,2200.0,2400.0,1101101,30,30,0,30,30,0,50,2725.3,425.3,54.45,185.53,1.0,0.0,0.5,355
0.36,2.0,2200.0,2400.0,1110000,30,50,30,0,0,0,0,2391.4,91.4,52.72,191.62,0.0,0.88,0.44,0
0.36,2.0,2200.0,2400.0,1110001,30,30,30,0,0,0,50,2574.3,274.3,52.62,191.99,0.0,0.14,0.07,0
0.36,2.0,2200.0,2400.0,1110010,30,30,30,0,0,50,0,2553.0,253.0,49.49,204.12,1.0,0.25,0.63,106
0.36,2.0,2200.0,2400.0,1110011,30,30,30,0,0,50,50,2950.1,650.1,50.09,201.67,1.0,0.0,0.5,120
0.36,2.0,2200.0,2400.0,1110100,30,30,30,0,35,0,0,2449.2,149.2,53.96,187.2,0.0,0.8,0.4,0
0.36,2.0,2200.0,2400.0,1110110,30,30,30,0,30,50,0,2771.4,471.4,51.27,197.02,0.0,0.0,0.0,0
