Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.36,2.0,2200.0,2400.0,1111000,30,42,30,30,0,0,0,2448.0,148.0,51.67,195.51,1.0,0.8,0.9,437
0.36,2.0,2200.0,2400.0,1111001,30,30,30,30,0,0,50,2737.8,437.8,52.11,193.85,1.0,0.0,0.5,159
0.36,2.0,2200.0,2400.0,1111100,30,30,30,30,30,0,0,2561.4,261.4,52.8,191.31,0.0,0.21,0.1,0
0.36,2.0,2300.0,2500.0,0000001,0,0,0,0,0,0,50,1897.9,-502.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,2300.0,2500.0,0000010,0,0,0,0,0,50,0,1959.8,-440.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2221.3,-178.7,51.56,195.92,0.0,0.65,0.32,0
0.36,2.0,2300.0,2500.0,0000100,0,0,0,0,50,0,0,2074.0,-326.0,53.98,187.14,0.0,0.0,0.0,0
0.36,2.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2231.5,-168.5,54.8,184.34,0.0,0.7,0.35,0
0.36,2.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,2240.8,-159.2,53.0,190.6,1.0,0.75,0.88,7381
0.36,2.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2545.5,145.5,53.87,187.52,0.0,0.81,0.4,0
0.36,2.0,2300.0,2500.0,0001000,0,0,0,50,0,0,0,1898.2,-501.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2159.3,-240.7,53.45,189.0,0.0,0.32,0.16,0
0.36,2.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2093.4,-306.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,2300.0,2500.0,0001011,0,0,0,41,0,50,50,2438.5,38.5,52.52,192.35,1.0,0.95,0.97,38890
0.36,2.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,2236.5,-163.5,54.32,185.96,1.0,0.73,0.86,107
0.36,2.0,2300.0,2500.0,0001101,0,0,0,45,50,0,50,2518.0,118.0,55.4,182.35,0.0,0.84,0.42,0
0.36,2.0,2300.0,2500.0,0001110,0,0,0,30,50,50,0,2369.6,-30.4,53.1,190.25,1.0,0.96,0.98,43074
0.36,2.0,2300.0,2500.0,0001111,0,0,0,30,30,50,50,2567.8,167.8,52.98,190.65,1.0,0.7,0.85,26833
0.36,2.0,2300.0,2500.0,0010000,0,0,50,0,0,0,0,2029.8,-370.2,51.16,197.45,0.0,0.0,0.0,0
0.36,2.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2324.5,-75.5,52.31,193.11,0.0,0.9,0.45,0
0.36,2.0,2300.0,2500.0,0010010,0,0,50,0,0,50,0,2202.8,-197.2,50.26,200.98,1.0,0.55,0.77,72227
0.36,2.0,2300.0,2500.0,0010011,0,0,30,0,0,50,50,2432.8,32.8,51.25,197.1,1.0,0.96,0.98,27394
0.36,2.0,2300.0,2500.0,0010100,0,0,46,0,50,0,0,2294.8,-105.2,54.13,186.62,0.0,0.86,0.43,0
0.36,2.0,2300.0,2500.0,0010110,0,0,30,0,50,50,0,2355.5,-44.5,52.7,191.67,1.0,0.94,0.97,752
0.36,2.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2130.1,-269.9,51.48,196.23,1.0,0.16,0.58,98122
0.36,2.0,2300.0,2500.0,0011001,0,0,30,50,0,0,50,2378.9,-21.1,53.12,190.17,1.0,0.97,0.99,43600
0.36,2.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2302.0,-98.0,50.61,199.6,1.0,0.87,0.93,16794
0.36,2.0,2300.0,2500.0,0011011,0,0,30,30,0,50,50,2668.8,268.8,51.1,197.67,1.0,0.17,0.58,17354
0.36,2.0,2300.0,2500.0,0011100,0,0,30,30,50,0,0,2328.7,-71.3,54.19,186.41,1.0,0.9,0.95,20018
0.36,2.0,2300.0,2500.0,0011110,0,0,30,30,35,50,0,2543.3,143.3,51.28,196.98,1.0,0.81,0.9,258
0.36,2.0,2300.0,2500.0,0100000,0,50,0,0,0,0,0,2139.2,-260.8,53.02,190.52,0.0,0.21,0.1,0
0.36,2.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2291.6,-108.4,53.78,187.82,0.0,0.86,0.43,0
0.36,2.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2323.7,-76.3,52.23,193.41,0.0,0.9,0.45,0
0.36,2.0,2300.0,2500.0,0100011,0,42,0,0,0,50,50,2540.4,140.4,52.61,192.02,0.0,0.81,0.41,0
0.36,2.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2404.9,4.9,56.11,180.03,0.0,0.99,0.5,0
0.36,2.0,2300.0,2500.0,0100101,0,49,0,0,50,0,50,2549.2,149.2,57.04,177.1,0.0,0.8,0.4,0
0.36,2.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2527.2,127.2,54.93,183.89,0.0,0.83,0.42,0
0.36,2.0,2300.0,2500.0,0100111,0,30,0,0,30,50,50,2622.0,222.0,53.75,187.95,0.0,0.42,0.21,0
0.36,2.0,2300.0,2500.0,0101000,0,50,0,41,0,0,0,2311.6,-88.4,53.3,189.53,0.0,0.88,0.44,0
0.36,2.0,2300.0,2500.0,0101001,0,50,0,36,0,0,50,2543.6,143.6,54.38,185.77,0.0,0.81,0.4,0
0.36,2.0,2300.0,2500.0,0101010,0,50,0,30,0,50,0,2465.7,65.7,52.26,193.28,1.0,0.91,0.96,70128
0.36,2.0,2300.0,2500.0,0101011,0,30,0,30,0,50,50,2629.9,229.9,52.66,191.83,1.0,0.37,0.69,143190
0.36,2.0,2300.0,2500.0,0101100,0,50,0,30,50,0,0,2495.7,95.7,55.8,181.03,0.0,0.87,0.44,0
0.36,2.0,2300.0,2500.0,0101101,0,30,0,30,37,0,50,2543.6,143.6,55.53,181.9,0.0,0.81,0.4,0
0.36,2.0,2300.0,2500.0,0101110,0,30,0,30,49,50,0,2546.8,146.8,53.54,188.67,1.0,0.8,0.9,25013
0.36,2.0,2300.0,2500.0,0101111,0,30,0,30,30,50,50,2841.0,441.0,53.35,189.33,1.0,0.0,0.5,139
0.36,2.0,2300.0,2500.0,0110000,0,50,45,0,0,0,0,2334.4,-65.6,52.81,191.27,0.0,0.91,0.46,0
0.36,2.0,2300.0,2500.0,0110001,0,50,33,0,0,0,50,2544.0,144.0,53.79,187.78,0.0,0.81,0.4,0
0.36,2.0,2300.0,2500.0,0110010,0,50,30,0,0,50,0,2424.5,24.5,51.85,194.82,1.0,0.97,0.98,82146
0.36,2.0,2300.0,2500.0,0110011,0,30,30,0,0,50,50,2643.4,243.4,51.7,195.39,1.0,0.3,0.65,75136
0.36,2.0,2300.0,2500.0,0110100,0,50,30,0,50,0,0,2483.9,83.9,55.92,180.66,0.0,0.89,0.44,0
0.36,2.0,2300.0,2500.0,0110110,0,30,30,0,48,50,0,2545.3,145.3,53.56,188.61,1.0,0.81,0.9,165
0.36,2.0,2300.0,2500.0,0111000,0,50,30,30,0,0,0,2392.6,-7.4,52.93,190.85,1.0,0.99,1.0,60629
0.36,2.0,2300.0,2500.0,0111001,0,30,30,30,0,0,50,2543.8,143.8,53.14,190.09,1.0,0.81,0.9,81293
0.36,2.0,2300.0,2500.0,0111010,0,30,30,30,0,50,0,2532.3,132.3,50.28,200.89,1.0,0.82,0.91,735
0.36,2.0,2300.0,2500.0,0111011,0,30,30,30,0,50,50,2949.6,549.6,50.63,199.53,1.0,0.0,0.5,883
0.36,2.0,2300.0,2500.0,0111100,0,45,30,30,50,0,0,2549.6,149.6,54.99,183.71,0.0,0.8,0.4,0
0.36,2.0,2300.0,2500.0,0111110,0,30,30,30,30,50,0,2703.4,303.4,51.02,198.01,0.0,0.0,0.0,0
0.36,2.0,2300.0,2500.0,1000000,50,0,0,0,0,0,0,1974.8,-425.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2209.6,-190.4,51.9,194.65,0.0,0.58,0.29,0
0.36,2.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2107.6,-292.4,50.52,199.96,1.0,0.04,0.52,287155
0.36,2.0,2300.0,2500.0,1000011,30,0,0,0,0,50,50,2378.2,-21.8,51.11,197.63,1.0,0.97,0.99,160983
0.36,2.0,2300.0,2500.0,1000100,48,0,0,0,50,0,0,2346.8,-53.2,54.35,185.85,0.0,0.93,0.46,0
0.36,2.0,2300.0,2500.0,1000101,42,0,0,0,50,0,50,2541.5,141.5,55.17,183.1,0.0,0.81,0.41,0
0.36,2.0,2300.0,2500.0,1000110,45,0,0,0,50,50,0,2542.1,142.1,52.92,190.89,1.0,0.81,0.91,51601
0.36,2.0,2300.0,2500.0,1000111,30,0,0,0,30,50,50,2555.3,155.3,52.14,193.76,1.0,0.77,0.89,32229
0.36,2.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2057.7,-342.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,2300.0,2500.0,1001001,30,0,0,50,0,0,50,2311.2,-88.8,52.92,190.9,1.0,0.88,0.94,42856
0.36,2.0,2300.0,2500.0,1001010,30,0,0,34,0,50,0,2257.6,-142.4,50.73,199.12,1.0,0.81,0.91,55145
0.36,2.0,2300.0,2500.0,1001011,30,0,0,30,0,50,50,2583.9,183.9,51.37,196.64,1.0,0.62,0.81,104030
0.36,2.0,2300.0,2500.0,1001100,30,0,0,30,50,0,0,2315.4,-84.6,54.08,186.8,1.0,0.89,0.94,42078
0.36,2.0,2300.0,2500.0,1001101,30,0,0,30,40,0,50,2545.2,145.2,54.35,185.85,1.0,0.81,0.9,33990
0.36,2.0,2300.0,2500.0,1001110,30,0,0,30,38,50,0,2543.6,143.6,51.64,195.61,1.0,0.81,0.9,4274
0.36,2.0,2300.0,2500.0,1001111,30,0,0,30,30,50,50,2844.9,444.9,51.77,195.11,1.0,0.0,0.5,792
0.36,2.0,2300.0,2500.0,1010000,50,0,35,0,0,0,0,2253.4,-146.6,51.24,197.13,0.0,0.8,0.4,0
0.36,2.0,2300.0,2500.0,1010001,30,0,34,0,0,0,50,2402.5,2.5,52.11,193.84,0.0,1.0,0.5,0
0.36,2.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2355.1,-44.9,49.9,202.42,1.0,0.94,0.97,1849
0.36,2.0,2300.0,2500.0,1010011,30,0,30,0,0,50,50,2730.9,330.9,50.12,201.56,1.0,0.0,0.5,5887
0.36,2.0,2300.0,2500.0,1010100,30,0,30,0,50,0,0,2365.1,-34.9,54.19,186.39,0.0,0.95,0.48,0
0.36,2.0,2300.0,2500.0,1010110,30,0,30,0,31,50,0,2541.8,141.8,51.42,196.46,0.0,0.81,0.41,0
0.36,2.0,2300.0,2500.0,1011000,42,0,30,30,0,0,0,2257.5,-142.5,51.22,197.2,1.0,0.81,0.91,4513
0.36,2.0,2300.0,2500.0,1011001,30,0,30,30,0,0,50,2476.8,76.8,52.23,193.42,1.0,0.9,0.95,8236
0.36,2.0,2300.0,2500.0,1011010,30,0,30,30,0,50,0,2679.9,279.9,49.21,205.26,0.0,0.11,0.05,0
0.36,2.0,2300.0,2500.0,1011011,30,0,30,30,0,50,50,3085.0,685.0,49.74,203.08,0.0,0.0,0.0,0
0.36,2.0,2300.0,2500.0,1011100,30,0,30,30,50,0,0,2494.6,94.6,53.15,190.05,0.0,0.87,0.44,0
0.36,2.0,2300.0,2500.0,1011110,30,0,30,30,30,50,0,2772.6,372.6,50.49,200.05,0.0,0.0,0.0,0
0.36,2.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2363.7,-36.3,52.58,192.13,1.0,0.95,0.98,13
0.36,2.0,2300.0,2500.0,1100001,38,50,0,0,0,0,50,2542.3,142.3,53.39,189.2,0.0,0.81,0.41,0
0.36,2.0,2300.0,2500.0,1100010,30,50,0,0,0,50,0,2429.6,29.6,51.82,194.95,1.0,0.96,0.98,267341
0.36,2.0,2300.0,2500.0,1100011,30,30,0,0,0,50,50,2575.4,175.4,51.53,196.05,1.0,0.66,0.83,221713
0.36,2.0,2300.0,2500.0,1100100,30,50,0,0,50,0,0,2520.6,120.6,55.86,180.84,0.0,0.84,0.42,0
0.36,2.0,2300.0,2500.0,1100101,30,30,0,0,37,0,50,2549.5,149.5,55.23,182.89,0.0,0.8,0.4,0
0.36,2.0,2300.0,2500.0,1100110,30,30,0,0,44,50,0,2545.1,145.1,53.41,189.14,1.0,0.81,0.9,3717
0.36,2.0,2300.0,2500.0,1100111,30,30,0,0,30,50,50,2836.8,436.8,53.16,190.02,1.0,0.0,0.5,2670
0.36,2.0,2300.0,2500.0,1101000,30,50,0,30,0,0,0,2365.4,-34.6,52.69,191.73,1.0,0.95,0.98,188512
0.36,2.0,2300.0,2500.0,1101001,30,37,0,30,0,0,50,2550.0,150.0,53.12,190.18,1.0,0.8,0.9,188841
0.36,2.0,2300.0,2500.0,1101100,30,38,0,30,50,0,0,2548.1,148.1,54.97,183.78,1.0,0.8,0.9,1658
0.36,2.0,2300.0,2500.0,1101101,30,30,0,30,30,0,50,2725.3,325.3,54.45,185.53,1.0,0.0,0.5,355
0.36,2.0,2300.0,2500.0,1110000,30,50,30,0,0,0,0,2391.4,-8.6,52.72,191.62,0.0,0.99,0.49,0
0.36,2.0,2300.0,2500.0,1110001,30,30,30,0,0,0,50,2574.3,174.3,52.62,191.99,0.0,0.67,0.34,0
0.36,2.0,2300.0,2500.0,1110010,30,30,30,0,0,50,0,2553.0,153.0,49.49,204.12,1.0,0.78,0.89,106
0.36,2.0,2300.0,2500.0,1110011,30,30,30,0,0,50,50,2950.1,550.1,50.09,201.67,1.0,0.0,0.5,120
0.36,2.0,2300.0,2500.0,1110100,30,38,30,0,50,0,0,2549.6,149.6,54.95,183.84,0.0,0.8,0.4,0
0.36,2.0,2300.0,2500.0,1110110,30,30,30,0,30,50,0,2771.4,371.4,51.27,197.02,0.0,0.0,0.0,0
0.36,2.0,2300.0,2500.0,1111000,30,50,30,30,0,0,0,2541.7,141.7,51.79,195.04,1.0,0.81,0.91,437
0.36,2.0,2300.0,2500.0,1111001,30,30,30,30,0,0,50,2737.8,337.8,52.11,193.85,1.0,0.0,0.5,159
0.36,2.0,2300.0,2500.0,1111100,30,30,30,30,30,0,0,2561.4,161.4,52.8,191.31,0.0,0.74,0.37,0
0.36,2.0,2400.0,2600.0,0000001,0,0,0,0,0,0,50,1897.9,-602.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,2400.0,2600.0,0000010,0,0,0,0,0,50,0,1959.8,-540.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2221.3,-278.7,51.56,195.92,0.0,0.11,0.06,0
0.36,2.0,2400.0,2600.0,0000100,0,0,0,0,50,0,0,2074.0,-426.0,53.98,187.14,0.0,0.0,0.0,0
0.36,2.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2231.5,-268.5,54.8,184.34,0.0,0.17,0.08,0
0.36,2.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,2240.8,-259.2,53.0,190.6,1.0,0.22,0.61,7381
0.36,2.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2545.5,45.5,53.87,187.52,0.0,0.94,0.47,0
0.36,2.0,2400.0,2600.0,0001000,0,0,0,50,0,0,0,1898.2,-601.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2159.3,-340.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2093.4,-406.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,2400.0,2600.0,0001011,0,0,0,41,0,50,50,2438.5,-61.5,52.52,192.35,1.0,0.92,0.96,38890
0.36,2.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,2236.5,-263.5,54.32,185.96,1.0,0.19,0.6,107
0.36,2.0,2400.0,2600.0,0001101,0,0,0,45,50,0,50,2518.0,18.0,55.4,182.35,0.0,0.98,0.49,0
0.36,2.0,2400.0,2600.0,0001110,0,0,0,30,50,50,0,2369.6,-130.4,53.1,190.25,1.0,0.83,0.91,43074
0.36,2.0,2400.0,2600.0,0001111,0,0,0,31,37,50,50,2648.1,148.1,53.24,189.73,1.0,0.8,0.9,26833
0.36,2.0,2400.0,2600.0,0010000,0,0,50,0,0,0,0,2029.8,-470.2,51.16,197.45,0.0,0.0,0.0,0
0.36,2.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2324.5,-175.5,52.31,193.11,0.0,0.66,0.33,0
0.36,2.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2202.8,-297.2,50.26,200.98,1.0,0.01,0.51,72227
0.36,2.0,2400.0,2600.0,0010011,0,0,30,0,0,50,50,2432.8,-67.2,51.25,197.1,1.0,0.91,0.96,27394
0.36,2.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2302.4,-197.6,54.12,186.64,0.0,0.55,0.27,0
0.36,2.0,2400.0,2600.0,0010110,0,0,30,0,50,50,0,2355.5,-144.5,52.7,191.67,1.0,0.81,0.9,752
0.36,2.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2130.1,-369.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,2400.0,2600.0,0011001,0,0,30,50,0,0,50,2378.9,-121.1,53.12,190.17,1.0,0.84,0.92,43600
0.36,2.0,2400.0,2600.0,0011010,0,0,31,31,0,50,0,2350.9,-149.1,50.47,200.14,1.0,0.8,0.9,16794
0.36,2.0,2400.0,2600.0,0011011,0,0,30,30,0,50,50,2668.8,168.8,51.1,197.67,1.0,0.7,0.85,17354
0.36,2.0,2400.0,2600.0,0011100,0,0,35,32,50,0,0,2350.4,-149.6,53.95,187.25,1.0,0.8,0.9,20018
0.36,2.0,2400.0,2600.0,0011110,0,0,30,30,46,50,0,2647.1,147.1,51.49,196.17,1.0,0.8,0.9,258
0.36,2.0,2400.0,2600.0,0100000,0,50,0,0,0,0,0,2139.2,-360.8,53.02,190.52,0.0,0.0,0.0,0
0.36,2.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2291.6,-208.4,53.78,187.82,0.0,0.49,0.24,0
0.36,2.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2323.7,-176.3,52.23,193.41,0.0,0.66,0.33,0
0.36,2.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2626.6,126.6,53.11,190.21,0.0,0.83,0.42,0
0.36,2.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2404.9,-95.1,56.11,180.03,0.0,0.87,0.44,0
0.36,2.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2555.0,55.0,57.06,177.03,0.0,0.93,0.46,0
0.36,2.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2527.2,27.2,54.93,183.89,0.0,0.96,0.48,0
0.36,2.0,2400.0,2600.0,0100111,0,30,0,0,35,50,50,2649.8,149.8,54.09,186.75,0.0,0.8,0.4,0
0.36,2.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2340.1,-159.9,53.22,189.8,0.0,0.75,0.37,0
0.36,2.0,2400.0,2600.0,0101001,0,50,0,39,0,0,50,2567.6,67.6,54.41,185.67,0.0,0.91,0.45,0
0.36,2.0,2400.0,2600.0,0101010,0,50,0,30,0,50,0,2465.7,-34.3,52.26,193.28,1.0,0.95,0.98,70128
0.36,2.0,2400.0,2600.0,0101011,0,31,0,30,0,50,50,2641.5,141.5,52.68,191.75,1.0,0.81,0.91,143190
0.36,2.0,2400.0,2600.0,0101100,0,50,0,30,50,0,0,2495.7,-4.3,55.8,181.03,0.0,0.99,0.5,0
0.36,2.0,2400.0,2600.0,0101101,0,34,0,30,50,0,50,2648.8,148.8,56.29,179.46,0.0,0.8,0.4,0
0.36,2.0,2400.0,2600.0,0101110,0,40,0,30,50,50,0,2640.5,140.5,53.81,187.73,1.0,0.81,0.91,25013
0.36,2.0,2400.0,2600.0,0101111,0,30,0,30,30,50,50,2841.0,341.0,53.35,189.33,1.0,0.0,0.5,139
0.36,2.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2341.7,-158.3,52.8,191.33,0.0,0.76,0.38,0
0.36,2.0,2400.0,2600.0,0110001,0,50,40,0,0,0,50,2591.5,91.5,53.8,187.75,0.0,0.88,0.44,0
0.36,2.0,2400.0,2600.0,0110010,0,50,30,0,0,50,0,2424.5,-75.5,51.85,194.82,1.0,0.9,0.95,82146
0.36,2.0,2400.0,2600.0,0110011,0,30,30,0,0,50,50,2643.4,143.4,51.7,195.39,1.0,0.81,0.9,75136
0.36,2.0,2400.0,2600.0,0110100,0,50,30,0,50,0,0,2483.9,-16.1,55.92,180.66,0.0,0.98,0.49,0
0.36,2.0,2400.0,2600.0,0110110,0,39,30,0,50,50,0,2643.3,143.3,53.87,187.53,1.0,0.81,0.9,165
0.36,2.0,2400.0,2600.0,0111000,0,50,30,30,0,0,0,2392.6,-107.4,52.93,190.85,1.0,0.86,0.93,60629
0.36,2.0,2400.0,2600.0,0111001,0,42,30,30,0,0,50,2648.5,148.5,53.61,188.43,1.0,0.8,0.9,81293
0.36,2.0,2400.0,2600.0,0111010,0,30,30,30,0,50,0,2532.3,32.3,50.28,200.89,1.0,0.96,0.98,735
0.36,2.0,2400.0,2600.0,0111011,0,30,30,30,0,50,50,2949.6,449.6,50.63,199.53,1.0,0.0,0.5,883
0.36,2.0,2400.0,2600.0,0111100,0,50,30,30,50,0,0,2584.6,84.6,55.14,183.21,0.0,0.89,0.44,0
0.36,2.0,2400.0,2600.0,0111110,0,30,30,30,30,50,0,2703.4,203.4,51.02,198.01,0.0,0.52,0.26,0
0.36,2.0,2400.0,2600.0,1000000,50,0,0,0,0,0,0,1974.8,-525.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2209.6,-290.4,51.9,194.65,0.0,0.05,0.03,0
0.36,2.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2107.6,-392.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,2400.0,2600.0,1000011,30,0,0,0,0,50,50,2378.2,-121.8,51.11,197.63,1.0,0.84,0.92,160983
0.36,2.0,2400.0,2600.0,1000100,49,0,0,0,50,0,0,2353.3,-146.7,54.35,185.86,0.0,0.8,0.4,0
0.36,2.0,2400.0,2600.0,1000101,46,0,0,0,50,0,50,2580.5,80.5,55.25,182.82,0.0,0.89,0.45,0
0.36,2.0,2400.0,2600.0,1000110,48,0,0,0,50,50,0,2626.0,126.0,52.98,190.68,1.0,0.83,0.92,51601
0.36,2.0,2400.0,2600.0,1000111,30,0,0,0,38,50,50,2646.5,146.5,52.63,191.92,1.0,0.8,0.9,32229
0.36,2.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2057.7,-442.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,2400.0,2600.0,1001001,39,0,0,50,0,0,50,2351.4,-148.6,52.58,192.12,1.0,0.8,0.9,42856
0.36,2.0,2400.0,2600.0,1001010,37,0,0,30,0,50,0,2351.2,-148.8,50.47,200.13,1.0,0.8,0.9,55145
0.36,2.0,2400.0,2600.0,1001011,30,0,0,30,0,50,50,2583.9,83.9,51.37,196.64,1.0,0.89,0.94,104030
0.36,2.0,2400.0,2600.0,1001100,37,0,0,30,50,0,0,2354.2,-145.8,54.0,187.07,1.0,0.81,0.9,42078
0.36,2.0,2400.0,2600.0,1001101,30,0,0,30,50,0,50,2647.0,147.0,54.9,184.01,1.0,0.8,0.9,33990
0.36,2.0,2400.0,2600.0,1001110,30,0,0,30,46,50,0,2640.3,140.3,51.89,194.66,1.0,0.81,0.91,4274
0.36,2.0,2400.0,2600.0,1001111,30,0,0,30,30,50,50,2844.9,344.9,51.77,195.11,1.0,0.0,0.5,792
0.36,2.0,2400.0,2600.0,1010000,50,0,41,0,0,0,0,2354.5,-145.5,51.21,197.26,0.0,0.81,0.4,0
0.36,2.0,2400.0,2600.0,1010001,30,0,34,0,0,0,50,2402.5,-97.5,52.11,193.84,0.0,0.87,0.43,0
0.36,2.0,2400.0,2600.0,1010010,30,0,30,0,0,50,0,2355.1,-144.9,49.9,202.42,1.0,0.81,0.9,1849
0.36,2.0,2400.0,2600.0,1010011,30,0,30,0,0,50,50,2730.9,230.9,50.12,201.56,1.0,0.37,0.68,5887
0.36,2.0,2400.0,2600.0,1010100,30,0,30,0,50,0,0,2365.1,-134.9,54.19,186.39,0.0,0.82,0.41,0
0.36,2.0,2400.0,2600.0,1010110,30,0,30,0,41,50,0,2650.0,150.0,51.71,195.35,0.0,0.8,0.4,0
0.36,2.0,2400.0,2600.0,1011000,36,0,39,30,0,0,0,2351.2,-148.8,51.07,197.82,1.0,0.8,0.9,4513
0.36,2.0,2400.0,2600.0,1011001,30,0,30,30,0,0,50,2476.8,-23.2,52.23,193.42,1.0,0.97,0.98,8236
0.36,2.0,2400.0,2600.0,1011010,30,0,30,30,0,50,0,2679.9,179.9,49.21,205.26,0.0,0.64,0.32,0
0.36,2.0,2400.0,2600.0,1011011,30,0,30,30,0,50,50,3085.0,585.0,49.74,203.08,0.0,0.0,0.0,0
0.36,2.0,2400.0,2600.0,1011100,30,0,30,30,50,0,0,2494.6,-5.4,53.15,190.05,0.0,0.99,0.5,0
0.36,2.0,2400.0,2600.0,1011110,30,0,30,30,30,50,0,2772.6,272.6,50.49,200.05,0.0,0.15,0.07,0
0.36,2.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2363.7,-136.3,52.58,192.13,1.0,0.82,0.91,13
0.36,2.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2648.4,148.4,53.53,188.71,0.0,0.8,0.4,0
0.36,2.0,2400.0,2600.0,1100010,30,50,0,0,0,50,0,2429.6,-70.4,51.82,194.95,1.0,0.91,0.95,267341
0.36,2.0,2400.0,2600.0,1100011,30,36,0,0,0,50,50,2648.0,148.0,51.74,195.25,1.0,0.8,0.9,221713
0.36,2.0,2400.0,2600.0,1100100,30,50,0,0,50,0,0,2520.6,20.6,55.86,180.84,0.0,0.97,0.49,0
0.36,2.0,2400.0,2600.0,1100101,30,33,0,0,50,0,50,2648.6,148.6,56.22,179.67,0.0,0.8,0.4,0
0.36,2.0,2400.0,2600.0,1100110,30,34,0,0,50,50,0,2649.2,149.2,53.91,187.39,1.0,0.8,0.9,3717
0.36,2.0,2400.0,2600.0,1100111,30,30,0,0,30,50,50,2836.8,336.8,53.16,190.02,1.0,0.0,0.5,2670
0.36,2.0,2400.0,2600.0,1101000,30,50,0,30,0,0,0,2365.4,-134.6,52.69,191.73,1.0,0.82,0.91,188512
0.36,2.0,2400.0,2600.0,1101001,30,45,0,30,0,0,50,2642.4,142.4,53.47,188.93,1.0,0.81,0.91,188841
0.36,2.0,2400.0,2600.0,1101100,30,50,0,30,50,0,0,2619.9,119.9,55.24,182.88,1.0,0.84,0.92,1658
0.36,2.0,2400.0,2600.0,1101101,30,30,0,30,30,0,50,2725.3,225.3,54.45,185.53,1.0,0.4,0.7,355
0.36,2.0,2400.0,2600.0,1110000,30,50,30,0,0,0,0,2391.4,-108.6,52.72,191.62,0.0,0.86,0.43,0
0.36,2.0,2400.0,2600.0,1110001,30,40,30,0,0,0,50,2649.9,149.9,53.03,190.48,0.0,0.8,0.4,0
0.36,2.0,2400.0,2600.0,1110010,30,38,30,0,0,50,0,2645.7,145.7,49.55,203.85,1.0,0.81,0.9,106
0.36,2.0,2400.0,2600.0,1110011,30,30,30,0,0,50,50,2950.1,450.1,50.09,201.67,1.0,0.0,0.5,120
0.36,2.0,2400.0,2600.0,1110100,30,50,30,0,50,0,0,2628.9,128.9,55.37,182.45,0.0,0.83,0.41,0
0.36,2.0,2400.0,2600.0,1110110,30,30,30,0,30,50,0,2771.4,271.4,51.27,197.02,0.0,0.15,0.08,0
0.36,2.0,2400.0,2600.0,1111000,30,50,30,30,0,0,0,2541.7,41.7,51.79,195.04,1.0,0.94,0.97,437
0.36,2.0,2400.0,2600.0,1111001,30,30,30,30,0,0,50,2737.8,237.8,52.11,193.85,1.0,0.33,0.67,159
0.36,2.0,2400.0,2600.0,1111100,30,30,30,30,40,0,0,2648.7,148.7,53.32,189.45,0.0,0.8,0.4,0
0.36,2.0,2500.0,2700.0,0000001,0,0,0,0,0,0,50,1897.9,-702.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,0000010,0,0,0,0,0,50,0,1959.8,-640.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2221.3,-378.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,0000100,0,0,0,0,50,0,0,2074.0,-526.0,53.98,187.14,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2231.5,-368.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,2240.8,-359.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2545.5,-54.5,53.87,187.52,0.0,0.93,0.46,0
0.36,2.0,2500.0,2700.0,0001000,0,0,0,50,0,0,0,1898.2,-701.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2159.3,-440.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2093.4,-506.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,2500.0,2700.0,0001011,0,0,0,44,0,50,50,2450.7,-149.3,52.41,192.75,1.0,0.8,0.9,38890
0.36,2.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,2236.5,-363.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,2500.0,2700.0,0001101,0,0,0,45,50,0,50,2518.0,-82.0,55.4,182.35,0.0,0.89,0.45,0
0.36,2.0,2500.0,2700.0,0001110,0,0,0,44,50,50,0,2460.0,-140.0,52.5,192.4,1.0,0.81,0.91,43074
0.36,2.0,2500.0,2700.0,0001111,0,0,0,30,47,50,50,2749.9,149.9,53.63,188.34,1.0,0.8,0.9,26833
0.36,2.0,2500.0,2700.0,0010000,0,0,50,0,0,0,0,2029.8,-570.2,51.16,197.45,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2324.5,-275.5,52.31,193.11,0.0,0.13,0.07,0
0.36,2.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2202.8,-397.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,2500.0,2700.0,0010011,0,0,33,0,0,50,50,2455.8,-144.2,51.21,197.27,1.0,0.81,0.9,27394
0.36,2.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2302.4,-297.6,54.12,186.64,0.0,0.01,0.01,0
0.36,2.0,2500.0,2700.0,0010110,0,0,43,0,50,50,0,2453.2,-146.8,52.46,192.54,1.0,0.8,0.9,752
0.36,2.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2130.1,-469.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,2500.0,2700.0,0011001,0,0,43,41,0,0,50,2451.0,-149.0,52.76,191.48,1.0,0.8,0.9,43600
0.36,2.0,2500.0,2700.0,0011010,0,0,31,36,0,50,0,2450.2,-149.8,50.16,201.38,1.0,0.8,0.9,16794
0.36,2.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2668.8,68.8,51.1,197.67,1.0,0.91,0.95,17354
0.36,2.0,2500.0,2700.0,0011100,0,0,47,39,50,0,0,2450.2,-149.8,53.14,190.1,1.0,0.8,0.9,20018
0.36,2.0,2500.0,2700.0,0011110,0,0,30,30,50,50,0,2684.7,84.7,51.58,195.85,1.0,0.89,0.94,258
0.36,2.0,2500.0,2700.0,0100000,0,50,0,0,0,0,0,2139.2,-460.8,53.02,190.52,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2291.6,-308.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2323.7,-276.3,52.23,193.41,0.0,0.13,0.06,0
0.36,2.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2626.6,26.6,53.11,190.21,0.0,0.96,0.48,0
0.36,2.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2404.9,-195.1,56.11,180.03,0.0,0.56,0.28,0
0.36,2.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2555.0,-45.0,57.06,177.03,0.0,0.94,0.47,0
0.36,2.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2527.2,-72.8,54.93,183.89,0.0,0.9,0.45,0
0.36,2.0,2500.0,2700.0,0100111,0,33,0,0,50,50,50,2746.1,146.1,55.19,183.03,0.0,0.81,0.4,0
0.36,2.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2340.1,-259.9,53.22,189.8,0.0,0.21,0.11,0
0.36,2.0,2500.0,2700.0,0101001,0,50,0,39,0,0,50,2567.6,-32.4,54.41,185.67,0.0,0.96,0.48,0
0.36,2.0,2500.0,2700.0,0101010,0,50,0,30,0,50,0,2465.7,-134.3,52.26,193.28,1.0,0.82,0.91,70128
0.36,2.0,2500.0,2700.0,0101011,0,39,0,30,0,50,50,2746.8,146.8,52.8,191.32,1.0,0.8,0.9,143190
0.36,2.0,2500.0,2700.0,0101100,0,50,0,30,50,0,0,2495.7,-104.3,55.8,181.03,0.0,0.86,0.43,0
0.36,2.0,2500.0,2700.0,0101101,0,50,0,30,50,0,50,2731.4,131.4,56.68,178.21,0.0,0.82,0.41,0
0.36,2.0,2500.0,2700.0,0101110,0,50,0,30,50,50,0,2749.7,149.7,53.96,187.2,1.0,0.8,0.9,25013
0.36,2.0,2500.0,2700.0,0101111,0,30,0,30,30,50,50,2841.0,241.0,53.35,189.33,1.0,0.31,0.66,139
0.36,2.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2341.7,-258.3,52.8,191.33,0.0,0.22,0.11,0
0.36,2.0,2500.0,2700.0,0110001,0,50,40,0,0,0,50,2591.5,-8.5,53.8,187.75,0.0,0.99,0.49,0
0.36,2.0,2500.0,2700.0,0110010,0,50,37,0,0,50,0,2454.2,-145.8,51.66,195.55,1.0,0.81,0.9,82146
0.36,2.0,2500.0,2700.0,0110011,0,42,30,0,0,50,50,2743.9,143.9,52.16,193.67,1.0,0.81,0.9,75136
0.36,2.0,2500.0,2700.0,0110100,0,50,30,0,50,0,0,2483.9,-116.1,55.92,180.66,0.0,0.85,0.42,0
0.36,2.0,2500.0,2700.0,0110110,0,48,30,0,50,50,0,2744.7,144.7,53.99,187.1,1.0,0.81,0.9,165
0.36,2.0,2500.0,2700.0,0111000,0,50,30,49,0,0,0,2453.4,-146.6,52.41,192.75,1.0,0.8,0.9,60629
0.36,2.0,2500.0,2700.0,0111001,0,50,30,30,0,0,50,2722.2,122.2,53.81,187.73,1.0,0.84,0.92,81293
0.36,2.0,2500.0,2700.0,0111010,0,30,30,30,0,50,0,2532.3,-67.7,50.28,200.89,1.0,0.91,0.95,735
0.36,2.0,2500.0,2700.0,0111011,0,30,30,30,0,50,50,2949.6,349.6,50.63,199.53,1.0,0.0,0.5,883
0.36,2.0,2500.0,2700.0,0111100,0,50,30,30,50,0,0,2584.6,-15.4,55.14,183.21,0.0,0.98,0.49,0
0.36,2.0,2500.0,2700.0,0111110,0,30,30,30,38,50,0,2749.2,149.2,51.11,197.65,0.0,0.8,0.4,0
0.36,2.0,2500.0,2700.0,1000000,50,0,0,0,0,0,0,1974.8,-625.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2209.6,-390.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2107.6,-492.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,2500.0,2700.0,1000011,46,0,0,0,0,50,50,2454.3,-145.7,50.81,198.8,1.0,0.81,0.9,160983
0.36,2.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2360.0,-240.0,54.35,185.88,0.0,0.32,0.16,0
0.36,2.0,2500.0,2700.0,1000101,46,0,0,0,50,0,50,2580.5,-19.5,55.25,182.82,0.0,0.97,0.49,0
0.36,2.0,2500.0,2700.0,1000110,48,0,0,0,50,50,0,2626.0,26.0,52.98,190.68,1.0,0.97,0.98,51601
0.36,2.0,2500.0,2700.0,1000111,30,0,0,0,49,50,50,2749.2,149.2,53.37,189.26,1.0,0.8,0.9,32229
0.36,2.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2057.7,-542.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,2500.0,2700.0,1001001,50,0,0,50,0,0,50,2453.7,-146.3,52.0,194.26,1.0,0.8,0.9,42856
0.36,2.0,2500.0,2700.0,1001010,40,0,0,30,0,50,0,2450.2,-149.8,50.26,200.99,1.0,0.8,0.9,55145
0.36,2.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2583.9,-16.1,51.37,196.64,1.0,0.98,0.99,104030
0.36,2.0,2500.0,2700.0,1001100,50,0,0,30,50,0,0,2454.5,-145.5,53.64,188.31,1.0,0.81,0.9,42078
0.36,2.0,2500.0,2700.0,1001101,30,0,0,30,50,0,50,2647.0,47.0,54.9,184.01,1.0,0.94,0.97,33990
0.36,2.0,2500.0,2700.0,1001110,30,0,0,30,50,50,0,2684.4,84.4,51.98,194.33,1.0,0.89,0.94,4274
0.36,2.0,2500.0,2700.0,1001111,30,0,0,30,30,50,50,2844.9,244.9,51.77,195.11,1.0,0.29,0.65,792
0.36,2.0,2500.0,2700.0,1010000,50,0,45,0,0,0,0,2456.1,-143.9,50.83,198.74,0.0,0.81,0.4,0
0.36,2.0,2500.0,2700.0,1010001,30,0,38,0,0,0,50,2450.1,-149.9,52.1,193.9,0.0,0.8,0.4,0
0.36,2.0,2500.0,2700.0,1010010,47,0,31,0,0,50,0,2744.0,144.0,49.67,203.38,1.0,0.81,0.9,1849
0.36,2.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2730.9,130.9,50.12,201.56,1.0,0.83,0.91,5887
0.36,2.0,2500.0,2700.0,1010100,50,0,33,0,50,0,0,2584.6,-15.4,53.96,187.22,0.0,0.98,0.49,0
0.36,2.0,2500.0,2700.0,1010110,30,0,30,0,50,50,0,2737.8,137.8,51.99,194.3,0.0,0.82,0.41,0
0.36,2.0,2500.0,2700.0,1011000,46,0,30,31,0,0,0,2458.3,-141.7,50.9,198.46,1.0,0.81,0.91,4513
0.36,2.0,2500.0,2700.0,1011001,30,0,30,30,0,0,50,2476.8,-123.2,52.23,193.42,1.0,0.84,0.92,8236
0.36,2.0,2500.0,2700.0,1011010,35,0,30,31,0,50,0,2749.8,149.8,49.35,204.69,0.0,0.8,0.4,0
0.36,2.0,2500.0,2700.0,1011011,30,0,30,30,0,50,50,3085.0,485.0,49.74,203.08,0.0,0.0,0.0,0
0.36,2.0,2500.0,2700.0,1011100,30,0,30,30,50,0,0,2494.6,-105.4,53.15,190.05,0.0,0.86,0.43,0
0.36,2.0,2500.0,2700.0,1011110,30,0,30,30,30,50,0,2772.6,172.6,50.49,200.05,0.0,0.68,0.34,0
0.36,2.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2363.7,-236.3,52.58,192.13,1.0,0.34,0.67,13
0.36,2.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2648.4,48.4,53.53,188.71,0.0,0.94,0.47,0
0.36,2.0,2500.0,2700.0,1100010,34,50,0,0,0,50,0,2451.6,-148.4,51.73,195.27,1.0,0.8,0.9,267341
0.36,2.0,2500.0,2700.0,1100011,30,43,0,0,0,50,50,2741.7,141.7,52.08,193.97,1.0,0.81,0.91,221713
0.36,2.0,2500.0,2700.0,1100100,30,50,0,0,50,0,0,2520.6,-79.4,55.86,180.84,0.0,0.89,0.45,0
0.36,2.0,2500.0,2700.0,1100101,30,50,0,0,50,0,50,2738.5,138.5,56.72,178.08,0.0,0.82,0.41,0
0.36,2.0,2500.0,2700.0,1100110,30,44,0,0,50,50,0,2746.7,146.7,54.13,186.63,1.0,0.8,0.9,3717
0.36,2.0,2500.0,2700.0,1100111,30,30,0,0,30,50,50,2836.8,236.8,53.16,190.02,1.0,0.34,0.67,2670
0.36,2.0,2500.0,2700.0,1101000,47,50,0,30,0,0,0,2453.8,-146.2,52.31,193.09,1.0,0.81,0.9,188512
0.36,2.0,2500.0,2700.0,1101001,30,50,0,30,0,0,50,2704.3,104.3,53.6,188.46,1.0,0.86,0.93,188841
0.36,2.0,2500.0,2700.0,1101100,30,50,0,30,50,0,0,2619.9,19.9,55.24,182.88,1.0,0.97,0.99,1658
0.36,2.0,2500.0,2700.0,1101101,30,30,0,30,33,0,50,2744.7,144.7,54.6,185.03,1.0,0.81,0.9,355
0.36,2.0,2500.0,2700.0,1110000,42,50,30,0,0,0,0,2454.7,-145.3,52.36,192.91,0.0,0.81,0.4,0
0.36,2.0,2500.0,2700.0,1110001,30,50,30,0,0,0,50,2719.0,119.0,53.46,188.97,0.0,0.84,0.42,0
0.36,2.0,2500.0,2700.0,1110010,30,39,30,0,0,50,0,2659.6,59.6,49.57,203.8,1.0,0.92,0.96,106
0.36,2.0,2500.0,2700.0,1110011,30,30,30,0,0,50,50,2950.1,350.1,50.09,201.67,1.0,0.0,0.5,120
0.36,2.0,2500.0,2700.0,1110100,30,50,30,0,50,0,0,2628.9,28.9,55.37,182.45,0.0,0.96,0.48,0
0.36,2.0,2500.0,2700.0,1110110,30,30,30,0,30,50,0,2771.4,171.4,51.27,197.02,0.0,0.69,0.34,0
0.36,2.0,2500.0,2700.0,1111000,30,50,30,30,0,0,0,2541.7,-58.3,51.79,195.04,1.0,0.92,0.96,437
0.36,2.0,2500.0,2700.0,1111001,30,30,30,30,0,0,50,2737.8,137.8,52.11,193.85,1.0,0.82,0.91,159
0.36,2.0,2500.0,2700.0,1111100,30,31,30,30,50,0,0,2744.5,144.5,53.8,187.77,0.0,0.81,0.4,0
0.36,2.0,2600.0,2800.0,0000001,0,0,0,0,0,0,50,1897.9,-802.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0000010,0,0,0,0,0,50,0,1959.8,-740.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2221.3,-478.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0000100,0,0,0,0,50,0,0,2074.0,-626.0,53.98,187.14,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2231.5,-468.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,2240.8,-459.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2545.5,-154.5,53.87,187.52,0.0,0.78,0.39,0
0.36,2.0,2600.0,2800.0,0001000,0,0,0,50,0,0,0,1898.2,-801.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2159.3,-540.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2093.4,-606.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,2600.0,2800.0,0001011,0,0,0,50,0,50,50,2500.5,-199.5,52.11,193.84,1.0,0.54,0.77,38890
0.36,2.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,2236.5,-463.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2550.9,-149.1,55.3,182.68,0.0,0.8,0.4,0
0.36,2.0,2600.0,2800.0,0001110,0,0,0,50,50,50,0,2549.8,-150.2,52.21,193.48,1.0,0.8,0.9,43074
0.36,2.0,2600.0,2800.0,0001111,0,0,0,30,50,50,50,2775.7,75.7,53.73,188.02,1.0,0.9,0.95,26833
0.36,2.0,2600.0,2800.0,0010000,0,0,50,0,0,0,0,2029.8,-670.2,51.16,197.45,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2324.5,-375.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2202.8,-497.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,2600.0,2800.0,0010011,0,0,45,0,0,50,50,2554.4,-145.6,50.8,198.85,1.0,0.81,0.9,27394
0.36,2.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2302.4,-397.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0010110,0,0,49,0,50,50,0,2568.6,-131.4,52.26,193.28,1.0,0.82,0.91,752
0.36,2.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2130.1,-569.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,2600.0,2800.0,0011001,0,0,50,50,0,0,50,2528.6,-171.4,52.1,193.88,1.0,0.69,0.84,43600
0.36,2.0,2600.0,2800.0,0011010,0,0,30,44,0,50,0,2563.5,-136.5,49.76,203.02,1.0,0.82,0.91,16794
0.36,2.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2668.8,-31.2,51.1,197.67,1.0,0.96,0.98,17354
0.36,2.0,2600.0,2800.0,0011100,0,0,50,50,50,0,0,2547.6,-152.4,52.61,191.99,1.0,0.79,0.89,20018
0.36,2.0,2600.0,2800.0,0011110,0,0,30,30,50,50,0,2684.7,-15.3,51.58,195.85,1.0,0.98,0.99,258
0.36,2.0,2600.0,2800.0,0100000,0,50,0,0,0,0,0,2139.2,-560.8,53.02,190.52,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2291.6,-408.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2323.7,-376.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2626.6,-73.4,53.11,190.21,0.0,0.9,0.45,0
0.36,2.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2404.9,-295.1,56.11,180.03,0.0,0.03,0.01,0
0.36,2.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2555.0,-145.0,57.06,177.03,0.0,0.81,0.4,0
0.36,2.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2527.2,-172.8,54.93,183.89,0.0,0.68,0.34,0
0.36,2.0,2600.0,2800.0,0100111,0,50,0,0,50,50,50,2839.5,139.5,55.69,181.39,0.0,0.81,0.41,0
0.36,2.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2340.1,-359.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0101001,0,50,0,39,0,0,50,2567.6,-132.4,54.41,185.67,0.0,0.82,0.41,0
0.36,2.0,2600.0,2800.0,0101010,0,50,0,40,0,50,0,2555.5,-144.5,51.91,194.6,1.0,0.81,0.9,70128
0.36,2.0,2600.0,2800.0,0101011,0,48,0,30,0,50,50,2846.5,146.5,52.9,190.95,1.0,0.8,0.9,143190
0.36,2.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2549.9,-150.1,55.42,182.26,0.0,0.8,0.4,0
0.36,2.0,2600.0,2800.0,0101101,0,50,0,30,50,0,50,2731.4,31.4,56.68,178.21,0.0,0.96,0.48,0
0.36,2.0,2600.0,2800.0,0101110,0,50,0,30,50,50,0,2749.7,49.7,53.96,187.2,1.0,0.93,0.97,25013
0.36,2.0,2600.0,2800.0,0101111,0,30,0,30,31,50,50,2846.4,146.4,53.39,189.22,1.0,0.8,0.9,139
0.36,2.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2341.7,-358.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,0110001,0,50,40,0,0,0,50,2591.5,-108.5,53.8,187.75,0.0,0.86,0.43,0
0.36,2.0,2600.0,2800.0,0110010,0,50,44,0,0,50,0,2564.0,-136.0,51.37,196.66,1.0,0.82,0.91,82146
0.36,2.0,2600.0,2800.0,0110011,0,50,30,0,0,50,50,2820.7,120.7,52.49,192.46,1.0,0.84,0.92,75136
0.36,2.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2530.1,-169.9,55.4,182.34,0.0,0.69,0.35,0
0.36,2.0,2600.0,2800.0,0110110,0,50,30,0,50,50,0,2771.1,71.1,54.03,186.97,1.0,0.91,0.95,165
0.36,2.0,2600.0,2800.0,0111000,0,50,43,50,0,0,0,2551.2,-148.8,51.83,194.89,1.0,0.8,0.9,60629
0.36,2.0,2600.0,2800.0,0111001,0,50,30,30,0,0,50,2722.2,22.2,53.81,187.73,1.0,0.97,0.99,81293
0.36,2.0,2600.0,2800.0,0111010,0,33,30,30,0,50,0,2554.7,-145.3,50.25,201.01,1.0,0.81,0.9,735
0.36,2.0,2600.0,2800.0,0111011,0,30,30,30,0,50,50,2949.6,249.6,50.63,199.53,1.0,0.27,0.63,883
0.36,2.0,2600.0,2800.0,0111100,0,50,30,30,50,0,0,2584.6,-115.4,55.14,183.21,0.0,0.85,0.42,0
0.36,2.0,2600.0,2800.0,0111110,0,30,30,30,50,50,0,2823.5,123.5,51.22,197.22,0.0,0.84,0.42,0
0.36,2.0,2600.0,2800.0,1000000,50,0,0,0,0,0,0,1974.8,-725.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2209.6,-490.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2107.6,-592.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,2600.0,2800.0,1000011,50,0,0,0,0,50,50,2499.9,-200.1,50.72,199.18,1.0,0.53,0.77,160983
0.36,2.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2360.0,-340.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,1000101,46,0,0,0,50,0,50,2580.5,-119.5,55.25,182.82,0.0,0.84,0.42,0
0.36,2.0,2600.0,2800.0,1000110,48,0,0,0,50,50,0,2626.0,-74.0,52.98,190.68,1.0,0.9,0.95,51601
0.36,2.0,2600.0,2800.0,1000111,32,0,0,0,50,50,50,2775.4,75.4,53.46,188.97,1.0,0.9,0.95,32229
0.36,2.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2057.7,-642.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,2600.0,2800.0,1001001,50,0,0,50,0,0,50,2453.7,-246.3,52.0,194.26,1.0,0.29,0.64,42856
0.36,2.0,2600.0,2800.0,1001010,50,0,0,30,0,50,0,2743.2,43.2,50.11,201.61,1.0,0.94,0.97,55145
0.36,2.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2583.9,-116.1,51.37,196.64,1.0,0.85,0.92,104030
0.36,2.0,2600.0,2800.0,1001100,50,0,0,43,50,0,0,2552.9,-147.1,53.35,189.34,1.0,0.8,0.9,42078
0.36,2.0,2600.0,2800.0,1001101,30,0,0,30,50,0,50,2647.0,-53.0,54.9,184.01,1.0,0.93,0.96,33990
0.36,2.0,2600.0,2800.0,1001110,30,0,0,30,50,50,0,2684.4,-15.6,51.98,194.33,1.0,0.98,0.99,4274
0.36,2.0,2600.0,2800.0,1001111,30,0,0,30,30,50,50,2844.9,144.9,51.77,195.11,1.0,0.81,0.9,792
0.36,2.0,2600.0,2800.0,1010000,50,0,49,0,0,0,0,2558.4,-141.6,50.18,201.32,0.0,0.81,0.41,0
0.36,2.0,2600.0,2800.0,1010001,48,0,30,0,0,0,50,2553.0,-147.0,52.08,193.98,0.0,0.8,0.4,0
0.36,2.0,2600.0,2800.0,1010010,50,0,35,0,0,50,0,2841.4,141.4,50.06,201.79,1.0,0.81,0.91,1849
0.36,2.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2730.9,30.9,50.12,201.56,1.0,0.96,0.98,5887
0.36,2.0,2600.0,2800.0,1010100,50,0,33,0,50,0,0,2584.6,-115.4,53.96,187.22,0.0,0.85,0.42,0
0.36,2.0,2600.0,2800.0,1010110,30,0,30,0,50,50,0,2737.8,37.8,51.99,194.3,0.0,0.95,0.47,0
0.36,2.0,2600.0,2800.0,1011000,46,0,30,36,0,0,0,2550.9,-149.1,50.68,199.33,1.0,0.8,0.9,4513
0.36,2.0,2600.0,2800.0,1011001,30,0,37,30,0,0,50,2554.1,-145.9,51.88,194.72,1.0,0.81,0.9,8236
0.36,2.0,2600.0,2800.0,1011010,41,0,30,31,0,50,0,2843.1,143.1,49.8,202.83,0.0,0.81,0.4,0
0.36,2.0,2600.0,2800.0,1011011,30,0,30,30,0,50,50,3085.0,385.0,49.74,203.08,0.0,0.0,0.0,0
0.36,2.0,2600.0,2800.0,1011100,34,0,30,30,50,0,0,2555.7,-144.3,53.11,190.22,0.0,0.81,0.4,0
0.36,2.0,2600.0,2800.0,1011110,30,0,30,30,44,50,0,2848.1,148.1,50.74,199.07,0.0,0.8,0.4,0
0.36,2.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2363.7,-336.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2648.4,-51.6,53.53,188.71,0.0,0.93,0.47,0
0.36,2.0,2600.0,2800.0,1100010,44,50,0,0,0,50,0,2557.1,-142.9,51.41,196.51,1.0,0.81,0.9,267341
0.36,2.0,2600.0,2800.0,1100011,30,50,0,0,0,50,50,2826.7,126.7,52.4,192.79,1.0,0.83,0.92,221713
0.36,2.0,2600.0,2800.0,1100100,40,50,0,0,50,0,0,2551.3,-148.7,55.83,180.95,0.0,0.8,0.4,0
0.36,2.0,2600.0,2800.0,1100101,30,50,0,0,50,0,50,2738.5,38.5,56.72,178.08,0.0,0.95,0.47,0
0.36,2.0,2600.0,2800.0,1100110,30,50,0,0,50,50,0,2794.8,94.8,54.21,186.35,1.0,0.87,0.94,3717
0.36,2.0,2600.0,2800.0,1100111,30,30,0,0,32,50,50,2849.4,149.4,53.27,189.65,1.0,0.8,0.9,2670
0.36,2.0,2600.0,2800.0,1101000,50,50,0,41,0,0,0,2551.9,-148.1,51.88,194.71,1.0,0.8,0.9,188512
0.36,2.0,2600.0,2800.0,1101001,30,50,0,30,0,0,50,2704.3,4.3,53.6,188.46,1.0,0.99,1.0,188841
0.36,2.0,2600.0,2800.0,1101100,30,50,0,30,50,0,0,2619.9,-80.1,55.24,182.88,1.0,0.89,0.95,1658
0.36,2.0,2600.0,2800.0,1101101,30,33,0,30,50,0,50,2847.9,147.9,55.5,182.0,1.0,0.8,0.9,355
0.36,2.0,2600.0,2800.0,1110000,50,50,31,0,0,0,0,2550.6,-149.4,52.22,193.43,0.0,0.8,0.4,0
0.36,2.0,2600.0,2800.0,1110001,30,50,30,0,0,0,50,2719.0,19.0,53.46,188.97,0.0,0.97,0.49,0
0.36,2.0,2600.0,2800.0,1110010,47,30,31,0,0,50,0,2848.8,148.8,49.86,202.62,1.0,0.8,0.9,106
0.36,2.0,2600.0,2800.0,1110011,30,30,30,0,0,50,50,2950.1,250.1,50.09,201.67,1.0,0.27,0.63,120
0.36,2.0,2600.0,2800.0,1110100,30,50,30,0,50,0,0,2628.9,-71.1,55.37,182.45,0.0,0.91,0.45,0
0.36,2.0,2600.0,2800.0,1110110,30,30,30,0,41,50,0,2848.4,148.4,51.57,195.9,0.0,0.8,0.4,0
0.36,2.0,2600.0,2800.0,1111000,30,50,30,31,0,0,0,2555.8,-144.2,51.76,195.16,1.0,0.81,0.9,437
0.36,2.0,2600.0,2800.0,1111001,30,41,30,30,0,0,50,2847.4,147.4,52.19,193.55,1.0,0.8,0.9,159
0.36,2.0,2600.0,2800.0,1111100,30,34,30,30,50,0,0,2766.2,66.2,53.83,187.67,0.0,0.91,0.46,0
0.36,2.0,2700.0,2900.0,0000001,0,0,0,0,0,0,50,1897.9,-902.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0000010,0,0,0,0,0,50,0,1959.8,-840.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2221.3,-578.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0000100,0,0,0,0,50,0,0,2074.0,-726.0,53.98,187.14,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2231.5,-568.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,2240.8,-559.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2545.5,-254.5,53.87,187.52,0.0,0.24,0.12,0
0.36,2.0,2700.0,2900.0,0001000,0,0,0,50,0,0,0,1898.2,-901.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2159.3,-640.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2093.4,-706.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,2700.0,2900.0,0001011,0,0,0,50,0,50,50,2500.5,-299.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,2236.5,-563.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2550.9,-249.1,55.3,182.68,0.0,0.27,0.14,0
0.36,2.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2549.8,-250.2,52.21,193.48,1.0,0.27,0.63,43074
0.36,2.0,2700.0,2900.0,0001111,0,0,0,30,50,50,50,2775.7,-24.3,53.73,188.02,1.0,0.97,0.98,26833
0.36,2.0,2700.0,2900.0,0010000,0,0,50,0,0,0,0,2029.8,-770.2,51.16,197.45,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2324.5,-475.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2202.8,-597.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,2700.0,2900.0,0010011,0,0,50,0,0,50,50,2616.0,-184.0,50.52,199.95,1.0,0.62,0.81,27394
0.36,2.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2302.4,-497.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2588.6,-211.4,52.2,193.53,1.0,0.47,0.74,752
0.36,2.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2130.1,-669.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,2700.0,2900.0,0011001,0,0,50,50,0,0,50,2528.6,-271.4,52.1,193.88,1.0,0.15,0.58,43600
0.36,2.0,2700.0,2900.0,0011010,0,0,30,50,0,50,0,2651.1,-148.9,49.5,204.06,1.0,0.8,0.9,16794
0.36,2.0,2700.0,2900.0,0011011,0,0,30,30,0,50,50,2668.8,-131.2,51.1,197.67,1.0,0.83,0.91,17354
0.36,2.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2547.6,-252.4,52.61,191.99,1.0,0.25,0.63,20018
0.36,2.0,2700.0,2900.0,0011110,0,0,30,30,50,50,0,2684.7,-115.3,51.58,195.85,1.0,0.85,0.92,258
0.36,2.0,2700.0,2900.0,0100000,0,50,0,0,0,0,0,2139.2,-660.8,53.02,190.52,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2291.6,-508.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2323.7,-476.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2626.6,-173.4,53.11,190.21,0.0,0.68,0.34,0
0.36,2.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2404.9,-395.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2555.0,-245.0,57.06,177.03,0.0,0.29,0.15,0
0.36,2.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2527.2,-272.8,54.93,183.89,0.0,0.14,0.07,0
0.36,2.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2839.5,39.5,55.69,181.39,0.0,0.95,0.47,0
0.36,2.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2340.1,-459.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2652.9,-147.1,54.28,186.1,0.0,0.8,0.4,0
0.36,2.0,2700.0,2900.0,0101010,0,50,0,46,0,50,0,2657.8,-142.2,51.63,195.67,1.0,0.81,0.91,70128
0.36,2.0,2700.0,2900.0,0101011,0,50,0,30,0,50,50,2869.3,69.3,52.93,190.84,1.0,0.91,0.95,143190
0.36,2.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2549.9,-250.1,55.42,182.26,0.0,0.27,0.13,0
0.36,2.0,2700.0,2900.0,0101101,0,50,0,30,50,0,50,2731.4,-68.6,56.68,178.21,0.0,0.91,0.45,0
0.36,2.0,2700.0,2900.0,0101110,0,50,0,30,50,50,0,2749.7,-50.3,53.96,187.2,1.0,0.93,0.97,25013
0.36,2.0,2700.0,2900.0,0101111,0,30,0,30,49,50,50,2944.8,144.8,54.1,186.73,1.0,0.81,0.9,139
0.36,2.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2341.7,-458.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2644.4,-155.6,53.77,187.88,0.0,0.77,0.39,0
0.36,2.0,2700.0,2900.0,0110010,0,49,50,0,0,50,0,2652.1,-147.9,50.73,199.12,1.0,0.8,0.9,82146
0.36,2.0,2700.0,2900.0,0110011,0,50,30,0,0,50,50,2820.7,20.7,52.49,192.46,1.0,0.97,0.99,75136
0.36,2.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2530.1,-269.9,55.4,182.34,0.0,0.16,0.08,0
0.36,2.0,2700.0,2900.0,0110110,0,50,30,0,50,50,0,2771.1,-28.9,54.03,186.97,1.0,0.96,0.98,165
0.36,2.0,2700.0,2900.0,0111000,0,50,50,50,0,0,0,2621.5,-178.5,51.31,196.86,1.0,0.65,0.82,60629
0.36,2.0,2700.0,2900.0,0111001,0,50,30,30,0,0,50,2722.2,-77.8,53.81,187.73,1.0,0.9,0.95,81293
0.36,2.0,2700.0,2900.0,0111010,0,41,30,30,0,50,0,2651.8,-148.2,50.12,201.53,1.0,0.8,0.9,735
0.36,2.0,2700.0,2900.0,0111011,0,30,30,30,0,50,50,2949.6,149.6,50.63,199.53,1.0,0.8,0.9,883
0.36,2.0,2700.0,2900.0,0111100,0,50,34,35,50,0,0,2650.8,-149.2,54.83,184.24,0.0,0.8,0.4,0
0.36,2.0,2700.0,2900.0,0111110,0,30,30,30,50,50,0,2823.5,23.5,51.22,197.22,0.0,0.97,0.48,0
0.36,2.0,2700.0,2900.0,1000000,50,0,0,0,0,0,0,1974.8,-825.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2209.6,-590.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2107.6,-692.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,2700.0,2900.0,1000011,50,0,0,0,0,50,50,2499.9,-300.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2360.0,-440.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2618.2,-181.8,55.22,182.94,0.0,0.63,0.32,0
0.36,2.0,2700.0,2900.0,1000110,49,0,0,0,50,50,0,2660.8,-139.2,52.97,190.69,1.0,0.81,0.91,51601
0.36,2.0,2700.0,2900.0,1000111,32,0,0,0,50,50,50,2775.4,-24.6,53.46,188.97,1.0,0.97,0.98,32229
0.36,2.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2057.7,-742.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,2700.0,2900.0,1001001,50,0,0,50,0,0,50,2453.7,-346.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,2700.0,2900.0,1001010,50,0,0,30,0,50,0,2743.2,-56.8,50.11,201.61,1.0,0.92,0.96,55145
0.36,2.0,2700.0,2900.0,1001011,30,0,0,35,0,50,50,2663.2,-136.8,51.23,197.19,1.0,0.82,0.91,104030
0.36,2.0,2700.0,2900.0,1001100,50,0,0,49,50,0,0,2663.9,-136.1,53.2,189.87,1.0,0.82,0.91,42078
0.36,2.0,2700.0,2900.0,1001101,31,0,0,30,50,0,50,2656.4,-143.6,54.88,184.07,1.0,0.81,0.9,33990
0.36,2.0,2700.0,2900.0,1001110,30,0,0,30,50,50,0,2684.4,-115.6,51.98,194.33,1.0,0.85,0.92,4274
0.36,2.0,2700.0,2900.0,1001111,30,0,0,30,37,50,50,2943.8,143.8,51.91,194.59,1.0,0.81,0.9,792
0.36,2.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2580.2,-219.8,50.01,201.97,0.0,0.43,0.21,0
0.36,2.0,2700.0,2900.0,1010001,50,0,38,0,0,0,50,2668.2,-131.8,51.93,194.54,0.0,0.82,0.41,0
0.36,2.0,2700.0,2900.0,1010010,50,0,45,0,0,50,0,2943.2,143.2,50.35,200.63,1.0,0.81,0.9,1849
0.36,2.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2730.9,-69.1,50.12,201.56,1.0,0.91,0.95,5887
0.36,2.0,2700.0,2900.0,1010100,50,0,38,0,50,0,0,2658.3,-141.7,53.87,187.5,0.0,0.81,0.41,0
0.36,2.0,2700.0,2900.0,1010110,30,0,30,0,50,50,0,2737.8,-62.2,51.99,194.3,0.0,0.92,0.46,0
0.36,2.0,2700.0,2900.0,1011000,50,0,45,50,0,0,0,2941.7,141.7,50.74,199.1,1.0,0.81,0.91,4513
0.36,2.0,2700.0,2900.0,1011001,30,0,41,32,0,0,50,2650.3,-149.7,51.55,195.96,1.0,0.8,0.9,8236
0.36,2.0,2700.0,2900.0,1011010,46,0,30,30,0,50,0,2943.7,143.7,50.34,200.68,0.0,0.81,0.4,0
0.36,2.0,2700.0,2900.0,1011011,30,0,30,30,0,50,50,3085.0,285.0,49.74,203.08,0.0,0.08,0.04,0
0.36,2.0,2700.0,2900.0,1011100,40,0,30,30,50,0,0,2664.7,-135.3,53.08,190.31,0.0,0.82,0.41,0
0.36,2.0,2700.0,2900.0,1011110,33,0,30,30,50,50,0,2941.6,141.6,50.94,198.29,0.0,0.81,0.41,0
0.36,2.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2363.7,-436.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2648.4,-151.6,53.53,188.71,0.0,0.79,0.4,0
0.36,2.0,2700.0,2900.0,1100010,47,50,0,0,0,50,0,2652.7,-147.3,51.18,197.36,1.0,0.8,0.9,267341
0.36,2.0,2700.0,2900.0,1100011,30,50,0,0,0,50,50,2826.7,26.7,52.4,192.79,1.0,0.96,0.98,221713
0.36,2.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2603.1,-196.9,55.72,181.29,0.0,0.55,0.27,0
0.36,2.0,2700.0,2900.0,1100101,30,50,0,0,50,0,50,2738.5,-61.5,56.72,178.08,0.0,0.92,0.46,0
0.36,2.0,2700.0,2900.0,1100110,30,50,0,0,50,50,0,2794.8,-5.2,54.21,186.35,1.0,0.99,1.0,3717
0.36,2.0,2700.0,2900.0,1100111,30,30,0,0,46,50,50,2941.9,141.9,54.04,186.93,1.0,0.81,0.91,2670
0.36,2.0,2700.0,2900.0,1101000,50,50,0,46,0,0,0,2654.3,-145.7,51.71,195.34,1.0,0.81,0.9,188512
0.36,2.0,2700.0,2900.0,1101001,30,50,0,30,0,0,50,2704.3,-95.7,53.6,188.46,1.0,0.87,0.94,188841
0.36,2.0,2700.0,2900.0,1101100,33,50,0,30,50,0,0,2651.0,-149.0,55.15,183.15,1.0,0.8,0.9,1658
0.36,2.0,2700.0,2900.0,1101101,30,49,0,30,50,0,50,2944.8,144.8,55.82,180.96,1.0,0.81,0.9,355
0.36,2.0,2700.0,2900.0,1110000,50,49,37,0,0,0,0,2652.3,-147.7,51.99,194.3,0.0,0.8,0.4,0
0.36,2.0,2700.0,2900.0,1110001,30,50,30,0,0,0,50,2719.0,-81.0,53.46,188.97,0.0,0.89,0.45,0
0.36,2.0,2700.0,2900.0,1110010,50,30,33,0,0,50,0,2948.9,148.9,50.17,201.33,1.0,0.8,0.9,106
0.36,2.0,2700.0,2900.0,1110011,30,30,30,0,0,50,50,2950.1,150.1,50.09,201.67,1.0,0.8,0.9,120
0.36,2.0,2700.0,2900.0,1110100,36,50,30,0,50,0,0,2706.7,-93.3,55.36,182.47,0.0,0.88,0.44,0
0.36,2.0,2700.0,2900.0,1110110,30,30,30,0,50,50,0,2922.0,122.0,51.8,195.03,0.0,0.84,0.42,0
0.36,2.0,2700.0,2900.0,1111000,34,50,30,33,0,0,0,2650.3,-149.7,51.44,196.36,1.0,0.8,0.9,437
0.36,2.0,2700.0,2900.0,1111001,30,49,30,30,0,0,50,2938.0,138.0,52.26,193.28,1.0,0.82,0.91,159
0.36,2.0,2700.0,2900.0,1111100,30,34,30,30,50,0,0,2766.2,-33.8,53.83,187.67,0.0,0.95,0.48,0
0.36,2.0,2800.0,3000.0,0000001,0,0,0,0,0,0,50,1897.9,-1002.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0000010,0,0,0,0,0,50,0,1959.8,-940.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2221.3,-678.7,51.56,195.92,0.0,0.0,0.0,0
