Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.36,2.0,2800.0,3000.0,0000100,0,0,0,0,50,0,0,2074.0,-826.0,53.98,187.14,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2231.5,-668.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,2240.8,-659.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2545.5,-354.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0001000,0,0,0,50,0,0,0,1898.2,-1001.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2159.3,-740.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2093.4,-806.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2500.5,-399.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,2236.5,-663.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2550.9,-349.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2549.8,-350.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,2800.0,3000.0,0001111,0,0,0,30,50,50,50,2775.7,-124.3,53.73,188.02,1.0,0.83,0.92,26833
0.36,2.0,2800.0,3000.0,0010000,0,0,50,0,0,0,0,2029.8,-870.2,51.16,197.45,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2324.5,-575.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2202.8,-697.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,2800.0,3000.0,0010011,0,0,50,0,0,50,50,2616.0,-284.0,50.52,199.95,1.0,0.09,0.54,27394
0.36,2.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2302.4,-597.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2588.6,-311.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2130.1,-769.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2528.6,-371.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,2800.0,3000.0,0011010,0,0,50,50,0,50,0,2784.0,-116.0,49.16,205.5,1.0,0.85,0.92,16794
0.36,2.0,2800.0,3000.0,0011011,0,0,31,33,0,50,50,2755.0,-145.0,51.01,198.04,1.0,0.81,0.9,17354
0.36,2.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2547.6,-352.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,2800.0,3000.0,0011110,0,0,39,30,50,50,0,2754.8,-145.2,51.27,197.02,1.0,0.81,0.9,258
0.36,2.0,2800.0,3000.0,0100000,0,50,0,0,0,0,0,2139.2,-760.8,53.02,190.52,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2291.6,-608.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2323.7,-576.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2626.6,-273.4,53.11,190.21,0.0,0.14,0.07,0
0.36,2.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2404.9,-495.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2555.0,-345.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2527.2,-372.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2839.5,-60.5,55.69,181.39,0.0,0.92,0.46,0
0.36,2.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2340.1,-559.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2652.9,-247.1,54.28,186.1,0.0,0.28,0.14,0
0.36,2.0,2800.0,3000.0,0101010,0,50,0,50,0,50,0,2701.9,-198.1,51.34,196.77,1.0,0.54,0.77,70128
0.36,2.0,2800.0,3000.0,0101011,0,50,0,30,0,50,50,2869.3,-30.7,52.93,190.84,1.0,0.96,0.98,143190
0.36,2.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2549.9,-350.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0101101,0,50,0,34,50,0,50,2752.4,-147.6,56.59,178.5,0.0,0.8,0.4,0
0.36,2.0,2800.0,3000.0,0101110,0,50,0,31,50,50,0,2756.0,-144.0,53.9,187.41,1.0,0.81,0.9,25013
0.36,2.0,2800.0,3000.0,0101111,0,41,0,30,50,50,50,3041.3,141.3,54.38,185.75,1.0,0.81,0.91,139
0.36,2.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2341.7,-558.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2644.4,-255.6,53.77,187.88,0.0,0.24,0.12,0
0.36,2.0,2800.0,3000.0,0110010,0,50,50,0,0,50,0,2668.8,-231.2,50.73,199.13,1.0,0.37,0.68,82146
0.36,2.0,2800.0,3000.0,0110011,0,50,30,0,0,50,50,2820.7,-79.3,52.49,192.46,1.0,0.89,0.95,75136
0.36,2.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2530.1,-369.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,0110110,0,50,30,0,50,50,0,2771.1,-128.9,54.03,186.97,1.0,0.83,0.91,165
0.36,2.0,2800.0,3000.0,0111000,0,50,50,50,0,0,0,2621.5,-278.5,51.31,196.86,1.0,0.11,0.56,60629
0.36,2.0,2800.0,3000.0,0111001,0,50,30,35,0,0,50,2753.0,-147.0,53.7,188.11,1.0,0.8,0.9,81293
0.36,2.0,2800.0,3000.0,0111010,0,49,30,30,0,50,0,2757.9,-142.1,49.99,202.05,1.0,0.81,0.91,735
0.36,2.0,2800.0,3000.0,0111011,0,30,30,30,0,50,50,2949.6,49.6,50.63,199.53,1.0,0.93,0.97,883
0.36,2.0,2800.0,3000.0,0111100,0,50,35,45,50,0,0,2751.6,-148.4,54.31,185.99,0.0,0.8,0.4,0
0.36,2.0,2800.0,3000.0,0111110,0,30,30,30,50,50,0,2823.5,-76.5,51.22,197.22,0.0,0.9,0.45,0
0.36,2.0,2800.0,3000.0,1000000,50,0,0,0,0,0,0,1974.8,-925.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2209.6,-690.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2107.6,-792.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2499.9,-400.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2360.0,-540.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2618.2,-281.8,55.22,182.94,0.0,0.1,0.05,0
0.36,2.0,2800.0,3000.0,1000110,50,0,0,0,50,50,0,2693.6,-206.4,52.95,190.76,1.0,0.5,0.75,51601
0.36,2.0,2800.0,3000.0,1000111,32,0,0,0,50,50,50,2775.4,-124.6,53.46,188.97,1.0,0.83,0.92,32229
0.36,2.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2057.7,-842.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,2800.0,3000.0,1001001,50,0,0,50,0,0,50,2453.7,-446.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,2800.0,3000.0,1001010,50,0,0,50,0,50,0,2981.0,81.0,50.21,201.21,1.0,0.89,0.95,55145
0.36,2.0,2800.0,3000.0,1001011,33,0,0,36,0,50,50,2750.7,-149.3,51.04,197.91,1.0,0.8,0.9,104030
0.36,2.0,2800.0,3000.0,1001100,50,0,0,50,50,0,0,2680.0,-220.0,53.16,190.04,1.0,0.43,0.71,42078
0.36,2.0,2800.0,3000.0,1001101,41,0,0,30,50,0,50,2750.1,-149.9,54.61,184.97,1.0,0.8,0.9,33990
0.36,2.0,2800.0,3000.0,1001110,36,0,0,30,50,50,0,2752.1,-147.9,51.84,194.87,1.0,0.8,0.9,4274
0.36,2.0,2800.0,3000.0,1001111,30,0,0,30,46,50,50,3039.0,139.0,52.02,194.19,1.0,0.81,0.91,792
0.36,2.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2580.2,-319.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,2800.0,3000.0,1010001,48,0,44,0,0,0,50,2767.5,-132.5,51.72,195.29,0.0,0.82,0.41,0
0.36,2.0,2800.0,3000.0,1010010,50,0,50,0,0,50,0,3005.4,105.4,50.47,200.16,1.0,0.86,0.93,1849
0.36,2.0,2800.0,3000.0,1010011,31,0,30,0,0,50,50,2754.4,-145.6,50.07,201.76,1.0,0.81,0.9,5887
0.36,2.0,2800.0,3000.0,1010100,50,0,43,0,50,0,0,2759.9,-140.1,53.66,188.25,0.0,0.81,0.41,0
0.36,2.0,2800.0,3000.0,1010110,32,0,30,0,50,50,0,2757.9,-142.1,51.92,194.54,0.0,0.81,0.41,0
0.36,2.0,2800.0,3000.0,1011000,50,0,50,50,0,0,0,2993.4,93.4,50.85,198.66,1.0,0.88,0.94,4513
0.36,2.0,2800.0,3000.0,1011001,42,0,31,33,0,0,50,2751.7,-148.3,51.39,196.55,1.0,0.8,0.9,8236
0.36,2.0,2800.0,3000.0,1011010,49,0,30,31,0,50,0,3041.4,141.4,50.61,199.59,0.0,0.81,0.41,0
0.36,2.0,2800.0,3000.0,1011011,30,0,30,30,0,50,50,3085.0,185.0,49.74,203.08,0.0,0.61,0.31,0
0.36,2.0,2800.0,3000.0,1011100,44,0,30,30,50,0,0,2755.3,-144.7,52.86,191.09,0.0,0.81,0.4,0
0.36,2.0,2800.0,3000.0,1011110,38,0,30,30,50,50,0,3047.9,147.9,51.13,197.58,0.0,0.8,0.4,0
0.36,2.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2363.7,-536.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2648.4,-251.6,53.53,188.71,0.0,0.26,0.13,0
0.36,2.0,2800.0,3000.0,1100010,50,50,0,0,0,50,0,2717.0,-183.0,50.93,198.36,1.0,0.62,0.81,267341
0.36,2.0,2800.0,3000.0,1100011,30,50,0,0,0,50,50,2826.7,-73.3,52.4,192.79,1.0,0.9,0.95,221713
0.36,2.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2603.1,-296.9,55.72,181.29,0.0,0.02,0.01,0
0.36,2.0,2800.0,3000.0,1100101,32,50,0,0,50,0,50,2750.4,-149.6,56.7,178.17,0.0,0.8,0.4,0
0.36,2.0,2800.0,3000.0,1100110,30,50,0,0,50,50,0,2794.8,-105.2,54.21,186.35,1.0,0.86,0.93,3717
0.36,2.0,2800.0,3000.0,1100111,30,38,0,0,50,50,50,3047.4,147.4,54.51,185.31,1.0,0.8,0.9,2670
0.36,2.0,2800.0,3000.0,1101000,50,50,0,50,0,0,0,2711.1,-188.9,51.55,195.96,1.0,0.59,0.8,188512
0.36,2.0,2800.0,3000.0,1101001,30,50,0,37,0,0,50,2754.1,-145.9,53.46,188.96,1.0,0.81,0.9,188841
0.36,2.0,2800.0,3000.0,1101100,43,50,0,30,50,0,0,2753.6,-146.4,55.06,183.45,1.0,0.8,0.9,1658
0.36,2.0,2800.0,3000.0,1101101,30,50,0,30,50,0,50,2952.4,52.4,55.85,180.88,1.0,0.93,0.97,355
0.36,2.0,2800.0,3000.0,1110000,50,49,42,0,0,0,0,2750.1,-149.9,51.48,196.21,0.0,0.8,0.4,0
0.36,2.0,2800.0,3000.0,1110001,34,50,30,0,0,0,50,2750.4,-149.6,53.29,189.56,0.0,0.8,0.4,0
0.36,2.0,2800.0,3000.0,1110010,50,30,38,0,0,50,0,3010.6,110.6,50.23,201.12,1.0,0.85,0.93,106
0.36,2.0,2800.0,3000.0,1110011,30,30,30,0,0,50,50,2950.1,50.1,50.09,201.67,1.0,0.93,0.97,120
0.36,2.0,2800.0,3000.0,1110100,39,50,30,0,50,0,0,2751.6,-148.4,55.34,182.55,0.0,0.8,0.4,0
0.36,2.0,2800.0,3000.0,1110110,30,30,30,0,50,50,0,2922.0,22.0,51.8,195.03,0.0,0.97,0.49,0
0.36,2.0,2800.0,3000.0,1111000,41,50,32,30,0,0,0,2750.9,-149.1,50.95,198.27,1.0,0.8,0.9,437
0.36,2.0,2800.0,3000.0,1111001,30,49,30,30,0,0,50,2938.0,38.0,52.26,193.28,1.0,0.95,0.97,159
0.36,2.0,2800.0,3000.0,1111100,30,34,30,30,50,0,0,2766.2,-133.8,53.83,187.67,0.0,0.82,0.41,0
0.36,2.0,2900.0,3100.0,0000001,0,0,0,0,0,0,50,1897.9,-1102.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0000010,0,0,0,0,0,50,0,1959.8,-1040.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2221.3,-778.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0000100,0,0,0,0,50,0,0,2074.0,-926.0,53.98,187.14,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2231.5,-768.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,2240.8,-759.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2545.5,-454.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0001000,0,0,0,50,0,0,0,1898.2,-1101.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2159.3,-840.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2093.4,-906.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2500.5,-499.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,2236.5,-763.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2550.9,-449.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2549.8,-450.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,2900.0,3100.0,0001111,0,0,0,41,50,50,50,2853.4,-146.6,53.38,189.24,1.0,0.8,0.9,26833
0.36,2.0,2900.0,3100.0,0010000,0,0,50,0,0,0,0,2029.8,-970.2,51.16,197.45,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2324.5,-675.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2202.8,-797.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2616.0,-384.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2302.4,-697.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2588.6,-411.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2130.1,-869.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2528.6,-471.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2784.0,-216.0,49.16,205.5,1.0,0.45,0.72,16794
0.36,2.0,2900.0,3100.0,0011011,0,0,30,40,0,50,50,2860.0,-140.0,50.78,198.94,1.0,0.81,0.91,17354
0.36,2.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2547.6,-452.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,2900.0,3100.0,0011110,0,0,50,35,50,50,0,2854.9,-145.1,50.64,199.47,1.0,0.81,0.9,258
0.36,2.0,2900.0,3100.0,0100000,0,50,0,0,0,0,0,2139.2,-860.8,53.02,190.52,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2291.6,-708.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2323.7,-676.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2626.6,-373.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2404.9,-595.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2555.0,-445.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2527.2,-472.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2839.5,-160.5,55.69,181.39,0.0,0.74,0.37,0
0.36,2.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2340.1,-659.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2652.9,-347.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0101010,0,50,0,50,0,50,0,2701.9,-298.1,51.34,196.77,1.0,0.01,0.51,70128
0.36,2.0,2900.0,3100.0,0101011,0,50,0,30,0,50,50,2869.3,-130.7,52.93,190.84,1.0,0.83,0.91,143190
0.36,2.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2549.9,-450.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0101101,0,50,0,50,50,0,50,2852.9,-147.1,56.19,179.76,0.0,0.8,0.4,0
0.36,2.0,2900.0,3100.0,0101110,0,50,0,42,50,50,0,2860.4,-139.6,52.88,191.02,1.0,0.81,0.91,25013
0.36,2.0,2900.0,3100.0,0101111,0,46,0,30,50,50,50,3094.1,94.1,54.43,185.59,1.0,0.87,0.94,139
0.36,2.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2341.7,-658.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2644.4,-355.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0110010,0,50,50,0,0,50,0,2668.8,-331.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,2900.0,3100.0,0110011,0,50,35,0,0,50,50,2851.0,-149.0,52.26,193.28,1.0,0.8,0.9,75136
0.36,2.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2530.1,-469.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,0110110,0,50,39,0,50,50,0,2857.8,-142.2,53.22,189.8,1.0,0.81,0.91,165
0.36,2.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2621.5,-378.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,2900.0,3100.0,0111001,0,50,31,50,0,0,50,2855.8,-144.2,53.08,190.32,1.0,0.81,0.9,81293
0.36,2.0,2900.0,3100.0,0111010,0,50,30,41,0,50,0,2857.4,-142.6,49.48,204.17,1.0,0.81,0.9,735
0.36,2.0,2900.0,3100.0,0111011,0,30,30,30,0,50,50,2949.6,-50.4,50.63,199.53,1.0,0.93,0.97,883
0.36,2.0,2900.0,3100.0,0111100,0,50,44,47,50,0,0,2850.5,-149.5,53.29,189.57,0.0,0.8,0.4,0
0.36,2.0,2900.0,3100.0,0111110,0,33,30,30,50,50,0,2851.6,-148.4,51.19,197.35,0.0,0.8,0.4,0
0.36,2.0,2900.0,3100.0,1000000,50,0,0,0,0,0,0,1974.8,-1025.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2209.6,-790.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2107.6,-892.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2499.9,-500.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2360.0,-640.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2618.2,-381.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2693.6,-306.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,2900.0,3100.0,1000111,44,0,0,0,50,50,50,2909.5,-90.5,53.42,189.1,1.0,0.88,0.94,32229
0.36,2.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2057.7,-942.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2453.7,-546.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,2900.0,3100.0,1001010,50,0,0,50,0,50,0,2981.0,-19.0,50.21,201.21,1.0,0.97,0.99,55145
0.36,2.0,2900.0,3100.0,1001011,41,0,0,31,0,50,50,2855.9,-144.1,50.82,198.78,1.0,0.81,0.9,104030
0.36,2.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2680.0,-320.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,2900.0,3100.0,1001101,50,0,0,33,50,0,50,2851.1,-148.9,54.23,186.26,1.0,0.8,0.9,33990
0.36,2.0,2900.0,3100.0,1001110,44,0,0,30,50,50,0,2867.3,-132.7,51.69,195.43,1.0,0.82,0.91,4274
0.36,2.0,2900.0,3100.0,1001111,30,0,0,30,50,50,50,3083.4,83.4,52.07,193.99,1.0,0.89,0.94,792
0.36,2.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2580.2,-419.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,1010001,46,0,50,0,0,0,50,2852.7,-147.3,51.07,197.78,0.0,0.8,0.4,0
0.36,2.0,2900.0,3100.0,1010010,50,0,50,0,0,50,0,3005.4,5.4,50.47,200.16,1.0,0.99,1.0,1849
0.36,2.0,2900.0,3100.0,1010011,47,0,31,0,0,50,50,3147.2,147.2,49.9,202.43,1.0,0.8,0.9,5887
0.36,2.0,2900.0,3100.0,1010100,50,0,50,0,50,0,0,2857.6,-142.4,52.8,191.32,0.0,0.81,0.41,0
0.36,2.0,2900.0,3100.0,1010110,50,0,35,0,50,50,0,3138.1,138.1,51.89,194.69,0.0,0.82,0.41,0
0.36,2.0,2900.0,3100.0,1011000,50,0,50,50,0,0,0,2993.4,-6.6,50.85,198.66,1.0,0.99,1.0,4513
0.36,2.0,2900.0,3100.0,1011001,43,0,30,38,0,0,50,2854.1,-145.9,51.24,197.12,1.0,0.81,0.9,8236
0.36,2.0,2900.0,3100.0,1011010,50,0,32,34,0,50,0,3147.0,147.0,50.76,198.99,0.0,0.8,0.4,0
0.36,2.0,2900.0,3100.0,1011011,30,0,30,30,0,50,50,3085.0,85.0,49.74,203.08,0.0,0.89,0.44,0
0.36,2.0,2900.0,3100.0,1011100,50,0,30,30,50,0,0,2854.8,-145.2,52.57,192.15,0.0,0.81,0.4,0
0.36,2.0,2900.0,3100.0,1011110,42,0,30,30,50,50,0,3144.9,144.9,51.32,196.84,0.0,0.81,0.4,0
0.36,2.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2363.7,-636.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2648.4,-351.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,1100010,50,50,0,0,0,50,0,2717.0,-283.0,50.93,198.36,1.0,0.09,0.55,267341
0.36,2.0,2900.0,3100.0,1100011,34,50,0,0,0,50,50,2850.7,-149.3,52.22,193.43,1.0,0.8,0.9,221713
0.36,2.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2603.1,-396.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,2900.0,3100.0,1100101,48,50,0,0,50,0,50,2853.3,-146.7,56.42,179.03,0.0,0.8,0.4,0
0.36,2.0,2900.0,3100.0,1100110,35,50,0,0,50,50,0,2861.3,-138.7,53.98,187.14,1.0,0.82,0.91,3717
0.36,2.0,2900.0,3100.0,1100111,30,46,0,0,50,50,50,3145.7,145.7,54.57,185.1,1.0,0.81,0.9,2670
0.36,2.0,2900.0,3100.0,1101000,50,50,0,50,0,0,0,2711.1,-288.9,51.55,195.96,1.0,0.06,0.53,188512
0.36,2.0,2900.0,3100.0,1101001,33,50,0,50,0,0,50,2853.6,-146.4,52.92,190.88,1.0,0.8,0.9,188841
0.36,2.0,2900.0,3100.0,1101100,50,50,0,33,50,0,0,2856.6,-143.4,54.64,184.88,1.0,0.81,0.9,1658
0.36,2.0,2900.0,3100.0,1101101,30,50,0,30,50,0,50,2952.4,-47.6,55.85,180.88,1.0,0.94,0.97,355
0.36,2.0,2900.0,3100.0,1110000,50,50,50,0,0,0,0,2856.0,-144.0,50.65,199.45,0.0,0.81,0.4,0
0.36,2.0,2900.0,3100.0,1110001,45,50,30,0,0,0,50,2850.7,-149.3,52.84,191.17,0.0,0.8,0.4,0
0.36,2.0,2900.0,3100.0,1110010,50,30,38,0,0,50,0,3010.6,10.6,50.23,201.12,1.0,0.99,0.99,106
0.36,2.0,2900.0,3100.0,1110011,30,30,30,0,0,50,50,2950.1,-49.9,50.09,201.67,1.0,0.93,0.97,120
0.36,2.0,2900.0,3100.0,1110100,45,50,30,0,50,0,0,2851.0,-149.0,55.19,183.05,0.0,0.8,0.4,0
0.36,2.0,2900.0,3100.0,1110110,42,31,30,0,50,50,0,3148.2,148.2,51.8,195.02,0.0,0.8,0.4,0
0.36,2.0,2900.0,3100.0,1111000,50,30,49,50,0,0,0,3139.7,139.7,50.87,198.59,1.0,0.81,0.91,437
0.36,2.0,2900.0,3100.0,1111001,30,49,30,30,0,0,50,2938.0,-62.0,52.26,193.28,1.0,0.92,0.96,159
0.36,2.0,2900.0,3100.0,1111100,30,45,30,30,50,0,0,2851.1,-148.9,53.76,187.92,0.0,0.8,0.4,0
0.36,2.0,3000.0,3200.0,0000001,0,0,0,0,0,0,50,1897.9,-1202.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0000010,0,0,0,0,0,50,0,1959.8,-1140.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2221.3,-878.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0000100,0,0,0,0,50,0,0,2074.0,-1026.0,53.98,187.14,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2231.5,-868.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,2240.8,-859.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2545.5,-554.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0001000,0,0,0,50,0,0,0,1898.2,-1201.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2159.3,-940.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2093.4,-1006.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2500.5,-599.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,2236.5,-863.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2550.9,-549.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2549.8,-550.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,3000.0,3200.0,0001111,0,0,0,49,50,50,50,2950.8,-149.2,52.77,191.43,1.0,0.8,0.9,26833
0.36,2.0,3000.0,3200.0,0010000,0,0,50,0,0,0,0,2029.8,-1070.2,51.16,197.45,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2324.5,-775.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2202.8,-897.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2616.0,-484.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2302.4,-797.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2588.6,-511.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2130.1,-969.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2528.6,-571.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2784.0,-316.0,49.16,205.5,1.0,0.0,0.5,16794
0.36,2.0,3000.0,3200.0,0011011,0,0,30,46,0,50,50,2954.4,-145.6,50.51,200.0,1.0,0.81,0.9,17354
0.36,2.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2547.6,-552.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,3000.0,3200.0,0011110,0,0,50,50,50,50,0,2952.5,-147.5,50.48,200.1,1.0,0.8,0.9,258
0.36,2.0,3000.0,3200.0,0100000,0,50,0,0,0,0,0,2139.2,-960.8,53.02,190.52,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2291.6,-808.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2323.7,-776.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2626.6,-473.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2404.9,-695.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2555.0,-545.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2527.2,-572.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2839.5,-260.5,55.69,181.39,0.0,0.21,0.11,0
0.36,2.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2340.1,-759.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2652.9,-447.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2701.9,-398.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,3000.0,3200.0,0101011,0,50,0,39,0,50,50,2952.0,-148.0,52.61,191.99,1.0,0.8,0.9,143190
0.36,2.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2549.9,-550.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2852.9,-247.1,56.19,179.76,0.0,0.28,0.14,0
0.36,2.0,3000.0,3200.0,0101110,0,50,0,50,50,50,0,2939.0,-161.0,51.94,194.49,1.0,0.74,0.87,25013
0.36,2.0,3000.0,3200.0,0101111,0,46,0,30,50,50,50,3094.1,-5.9,54.43,185.59,1.0,0.99,1.0,139
0.36,2.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2341.7,-758.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2644.4,-455.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2668.8,-431.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,3000.0,3200.0,0110011,0,50,45,0,0,50,50,2964.2,-135.8,51.41,196.51,1.0,0.82,0.91,75136
0.36,2.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2530.1,-569.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,0110110,0,50,48,0,50,50,0,2955.3,-144.7,52.21,193.48,1.0,0.81,0.9,165
0.36,2.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2621.5,-478.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,3000.0,3200.0,0111001,0,50,42,50,0,0,50,2958.6,-141.4,52.43,192.68,1.0,0.81,0.91,81293
0.36,2.0,3000.0,3200.0,0111010,0,50,32,50,0,50,0,2956.0,-144.0,49.22,205.23,1.0,0.81,0.9,735
0.36,2.0,3000.0,3200.0,0111011,0,31,30,30,0,50,50,2958.0,-142.0,50.61,199.61,1.0,0.81,0.91,883
0.36,2.0,3000.0,3200.0,0111100,0,50,50,50,50,0,0,2903.7,-196.3,52.34,192.98,0.0,0.55,0.28,0
0.36,2.0,3000.0,3200.0,0111110,0,43,30,30,50,50,0,2962.2,-137.8,51.07,197.81,0.0,0.82,0.41,0
0.36,2.0,3000.0,3200.0,1000000,50,0,0,0,0,0,0,1974.8,-1125.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2209.6,-890.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2107.6,-992.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2499.9,-600.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2360.0,-740.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2618.2,-481.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2693.6,-406.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,3000.0,3200.0,1000111,46,0,0,0,50,50,50,2951.8,-148.2,53.39,189.19,1.0,0.8,0.9,32229
0.36,2.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2057.7,-1042.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2453.7,-646.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,3000.0,3200.0,1001010,50,0,0,50,0,50,0,2981.0,-119.0,50.21,201.21,1.0,0.84,0.92,55145
0.36,2.0,3000.0,3200.0,1001011,50,0,0,30,0,50,50,3142.1,42.1,50.68,199.3,1.0,0.94,0.97,104030
0.36,2.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2680.0,-420.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,3000.0,3200.0,1001101,50,0,0,44,50,0,50,2963.7,-136.3,53.94,187.27,1.0,0.82,0.91,33990
0.36,2.0,3000.0,3200.0,1001110,49,0,0,30,50,50,0,2961.2,-138.8,51.59,195.82,1.0,0.81,0.91,4274
0.36,2.0,3000.0,3200.0,1001111,30,0,0,30,50,50,50,3083.4,-16.6,52.07,193.99,1.0,0.98,0.99,792
0.36,2.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2580.2,-519.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1010001,50,0,49,0,0,0,50,2951.2,-148.8,50.46,200.18,0.0,0.8,0.4,0
0.36,2.0,3000.0,3200.0,1010010,50,0,50,0,0,50,0,3005.4,-94.6,50.47,200.16,1.0,0.87,0.94,1849
0.36,2.0,3000.0,3200.0,1010011,50,0,36,0,0,50,50,3244.2,144.2,50.26,200.98,1.0,0.81,0.9,5887
0.36,2.0,3000.0,3200.0,1010100,50,0,50,0,50,0,0,2857.6,-242.4,52.8,191.32,0.0,0.31,0.15,0
0.36,2.0,3000.0,3200.0,1010110,50,0,43,0,50,50,0,3241.1,141.1,51.95,194.44,0.0,0.81,0.41,0
0.36,2.0,3000.0,3200.0,1011000,50,0,50,50,0,0,0,2993.4,-106.6,50.85,198.66,1.0,0.86,0.93,4513
0.36,2.0,3000.0,3200.0,1011001,43,0,30,44,0,0,50,2956.5,-143.5,51.02,198.0,1.0,0.81,0.9,8236
0.36,2.0,3000.0,3200.0,1011010,50,0,30,41,0,50,0,3243.1,143.1,50.88,198.55,0.0,0.81,0.4,0
0.36,2.0,3000.0,3200.0,1011011,41,0,30,30,0,50,50,3242.2,142.2,50.3,200.83,0.0,0.81,0.41,0
0.36,2.0,3000.0,3200.0,1011100,50,0,30,42,50,0,0,2954.3,-145.7,52.1,193.9,0.0,0.81,0.4,0
0.36,2.0,3000.0,3200.0,1011110,46,0,30,30,49,50,0,3242.8,142.8,51.51,196.13,0.0,0.81,0.4,0
0.36,2.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2363.7,-736.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2648.4,-451.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1100010,50,50,0,0,0,50,0,2717.0,-383.0,50.93,198.36,1.0,0.0,0.5,267341
0.36,2.0,3000.0,3200.0,1100011,44,50,0,0,0,50,50,2951.0,-149.0,51.72,195.33,1.0,0.8,0.9,221713
0.36,2.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2603.1,-496.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2873.9,-226.1,56.36,179.24,0.0,0.39,0.2,0
0.36,2.0,3000.0,3200.0,1100110,42,49,0,0,50,50,0,2950.5,-149.5,53.47,188.92,1.0,0.8,0.9,3717
0.36,2.0,3000.0,3200.0,1100111,30,50,0,0,50,50,50,3178.9,78.9,54.59,185.05,1.0,0.89,0.95,2670
0.36,2.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2711.1,-388.9,51.55,195.96,1.0,0.0,0.5,188512
0.36,2.0,3000.0,3200.0,1101001,43,50,0,50,0,0,50,2957.7,-142.3,52.36,192.94,1.0,0.81,0.91,188841
0.36,2.0,3000.0,3200.0,1101100,50,50,0,42,50,0,0,2953.4,-146.6,53.94,187.26,1.0,0.8,0.9,1658
0.36,2.0,3000.0,3200.0,1101101,30,50,0,30,50,0,50,2952.4,-147.6,55.85,180.88,1.0,0.8,0.9,355
0.36,2.0,3000.0,3200.0,1110000,50,50,50,0,0,0,0,2856.0,-244.0,50.65,199.45,0.0,0.3,0.15,0
0.36,2.0,3000.0,3200.0,1110001,50,50,33,0,0,0,50,2960.8,-139.2,52.51,192.37,0.0,0.81,0.41,0
0.36,2.0,3000.0,3200.0,1110010,50,30,38,0,0,50,0,3010.6,-89.4,50.23,201.12,1.0,0.88,0.94,106
0.36,2.0,3000.0,3200.0,1110011,30,30,30,0,0,50,50,2950.1,-149.9,50.09,201.67,1.0,0.8,0.9,120
0.36,2.0,3000.0,3200.0,1110100,50,49,32,0,50,0,0,2952.3,-147.7,54.81,184.29,0.0,0.8,0.4,0
0.36,2.0,3000.0,3200.0,1110110,46,30,30,0,50,50,0,3229.9,129.9,51.93,194.53,0.0,0.83,0.41,0
0.36,2.0,3000.0,3200.0,1111000,50,30,50,50,0,0,0,3153.8,53.8,50.87,198.57,1.0,0.93,0.96,437
0.36,2.0,3000.0,3200.0,1111001,30,50,30,30,0,0,50,2954.8,-145.2,52.26,193.29,1.0,0.81,0.9,159
0.36,2.0,3000.0,3200.0,1111100,34,50,30,30,50,0,0,2959.6,-140.4,53.42,189.09,0.0,0.81,0.41,0
0.36,2.0,3100.0,3300.0,0000001,0,0,0,0,0,0,50,1897.9,-1302.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0000010,0,0,0,0,0,50,0,1959.8,-1240.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2221.3,-978.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0000100,0,0,0,0,50,0,0,2074.0,-1126.0,53.98,187.14,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2231.5,-968.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,2240.8,-959.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2545.5,-654.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0001000,0,0,0,50,0,0,0,1898.2,-1301.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2159.3,-1040.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2093.4,-1106.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2500.5,-699.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,2236.5,-963.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2550.9,-649.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2549.8,-650.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,3100.0,3300.0,0001111,0,0,0,50,50,50,50,2964.2,-235.8,52.69,191.73,1.0,0.34,0.67,26833
0.36,2.0,3100.0,3300.0,0010000,0,0,50,0,0,0,0,2029.8,-1170.2,51.16,197.45,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2324.5,-875.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2202.8,-997.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2616.0,-584.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2302.4,-897.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2588.6,-611.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2130.1,-1069.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2528.6,-671.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2784.0,-416.0,49.16,205.5,1.0,0.0,0.5,16794
0.36,2.0,3100.0,3300.0,0011011,0,0,34,50,0,50,50,3056.4,-143.6,50.16,201.38,1.0,0.81,0.9,17354
0.36,2.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2547.6,-652.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,3100.0,3300.0,0011110,0,0,50,50,50,50,0,2952.5,-247.5,50.48,200.1,1.0,0.28,0.64,258
0.36,2.0,3100.0,3300.0,0100000,0,50,0,0,0,0,0,2139.2,-1060.8,53.02,190.52,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2291.6,-908.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2323.7,-876.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2626.6,-573.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2404.9,-795.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2555.0,-645.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2527.2,-672.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2839.5,-360.5,55.69,181.39,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2340.1,-859.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2652.9,-547.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2701.9,-498.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,3100.0,3300.0,0101011,0,50,0,45,0,50,50,3061.9,-138.1,52.18,193.59,1.0,0.82,0.91,143190
0.36,2.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2549.9,-650.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2852.9,-347.1,56.19,179.76,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0101110,0,50,0,50,50,50,0,2939.0,-261.0,51.94,194.49,1.0,0.21,0.6,25013
0.36,2.0,3100.0,3300.0,0101111,0,46,0,30,50,50,50,3094.1,-105.9,54.43,185.59,1.0,0.86,0.93,139
0.36,2.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2341.7,-858.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2644.4,-555.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2668.8,-531.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,3100.0,3300.0,0110011,0,50,50,0,0,50,50,3065.4,-134.6,50.67,199.36,1.0,0.82,0.91,75136
0.36,2.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2530.1,-669.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,0110110,0,50,50,0,50,50,0,2977.4,-222.6,52.01,194.24,1.0,0.41,0.71,165
0.36,2.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2621.5,-578.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,3100.0,3300.0,0111001,0,50,50,50,0,0,50,3040.1,-159.9,51.57,195.87,1.0,0.75,0.87,81293
0.36,2.0,3100.0,3300.0,0111010,0,50,42,50,0,50,0,3052.4,-147.6,48.81,206.94,1.0,0.8,0.9,735
0.36,2.0,3100.0,3300.0,0111011,0,40,30,30,0,50,50,3062.0,-138.0,50.39,200.45,1.0,0.82,0.91,883
0.36,2.0,3100.0,3300.0,0111100,0,50,50,50,50,0,0,2903.7,-296.3,52.34,192.98,0.0,0.02,0.01,0
0.36,2.0,3100.0,3300.0,0111110,0,49,30,30,50,50,0,3056.4,-143.6,50.94,198.29,0.0,0.81,0.4,0
0.36,2.0,3100.0,3300.0,1000000,50,0,0,0,0,0,0,1974.8,-1225.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2209.6,-990.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2107.6,-1092.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2499.9,-700.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2360.0,-840.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2618.2,-581.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2693.6,-506.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,3100.0,3300.0,1000111,50,0,0,0,50,50,50,3077.2,-122.8,53.21,189.86,1.0,0.84,0.92,32229
0.36,2.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2057.7,-1142.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2453.7,-746.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,2981.0,-219.0,50.21,201.21,1.0,0.43,0.72,55145
0.36,2.0,3100.0,3300.0,1001011,50,0,0,46,0,50,50,3344.9,144.9,50.75,199.05,1.0,0.81,0.9,104030
0.36,2.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2680.0,-520.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,3100.0,3300.0,1001101,50,0,0,49,50,0,50,3069.8,-130.2,53.64,188.31,1.0,0.83,0.91,33990
0.36,2.0,3100.0,3300.0,1001110,50,0,0,38,50,50,0,3059.5,-140.5,51.5,196.14,1.0,0.81,0.91,4274
0.36,2.0,3100.0,3300.0,1001111,30,0,0,30,50,50,50,3083.4,-116.6,52.07,193.99,1.0,0.84,0.92,792
0.36,2.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2580.2,-619.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,2978.4,-221.6,50.32,200.76,0.0,0.42,0.21,0
0.36,2.0,3100.0,3300.0,1010010,50,0,50,0,0,50,0,3005.4,-194.6,50.47,200.16,1.0,0.56,0.78,1849
0.36,2.0,3100.0,3300.0,1010011,50,0,45,0,0,50,50,3344.3,144.3,50.52,199.94,1.0,0.81,0.9,5887
0.36,2.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2857.6,-342.4,52.8,191.32,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1010110,50,0,50,0,50,50,0,3332.4,132.4,52.0,194.25,0.0,0.82,0.41,0
0.36,2.0,3100.0,3300.0,1011000,50,0,50,50,0,0,0,2993.4,-206.6,50.85,198.66,1.0,0.5,0.75,4513
0.36,2.0,3100.0,3300.0,1011001,50,0,45,50,0,0,50,3347.2,147.2,50.99,198.11,1.0,0.8,0.9,8236
0.36,2.0,3100.0,3300.0,1011010,50,0,30,46,0,50,0,3339.1,139.1,50.93,198.34,0.0,0.81,0.41,0
0.36,2.0,3100.0,3300.0,1011011,46,0,30,30,0,50,50,3347.0,147.0,50.65,199.43,0.0,0.8,0.4,0
0.36,2.0,3100.0,3300.0,1011100,50,0,50,50,50,0,0,3262.0,62.0,52.02,194.2,0.0,0.92,0.46,0
0.36,2.0,3100.0,3300.0,1011110,49,0,30,30,50,50,0,3345.0,145.0,51.67,195.52,0.0,0.81,0.4,0
0.36,2.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2363.7,-836.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2648.4,-551.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2717.0,-483.0,50.93,198.36,1.0,0.0,0.5,267341
0.36,2.0,3100.0,3300.0,1100011,48,49,0,0,0,50,50,3054.0,-146.0,51.27,197.02,1.0,0.81,0.9,221713
0.36,2.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2603.1,-596.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2873.9,-326.1,56.36,179.24,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1100110,47,50,0,0,50,50,0,3053.0,-147.0,52.97,190.7,1.0,0.8,0.9,3717
0.36,2.0,3100.0,3300.0,1100111,30,50,0,0,50,50,50,3178.9,-21.1,54.59,185.05,1.0,0.97,0.99,2670
0.36,2.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2711.1,-488.9,51.55,195.96,1.0,0.0,0.5,188512
0.36,2.0,3100.0,3300.0,1101001,50,50,0,46,0,0,50,3055.4,-144.6,52.03,194.13,1.0,0.81,0.9,188841
0.36,2.0,3100.0,3300.0,1101100,50,50,0,50,50,0,0,3047.0,-153.0,53.21,189.85,1.0,0.78,0.89,1658
0.36,2.0,3100.0,3300.0,1101101,38,50,0,30,50,0,50,3054.7,-145.3,55.63,181.57,1.0,0.81,0.9,355
0.36,2.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,2856.0,-344.0,50.65,199.45,0.0,0.0,0.0,0
0.36,2.0,3100.0,3300.0,1110001,50,49,38,0,0,0,50,3052.0,-148.0,51.96,194.4,0.0,0.8,0.4,0
0.36,2.0,3100.0,3300.0,1110010,50,30,42,0,0,50,0,3063.4,-136.6,50.2,201.24,1.0,0.82,0.91,106
0.36,2.0,3100.0,3300.0,1110011,50,30,32,0,0,50,50,3346.6,146.6,50.34,200.68,1.0,0.8,0.9,120
0.36,2.0,3100.0,3300.0,1110100,50,50,40,0,50,0,0,3053.1,-146.9,54.01,187.03,0.0,0.8,0.4,0
0.36,2.0,3100.0,3300.0,1110110,50,30,30,0,50,50,0,3342.9,142.9,52.06,194.06,0.0,0.81,0.4,0
0.36,2.0,3100.0,3300.0,1111000,50,30,50,50,0,0,0,3153.8,-46.2,50.87,198.57,1.0,0.94,0.97,437
0.36,2.0,3100.0,3300.0,1111001,35,50,30,30,0,0,50,3051.1,-148.9,51.73,195.29,1.0,0.8,0.9,159
0.36,2.0,3100.0,3300.0,1111100,41,50,30,30,50,0,0,3058.5,-141.5,52.87,191.06,0.0,0.81,0.41,0
0.36,2.0,3200.0,3400.0,0000001,0,0,0,0,0,0,50,1897.9,-1402.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0000010,0,0,0,0,0,50,0,1959.8,-1340.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2221.3,-1078.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0000100,0,0,0,0,50,0,0,2074.0,-1226.0,53.98,187.14,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2231.5,-1068.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,2240.8,-1059.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2545.5,-754.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0001000,0,0,0,50,0,0,0,1898.2,-1401.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2159.3,-1140.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2093.4,-1206.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2500.5,-799.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,2236.5,-1063.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2550.9,-749.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2549.8,-750.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,2964.2,-335.8,52.69,191.73,1.0,0.0,0.5,26833
0.36,2.0,3200.0,3400.0,0010000,0,0,50,0,0,0,0,2029.8,-1270.2,51.16,197.45,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2324.5,-975.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2202.8,-1097.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2616.0,-684.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2302.4,-997.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2588.6,-711.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2130.1,-1169.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2528.6,-771.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2784.0,-516.0,49.16,205.5,1.0,0.0,0.5,16794
0.36,2.0,3200.0,3400.0,0011011,0,0,50,50,0,50,50,3197.9,-102.1,49.83,202.7,1.0,0.86,0.93,17354
0.36,2.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2547.6,-752.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,2952.5,-347.5,50.48,200.1,1.0,0.0,0.5,258
0.36,2.0,3200.0,3400.0,0100000,0,50,0,0,0,0,0,2139.2,-1160.8,53.02,190.52,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2291.6,-1008.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2323.7,-976.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2626.6,-673.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2404.9,-895.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2555.0,-745.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2527.2,-772.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2839.5,-460.5,55.69,181.39,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2340.1,-959.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2652.9,-647.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2701.9,-598.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,3200.0,3400.0,0101011,0,50,0,50,0,50,50,3134.6,-165.4,51.65,195.59,1.0,0.72,0.86,143190
0.36,2.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2549.9,-750.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2852.9,-447.1,56.19,179.76,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0101110,0,50,0,50,50,50,0,2939.0,-361.0,51.94,194.49,1.0,0.0,0.5,25013
0.36,2.0,3200.0,3400.0,0101111,0,50,0,31,50,50,50,3153.5,-146.5,54.33,185.94,1.0,0.8,0.9,139
0.36,2.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2341.7,-958.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2644.4,-655.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2668.8,-631.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,3200.0,3400.0,0110011,0,50,50,0,0,50,50,3065.4,-234.6,50.67,199.36,1.0,0.35,0.67,75136
0.36,2.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2530.1,-769.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0110110,0,50,50,0,50,50,0,2977.4,-322.6,52.01,194.24,1.0,0.0,0.5,165
0.36,2.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2621.5,-678.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,3200.0,3400.0,0111001,0,50,50,50,0,0,50,3040.1,-259.9,51.57,195.87,1.0,0.21,0.61,81293
0.36,2.0,3200.0,3400.0,0111010,0,50,50,50,0,50,0,3138.9,-161.1,48.64,207.68,1.0,0.74,0.87,735
0.36,2.0,3200.0,3400.0,0111011,0,46,30,30,0,50,50,3158.3,-141.7,50.26,200.99,1.0,0.81,0.91,883
0.36,2.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,2903.7,-396.3,52.34,192.98,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,0111110,0,50,39,30,50,50,0,3152.6,-147.4,50.64,199.48,0.0,0.8,0.4,0
0.36,2.0,3200.0,3400.0,1000000,50,0,0,0,0,0,0,1974.8,-1325.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2209.6,-1090.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2107.6,-1192.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2499.9,-800.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2360.0,-940.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2618.2,-681.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2693.6,-606.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,3200.0,3400.0,1000111,50,0,0,0,50,50,50,3077.2,-222.8,53.21,189.86,1.0,0.41,0.71,32229
0.36,2.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2057.7,-1242.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2453.7,-846.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,2981.0,-319.0,50.21,201.21,1.0,0.0,0.5,55145
0.36,2.0,3200.0,3400.0,1001011,50,0,0,50,0,50,50,3400.5,100.5,50.85,198.67,1.0,0.87,0.93,104030
0.36,2.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2680.0,-620.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,3200.0,3400.0,1001101,50,0,0,50,50,0,50,3088.1,-211.9,53.56,188.59,1.0,0.47,0.73,33990
0.36,2.0,3200.0,3400.0,1001110,50,0,0,46,50,50,0,3151.3,-148.7,51.43,196.42,1.0,0.8,0.9,4274
0.36,2.0,3200.0,3400.0,1001111,35,0,0,30,50,50,50,3152.0,-148.0,51.95,194.43,1.0,0.8,0.9,792
0.36,2.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2580.2,-719.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,2978.4,-321.6,50.32,200.76,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3005.4,-294.6,50.47,200.16,1.0,0.03,0.51,1849
0.36,2.0,3200.0,3400.0,1010011,50,0,50,0,0,50,50,3408.2,108.2,50.65,199.45,1.0,0.86,0.93,5887
0.36,2.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2857.6,-442.4,52.8,191.32,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1010110,50,0,50,0,50,50,0,3332.4,32.4,52.0,194.25,0.0,0.96,0.48,0
0.36,2.0,3200.0,3400.0,1011000,50,0,50,50,0,0,0,2993.4,-306.6,50.85,198.66,1.0,0.0,0.5,4513
0.36,2.0,3200.0,3400.0,1011001,50,0,50,50,0,0,50,3403.6,103.6,51.04,197.9,1.0,0.86,0.93,8236
0.36,2.0,3200.0,3400.0,1011010,50,0,32,50,0,50,0,3444.2,144.2,50.94,198.29,0.0,0.81,0.4,0
0.36,2.0,3200.0,3400.0,1011011,49,0,30,31,0,50,50,3449.2,149.2,50.86,198.6,0.0,0.8,0.4,0
0.36,2.0,3200.0,3400.0,1011100,50,0,50,50,50,0,0,3262.0,-38.0,52.02,194.2,0.0,0.95,0.47,0
0.36,2.0,3200.0,3400.0,1011110,50,0,30,30,50,50,0,3383.0,83.0,51.71,195.34,0.0,0.89,0.44,0
0.36,2.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2363.7,-936.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2648.4,-651.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2717.0,-583.0,50.93,198.36,1.0,0.0,0.5,267341
0.36,2.0,3200.0,3400.0,1100011,50,50,0,0,0,50,50,3126.1,-173.9,50.95,198.25,1.0,0.67,0.84,221713
0.36,2.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2603.1,-696.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2873.9,-426.1,56.36,179.24,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1100110,50,50,0,0,50,50,0,3130.3,-169.7,52.72,191.62,1.0,0.7,0.85,3717
0.36,2.0,3200.0,3400.0,1100111,30,50,0,0,50,50,50,3178.9,-121.1,54.59,185.05,1.0,0.84,0.92,2670
0.36,2.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2711.1,-588.9,51.55,195.96,1.0,0.0,0.5,188512
0.36,2.0,3200.0,3400.0,1101001,50,50,0,50,0,0,50,3130.3,-169.7,51.71,195.35,1.0,0.69,0.85,188841
0.36,2.0,3200.0,3400.0,1101100,50,50,0,50,50,0,0,3047.0,-253.0,53.21,189.85,1.0,0.25,0.63,1658
0.36,2.0,3200.0,3400.0,1101101,48,49,0,30,50,0,50,3154.4,-145.6,55.31,182.63,1.0,0.81,0.9,355
0.36,2.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,2856.0,-444.0,50.65,199.45,0.0,0.0,0.0,0
0.36,2.0,3200.0,3400.0,1110001,50,49,43,0,0,0,50,3155.1,-144.9,51.41,196.5,0.0,0.81,0.4,0
0.36,2.0,3200.0,3400.0,1110010,50,30,49,0,0,50,0,3162.0,-138.0,50.12,201.53,1.0,0.82,0.91,106
0.36,2.0,3200.0,3400.0,1110011,50,30,40,0,0,50,50,3448.5,148.5,50.46,200.19,1.0,0.8,0.9,120
0.36,2.0,3200.0,3400.0,1110100,50,50,47,0,50,0,0,3153.3,-146.7,53.34,189.37,0.0,0.8,0.4,0
0.36,2.0,3200.0,3400.0,1110110,50,30,30,0,50,50,0,3342.9,42.9,52.06,194.06,0.0,0.94,0.47,0
0.36,2.0,3200.0,3400.0,1111000,50,30,50,50,0,0,0,3153.8,-146.2,50.87,198.57,1.0,0.81,0.9,437
0.36,2.0,3200.0,3400.0,1111001,41,50,30,30,0,0,50,3150.0,-150.0,51.07,197.78,1.0,0.8,0.9,159
0.36,2.0,3200.0,3400.0,1111100,46,49,30,30,50,0,0,3152.3,-147.7,52.58,192.11,0.0,0.8,0.4,0
0.36,2.0,3300.0,3500.0,0000001,0,0,0,0,0,0,50,1897.9,-1502.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0000010,0,0,0,0,0,50,0,1959.8,-1440.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2221.3,-1178.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0000100,0,0,0,0,50,0,0,2074.0,-1326.0,53.98,187.14,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2231.5,-1168.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,2240.8,-1159.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2545.5,-854.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0001000,0,0,0,50,0,0,0,1898.2,-1501.8,52.15,193.72,0.0,0.0,0.0,0
