Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.36,2.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2159.3,-1240.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2093.4,-1306.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2500.5,-899.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,2236.5,-1163.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2550.9,-849.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2549.8,-850.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,2964.2,-435.8,52.69,191.73,1.0,0.0,0.5,26833
0.36,2.0,3300.0,3500.0,0010000,0,0,50,0,0,0,0,2029.8,-1370.2,51.16,197.45,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2324.5,-1075.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2202.8,-1197.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2616.0,-784.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2302.4,-1097.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2588.6,-811.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2130.1,-1269.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2528.6,-871.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2784.0,-616.0,49.16,205.5,1.0,0.0,0.5,16794
0.36,2.0,3300.0,3500.0,0011011,0,0,50,50,0,50,50,3197.9,-202.1,49.83,202.7,1.0,0.52,0.76,17354
0.36,2.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2547.6,-852.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,2952.5,-447.5,50.48,200.1,1.0,0.0,0.5,258
0.36,2.0,3300.0,3500.0,0100000,0,50,0,0,0,0,0,2139.2,-1260.8,53.02,190.52,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2291.6,-1108.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2323.7,-1076.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2626.6,-773.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2404.9,-995.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2555.0,-845.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2527.2,-872.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2839.5,-560.5,55.69,181.39,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2340.1,-1059.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2652.9,-747.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2701.9,-698.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,3300.0,3500.0,0101011,0,50,0,50,0,50,50,3134.6,-265.4,51.65,195.59,1.0,0.18,0.59,143190
0.36,2.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2549.9,-850.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2852.9,-547.1,56.19,179.76,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,2939.0,-461.0,51.94,194.49,1.0,0.0,0.5,25013
0.36,2.0,3300.0,3500.0,0101111,0,50,0,40,50,50,50,3251.4,-148.6,53.31,189.49,1.0,0.8,0.9,139
0.36,2.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2341.7,-1058.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2644.4,-755.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2668.8,-731.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,3300.0,3500.0,0110011,0,50,50,0,0,50,50,3065.4,-334.6,50.67,199.36,1.0,0.0,0.5,75136
0.36,2.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2530.1,-869.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,2977.4,-422.6,52.01,194.24,1.0,0.0,0.5,165
0.36,2.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2621.5,-778.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,3300.0,3500.0,0111001,0,50,50,50,0,0,50,3040.1,-359.9,51.57,195.87,1.0,0.0,0.5,81293
0.36,2.0,3300.0,3500.0,0111010,0,50,50,50,0,50,0,3138.9,-261.1,48.64,207.68,1.0,0.21,0.6,735
0.36,2.0,3300.0,3500.0,0111011,0,47,50,50,0,50,50,3543.6,143.6,49.97,202.17,1.0,0.81,0.9,883
0.36,2.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,2903.7,-496.3,52.34,192.98,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,0111110,0,50,50,30,50,50,0,3253.3,-146.7,50.47,200.17,0.0,0.8,0.4,0
0.36,2.0,3300.0,3500.0,1000000,50,0,0,0,0,0,0,1974.8,-1425.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2209.6,-1190.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2107.6,-1292.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2499.9,-900.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2360.0,-1040.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2618.2,-781.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2693.6,-706.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,3300.0,3500.0,1000111,50,0,0,0,50,50,50,3077.2,-322.8,53.21,189.86,1.0,0.0,0.5,32229
0.36,2.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2057.7,-1342.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2453.7,-946.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,2981.0,-419.0,50.21,201.21,1.0,0.0,0.5,55145
0.36,2.0,3300.0,3500.0,1001011,50,0,0,50,0,50,50,3400.5,0.5,50.85,198.67,1.0,1.0,1.0,104030
0.36,2.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2680.0,-720.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,3300.0,3500.0,1001101,50,0,0,50,50,0,50,3088.1,-311.9,53.56,188.59,1.0,0.0,0.5,33990
0.36,2.0,3300.0,3500.0,1001110,50,0,0,50,50,50,0,3204.7,-195.3,51.41,196.48,1.0,0.56,0.78,4274
0.36,2.0,3300.0,3500.0,1001111,43,0,0,30,50,50,50,3253.4,-146.6,51.71,195.34,1.0,0.8,0.9,792
0.36,2.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2580.2,-819.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,2978.4,-421.6,50.32,200.76,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3005.4,-394.6,50.47,200.16,1.0,0.0,0.5,1849
0.36,2.0,3300.0,3500.0,1010011,50,0,50,0,0,50,50,3408.2,8.2,50.65,199.45,1.0,0.99,0.99,5887
0.36,2.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2857.6,-542.4,52.8,191.32,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1010110,50,0,50,0,50,50,0,3332.4,-67.6,52.0,194.25,0.0,0.91,0.45,0
0.36,2.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,2993.4,-406.6,50.85,198.66,1.0,0.0,0.5,4513
0.36,2.0,3300.0,3500.0,1011001,50,0,50,50,0,0,50,3403.6,3.6,51.04,197.9,1.0,1.0,1.0,8236
0.36,2.0,3300.0,3500.0,1011010,50,0,36,50,0,50,0,3501.1,101.1,50.95,198.25,0.0,0.87,0.43,0
0.36,2.0,3300.0,3500.0,1011011,50,0,31,34,0,50,50,3549.8,149.8,51.01,198.03,0.0,0.8,0.4,0
0.36,2.0,3300.0,3500.0,1011100,50,0,50,50,50,0,0,3262.0,-138.0,52.02,194.2,0.0,0.82,0.41,0
0.36,2.0,3300.0,3500.0,1011110,50,0,30,30,50,50,0,3383.0,-17.0,51.71,195.34,0.0,0.98,0.49,0
0.36,2.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2363.7,-1036.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2648.4,-751.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2717.0,-683.0,50.93,198.36,1.0,0.0,0.5,267341
0.36,2.0,3300.0,3500.0,1100011,50,50,0,0,0,50,50,3126.1,-273.9,50.95,198.25,1.0,0.14,0.57,221713
0.36,2.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2603.1,-796.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2873.9,-526.1,56.36,179.24,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1100110,50,50,0,0,50,50,0,3130.3,-269.7,52.72,191.62,1.0,0.16,0.58,3717
0.36,2.0,3300.0,3500.0,1100111,36,49,0,0,50,50,50,3250.3,-149.7,54.06,186.87,1.0,0.8,0.9,2670
0.36,2.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2711.1,-688.9,51.55,195.96,1.0,0.0,0.5,188512
0.36,2.0,3300.0,3500.0,1101001,50,50,0,50,0,0,50,3130.3,-269.7,51.71,195.35,1.0,0.16,0.58,188841
0.36,2.0,3300.0,3500.0,1101100,50,50,0,50,50,0,0,3047.0,-353.0,53.21,189.85,1.0,0.0,0.5,1658
0.36,2.0,3300.0,3500.0,1101101,50,50,0,36,50,0,50,3257.1,-142.9,54.57,185.1,1.0,0.81,0.9,355
0.36,2.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,2856.0,-544.0,50.65,199.45,0.0,0.0,0.0,0
0.36,2.0,3300.0,3500.0,1110001,50,50,50,0,0,0,50,3262.9,-137.1,50.55,199.82,0.0,0.82,0.41,0
0.36,2.0,3300.0,3500.0,1110010,50,39,50,0,0,50,0,3257.1,-142.9,49.92,202.36,1.0,0.81,0.9,106
0.36,2.0,3300.0,3500.0,1110011,50,30,47,0,0,50,50,3541.6,141.6,50.56,199.78,1.0,0.81,0.91,120
0.36,2.0,3300.0,3500.0,1110100,50,50,50,0,50,0,0,3208.6,-191.4,53.09,190.29,0.0,0.58,0.29,0
0.36,2.0,3300.0,3500.0,1110110,50,30,30,0,50,50,0,3342.9,-57.1,52.06,194.06,0.0,0.92,0.46,0
0.36,2.0,3300.0,3500.0,1111000,50,42,50,50,0,0,0,3256.4,-143.6,50.57,199.77,1.0,0.81,0.9,437
0.36,2.0,3300.0,3500.0,1111001,50,31,50,47,0,0,50,3547.7,147.7,50.97,198.2,1.0,0.8,0.9,159
0.36,2.0,3300.0,3500.0,1111100,50,49,30,30,50,0,0,3259.5,-140.5,52.54,192.28,0.0,0.81,0.41,0
0.36,2.0,3400.0,3600.0,0000001,0,0,0,0,0,0,50,1897.9,-1602.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0000010,0,0,0,0,0,50,0,1959.8,-1540.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2221.3,-1278.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0000100,0,0,0,0,50,0,0,2074.0,-1426.0,53.98,187.14,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2231.5,-1268.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,2240.8,-1259.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2545.5,-954.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0001000,0,0,0,50,0,0,0,1898.2,-1601.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2159.3,-1340.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2093.4,-1406.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2500.5,-999.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,2236.5,-1263.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2550.9,-949.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2549.8,-950.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,2964.2,-535.8,52.69,191.73,1.0,0.0,0.5,26833
0.36,2.0,3400.0,3600.0,0010000,0,0,50,0,0,0,0,2029.8,-1470.2,51.16,197.45,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2324.5,-1175.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2202.8,-1297.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2616.0,-884.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2302.4,-1197.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2588.6,-911.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2130.1,-1369.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2528.6,-971.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2784.0,-716.0,49.16,205.5,1.0,0.0,0.5,16794
0.36,2.0,3400.0,3600.0,0011011,0,0,50,50,0,50,50,3197.9,-302.1,49.83,202.7,1.0,0.0,0.5,17354
0.36,2.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2547.6,-952.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,2952.5,-547.5,50.48,200.1,1.0,0.0,0.5,258
0.36,2.0,3400.0,3600.0,0100000,0,50,0,0,0,0,0,2139.2,-1360.8,53.02,190.52,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2291.6,-1208.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2323.7,-1176.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2626.6,-873.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2404.9,-1095.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2555.0,-945.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2527.2,-972.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2839.5,-660.5,55.69,181.39,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2340.1,-1159.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2652.9,-847.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2701.9,-798.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,3400.0,3600.0,0101011,0,50,0,50,0,50,50,3134.6,-365.4,51.65,195.59,1.0,0.0,0.5,143190
0.36,2.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2549.9,-950.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2852.9,-647.1,56.19,179.76,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,2939.0,-561.0,51.94,194.49,1.0,0.0,0.5,25013
0.36,2.0,3400.0,3600.0,0101111,0,50,0,48,50,50,50,3352.5,-147.5,52.28,193.24,1.0,0.8,0.9,139
0.36,2.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2341.7,-1158.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2644.4,-855.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2668.8,-831.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,3400.0,3600.0,0110011,0,50,50,0,0,50,50,3065.4,-434.6,50.67,199.36,1.0,0.0,0.5,75136
0.36,2.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2530.1,-969.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,2977.4,-522.6,52.01,194.24,1.0,0.0,0.5,165
0.36,2.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2621.5,-878.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,3400.0,3600.0,0111001,0,50,50,50,0,0,50,3040.1,-459.9,51.57,195.87,1.0,0.0,0.5,81293
0.36,2.0,3400.0,3600.0,0111010,0,50,50,50,0,50,0,3138.9,-361.1,48.64,207.68,1.0,0.0,0.5,735
0.36,2.0,3400.0,3600.0,0111011,0,50,50,50,0,50,50,3601.0,101.0,49.99,202.07,1.0,0.87,0.93,883
0.36,2.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,2903.7,-596.3,52.34,192.98,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,0111110,0,50,44,46,50,50,0,3350.0,-150.0,50.21,201.17,0.0,0.8,0.4,0
0.36,2.0,3400.0,3600.0,1000000,50,0,0,0,0,0,0,1974.8,-1525.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2209.6,-1290.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2107.6,-1392.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2499.9,-1000.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2360.0,-1140.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2618.2,-881.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2693.6,-806.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3077.2,-422.8,53.21,189.86,1.0,0.0,0.5,32229
0.36,2.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2057.7,-1442.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2453.7,-1046.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,2981.0,-519.0,50.21,201.21,1.0,0.0,0.5,55145
0.36,2.0,3400.0,3600.0,1001011,50,0,0,50,0,50,50,3400.5,-99.5,50.85,198.67,1.0,0.87,0.93,104030
0.36,2.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2680.0,-820.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,3400.0,3600.0,1001101,50,0,0,50,50,0,50,3088.1,-411.9,53.56,188.59,1.0,0.0,0.5,33990
0.36,2.0,3400.0,3600.0,1001110,50,0,0,50,50,50,0,3204.7,-295.3,51.41,196.48,1.0,0.03,0.51,4274
0.36,2.0,3400.0,3600.0,1001111,50,0,0,30,50,50,50,3387.9,-112.1,51.65,195.57,1.0,0.85,0.93,792
0.36,2.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2580.2,-919.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,2978.4,-521.6,50.32,200.76,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3005.4,-494.6,50.47,200.16,1.0,0.0,0.5,1849
0.36,2.0,3400.0,3600.0,1010011,50,0,50,0,0,50,50,3408.2,-91.8,50.65,199.45,1.0,0.88,0.94,5887
0.36,2.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2857.6,-642.4,52.8,191.32,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1010110,50,0,50,0,50,50,0,3332.4,-167.6,52.0,194.25,0.0,0.71,0.35,0
0.36,2.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,2993.4,-506.6,50.85,198.66,1.0,0.0,0.5,4513
0.36,2.0,3400.0,3600.0,1011001,50,0,50,50,0,0,50,3403.6,-96.4,51.04,197.9,1.0,0.87,0.94,8236
0.36,2.0,3400.0,3600.0,1011010,50,0,36,50,0,50,0,3501.1,1.1,50.95,198.25,0.0,1.0,0.5,0
0.36,2.0,3400.0,3600.0,1011011,50,0,40,32,0,50,50,3647.7,147.7,51.17,197.4,0.0,0.8,0.4,0
0.36,2.0,3400.0,3600.0,1011100,50,0,50,50,50,0,0,3262.0,-238.0,52.02,194.2,0.0,0.33,0.17,0
0.36,2.0,3400.0,3600.0,1011110,50,0,30,30,50,50,0,3383.0,-117.0,51.71,195.34,0.0,0.84,0.42,0
0.36,2.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2363.7,-1136.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2648.4,-851.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2717.0,-783.0,50.93,198.36,1.0,0.0,0.5,267341
0.36,2.0,3400.0,3600.0,1100011,50,50,0,0,0,50,50,3126.1,-373.9,50.95,198.25,1.0,0.0,0.5,221713
0.36,2.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2603.1,-896.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2873.9,-626.1,56.36,179.24,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1100110,50,50,0,0,50,50,0,3130.3,-369.7,52.72,191.62,1.0,0.0,0.5,3717
0.36,2.0,3400.0,3600.0,1100111,43,50,0,0,50,50,50,3360.8,-139.2,53.36,189.3,1.0,0.81,0.91,2670
0.36,2.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2711.1,-788.9,51.55,195.96,1.0,0.0,0.5,188512
0.36,2.0,3400.0,3600.0,1101001,50,50,0,50,0,0,50,3130.3,-369.7,51.71,195.35,1.0,0.0,0.5,188841
0.36,2.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3047.0,-453.0,53.21,189.85,1.0,0.0,0.5,1658
0.36,2.0,3400.0,3600.0,1101101,50,50,0,45,50,0,50,3359.7,-140.3,53.72,188.04,1.0,0.81,0.91,355
0.36,2.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,2856.0,-644.0,50.65,199.45,0.0,0.0,0.0,0
0.36,2.0,3400.0,3600.0,1110001,50,50,50,0,0,0,50,3262.9,-237.1,50.55,199.82,0.0,0.34,0.17,0
0.36,2.0,3400.0,3600.0,1110010,50,47,50,0,0,50,0,3357.4,-142.6,49.58,203.76,1.0,0.81,0.9,106
0.36,2.0,3400.0,3600.0,1110011,50,30,50,0,0,50,50,3580.9,80.9,50.61,199.59,1.0,0.89,0.95,120
0.36,2.0,3400.0,3600.0,1110100,50,50,50,0,50,0,0,3208.6,-291.4,53.09,190.29,0.0,0.05,0.02,0
0.36,2.0,3400.0,3600.0,1110110,50,30,31,0,50,50,0,3357.0,-143.0,52.04,194.11,0.0,0.81,0.4,0
0.36,2.0,3400.0,3600.0,1111000,50,50,50,50,0,0,0,3350.0,-150.0,50.35,200.61,1.0,0.8,0.9,437
0.36,2.0,3400.0,3600.0,1111001,50,36,50,50,0,0,50,3637.2,137.2,51.05,197.89,1.0,0.82,0.91,159
0.36,2.0,3400.0,3600.0,1111100,50,50,37,30,50,0,0,3365.4,-134.6,52.46,192.55,0.0,0.82,0.41,0
0.36,2.0,3500.0,3700.0,0000001,0,0,0,0,0,0,50,1897.9,-1702.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0000010,0,0,0,0,0,50,0,1959.8,-1640.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2221.3,-1378.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0000100,0,0,0,0,50,0,0,2074.0,-1526.0,53.98,187.14,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2231.5,-1368.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,2240.8,-1359.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2545.5,-1054.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0001000,0,0,0,50,0,0,0,1898.2,-1701.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2159.3,-1440.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2093.4,-1506.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2500.5,-1099.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,2236.5,-1363.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2550.9,-1049.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2549.8,-1050.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,2964.2,-635.8,52.69,191.73,1.0,0.0,0.5,26833
0.36,2.0,3500.0,3700.0,0010000,0,0,50,0,0,0,0,2029.8,-1570.2,51.16,197.45,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2324.5,-1275.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2202.8,-1397.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2616.0,-984.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2302.4,-1297.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2588.6,-1011.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2130.1,-1469.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2528.6,-1071.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2784.0,-816.0,49.16,205.5,1.0,0.0,0.5,16794
0.36,2.0,3500.0,3700.0,0011011,0,0,50,50,0,50,50,3197.9,-402.1,49.83,202.7,1.0,0.0,0.5,17354
0.36,2.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2547.6,-1052.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,2952.5,-647.5,50.48,200.1,1.0,0.0,0.5,258
0.36,2.0,3500.0,3700.0,0100000,0,50,0,0,0,0,0,2139.2,-1460.8,53.02,190.52,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2291.6,-1308.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2323.7,-1276.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2626.6,-973.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2404.9,-1195.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2555.0,-1045.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2527.2,-1072.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2839.5,-760.5,55.69,181.39,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2340.1,-1259.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2652.9,-947.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2701.9,-898.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3134.6,-465.4,51.65,195.59,1.0,0.0,0.5,143190
0.36,2.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2549.9,-1050.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2852.9,-747.1,56.19,179.76,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,2939.0,-661.0,51.94,194.49,1.0,0.0,0.5,25013
0.36,2.0,3500.0,3700.0,0101111,0,50,0,50,50,50,50,3373.2,-226.8,52.02,194.18,1.0,0.39,0.7,139
0.36,2.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2341.7,-1258.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2644.4,-955.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2668.8,-931.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3065.4,-534.6,50.67,199.36,1.0,0.0,0.5,75136
0.36,2.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2530.1,-1069.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,2977.4,-622.6,52.01,194.24,1.0,0.0,0.5,165
0.36,2.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2621.5,-978.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3040.1,-559.9,51.57,195.87,1.0,0.0,0.5,81293
0.36,2.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3138.9,-461.1,48.64,207.68,1.0,0.0,0.5,735
0.36,2.0,3500.0,3700.0,0111011,0,50,50,50,0,50,50,3601.0,1.0,49.99,202.07,1.0,1.0,1.0,883
0.36,2.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,2903.7,-696.3,52.34,192.98,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,0111110,0,50,50,50,50,50,0,3452.2,-147.8,49.96,202.2,0.0,0.8,0.4,0
0.36,2.0,3500.0,3700.0,1000000,50,0,0,0,0,0,0,1974.8,-1625.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2209.6,-1390.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2107.6,-1492.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2499.9,-1100.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2360.0,-1240.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2618.2,-981.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2693.6,-906.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3077.2,-522.8,53.21,189.86,1.0,0.0,0.5,32229
0.36,2.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2057.7,-1542.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2453.7,-1146.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,2981.0,-619.0,50.21,201.21,1.0,0.0,0.5,55145
0.36,2.0,3500.0,3700.0,1001011,50,0,0,50,0,50,50,3400.5,-199.5,50.85,198.67,1.0,0.54,0.77,104030
0.36,2.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2680.0,-920.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3088.1,-511.9,53.56,188.59,1.0,0.0,0.5,33990
0.36,2.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3204.7,-395.3,51.41,196.48,1.0,0.0,0.5,4274
0.36,2.0,3500.0,3700.0,1001111,50,0,0,37,50,50,50,3460.1,-139.9,51.56,195.9,1.0,0.81,0.91,792
0.36,2.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2580.2,-1019.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,2978.4,-621.6,50.32,200.76,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3005.4,-594.6,50.47,200.16,1.0,0.0,0.5,1849
0.36,2.0,3500.0,3700.0,1010011,50,0,50,0,0,50,50,3408.2,-191.8,50.65,199.45,1.0,0.58,0.79,5887
0.36,2.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2857.6,-742.4,52.8,191.32,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1010110,50,0,50,0,50,50,0,3332.4,-267.6,52.0,194.25,0.0,0.17,0.09,0
0.36,2.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,2993.4,-606.6,50.85,198.66,1.0,0.0,0.5,4513
0.36,2.0,3500.0,3700.0,1011001,50,0,50,50,0,0,50,3403.6,-196.4,51.04,197.9,1.0,0.55,0.78,8236
0.36,2.0,3500.0,3700.0,1011010,50,0,36,50,0,50,0,3501.1,-98.9,50.95,198.25,0.0,0.87,0.43,0
0.36,2.0,3500.0,3700.0,1011011,50,0,34,42,0,50,50,3744.7,144.7,51.32,196.85,0.0,0.81,0.4,0
0.36,2.0,3500.0,3700.0,1011100,50,0,50,50,50,0,0,3262.0,-338.0,52.02,194.2,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1011110,50,0,35,30,50,50,0,3458.4,-141.6,51.68,195.47,0.0,0.81,0.41,0
0.36,2.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2363.7,-1236.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2648.4,-951.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2717.0,-883.0,50.93,198.36,1.0,0.0,0.5,267341
0.36,2.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3126.1,-473.9,50.95,198.25,1.0,0.0,0.5,221713
0.36,2.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2603.1,-996.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2873.9,-726.1,56.36,179.24,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1100110,50,50,0,0,50,50,0,3130.3,-469.7,52.72,191.62,1.0,0.0,0.5,3717
0.36,2.0,3500.0,3700.0,1100111,49,50,0,0,50,50,50,3452.9,-147.1,52.79,191.37,1.0,0.8,0.9,2670
0.36,2.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2711.1,-888.9,51.55,195.96,1.0,0.0,0.5,188512
0.36,2.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3130.3,-469.7,51.71,195.35,1.0,0.0,0.5,188841
0.36,2.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3047.0,-553.0,53.21,189.85,1.0,0.0,0.5,1658
0.36,2.0,3500.0,3700.0,1101101,50,50,0,50,50,0,50,3419.0,-181.0,53.19,189.93,1.0,0.63,0.82,355
0.36,2.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,2856.0,-744.0,50.65,199.45,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1110001,50,50,50,0,0,0,50,3262.9,-337.1,50.55,199.82,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1110010,50,50,50,0,0,50,0,3397.2,-202.8,49.44,204.32,1.0,0.52,0.76,106
0.36,2.0,3500.0,3700.0,1110011,50,30,50,0,0,50,50,3580.9,-19.1,50.61,199.59,1.0,0.97,0.99,120
0.36,2.0,3500.0,3700.0,1110100,50,50,50,0,50,0,0,3208.6,-391.4,53.09,190.29,0.0,0.0,0.0,0
0.36,2.0,3500.0,3700.0,1110110,50,30,38,0,50,50,0,3457.3,-142.7,51.93,194.52,0.0,0.81,0.4,0
0.36,2.0,3500.0,3700.0,1111000,50,50,50,50,0,0,0,3350.0,-250.0,50.35,200.61,1.0,0.27,0.63,437
0.36,2.0,3500.0,3700.0,1111001,50,36,50,50,0,0,50,3637.2,37.2,51.05,197.89,1.0,0.95,0.98,159
0.36,2.0,3500.0,3700.0,1111100,50,50,41,33,50,0,0,3451.3,-148.7,52.23,193.4,0.0,0.8,0.4,0
0.36,2.0,3600.0,3800.0,0000001,0,0,0,0,0,0,50,1897.9,-1802.1,52.32,193.08,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0000010,0,0,0,0,0,50,0,1959.8,-1740.2,50.66,199.41,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2221.3,-1478.7,51.56,195.92,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0000100,0,0,0,0,50,0,0,2074.0,-1626.0,53.98,187.14,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2231.5,-1468.5,54.8,184.34,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,2240.8,-1459.2,53.0,190.6,1.0,0.0,0.5,7381
0.36,2.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2545.5,-1154.5,53.87,187.52,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0001000,0,0,0,50,0,0,0,1898.2,-1801.8,52.15,193.72,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2159.3,-1540.7,53.45,189.0,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2093.4,-1606.6,51.51,196.09,1.0,0.0,0.5,183088
0.36,2.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2500.5,-1199.5,52.11,193.84,1.0,0.0,0.5,38890
0.36,2.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,2236.5,-1463.5,54.32,185.96,1.0,0.0,0.5,107
0.36,2.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2550.9,-1149.1,55.3,182.68,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2549.8,-1150.2,52.21,193.48,1.0,0.0,0.5,43074
0.36,2.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,2964.2,-735.8,52.69,191.73,1.0,0.0,0.5,26833
0.36,2.0,3600.0,3800.0,0010000,0,0,50,0,0,0,0,2029.8,-1670.2,51.16,197.45,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2324.5,-1375.5,52.31,193.11,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2202.8,-1497.2,50.26,200.98,1.0,0.0,0.5,72227
0.36,2.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2616.0,-1084.0,50.52,199.95,1.0,0.0,0.5,27394
0.36,2.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2302.4,-1397.6,54.12,186.64,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2588.6,-1111.4,52.2,193.53,1.0,0.0,0.5,752
0.36,2.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2130.1,-1569.9,51.48,196.23,1.0,0.0,0.5,98122
0.36,2.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2528.6,-1171.4,52.1,193.88,1.0,0.0,0.5,43600
0.36,2.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2784.0,-916.0,49.16,205.5,1.0,0.0,0.5,16794
0.36,2.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3197.9,-502.1,49.83,202.7,1.0,0.0,0.5,17354
0.36,2.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2547.6,-1152.4,52.61,191.99,1.0,0.0,0.5,20018
0.36,2.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,2952.5,-747.5,50.48,200.1,1.0,0.0,0.5,258
0.36,2.0,3600.0,3800.0,0100000,0,50,0,0,0,0,0,2139.2,-1560.8,53.02,190.52,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2291.6,-1408.4,53.78,187.82,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2323.7,-1376.3,52.23,193.41,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2626.6,-1073.4,53.11,190.21,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2404.9,-1295.1,56.11,180.03,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2555.0,-1145.0,57.06,177.03,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2527.2,-1172.8,54.93,183.89,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2839.5,-860.5,55.69,181.39,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2340.1,-1359.9,53.22,189.8,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2652.9,-1047.1,54.28,186.1,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2701.9,-998.1,51.34,196.77,1.0,0.0,0.5,70128
0.36,2.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3134.6,-565.4,51.65,195.59,1.0,0.0,0.5,143190
0.36,2.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2549.9,-1150.1,55.42,182.26,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2852.9,-847.1,56.19,179.76,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,2939.0,-761.0,51.94,194.49,1.0,0.0,0.5,25013
0.36,2.0,3600.0,3800.0,0101111,0,50,0,50,50,50,50,3373.2,-326.8,52.02,194.18,1.0,0.0,0.5,139
0.36,2.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2341.7,-1358.3,52.8,191.33,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2644.4,-1055.6,53.77,187.88,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2668.8,-1031.2,50.73,199.13,1.0,0.0,0.5,82146
0.36,2.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3065.4,-634.6,50.67,199.36,1.0,0.0,0.5,75136
0.36,2.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2530.1,-1169.9,55.4,182.34,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,2977.4,-722.6,52.01,194.24,1.0,0.0,0.5,165
0.36,2.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2621.5,-1078.5,51.31,196.86,1.0,0.0,0.5,60629
0.36,2.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3040.1,-659.9,51.57,195.87,1.0,0.0,0.5,81293
0.36,2.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3138.9,-561.1,48.64,207.68,1.0,0.0,0.5,735
0.36,2.0,3600.0,3800.0,0111011,0,50,50,50,0,50,50,3601.0,-99.0,49.99,202.07,1.0,0.87,0.93,883
0.36,2.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,2903.7,-796.3,52.34,192.98,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,0111110,0,50,50,50,50,50,0,3452.2,-247.8,49.96,202.2,0.0,0.28,0.14,0
0.36,2.0,3600.0,3800.0,1000000,50,0,0,0,0,0,0,1974.8,-1725.2,50.94,198.3,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2209.6,-1490.4,51.9,194.65,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2107.6,-1592.4,50.52,199.96,1.0,0.0,0.5,287155
0.36,2.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2499.9,-1200.1,50.72,199.18,1.0,0.0,0.5,160983
0.36,2.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2360.0,-1340.0,54.35,185.88,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2618.2,-1081.8,55.22,182.94,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2693.6,-1006.4,52.95,190.76,1.0,0.0,0.5,51601
0.36,2.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3077.2,-622.8,53.21,189.86,1.0,0.0,0.5,32229
0.36,2.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2057.7,-1642.3,51.48,196.23,1.0,0.0,0.5,177419
0.36,2.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2453.7,-1246.3,52.0,194.26,1.0,0.0,0.5,42856
0.36,2.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,2981.0,-719.0,50.21,201.21,1.0,0.0,0.5,55145
0.36,2.0,3600.0,3800.0,1001011,50,0,0,50,0,50,50,3400.5,-299.5,50.85,198.67,1.0,0.0,0.5,104030
0.36,2.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2680.0,-1020.0,53.16,190.04,1.0,0.0,0.5,42078
0.36,2.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3088.1,-611.9,53.56,188.59,1.0,0.0,0.5,33990
0.36,2.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3204.7,-495.3,51.41,196.48,1.0,0.0,0.5,4274
0.36,2.0,3600.0,3800.0,1001111,50,0,0,50,50,50,50,3625.3,-74.7,51.49,196.17,1.0,0.9,0.95,792
0.36,2.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2580.2,-1119.8,50.01,201.97,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,2978.4,-721.6,50.32,200.76,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3005.4,-694.6,50.47,200.16,1.0,0.0,0.5,1849
0.36,2.0,3600.0,3800.0,1010011,50,0,50,0,0,50,50,3408.2,-291.8,50.65,199.45,1.0,0.04,0.52,5887
0.36,2.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2857.6,-842.4,52.8,191.32,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1010110,50,0,50,0,50,50,0,3332.4,-367.6,52.0,194.25,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,2993.4,-706.6,50.85,198.66,1.0,0.0,0.5,4513
0.36,2.0,3600.0,3800.0,1011001,50,0,50,50,0,0,50,3403.6,-296.4,51.04,197.9,1.0,0.02,0.51,8236
0.36,2.0,3600.0,3800.0,1011010,50,0,40,50,0,50,0,3559.4,-140.6,50.95,198.27,0.0,0.81,0.41,0
0.36,2.0,3600.0,3800.0,1011011,50,0,30,50,0,50,50,3847.4,147.4,51.44,196.36,0.0,0.8,0.4,0
0.36,2.0,3600.0,3800.0,1011100,50,0,50,50,50,0,0,3262.0,-438.0,52.02,194.2,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1011110,50,0,41,30,50,50,0,3551.4,-148.6,51.65,195.57,0.0,0.8,0.4,0
0.36,2.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2363.7,-1336.3,52.58,192.13,1.0,0.0,0.5,13
0.36,2.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2648.4,-1051.6,53.53,188.71,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2717.0,-983.0,50.93,198.36,1.0,0.0,0.5,267341
0.36,2.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3126.1,-573.9,50.95,198.25,1.0,0.0,0.5,221713
0.36,2.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2603.1,-1096.9,55.72,181.29,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2873.9,-826.1,56.36,179.24,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3130.3,-569.7,52.72,191.62,1.0,0.0,0.5,3717
0.36,2.0,3600.0,3800.0,1100111,50,50,0,0,50,50,50,3475.4,-224.6,52.71,191.65,1.0,0.4,0.7,2670
0.36,2.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2711.1,-988.9,51.55,195.96,1.0,0.0,0.5,188512
0.36,2.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3130.3,-569.7,51.71,195.35,1.0,0.0,0.5,188841
0.36,2.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3047.0,-653.0,53.21,189.85,1.0,0.0,0.5,1658
0.36,2.0,3600.0,3800.0,1101101,50,50,0,50,50,0,50,3419.0,-281.0,53.19,189.93,1.0,0.1,0.55,355
0.36,2.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,2856.0,-844.0,50.65,199.45,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3262.9,-437.1,50.55,199.82,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1110010,50,50,50,0,0,50,0,3397.2,-302.8,49.44,204.32,1.0,0.0,0.5,106
0.36,2.0,3600.0,3800.0,1110011,50,30,50,0,0,50,50,3580.9,-119.1,50.61,199.59,1.0,0.84,0.92,120
0.36,2.0,3600.0,3800.0,1110100,50,50,50,0,50,0,0,3208.6,-491.4,53.09,190.29,0.0,0.0,0.0,0
0.36,2.0,3600.0,3800.0,1110110,50,30,45,0,50,50,0,3560.4,-139.6,51.84,194.87,0.0,0.81,0.41,0
0.36,2.0,3600.0,3800.0,1111000,50,50,50,50,0,0,0,3350.0,-350.0,50.35,200.61,1.0,0.0,0.5,437
0.36,2.0,3600.0,3800.0,1111001,50,36,50,50,0,0,50,3637.2,-62.8,51.05,197.89,1.0,0.92,0.96,159
0.36,2.0,3600.0,3800.0,1111100,50,31,50,50,50,0,0,3553.2,-146.8,52.06,194.05,0.0,0.8,0.4,0
0.36,3.0,2100.0,2300.0,0000001,0,0,0,0,0,0,50,1874.2,-325.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,2100.0,2300.0,0000010,0,0,0,0,0,50,0,1931.5,-268.5,50.18,195.87,0.0,0.17,0.08,0
0.36,3.0,2100.0,2300.0,0000011,0,0,0,0,0,50,50,2203.7,3.7,51.08,192.42,0.0,1.0,0.5,0
0.36,3.0,2100.0,2300.0,0000100,0,0,0,0,50,0,0,2049.0,-151.0,53.41,184.05,0.0,0.79,0.4,0
0.36,3.0,2100.0,2300.0,0000101,0,0,0,0,50,0,50,2215.3,15.3,54.26,181.13,0.0,0.98,0.49,0
0.36,3.0,2100.0,2300.0,0000110,0,0,0,0,50,50,0,2205.2,5.2,52.34,187.78,1.0,0.99,1.0,7381
0.36,3.0,2100.0,2300.0,0000111,0,0,0,0,30,50,50,2361.2,161.2,51.95,189.19,0.0,0.74,0.37,0
0.36,3.0,2100.0,2300.0,0001000,0,0,0,50,0,0,0,1858.6,-341.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,2100.0,2300.0,0001001,0,0,0,50,0,0,50,2136.4,-63.6,53.11,185.08,0.0,0.92,0.46,0
0.36,3.0,2100.0,2300.0,0001010,0,0,0,47,0,50,0,2050.1,-149.9,51.45,191.05,1.0,0.8,0.9,183088
0.36,3.0,2100.0,2300.0,0001011,0,0,0,30,0,50,50,2379.1,179.1,52.11,188.61,1.0,0.64,0.82,38890
0.36,3.0,2100.0,2300.0,0001100,0,0,0,50,50,0,0,2201.0,1.0,53.8,182.69,1.0,1.0,1.0,107
0.36,3.0,2100.0,2300.0,0001101,0,0,0,30,41,0,50,2348.0,148.0,54.25,181.2,0.0,0.8,0.4,0
0.36,3.0,2100.0,2300.0,0001110,0,0,0,32,50,50,0,2342.4,142.4,52.7,186.52,1.0,0.81,0.91,43074
0.36,3.0,2100.0,2300.0,0001111,0,0,0,30,30,50,50,2536.6,336.6,52.67,186.6,1.0,0.0,0.5,26833
0.36,3.0,2100.0,2300.0,0010000,0,0,50,0,0,0,0,1998.4,-201.6,50.6,194.24,0.0,0.52,0.26,0
0.36,3.0,2100.0,2300.0,0010001,0,0,50,0,0,0,50,2311.2,111.2,51.79,189.78,0.0,0.85,0.43,0
0.36,3.0,2100.0,2300.0,0010010,0,0,43,0,0,50,0,2082.9,-117.1,49.96,196.73,1.0,0.84,0.92,72227
0.36,3.0,2100.0,2300.0,0010011,0,0,30,0,0,50,50,2408.0,208.0,50.84,193.32,1.0,0.49,0.75,27394
0.36,3.0,2100.0,2300.0,0010100,0,0,50,0,50,0,0,2288.8,88.8,53.57,183.49,0.0,0.88,0.44,0
0.36,3.0,2100.0,2300.0,0010110,0,0,30,0,50,50,0,2329.3,129.3,52.2,188.29,1.0,0.83,0.91,752
0.36,3.0,2100.0,2300.0,0011000,0,0,46,50,0,0,0,2054.1,-145.9,51.35,191.42,1.0,0.81,0.9,98122
0.36,3.0,2100.0,2300.0,0011001,0,0,30,46,0,0,50,2349.2,149.2,52.79,186.18,1.0,0.8,0.9,43600
0.36,3.0,2100.0,2300.0,0011010,0,0,30,30,0,50,0,2296.4,96.4,50.13,196.07,1.0,0.87,0.94,16794
0.36,3.0,2100.0,2300.0,0011011,0,0,30,30,0,50,50,2661.3,461.3,50.93,193.01,1.0,0.0,0.5,17354
0.36,3.0,2100.0,2300.0,0011100,0,0,30,34,50,0,0,2317.4,117.4,53.69,183.06,1.0,0.84,0.92,20018
0.36,3.0,2100.0,2300.0,0011110,0,0,30,30,30,50,0,2507.2,307.2,50.93,192.99,1.0,0.0,0.5,258
0.36,3.0,2100.0,2300.0,0100000,0,50,0,0,0,0,0,2112.6,-87.4,52.38,187.65,0.0,0.88,0.44,0
0.36,3.0,2100.0,2300.0,0100001,0,50,0,0,0,0,50,2277.5,77.5,53.28,184.47,0.0,0.9,0.45,0
0.36,3.0,2100.0,2300.0,0100010,0,50,0,0,0,50,0,2299.5,99.5,51.66,190.28,0.0,0.87,0.43,0
0.36,3.0,2100.0,2300.0,0100011,0,30,0,0,0,50,50,2391.4,191.4,51.4,191.23,0.0,0.58,0.29,0
0.36,3.0,2100.0,2300.0,0100100,0,43,0,0,50,0,0,2345.0,145.0,55.41,177.37,0.0,0.81,0.4,0
0.36,3.0,2100.0,2300.0,0100101,0,30,0,0,42,0,50,2346.9,146.9,54.87,179.12,0.0,0.8,0.4,0
0.36,3.0,2100.0,2300.0,0100110,0,30,0,0,38,50,0,2344.8,144.8,52.9,185.79,0.0,0.81,0.4,0
0.36,3.0,2100.0,2300.0,0100111,0,30,0,0,30,50,50,2608.4,408.4,53.21,184.71,0.0,0.0,0.0,0
0.36,3.0,2100.0,2300.0,0101000,0,50,0,46,0,0,0,2311.0,111.0,52.85,185.99,0.0,0.85,0.43,0
0.36,3.0,2100.0,2300.0,0101001,0,35,0,30,0,0,50,2347.5,147.5,53.13,185.01,0.0,0.8,0.4,0
0.36,3.0,2100.0,2300.0,0101010,0,41,0,31,0,50,0,2339.2,139.2,51.79,189.8,1.0,0.81,0.91,70128
0.36,3.0,2100.0,2300.0,0101011,0,30,0,30,0,50,50,2603.6,403.6,52.33,187.83,1.0,0.0,0.5,143190
0.36,3.0,2100.0,2300.0,0101100,0,30,0,30,46,0,0,2345.4,145.4,54.6,180.01,0.0,0.81,0.4,0
0.36,3.0,2100.0,2300.0,0101101,0,30,0,30,30,0,50,2485.1,285.1,54.56,180.17,0.0,0.08,0.04,0
0.36,3.0,2100.0,2300.0,0101110,0,30,0,30,30,50,0,2430.1,230.1,52.51,187.17,1.0,0.37,0.69,25013
0.36,3.0,2100.0,2300.0,0101111,0,30,0,30,30,50,50,2847.2,647.2,53.14,184.98,1.0,0.0,0.5,139
0.36,3.0,2100.0,2300.0,0110000,0,50,30,0,0,0,0,2268.2,68.2,52.31,187.89,0.0,0.91,0.45,0
0.36,3.0,2100.0,2300.0,0110001,0,32,30,0,0,0,50,2342.8,142.8,52.27,188.05,0.0,0.81,0.4,0
0.36,3.0,2100.0,2300.0,0110010,0,44,30,0,0,50,0,2347.2,147.2,51.16,192.13,1.0,0.8,0.9,82146
0.36,3.0,2100.0,2300.0,0110011,0,30,30,0,0,50,50,2616.3,416.3,51.26,191.76,1.0,0.0,0.5,75136
0.36,3.0,2100.0,2300.0,0110100,0,30,30,0,43,0,0,2348.1,148.1,54.21,181.31,0.0,0.8,0.4,0
0.36,3.0,2100.0,2300.0,0110110,0,30,30,0,30,50,0,2399.3,199.3,52.18,188.36,1.0,0.54,0.77,165
0.36,3.0,2100.0,2300.0,0111000,0,46,30,32,0,0,0,2348.0,148.0,52.34,187.8,1.0,0.8,0.9,60629
0.36,3.0,2100.0,2300.0,0111001,0,30,30,30,0,0,50,2530.2,330.2,52.7,186.52,1.0,0.0,0.5,81293
0.36,3.0,2100.0,2300.0,0111010,0,30,30,30,0,50,0,2532.1,332.1,49.53,198.43,1.0,0.0,0.5,735
0.36,3.0,2100.0,2300.0,0111011,0,30,30,30,0,50,50,2950.1,750.1,50.36,195.19,1.0,0.0,0.5,883
0.36,3.0,2100.0,2300.0,0111100,0,30,30,30,30,0,0,2378.1,178.1,53.4,184.05,0.0,0.65,0.33,0
0.36,3.0,2100.0,2300.0,0111110,0,30,30,30,30,50,0,2690.7,490.7,50.7,193.86,0.0,0.0,0.0,0
0.36,3.0,2100.0,2300.0,1000000,50,0,0,0,0,0,0,1948.0,-252.0,50.44,194.86,0.0,0.26,0.13,0
0.36,3.0,2100.0,2300.0,1000001,50,0,0,0,0,0,50,2197.7,-2.3,51.45,191.03,0.0,1.0,0.5,0
0.36,3.0,2100.0,2300.0,1000010,49,0,0,0,0,50,0,2066.2,-133.8,50.06,196.33,1.0,0.82,0.91,287155
0.36,3.0,2100.0,2300.0,1000011,30,0,0,0,0,50,50,2352.2,152.2,50.64,194.09,1.0,0.79,0.89,160983
0.36,3.0,2100.0,2300.0,1000100,50,0,0,0,50,0,0,2337.1,137.1,53.9,182.36,0.0,0.82,0.41,0
0.36,3.0,2100.0,2300.0,1000101,30,0,0,0,39,0,50,2342.0,142.0,53.56,183.5,0.0,0.81,0.41,0
0.36,3.0,2100.0,2300.0,1000110,31,0,0,0,49,50,0,2349.5,149.5,52.26,188.08,1.0,0.8,0.9,51601
0.36,3.0,2100.0,2300.0,1000111,30,0,0,0,30,50,50,2516.7,316.7,51.66,190.25,1.0,0.0,0.5,32229
0.36,3.0,2100.0,2300.0,1001000,50,0,0,50,0,0,0,2061.1,-138.9,51.16,192.12,1.0,0.81,0.91,177419
0.36,3.0,2100.0,2300.0,1001001,30,0,0,50,0,0,50,2286.5,86.5,52.6,186.88,1.0,0.88,0.94,42856
0.36,3.0,2100.0,2300.0,1001010,30,0,0,30,0,50,0,2204.6,4.6,50.54,194.48,1.0,0.99,1.0,55145
0.36,3.0,2100.0,2300.0,1001011,30,0,0,30,0,50,50,2589.7,389.7,51.22,191.91,1.0,0.0,0.5,104030
0.36,3.0,2100.0,2300.0,1001100,30,0,0,30,50,0,0,2290.3,90.3,53.7,183.05,1.0,0.88,0.94,42078
0.36,3.0,2100.0,2300.0,1001101,30,0,0,30,30,0,50,2430.4,230.4,53.38,184.13,1.0,0.37,0.69,33990
0.36,3.0,2100.0,2300.0,1001110,30,0,0,30,30,50,0,2420.2,220.2,51.18,192.03,1.0,0.43,0.71,4274
0.36,3.0,2100.0,2300.0,1001111,30,0,0,30,30,50,50,2851.8,651.8,51.53,190.76,1.0,0.0,0.5,792
0.36,3.0,2100.0,2300.0,1010000,50,0,30,0,0,0,0,2190.3,-9.7,50.76,193.65,0.0,0.99,0.49,0
0.36,3.0,2100.0,2300.0,1010001,30,0,30,0,0,0,50,2344.9,144.9,51.62,190.4,0.0,0.81,0.4,0
0.36,3.0,2100.0,2300.0,1010010,30,0,30,0,0,50,0,2342.4,142.4,49.21,199.75,1.0,0.81,0.91,1849
0.36,3.0,2100.0,2300.0,1010011,30,0,30,0,0,50,50,2727.8,527.8,49.72,197.69,1.0,0.0,0.5,5887
0.36,3.0,2100.0,2300.0,1010100,30,0,30,0,49,0,0,2345.6,145.6,53.68,183.1,0.0,0.81,0.4,0
0.36,3.0,2100.0,2300.0,1010110,30,0,30,0,30,50,0,2526.2,326.2,51.09,192.39,0.0,0.0,0.0,0
0.36,3.0,2100.0,2300.0,1011000,30,0,30,41,0,0,0,2095.9,-104.1,51.14,192.2,1.0,0.86,0.93,4513
0.36,3.0,2100.0,2300.0,1011001,30,0,30,30,0,0,50,2454.7,254.7,52.01,188.99,1.0,0.24,0.62,8236
0.36,3.0,2100.0,2300.0,1011010,30,0,30,30,0,50,0,2670.0,470.0,48.62,202.15,0.0,0.0,0.0,0
0.36,3.0,2100.0,2300.0,1011011,30,0,30,30,0,50,50,3087.0,887.0,49.42,198.88,0.0,0.0,0.0,0
0.36,3.0,2100.0,2300.0,1011100,30,0,30,30,34,0,0,2341.5,141.5,52.17,188.42,0.0,0.81,0.41,0
0.36,3.0,2100.0,2300.0,1011110,30,0,30,30,30,50,0,2765.7,565.7,50.11,196.15,0.0,0.0,0.0,0
0.36,3.0,2100.0,2300.0,1100000,50,50,0,0,0,0,0,2342.5,142.5,52.04,188.88,1.0,0.81,0.9,13
0.36,3.0,2100.0,2300.0,1100001,30,38,0,0,0,0,50,2343.0,143.0,52.15,188.48,0.0,0.81,0.4,0
0.36,3.0,2100.0,2300.0,1100010,30,45,0,0,0,50,0,2346.0,146.0,51.08,192.41,1.0,0.81,0.9,267341
0.36,3.0,2100.0,2300.0,1100011,30,30,0,0,0,50,50,2529.6,329.6,50.99,192.77,1.0,0.0,0.5,221713
0.36,3.0,2100.0,2300.0,1100100,30,30,0,0,41,0,0,2348.9,148.9,54.11,181.66,0.0,0.8,0.4,0
0.36,3.0,2100.0,2300.0,1100101,30,30,0,0,30,0,50,2490.4,290.4,54.11,181.66,0.0,0.05,0.03,0
0.36,3.0,2100.0,2300.0,1100110,30,30,0,0,30,50,0,2434.1,234.1,52.3,187.94,1.0,0.35,0.68,3717
0.36,3.0,2100.0,2300.0,1100111,30,30,0,0,30,50,50,2835.8,635.8,52.94,185.68,1.0,0.0,0.5,2670
0.36,3.0,2100.0,2300.0,1101000,30,50,0,30,0,0,0,2340.3,140.3,52.29,187.96,1.0,0.81,0.91,188512
0.36,3.0,2100.0,2300.0,1101001,30,30,0,30,0,0,50,2453.2,253.2,52.32,187.85,1.0,0.25,0.62,188841
0.36,3.0,2100.0,2300.0,1101100,30,30,0,30,30,0,0,2374.3,174.3,53.28,184.48,1.0,0.67,0.84,1658
0.36,3.0,2100.0,2300.0,1101101,30,30,0,30,30,0,50,2722.6,522.6,54.14,181.53,1.0,0.0,0.5,355
0.36,3.0,2100.0,2300.0,1110000,30,45,30,0,0,0,0,2349.6,149.6,51.97,189.13,0.0,0.8,0.4,0
0.36,3.0,2100.0,2300.0,1110001,30,30,30,0,0,0,50,2557.2,357.2,52.1,188.66,0.0,0.0,0.0,0
0.36,3.0,2100.0,2300.0,1110010,30,30,30,0,0,50,0,2540.0,340.0,48.67,201.95,1.0,0.0,0.5,106
0.36,3.0,2100.0,2300.0,1110011,30,30,30,0,0,50,50,2946.4,746.4,49.66,197.94,1.0,0.0,0.5,120
0.36,3.0,2100.0,2300.0,1110100,30,30,30,0,30,0,0,2413.1,213.1,53.44,183.93,0.0,0.46,0.23,0
0.36,3.0,2100.0,2300.0,1110110,30,30,30,0,30,50,0,2767.6,567.6,51.05,192.53,0.0,0.0,0.0,0
0.36,3.0,2100.0,2300.0,1111000,30,35,30,30,0,0,0,2346.4,146.4,51.34,191.46,1.0,0.8,0.9,437
0.36,3.0,2100.0,2300.0,1111001,30,30,30,30,0,0,50,2731.7,531.7,51.9,189.37,1.0,0.0,0.5,159
0.36,3.0,2100.0,2300.0,1111100,30,30,30,30,30,0,0,2556.9,356.9,52.56,187.02,0.0,0.0,0.0,0
0.36,3.0,2200.0,2400.0,0000001,0,0,0,0,0,0,50,1874.2,-425.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,2200.0,2400.0,0000010,0,0,0,0,0,50,0,1931.5,-368.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,2200.0,2400.0,0000011,0,0,0,0,0,50,50,2203.7,-96.3,51.08,192.42,0.0,0.87,0.44,0
0.36,3.0,2200.0,2400.0,0000100,0,0,0,0,50,0,0,2049.0,-251.0,53.41,184.05,0.0,0.26,0.13,0
0.36,3.0,2200.0,2400.0,0000101,0,0,0,0,50,0,50,2215.3,-84.7,54.26,181.13,0.0,0.89,0.44,0
0.36,3.0,2200.0,2400.0,0000110,0,0,0,0,50,50,0,2205.2,-94.8,52.34,187.78,1.0,0.87,0.94,7381
0.36,3.0,2200.0,2400.0,0000111,0,0,0,0,41,50,50,2449.2,149.2,52.74,186.38,0.0,0.8,0.4,0
0.36,3.0,2200.0,2400.0,0001000,0,0,0,50,0,0,0,1858.6,-441.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,2200.0,2400.0,0001001,0,0,0,50,0,0,50,2136.4,-163.6,53.11,185.08,0.0,0.73,0.36,0
0.36,3.0,2200.0,2400.0,0001010,0,0,0,50,0,50,0,2088.6,-211.4,51.3,191.61,1.0,0.47,0.74,183088
0.36,3.0,2200.0,2400.0,0001011,0,0,0,42,0,50,50,2436.0,136.0,52.32,187.86,1.0,0.82,0.91,38890
0.36,3.0,2200.0,2400.0,0001100,0,0,0,50,50,0,0,2201.0,-99.0,53.8,182.69,1.0,0.87,0.93,107
0.36,3.0,2200.0,2400.0,0001101,0,0,0,34,50,0,50,2445.6,145.6,54.84,179.22,0.0,0.81,0.4,0
0.36,3.0,2200.0,2400.0,0001110,0,0,0,32,50,50,0,2342.4,42.4,52.7,186.52,1.0,0.94,0.97,43074
