Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.36,3.0,2200.0,2400.0,0001111,0,0,0,30,30,50,50,2536.6,236.6,52.67,186.6,1.0,0.34,0.67,26833
0.36,3.0,2200.0,2400.0,0010000,0,0,50,0,0,0,0,1998.4,-301.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,2200.0,2400.0,0010001,0,0,50,0,0,0,50,2311.2,11.2,51.79,189.78,0.0,0.99,0.49,0
0.36,3.0,2200.0,2400.0,0010010,0,0,49,0,0,50,0,2169.3,-130.7,49.84,197.2,1.0,0.83,0.91,72227
0.36,3.0,2200.0,2400.0,0010011,0,0,30,0,0,50,50,2408.0,108.0,50.84,193.32,1.0,0.86,0.93,27394
0.36,3.0,2200.0,2400.0,0010100,0,0,50,0,50,0,0,2288.8,-11.2,53.57,183.49,0.0,0.99,0.49,0
0.36,3.0,2200.0,2400.0,0010110,0,0,37,0,50,50,0,2380.3,80.3,52.24,188.15,1.0,0.89,0.95,752
0.36,3.0,2200.0,2400.0,0011000,0,0,50,50,0,0,0,2104.5,-195.5,51.27,191.69,1.0,0.56,0.78,98122
0.36,3.0,2200.0,2400.0,0011001,0,0,30,50,0,0,50,2362.1,62.1,52.86,185.94,1.0,0.92,0.96,43600
0.36,3.0,2200.0,2400.0,0011010,0,0,30,30,0,50,0,2296.4,-3.6,50.13,196.07,1.0,1.0,1.0,16794
0.36,3.0,2200.0,2400.0,0011011,0,0,30,30,0,50,50,2661.3,361.3,50.93,193.01,1.0,0.0,0.5,17354
0.36,3.0,2200.0,2400.0,0011100,0,0,30,34,50,0,0,2317.4,17.4,53.69,183.06,1.0,0.98,0.99,20018
0.36,3.0,2200.0,2400.0,0011110,0,0,30,30,30,50,0,2507.2,207.2,50.93,192.99,1.0,0.49,0.75,258
0.36,3.0,2200.0,2400.0,0100000,0,50,0,0,0,0,0,2112.6,-187.4,52.38,187.65,0.0,0.6,0.3,0
0.36,3.0,2200.0,2400.0,0100001,0,50,0,0,0,0,50,2277.5,-22.5,53.28,184.47,0.0,0.97,0.49,0
0.36,3.0,2200.0,2400.0,0100010,0,50,0,0,0,50,0,2299.5,-0.5,51.66,190.28,0.0,1.0,0.5,0
0.36,3.0,2200.0,2400.0,0100011,0,35,0,0,0,50,50,2440.4,140.4,51.66,190.28,0.0,0.81,0.41,0
0.36,3.0,2200.0,2400.0,0100100,0,50,0,0,50,0,0,2389.7,89.7,55.73,176.35,0.0,0.88,0.44,0
0.36,3.0,2200.0,2400.0,0100101,0,36,0,0,50,0,50,2446.5,146.5,55.84,176.01,0.0,0.8,0.4,0
0.36,3.0,2200.0,2400.0,0100110,0,36,0,0,50,50,0,2444.2,144.2,54.11,181.65,0.0,0.81,0.4,0
0.36,3.0,2200.0,2400.0,0100111,0,30,0,0,30,50,50,2608.4,308.4,53.21,184.71,0.0,0.0,0.0,0
0.36,3.0,2200.0,2400.0,0101000,0,50,0,46,0,0,0,2311.0,11.0,52.85,185.99,0.0,0.99,0.49,0
0.36,3.0,2200.0,2400.0,0101001,0,46,0,30,0,0,50,2447.5,147.5,53.62,183.3,0.0,0.8,0.4,0
0.36,3.0,2200.0,2400.0,0101010,0,48,0,30,0,50,0,2440.2,140.2,51.94,189.23,1.0,0.81,0.91,70128
0.36,3.0,2200.0,2400.0,0101011,0,30,0,30,0,50,50,2603.6,303.6,52.33,187.83,1.0,0.0,0.5,143190
0.36,3.0,2200.0,2400.0,0101100,0,42,0,30,50,0,0,2448.0,148.0,55.19,178.09,0.0,0.8,0.4,0
0.36,3.0,2200.0,2400.0,0101101,0,30,0,30,30,0,50,2485.1,185.1,54.56,180.17,0.0,0.61,0.31,0
0.36,3.0,2200.0,2400.0,0101110,0,30,0,30,33,50,0,2448.9,148.9,52.62,186.8,1.0,0.8,0.9,25013
0.36,3.0,2200.0,2400.0,0101111,0,30,0,30,30,50,50,2847.2,547.2,53.14,184.98,1.0,0.0,0.5,139
0.36,3.0,2200.0,2400.0,0110000,0,50,30,0,0,0,0,2268.2,-31.8,52.31,187.89,0.0,0.96,0.48,0
0.36,3.0,2200.0,2400.0,0110001,0,43,30,0,0,0,50,2446.0,146.0,52.84,186.03,0.0,0.81,0.4,0
0.36,3.0,2200.0,2400.0,0110010,0,50,30,0,0,50,0,2418.0,118.0,51.52,190.77,1.0,0.84,0.92,82146
0.36,3.0,2200.0,2400.0,0110011,0,30,30,0,0,50,50,2616.3,316.3,51.26,191.76,1.0,0.0,0.5,75136
0.36,3.0,2200.0,2400.0,0110100,0,44,30,0,50,0,0,2449.3,149.3,55.34,177.6,0.0,0.8,0.4,0
0.36,3.0,2200.0,2400.0,0110110,0,30,30,0,36,50,0,2445.5,145.5,52.62,186.79,1.0,0.81,0.9,165
0.36,3.0,2200.0,2400.0,0111000,0,50,30,30,0,0,0,2382.2,82.2,52.56,187.02,1.0,0.89,0.95,60629
0.36,3.0,2200.0,2400.0,0111001,0,30,30,30,0,0,50,2530.2,230.2,52.7,186.52,1.0,0.37,0.69,81293
0.36,3.0,2200.0,2400.0,0111010,0,30,30,30,0,50,0,2532.1,232.1,49.53,198.43,1.0,0.36,0.68,735
0.36,3.0,2200.0,2400.0,0111011,0,30,30,30,0,50,50,2950.1,650.1,50.36,195.19,1.0,0.0,0.5,883
0.36,3.0,2200.0,2400.0,0111100,0,30,30,30,43,0,0,2447.9,147.9,54.07,181.8,0.0,0.8,0.4,0
0.36,3.0,2200.0,2400.0,0111110,0,30,30,30,30,50,0,2690.7,390.7,50.7,193.86,0.0,0.0,0.0,0
0.36,3.0,2200.0,2400.0,1000000,50,0,0,0,0,0,0,1948.0,-352.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,2200.0,2400.0,1000001,50,0,0,0,0,0,50,2197.7,-102.3,51.45,191.03,0.0,0.86,0.43,0
0.36,3.0,2200.0,2400.0,1000010,50,0,0,0,0,50,0,2100.9,-199.1,50.0,196.6,1.0,0.54,0.77,287155
0.36,3.0,2200.0,2400.0,1000011,30,0,0,0,0,50,50,2352.2,52.2,50.64,194.09,1.0,0.93,0.97,160983
0.36,3.0,2200.0,2400.0,1000100,50,0,0,0,50,0,0,2337.1,37.1,53.9,182.36,0.0,0.95,0.48,0
0.36,3.0,2200.0,2400.0,1000101,32,0,0,0,50,0,50,2448.1,148.1,54.53,180.25,0.0,0.8,0.4,0
0.36,3.0,2200.0,2400.0,1000110,41,0,0,0,50,50,0,2440.7,140.7,52.59,186.89,1.0,0.81,0.91,51601
0.36,3.0,2200.0,2400.0,1000111,30,0,0,0,30,50,50,2516.7,216.7,51.66,190.25,1.0,0.44,0.72,32229
0.36,3.0,2200.0,2400.0,1001000,50,0,0,50,0,0,0,2061.1,-238.9,51.16,192.12,1.0,0.33,0.66,177419
0.36,3.0,2200.0,2400.0,1001001,30,0,0,50,0,0,50,2286.5,-13.5,52.6,186.88,1.0,0.98,0.99,42856
0.36,3.0,2200.0,2400.0,1001010,30,0,0,30,0,50,0,2204.6,-95.4,50.54,194.48,1.0,0.87,0.94,55145
0.36,3.0,2200.0,2400.0,1001011,30,0,0,30,0,50,50,2589.7,289.7,51.22,191.91,1.0,0.05,0.53,104030
0.36,3.0,2200.0,2400.0,1001100,30,0,0,30,50,0,0,2290.3,-9.7,53.7,183.05,1.0,0.99,0.99,42078
0.36,3.0,2200.0,2400.0,1001101,30,0,0,32,31,0,50,2447.6,147.6,53.44,183.93,1.0,0.8,0.9,33990
0.36,3.0,2200.0,2400.0,1001110,30,0,0,30,32,50,0,2445.8,145.8,51.22,191.89,1.0,0.81,0.9,4274
0.36,3.0,2200.0,2400.0,1001111,30,0,0,30,30,50,50,2851.8,551.8,51.53,190.76,1.0,0.0,0.5,792
0.36,3.0,2200.0,2400.0,1010000,50,0,30,0,0,0,0,2190.3,-109.7,50.76,193.65,0.0,0.85,0.43,0
0.36,3.0,2200.0,2400.0,1010001,37,0,30,0,0,0,50,2411.6,111.6,51.71,190.09,0.0,0.85,0.43,0
0.36,3.0,2200.0,2400.0,1010010,30,0,30,0,0,50,0,2342.4,42.4,49.21,199.75,1.0,0.94,0.97,1849
0.36,3.0,2200.0,2400.0,1010011,30,0,30,0,0,50,50,2727.8,427.8,49.72,197.69,1.0,0.0,0.5,5887
0.36,3.0,2200.0,2400.0,1010100,33,0,30,0,50,0,0,2375.1,75.1,53.81,182.66,0.0,0.9,0.45,0
0.36,3.0,2200.0,2400.0,1010110,30,0,30,0,30,50,0,2526.2,226.2,51.09,192.39,0.0,0.39,0.2,0
0.36,3.0,2200.0,2400.0,1011000,30,0,35,37,0,0,0,2151.1,-148.9,51.03,192.61,1.0,0.8,0.9,4513
0.36,3.0,2200.0,2400.0,1011001,30,0,30,30,0,0,50,2454.7,154.7,52.01,188.99,1.0,0.77,0.89,8236
0.36,3.0,2200.0,2400.0,1011010,30,0,30,30,0,50,0,2670.0,370.0,48.62,202.15,0.0,0.0,0.0,0
0.36,3.0,2200.0,2400.0,1011011,30,0,30,30,0,50,50,3087.0,787.0,49.42,198.88,0.0,0.0,0.0,0
0.36,3.0,2200.0,2400.0,1011100,30,0,30,30,45,0,0,2444.6,144.6,52.63,186.76,0.0,0.81,0.4,0
0.36,3.0,2200.0,2400.0,1011110,30,0,30,30,30,50,0,2765.7,465.7,50.11,196.15,0.0,0.0,0.0,0
0.36,3.0,2200.0,2400.0,1100000,50,50,0,0,0,0,0,2342.5,42.5,52.04,188.88,1.0,0.94,0.97,13
0.36,3.0,2200.0,2400.0,1100001,30,48,0,0,0,0,50,2438.4,138.4,52.7,186.51,0.0,0.82,0.41,0
0.36,3.0,2200.0,2400.0,1100010,30,50,0,0,0,50,0,2419.6,119.6,51.41,191.19,1.0,0.84,0.92,267341
0.36,3.0,2200.0,2400.0,1100011,30,30,0,0,0,50,50,2529.6,229.6,50.99,192.77,1.0,0.38,0.69,221713
0.36,3.0,2200.0,2400.0,1100100,30,36,0,0,50,0,0,2447.6,147.6,54.99,178.74,0.0,0.8,0.4,0
0.36,3.0,2200.0,2400.0,1100101,30,30,0,0,30,0,50,2490.4,190.4,54.11,181.66,0.0,0.58,0.29,0
0.36,3.0,2200.0,2400.0,1100110,30,30,0,0,32,50,0,2450.0,150.0,52.46,187.38,1.0,0.8,0.9,3717
0.36,3.0,2200.0,2400.0,1100111,30,30,0,0,30,50,50,2835.8,535.8,52.94,185.68,1.0,0.0,0.5,2670
0.36,3.0,2200.0,2400.0,1101000,30,50,0,30,0,0,0,2340.3,40.3,52.29,187.96,1.0,0.95,0.97,188512
0.36,3.0,2200.0,2400.0,1101001,30,30,0,30,0,0,50,2453.2,153.2,52.32,187.85,1.0,0.78,0.89,188841
0.36,3.0,2200.0,2400.0,1101100,30,30,0,30,39,0,0,2444.1,144.1,53.82,182.62,1.0,0.81,0.9,1658
0.36,3.0,2200.0,2400.0,1101101,30,30,0,30,30,0,50,2722.6,422.6,54.14,181.53,1.0,0.0,0.5,355
0.36,3.0,2200.0,2400.0,1110000,35,50,30,0,0,0,0,2414.3,114.3,52.32,187.85,0.0,0.85,0.42,0
0.36,3.0,2200.0,2400.0,1110001,30,30,30,0,0,0,50,2557.2,257.2,52.1,188.66,0.0,0.23,0.11,0
0.36,3.0,2200.0,2400.0,1110010,30,30,30,0,0,50,0,2540.0,240.0,48.67,201.95,1.0,0.32,0.66,106
0.36,3.0,2200.0,2400.0,1110011,30,30,30,0,0,50,50,2946.4,646.4,49.66,197.94,1.0,0.0,0.5,120
0.36,3.0,2200.0,2400.0,1110100,30,30,30,0,36,0,0,2447.6,147.6,53.76,182.83,0.0,0.8,0.4,0
0.36,3.0,2200.0,2400.0,1110110,30,30,30,0,30,50,0,2767.6,467.6,51.05,192.53,0.0,0.0,0.0,0
0.36,3.0,2200.0,2400.0,1111000,30,43,30,30,0,0,0,2445.7,145.7,51.41,191.17,1.0,0.81,0.9,437
0.36,3.0,2200.0,2400.0,1111001,30,30,30,30,0,0,50,2731.7,431.7,51.9,189.37,1.0,0.0,0.5,159
0.36,3.0,2200.0,2400.0,1111100,30,30,30,30,30,0,0,2556.9,256.9,52.56,187.02,0.0,0.23,0.11,0
0.36,3.0,2300.0,2500.0,0000001,0,0,0,0,0,0,50,1874.2,-525.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,2300.0,2500.0,0000010,0,0,0,0,0,50,0,1931.5,-468.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,2300.0,2500.0,0000011,0,0,0,0,0,50,50,2203.7,-196.3,51.08,192.42,0.0,0.55,0.28,0
0.36,3.0,2300.0,2500.0,0000100,0,0,0,0,50,0,0,2049.0,-351.0,53.41,184.05,0.0,0.0,0.0,0
0.36,3.0,2300.0,2500.0,0000101,0,0,0,0,50,0,50,2215.3,-184.7,54.26,181.13,0.0,0.61,0.31,0
0.36,3.0,2300.0,2500.0,0000110,0,0,0,0,50,50,0,2205.2,-194.8,52.34,187.78,1.0,0.56,0.78,7381
0.36,3.0,2300.0,2500.0,0000111,0,0,0,0,50,50,50,2528.2,128.2,53.35,184.23,0.0,0.83,0.41,0
0.36,3.0,2300.0,2500.0,0001000,0,0,0,50,0,0,0,1858.6,-541.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,2300.0,2500.0,0001001,0,0,0,50,0,0,50,2136.4,-263.6,53.11,185.08,0.0,0.19,0.1,0
0.36,3.0,2300.0,2500.0,0001010,0,0,0,50,0,50,0,2088.6,-311.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,2300.0,2500.0,0001011,0,0,0,42,0,50,50,2436.0,36.0,52.32,187.86,1.0,0.95,0.98,38890
0.36,3.0,2300.0,2500.0,0001100,0,0,0,50,50,0,0,2201.0,-199.0,53.8,182.69,1.0,0.54,0.77,107
0.36,3.0,2300.0,2500.0,0001101,0,0,0,50,50,0,50,2541.5,141.5,54.99,178.73,0.0,0.81,0.41,0
0.36,3.0,2300.0,2500.0,0001110,0,0,0,32,50,50,0,2342.4,-57.6,52.7,186.52,1.0,0.92,0.96,43074
0.36,3.0,2300.0,2500.0,0001111,0,0,0,30,31,50,50,2547.0,147.0,52.7,186.5,1.0,0.8,0.9,26833
0.36,3.0,2300.0,2500.0,0010000,0,0,50,0,0,0,0,1998.4,-401.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,2300.0,2500.0,0010001,0,0,50,0,0,0,50,2311.2,-88.8,51.79,189.78,0.0,0.88,0.44,0
0.36,3.0,2300.0,2500.0,0010010,0,0,50,0,0,50,0,2196.1,-203.9,49.82,197.31,1.0,0.51,0.76,72227
0.36,3.0,2300.0,2500.0,0010011,0,0,30,0,0,50,50,2408.0,8.0,50.84,193.32,1.0,0.99,0.99,27394
0.36,3.0,2300.0,2500.0,0010100,0,0,50,0,50,0,0,2288.8,-111.2,53.57,183.49,0.0,0.85,0.43,0
0.36,3.0,2300.0,2500.0,0010110,0,0,37,0,50,50,0,2380.3,-19.7,52.24,188.15,1.0,0.97,0.99,752
0.36,3.0,2300.0,2500.0,0011000,0,0,50,50,0,0,0,2104.5,-295.5,51.27,191.69,1.0,0.02,0.51,98122
0.36,3.0,2300.0,2500.0,0011001,0,0,30,50,0,0,50,2362.1,-37.9,52.86,185.94,1.0,0.95,0.97,43600
0.36,3.0,2300.0,2500.0,0011010,0,0,30,30,0,50,0,2296.4,-103.6,50.13,196.07,1.0,0.86,0.93,16794
0.36,3.0,2300.0,2500.0,0011011,0,0,30,30,0,50,50,2661.3,261.3,50.93,193.01,1.0,0.21,0.6,17354
0.36,3.0,2300.0,2500.0,0011100,0,0,30,34,50,0,0,2317.4,-82.6,53.69,183.06,1.0,0.89,0.94,20018
0.36,3.0,2300.0,2500.0,0011110,0,0,30,30,36,50,0,2542.7,142.7,50.99,192.76,1.0,0.81,0.9,258
0.36,3.0,2300.0,2500.0,0100000,0,50,0,0,0,0,0,2112.6,-287.4,52.38,187.65,0.0,0.07,0.03,0
0.36,3.0,2300.0,2500.0,0100001,0,50,0,0,0,0,50,2277.5,-122.5,53.28,184.47,0.0,0.84,0.42,0
0.36,3.0,2300.0,2500.0,0100010,0,50,0,0,0,50,0,2299.5,-100.5,51.66,190.28,0.0,0.87,0.43,0
0.36,3.0,2300.0,2500.0,0100011,0,44,0,0,0,50,50,2540.8,140.8,52.19,188.33,0.0,0.81,0.41,0
0.36,3.0,2300.0,2500.0,0100100,0,50,0,0,50,0,0,2389.7,-10.3,55.73,176.35,0.0,0.99,0.49,0
0.36,3.0,2300.0,2500.0,0100101,0,49,0,0,50,0,50,2544.4,144.4,56.6,173.65,0.0,0.81,0.4,0
0.36,3.0,2300.0,2500.0,0100110,0,50,0,0,50,50,0,2520.7,120.7,54.62,179.94,0.0,0.84,0.42,0
0.36,3.0,2300.0,2500.0,0100111,0,30,0,0,30,50,50,2608.4,208.4,53.21,184.71,0.0,0.49,0.24,0
0.36,3.0,2300.0,2500.0,0101000,0,50,0,46,0,0,0,2311.0,-89.0,52.85,185.99,0.0,0.88,0.44,0
0.36,3.0,2300.0,2500.0,0101001,0,50,0,37,0,0,50,2547.2,147.2,53.95,182.18,0.0,0.8,0.4,0
0.36,3.0,2300.0,2500.0,0101010,0,50,0,30,0,50,0,2463.2,63.2,51.98,189.08,1.0,0.92,0.96,70128
0.36,3.0,2300.0,2500.0,0101011,0,30,0,30,0,50,50,2603.6,203.6,52.33,187.83,1.0,0.51,0.76,143190
0.36,3.0,2300.0,2500.0,0101100,0,50,0,30,50,0,0,2488.2,88.2,55.41,177.38,0.0,0.88,0.44,0
0.36,3.0,2300.0,2500.0,0101101,0,30,0,30,39,0,50,2546.9,146.9,55.19,178.09,0.0,0.8,0.4,0
0.36,3.0,2300.0,2500.0,0101110,0,30,0,30,50,50,0,2546.2,146.2,53.31,184.38,1.0,0.81,0.9,25013
0.36,3.0,2300.0,2500.0,0101111,0,30,0,30,30,50,50,2847.2,447.2,53.14,184.98,1.0,0.0,0.5,139
0.36,3.0,2300.0,2500.0,0110000,0,50,30,0,0,0,0,2268.2,-131.8,52.31,187.89,0.0,0.82,0.41,0
0.36,3.0,2300.0,2500.0,0110001,0,50,34,0,0,0,50,2542.9,142.9,53.29,184.43,0.0,0.81,0.4,0
0.36,3.0,2300.0,2500.0,0110010,0,50,30,0,0,50,0,2418.0,18.0,51.52,190.77,1.0,0.98,0.99,82146
0.36,3.0,2300.0,2500.0,0110011,0,30,30,0,0,50,50,2616.3,216.3,51.26,191.76,1.0,0.45,0.72,75136
0.36,3.0,2300.0,2500.0,0110100,0,50,30,0,50,0,0,2476.6,76.6,55.55,176.95,0.0,0.9,0.45,0
0.36,3.0,2300.0,2500.0,0110110,0,30,30,0,49,50,0,2545.7,145.7,53.36,184.21,1.0,0.81,0.9,165
0.36,3.0,2300.0,2500.0,0111000,0,50,30,30,0,0,0,2382.2,-17.8,52.56,187.02,1.0,0.98,0.99,60629
0.36,3.0,2300.0,2500.0,0111001,0,32,30,30,0,0,50,2548.7,148.7,52.78,186.24,1.0,0.8,0.9,81293
0.36,3.0,2300.0,2500.0,0111010,0,30,30,30,0,50,0,2532.1,132.1,49.53,198.43,1.0,0.82,0.91,735
0.36,3.0,2300.0,2500.0,0111011,0,30,30,30,0,50,50,2950.1,550.1,50.36,195.19,1.0,0.0,0.5,883
0.36,3.0,2300.0,2500.0,0111100,0,45,30,30,50,0,0,2546.1,146.1,54.74,179.57,0.0,0.81,0.4,0
0.36,3.0,2300.0,2500.0,0111110,0,30,30,30,30,50,0,2690.7,290.7,50.7,193.86,0.0,0.05,0.02,0
0.36,3.0,2300.0,2500.0,1000000,50,0,0,0,0,0,0,1948.0,-452.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,2300.0,2500.0,1000001,50,0,0,0,0,0,50,2197.7,-202.3,51.45,191.03,0.0,0.52,0.26,0
0.36,3.0,2300.0,2500.0,1000010,50,0,0,0,0,50,0,2100.9,-299.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,2300.0,2500.0,1000011,30,0,0,0,0,50,50,2352.2,-47.8,50.64,194.09,1.0,0.94,0.97,160983
0.36,3.0,2300.0,2500.0,1000100,50,0,0,0,50,0,0,2337.1,-62.9,53.9,182.36,0.0,0.92,0.46,0
0.36,3.0,2300.0,2500.0,1000101,43,0,0,0,50,0,50,2547.9,147.9,54.78,179.43,0.0,0.8,0.4,0
0.36,3.0,2300.0,2500.0,1000110,45,0,0,0,50,50,0,2527.1,127.1,52.72,186.43,1.0,0.83,0.92,51601
0.36,3.0,2300.0,2500.0,1000111,30,0,0,0,32,50,50,2539.0,139.0,51.78,189.81,1.0,0.81,0.91,32229
0.36,3.0,2300.0,2500.0,1001000,50,0,0,50,0,0,0,2061.1,-338.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,2300.0,2500.0,1001001,30,0,0,50,0,0,50,2286.5,-113.5,52.6,186.88,1.0,0.85,0.92,42856
0.36,3.0,2300.0,2500.0,1001010,30,0,0,33,0,50,0,2257.7,-142.3,50.35,195.21,1.0,0.81,0.91,55145
0.36,3.0,2300.0,2500.0,1001011,30,0,0,30,0,50,50,2589.7,189.7,51.22,191.91,1.0,0.59,0.79,104030
0.36,3.0,2300.0,2500.0,1001100,30,0,0,30,50,0,0,2290.3,-109.7,53.7,183.05,1.0,0.85,0.93,42078
0.36,3.0,2300.0,2500.0,1001101,30,0,0,31,41,0,50,2547.6,147.6,54.06,181.83,1.0,0.8,0.9,33990
0.36,3.0,2300.0,2500.0,1001110,30,0,0,30,39,50,0,2545.7,145.7,51.39,191.28,1.0,0.81,0.9,4274
0.36,3.0,2300.0,2500.0,1001111,30,0,0,30,30,50,50,2851.8,451.8,51.53,190.76,1.0,0.0,0.5,792
0.36,3.0,2300.0,2500.0,1010000,50,0,38,0,0,0,0,2271.6,-128.4,50.69,193.9,0.0,0.83,0.41,0
0.36,3.0,2300.0,2500.0,1010001,37,0,30,0,0,0,50,2411.6,11.6,51.71,190.09,0.0,0.98,0.49,0
0.36,3.0,2300.0,2500.0,1010010,30,0,30,0,0,50,0,2342.4,-57.6,49.21,199.75,1.0,0.92,0.96,1849
0.36,3.0,2300.0,2500.0,1010011,30,0,30,0,0,50,50,2727.8,327.8,49.72,197.69,1.0,0.0,0.5,5887
0.36,3.0,2300.0,2500.0,1010100,33,0,30,0,50,0,0,2375.1,-24.9,53.81,182.66,0.0,0.97,0.48,0
0.36,3.0,2300.0,2500.0,1010110,30,0,30,0,32,50,0,2545.6,145.6,51.2,191.99,0.0,0.81,0.4,0
0.36,3.0,2300.0,2500.0,1011000,30,0,42,31,0,0,0,2262.0,-138.0,50.8,193.5,1.0,0.82,0.91,4513
0.36,3.0,2300.0,2500.0,1011001,30,0,30,30,0,0,50,2454.7,54.7,52.01,188.99,1.0,0.93,0.96,8236
0.36,3.0,2300.0,2500.0,1011010,30,0,30,30,0,50,0,2670.0,270.0,48.62,202.15,0.0,0.16,0.08,0
0.36,3.0,2300.0,2500.0,1011011,30,0,30,30,0,50,50,3087.0,687.0,49.42,198.88,0.0,0.0,0.0,0
0.36,3.0,2300.0,2500.0,1011100,30,0,30,30,50,0,0,2489.6,89.6,52.89,185.82,0.0,0.88,0.44,0
0.36,3.0,2300.0,2500.0,1011110,30,0,30,30,30,50,0,2765.7,365.7,50.11,196.15,0.0,0.0,0.0,0
0.36,3.0,2300.0,2500.0,1100000,50,50,0,0,0,0,0,2342.5,-57.5,52.04,188.88,1.0,0.92,0.96,13
0.36,3.0,2300.0,2500.0,1100001,40,50,0,0,0,0,50,2547.6,147.6,52.87,185.9,0.0,0.8,0.4,0
0.36,3.0,2300.0,2500.0,1100010,30,50,0,0,0,50,0,2419.6,19.6,51.41,191.19,1.0,0.97,0.99,267341
0.36,3.0,2300.0,2500.0,1100011,30,31,0,0,0,50,50,2541.1,141.1,51.01,192.67,1.0,0.81,0.91,221713
0.36,3.0,2300.0,2500.0,1100100,40,50,0,0,50,0,0,2547.1,147.1,55.5,177.1,0.0,0.8,0.4,0
0.36,3.0,2300.0,2500.0,1100101,30,30,0,0,37,0,50,2542.8,142.8,54.75,179.53,0.0,0.81,0.4,0
0.36,3.0,2300.0,2500.0,1100110,30,30,0,0,45,50,0,2543.5,143.5,53.23,184.64,1.0,0.81,0.9,3717
0.36,3.0,2300.0,2500.0,1100111,30,30,0,0,30,50,50,2835.8,435.8,52.94,185.68,1.0,0.0,0.5,2670
0.36,3.0,2300.0,2500.0,1101000,30,50,0,30,0,0,0,2340.3,-59.7,52.29,187.96,1.0,0.92,0.96,188512
0.36,3.0,2300.0,2500.0,1101001,30,33,0,46,0,0,50,2549.3,149.3,52.7,186.52,1.0,0.8,0.9,188841
0.36,3.0,2300.0,2500.0,1101100,30,39,0,30,50,0,0,2546.6,146.6,54.73,179.59,1.0,0.8,0.9,1658
0.36,3.0,2300.0,2500.0,1101101,30,30,0,30,30,0,50,2722.6,322.6,54.14,181.53,1.0,0.0,0.5,355
0.36,3.0,2300.0,2500.0,1110000,35,50,30,0,0,0,0,2414.3,14.3,52.32,187.85,0.0,0.98,0.49,0
0.36,3.0,2300.0,2500.0,1110001,30,30,30,0,0,0,50,2557.2,157.2,52.1,188.66,0.0,0.76,0.38,0
0.36,3.0,2300.0,2500.0,1110010,30,30,30,0,0,50,0,2540.0,140.0,48.67,201.95,1.0,0.81,0.91,106
0.36,3.0,2300.0,2500.0,1110011,30,30,30,0,0,50,50,2946.4,546.4,49.66,197.94,1.0,0.0,0.5,120
0.36,3.0,2300.0,2500.0,1110100,30,38,30,0,50,0,0,2546.3,146.3,54.72,179.63,0.0,0.8,0.4,0
0.36,3.0,2300.0,2500.0,1110110,30,30,30,0,30,50,0,2767.6,367.6,51.05,192.53,0.0,0.0,0.0,0
0.36,3.0,2300.0,2500.0,1111000,30,50,30,30,0,0,0,2545.2,145.2,51.52,190.76,1.0,0.81,0.9,437
0.36,3.0,2300.0,2500.0,1111001,30,30,30,30,0,0,50,2731.7,331.7,51.9,189.37,1.0,0.0,0.5,159
0.36,3.0,2300.0,2500.0,1111100,30,30,30,30,30,0,0,2556.9,156.9,52.56,187.02,0.0,0.76,0.38,0
0.36,3.0,2400.0,2600.0,0000001,0,0,0,0,0,0,50,1874.2,-625.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,2400.0,2600.0,0000010,0,0,0,0,0,50,0,1931.5,-568.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,2400.0,2600.0,0000011,0,0,0,0,0,50,50,2203.7,-296.3,51.08,192.42,0.0,0.02,0.01,0
0.36,3.0,2400.0,2600.0,0000100,0,0,0,0,50,0,0,2049.0,-451.0,53.41,184.05,0.0,0.0,0.0,0
0.36,3.0,2400.0,2600.0,0000101,0,0,0,0,50,0,50,2215.3,-284.7,54.26,181.13,0.0,0.08,0.04,0
0.36,3.0,2400.0,2600.0,0000110,0,0,0,0,50,50,0,2205.2,-294.8,52.34,187.78,1.0,0.03,0.51,7381
0.36,3.0,2400.0,2600.0,0000111,0,0,0,0,50,50,50,2528.2,28.2,53.35,184.23,0.0,0.96,0.48,0
0.36,3.0,2400.0,2600.0,0001000,0,0,0,50,0,0,0,1858.6,-641.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,2400.0,2600.0,0001001,0,0,0,50,0,0,50,2136.4,-363.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,2400.0,2600.0,0001010,0,0,0,50,0,50,0,2088.6,-411.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,2400.0,2600.0,0001011,0,0,0,42,0,50,50,2436.0,-64.0,52.32,187.86,1.0,0.91,0.96,38890
0.36,3.0,2400.0,2600.0,0001100,0,0,0,50,50,0,0,2201.0,-299.0,53.8,182.69,1.0,0.01,0.5,107
0.36,3.0,2400.0,2600.0,0001101,0,0,0,50,50,0,50,2541.5,41.5,54.99,178.73,0.0,0.94,0.47,0
0.36,3.0,2400.0,2600.0,0001110,0,0,0,34,50,50,0,2351.8,-148.2,52.66,186.67,1.0,0.8,0.9,43074
0.36,3.0,2400.0,2600.0,0001111,0,0,0,30,40,50,50,2645.9,145.9,53.0,185.46,1.0,0.81,0.9,26833
0.36,3.0,2400.0,2600.0,0010000,0,0,50,0,0,0,0,1998.4,-501.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,2400.0,2600.0,0010001,0,0,50,0,0,0,50,2311.2,-188.8,51.79,189.78,0.0,0.59,0.3,0
0.36,3.0,2400.0,2600.0,0010010,0,0,50,0,0,50,0,2196.1,-303.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,2400.0,2600.0,0010011,0,0,30,0,0,50,50,2408.0,-92.0,50.84,193.32,1.0,0.88,0.94,27394
0.36,3.0,2400.0,2600.0,0010100,0,0,50,0,50,0,0,2288.8,-211.2,53.57,183.49,0.0,0.47,0.24,0
0.36,3.0,2400.0,2600.0,0010110,0,0,37,0,50,50,0,2380.3,-119.7,52.24,188.15,1.0,0.84,0.92,752
0.36,3.0,2400.0,2600.0,0011000,0,0,50,50,0,0,0,2104.5,-395.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,2400.0,2600.0,0011001,0,0,30,50,0,0,50,2362.1,-137.9,52.86,185.94,1.0,0.82,0.91,43600
0.36,3.0,2400.0,2600.0,0011010,0,0,30,33,0,50,0,2357.9,-142.1,49.92,196.89,1.0,0.81,0.91,16794
0.36,3.0,2400.0,2600.0,0011011,0,0,30,30,0,50,50,2661.3,161.3,50.93,193.01,1.0,0.74,0.87,17354
0.36,3.0,2400.0,2600.0,0011100,0,0,37,34,50,0,0,2350.1,-149.9,53.47,183.82,1.0,0.8,0.9,20018
0.36,3.0,2400.0,2600.0,0011110,0,0,30,30,47,50,0,2643.2,143.2,51.22,191.9,1.0,0.81,0.9,258
0.36,3.0,2400.0,2600.0,0100000,0,50,0,0,0,0,0,2112.6,-387.4,52.38,187.65,0.0,0.0,0.0,0
0.36,3.0,2400.0,2600.0,0100001,0,50,0,0,0,0,50,2277.5,-222.5,53.28,184.47,0.0,0.41,0.21,0
0.36,3.0,2400.0,2600.0,0100010,0,50,0,0,0,50,0,2299.5,-200.5,51.66,190.28,0.0,0.53,0.27,0
0.36,3.0,2400.0,2600.0,0100011,0,50,0,0,0,50,50,2616.0,116.0,52.62,186.79,0.0,0.85,0.42,0
0.36,3.0,2400.0,2600.0,0100100,0,50,0,0,50,0,0,2389.7,-110.3,55.73,176.35,0.0,0.85,0.43,0
0.36,3.0,2400.0,2600.0,0100101,0,50,0,0,50,0,50,2550.5,50.5,56.63,173.56,0.0,0.93,0.47,0
0.36,3.0,2400.0,2600.0,0100110,0,50,0,0,50,50,0,2520.7,20.7,54.62,179.94,0.0,0.97,0.49,0
0.36,3.0,2400.0,2600.0,0100111,0,30,0,0,36,50,50,2649.3,149.3,53.64,183.25,0.0,0.8,0.4,0
0.36,3.0,2400.0,2600.0,0101000,0,50,0,50,0,0,0,2324.8,-175.2,52.82,186.08,0.0,0.67,0.33,0
0.36,3.0,2400.0,2600.0,0101001,0,50,0,42,0,0,50,2588.7,88.7,54.04,181.89,0.0,0.88,0.44,0
0.36,3.0,2400.0,2600.0,0101010,0,50,0,30,0,50,0,2463.2,-36.8,51.98,189.08,1.0,0.95,0.98,70128
0.36,3.0,2400.0,2600.0,0101011,0,33,0,31,0,50,50,2648.6,148.6,52.41,187.55,1.0,0.8,0.9,143190
0.36,3.0,2400.0,2600.0,0101100,0,50,0,30,50,0,0,2488.2,-11.8,55.41,177.38,0.0,0.98,0.49,0
0.36,3.0,2400.0,2600.0,0101101,0,34,0,30,50,0,50,2645.6,145.6,55.93,175.75,0.0,0.81,0.4,0
0.36,3.0,2400.0,2600.0,0101110,0,41,0,30,50,50,0,2648.5,148.5,53.56,183.51,1.0,0.8,0.9,25013
0.36,3.0,2400.0,2600.0,0101111,0,30,0,30,30,50,50,2847.2,347.2,53.14,184.98,1.0,0.0,0.5,139
0.36,3.0,2400.0,2600.0,0110000,0,50,50,0,0,0,0,2331.8,-168.2,52.28,188.0,0.0,0.7,0.35,0
0.36,3.0,2400.0,2600.0,0110001,0,50,40,0,0,0,50,2590.6,90.6,53.34,184.27,0.0,0.88,0.44,0
0.36,3.0,2400.0,2600.0,0110010,0,50,30,0,0,50,0,2418.0,-82.0,51.52,190.77,1.0,0.89,0.95,82146
0.36,3.0,2400.0,2600.0,0110011,0,33,30,0,0,50,50,2647.4,147.4,51.36,191.37,1.0,0.8,0.9,75136
0.36,3.0,2400.0,2600.0,0110100,0,50,30,0,50,0,0,2476.6,-23.4,55.55,176.95,0.0,0.97,0.48,0
0.36,3.0,2400.0,2600.0,0110110,0,40,30,0,50,50,0,2648.2,148.2,53.63,183.29,1.0,0.8,0.9,165
0.36,3.0,2400.0,2600.0,0111000,0,50,30,30,0,0,0,2382.2,-117.8,52.56,187.02,1.0,0.84,0.92,60629
0.36,3.0,2400.0,2600.0,0111001,0,42,30,30,0,0,50,2644.8,144.8,53.2,184.77,1.0,0.81,0.9,81293
0.36,3.0,2400.0,2600.0,0111010,0,30,30,30,0,50,0,2532.1,32.1,49.53,198.43,1.0,0.96,0.98,735
0.36,3.0,2400.0,2600.0,0111011,0,30,30,30,0,50,50,2950.1,450.1,50.36,195.19,1.0,0.0,0.5,883
0.36,3.0,2400.0,2600.0,0111100,0,50,30,30,50,0,0,2580.2,80.2,54.89,179.06,0.0,0.89,0.45,0
0.36,3.0,2400.0,2600.0,0111110,0,30,30,30,30,50,0,2690.7,190.7,50.7,193.86,0.0,0.58,0.29,0
0.36,3.0,2400.0,2600.0,1000000,50,0,0,0,0,0,0,1948.0,-552.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,2400.0,2600.0,1000001,50,0,0,0,0,0,50,2197.7,-302.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,2400.0,2600.0,1000010,50,0,0,0,0,50,0,2100.9,-399.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,2400.0,2600.0,1000011,30,0,0,0,0,50,50,2352.2,-147.8,50.64,194.09,1.0,0.8,0.9,160983
0.36,3.0,2400.0,2600.0,1000100,50,0,0,0,50,0,0,2337.1,-162.9,53.9,182.36,0.0,0.73,0.37,0
0.36,3.0,2400.0,2600.0,1000101,50,0,0,0,50,0,50,2616.1,116.1,54.93,178.95,0.0,0.85,0.42,0
0.36,3.0,2400.0,2600.0,1000110,48,0,0,0,50,50,0,2624.1,124.1,52.79,186.21,1.0,0.83,0.92,51601
0.36,3.0,2400.0,2600.0,1000111,30,0,0,0,40,50,50,2640.6,140.6,52.34,187.8,1.0,0.81,0.91,32229
0.36,3.0,2400.0,2600.0,1001000,50,0,0,50,0,0,0,2061.1,-438.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,2400.0,2600.0,1001001,42,0,0,48,0,0,50,2350.2,-149.8,52.32,187.86,1.0,0.8,0.9,42856
0.36,3.0,2400.0,2600.0,1001010,35,0,0,32,0,50,0,2355.1,-144.9,50.01,196.53,1.0,0.81,0.9,55145
0.36,3.0,2400.0,2600.0,1001011,30,0,0,30,0,50,50,2589.7,89.7,51.22,191.91,1.0,0.88,0.94,104030
0.36,3.0,2400.0,2600.0,1001100,40,0,0,30,50,0,0,2353.1,-146.9,53.64,183.24,1.0,0.8,0.9,42078
0.36,3.0,2400.0,2600.0,1001101,30,0,0,30,50,0,50,2645.4,145.4,54.62,179.96,1.0,0.81,0.9,33990
0.36,3.0,2400.0,2600.0,1001110,30,0,0,30,47,50,0,2646.5,146.5,51.62,190.41,1.0,0.8,0.9,4274
0.36,3.0,2400.0,2600.0,1001111,30,0,0,30,30,50,50,2851.8,351.8,51.53,190.76,1.0,0.0,0.5,792
0.36,3.0,2400.0,2600.0,1010000,49,0,43,0,0,0,0,2365.2,-134.8,50.48,194.72,0.0,0.82,0.41,0
0.36,3.0,2400.0,2600.0,1010001,37,0,30,0,0,0,50,2411.6,-88.4,51.71,190.09,0.0,0.88,0.44,0
0.36,3.0,2400.0,2600.0,1010010,30,0,31,0,0,50,0,2369.6,-130.4,49.06,200.34,1.0,0.83,0.91,1849
0.36,3.0,2400.0,2600.0,1010011,30,0,30,0,0,50,50,2727.8,227.8,49.72,197.69,1.0,0.39,0.69,5887
0.36,3.0,2400.0,2600.0,1010100,33,0,30,0,50,0,0,2375.1,-124.9,53.81,182.66,0.0,0.83,0.42,0
0.36,3.0,2400.0,2600.0,1010110,30,0,30,0,41,50,0,2644.0,144.0,51.5,190.84,0.0,0.81,0.4,0
0.36,3.0,2400.0,2600.0,1011000,30,0,45,30,0,0,0,2350.3,-149.7,50.57,194.37,1.0,0.8,0.9,4513
0.36,3.0,2400.0,2600.0,1011001,30,0,30,30,0,0,50,2454.7,-45.3,52.01,188.99,1.0,0.94,0.97,8236
0.36,3.0,2400.0,2600.0,1011010,30,0,30,30,0,50,0,2670.0,170.0,48.62,202.15,0.0,0.69,0.35,0
0.36,3.0,2400.0,2600.0,1011011,30,0,30,30,0,50,50,3087.0,587.0,49.42,198.88,0.0,0.0,0.0,0
0.36,3.0,2400.0,2600.0,1011100,30,0,30,30,50,0,0,2489.6,-10.4,52.89,185.82,0.0,0.99,0.49,0
0.36,3.0,2400.0,2600.0,1011110,30,0,30,30,30,50,0,2765.7,265.7,50.11,196.15,0.0,0.18,0.09,0
0.36,3.0,2400.0,2600.0,1100000,50,50,0,0,0,0,0,2342.5,-157.5,52.04,188.88,1.0,0.76,0.88,13
0.36,3.0,2400.0,2600.0,1100001,50,50,0,0,0,0,50,2640.8,140.8,53.0,185.47,0.0,0.81,0.41,0
0.36,3.0,2400.0,2600.0,1100010,30,50,0,0,0,50,0,2419.6,-80.4,51.41,191.19,1.0,0.89,0.95,267341
0.36,3.0,2400.0,2600.0,1100011,30,38,0,0,0,50,50,2635.9,135.9,51.32,191.54,1.0,0.82,0.91,221713
0.36,3.0,2400.0,2600.0,1100100,45,50,0,0,50,0,0,2569.9,69.9,55.53,177.02,0.0,0.91,0.45,0
0.36,3.0,2400.0,2600.0,1100101,30,33,0,0,50,0,50,2649.6,149.6,55.88,175.91,0.0,0.8,0.4,0
0.36,3.0,2400.0,2600.0,1100110,30,34,0,0,50,50,0,2641.8,141.8,53.69,183.08,1.0,0.81,0.91,3717
0.36,3.0,2400.0,2600.0,1100111,30,30,0,0,30,50,50,2835.8,335.8,52.94,185.68,1.0,0.0,0.5,2670
0.36,3.0,2400.0,2600.0,1101000,30,50,0,33,0,0,0,2350.0,-150.0,52.26,188.07,1.0,0.8,0.9,188512
0.36,3.0,2400.0,2600.0,1101001,30,46,0,30,0,0,50,2644.3,144.3,53.06,185.25,1.0,0.81,0.9,188841
0.36,3.0,2400.0,2600.0,1101100,30,50,0,30,50,0,0,2617.0,117.0,55.02,178.63,1.0,0.84,0.92,1658
0.36,3.0,2400.0,2600.0,1101101,30,30,0,30,30,0,50,2722.6,222.6,54.14,181.53,1.0,0.41,0.71,355
0.36,3.0,2400.0,2600.0,1110000,35,50,30,0,0,0,0,2414.3,-85.7,52.32,187.85,0.0,0.89,0.44,0
0.36,3.0,2400.0,2600.0,1110001,30,40,30,0,0,0,50,2643.0,143.0,52.57,186.98,0.0,0.81,0.4,0
0.36,3.0,2400.0,2600.0,1110010,30,38,30,0,0,50,0,2638.1,138.1,48.77,201.55,1.0,0.82,0.91,106
0.36,3.0,2400.0,2600.0,1110011,30,30,30,0,0,50,50,2946.4,446.4,49.66,197.94,1.0,0.0,0.5,120
0.36,3.0,2400.0,2600.0,1110100,31,50,30,0,50,0,0,2642.5,142.5,55.15,178.22,0.0,0.81,0.41,0
0.36,3.0,2400.0,2600.0,1110110,30,30,30,0,30,50,0,2767.6,267.6,51.05,192.53,0.0,0.17,0.09,0
0.36,3.0,2400.0,2600.0,1111000,30,50,30,30,0,0,0,2545.2,45.2,51.52,190.76,1.0,0.94,0.97,437
0.36,3.0,2400.0,2600.0,1111001,30,30,30,30,0,0,50,2731.7,231.7,51.9,189.37,1.0,0.36,0.68,159
0.36,3.0,2400.0,2600.0,1111100,30,30,30,30,40,0,0,2644.7,144.7,53.05,185.29,0.0,0.81,0.4,0
0.36,3.0,2500.0,2700.0,0000001,0,0,0,0,0,0,50,1874.2,-725.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,0000010,0,0,0,0,0,50,0,1931.5,-668.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,0000011,0,0,0,0,0,50,50,2203.7,-396.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,0000100,0,0,0,0,50,0,0,2049.0,-551.0,53.41,184.05,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,0000101,0,0,0,0,50,0,50,2215.3,-384.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,0000110,0,0,0,0,50,50,0,2205.2,-394.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,2500.0,2700.0,0000111,0,0,0,0,50,50,50,2528.2,-71.8,53.35,184.23,0.0,0.9,0.45,0
0.36,3.0,2500.0,2700.0,0001000,0,0,0,50,0,0,0,1858.6,-741.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,0001001,0,0,0,50,0,0,50,2136.4,-463.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,0001010,0,0,0,50,0,50,0,2088.6,-511.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,2500.0,2700.0,0001011,0,0,0,45,0,50,50,2455.9,-144.1,52.23,188.2,1.0,0.81,0.9,38890
0.36,3.0,2500.0,2700.0,0001100,0,0,0,50,50,0,0,2201.0,-399.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,2500.0,2700.0,0001101,0,0,0,50,50,0,50,2541.5,-58.5,54.99,178.73,0.0,0.92,0.46,0
0.36,3.0,2500.0,2700.0,0001110,0,0,0,46,50,50,0,2464.9,-135.1,52.1,188.66,1.0,0.82,0.91,43074
0.36,3.0,2500.0,2700.0,0001111,0,0,0,30,48,50,50,2745.3,145.3,53.42,184.01,1.0,0.81,0.9,26833
0.36,3.0,2500.0,2700.0,0010000,0,0,50,0,0,0,0,1998.4,-601.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,0010001,0,0,50,0,0,0,50,2311.2,-288.8,51.79,189.78,0.0,0.06,0.03,0
0.36,3.0,2500.0,2700.0,0010010,0,0,50,0,0,50,0,2196.1,-403.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,2500.0,2700.0,0010011,0,0,36,0,0,50,50,2452.2,-147.8,50.78,193.58,1.0,0.8,0.9,27394
0.36,3.0,2500.0,2700.0,0010100,0,0,50,0,50,0,0,2288.8,-311.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,0010110,0,0,44,0,50,50,0,2459.5,-140.5,52.13,188.56,1.0,0.81,0.91,752
0.36,3.0,2500.0,2700.0,0011000,0,0,50,50,0,0,0,2104.5,-495.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,2500.0,2700.0,0011001,0,0,47,40,0,0,50,2454.2,-145.8,52.4,187.56,1.0,0.81,0.9,43600
0.36,3.0,2500.0,2700.0,0011010,0,0,32,35,0,50,0,2450.4,-149.6,49.65,197.97,1.0,0.8,0.9,16794
0.36,3.0,2500.0,2700.0,0011011,0,0,30,30,0,50,50,2661.3,61.3,50.93,193.01,1.0,0.92,0.96,17354
0.36,3.0,2500.0,2700.0,0011100,0,0,45,43,50,0,0,2450.7,-149.3,52.77,186.26,1.0,0.8,0.9,20018
0.36,3.0,2500.0,2700.0,0011110,0,0,30,30,50,50,0,2673.4,73.4,51.3,191.6,1.0,0.9,0.95,258
0.36,3.0,2500.0,2700.0,0100000,0,50,0,0,0,0,0,2112.6,-487.4,52.38,187.65,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,0100001,0,50,0,0,0,0,50,2277.5,-322.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,0100010,0,50,0,0,0,50,0,2299.5,-300.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,0100011,0,50,0,0,0,50,50,2616.0,16.0,52.62,186.79,0.0,0.98,0.49,0
0.36,3.0,2500.0,2700.0,0100100,0,50,0,0,50,0,0,2389.7,-210.3,55.73,176.35,0.0,0.48,0.24,0
0.36,3.0,2500.0,2700.0,0100101,0,50,0,0,50,0,50,2550.5,-49.5,56.63,173.56,0.0,0.93,0.47,0
0.36,3.0,2500.0,2700.0,0100110,0,50,0,0,50,50,0,2520.7,-79.3,54.62,179.94,0.0,0.89,0.45,0
0.36,3.0,2500.0,2700.0,0100111,0,34,0,0,50,50,50,2750.0,150.0,54.87,179.12,0.0,0.8,0.4,0
0.36,3.0,2500.0,2700.0,0101000,0,50,0,50,0,0,0,2324.8,-275.2,52.82,186.08,0.0,0.13,0.07,0
0.36,3.0,2500.0,2700.0,0101001,0,50,0,42,0,0,50,2588.7,-11.3,54.04,181.89,0.0,0.98,0.49,0
0.36,3.0,2500.0,2700.0,0101010,0,50,0,30,0,50,0,2463.2,-136.8,51.98,189.08,1.0,0.82,0.91,70128
0.36,3.0,2500.0,2700.0,0101011,0,40,0,30,0,50,50,2747.1,147.1,52.61,186.84,1.0,0.8,0.9,143190
0.36,3.0,2500.0,2700.0,0101100,0,50,0,30,50,0,0,2488.2,-111.8,55.41,177.38,0.0,0.85,0.43,0
0.36,3.0,2500.0,2700.0,0101101,0,50,0,30,50,0,50,2737.1,137.1,56.36,174.41,0.0,0.82,0.41,0
0.36,3.0,2500.0,2700.0,0101110,0,50,0,30,50,50,0,2746.4,146.4,53.7,183.05,1.0,0.8,0.9,25013
0.36,3.0,2500.0,2700.0,0101111,0,30,0,30,30,50,50,2847.2,247.2,53.14,184.98,1.0,0.28,0.64,139
0.36,3.0,2500.0,2700.0,0110000,0,50,50,0,0,0,0,2331.8,-268.2,52.28,188.0,0.0,0.17,0.08,0
0.36,3.0,2500.0,2700.0,0110001,0,50,40,0,0,0,50,2590.6,-9.4,53.34,184.27,0.0,0.99,0.49,0
0.36,3.0,2500.0,2700.0,0110010,0,50,37,0,0,50,0,2451.0,-149.0,51.36,191.36,1.0,0.8,0.9,82146
0.36,3.0,2500.0,2700.0,0110011,0,42,30,0,0,50,50,2741.6,141.6,51.82,189.69,1.0,0.81,0.91,75136
0.36,3.0,2500.0,2700.0,0110100,0,50,30,0,50,0,0,2476.6,-123.4,55.55,176.95,0.0,0.84,0.42,0
0.36,3.0,2500.0,2700.0,0110110,0,48,30,0,50,50,0,2743.5,143.5,53.76,182.82,1.0,0.81,0.9,165
0.36,3.0,2500.0,2700.0,0111000,0,50,30,49,0,0,0,2451.9,-148.1,52.14,188.5,1.0,0.8,0.9,60629
0.36,3.0,2500.0,2700.0,0111001,0,50,30,30,0,0,50,2725.0,125.0,53.53,183.6,1.0,0.83,0.92,81293
0.36,3.0,2500.0,2700.0,0111010,0,30,30,30,0,50,0,2532.1,-67.9,49.53,198.43,1.0,0.91,0.95,735
0.36,3.0,2500.0,2700.0,0111011,0,30,30,30,0,50,50,2950.1,350.1,50.36,195.19,1.0,0.0,0.5,883
0.36,3.0,2500.0,2700.0,0111100,0,50,30,30,50,0,0,2580.2,-19.8,54.89,179.06,0.0,0.97,0.49,0
0.36,3.0,2500.0,2700.0,0111110,0,30,30,30,39,50,0,2745.6,145.6,50.8,193.47,0.0,0.81,0.4,0
0.36,3.0,2500.0,2700.0,1000000,50,0,0,0,0,0,0,1948.0,-652.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,1000001,50,0,0,0,0,0,50,2197.7,-402.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,1000010,50,0,0,0,0,50,0,2100.9,-499.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,2500.0,2700.0,1000011,50,0,0,0,0,50,50,2502.5,-97.5,50.24,195.65,1.0,0.87,0.94,160983
0.36,3.0,2500.0,2700.0,1000100,50,0,0,0,50,0,0,2337.1,-262.9,53.9,182.36,0.0,0.2,0.1,0
0.36,3.0,2500.0,2700.0,1000101,50,0,0,0,50,0,50,2616.1,16.1,54.93,178.95,0.0,0.98,0.49,0
0.36,3.0,2500.0,2700.0,1000110,48,0,0,0,50,50,0,2624.1,24.1,52.79,186.21,1.0,0.97,0.98,51601
0.36,3.0,2500.0,2700.0,1000111,30,0,0,0,49,50,50,2740.9,140.9,52.99,185.5,1.0,0.81,0.91,32229
0.36,3.0,2500.0,2700.0,1001000,50,0,0,50,0,0,0,2061.1,-538.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,2500.0,2700.0,1001001,50,0,0,49,0,0,50,2454.9,-145.1,51.87,189.51,1.0,0.81,0.9,42856
0.36,3.0,2500.0,2700.0,1001010,39,0,0,32,0,50,0,2452.0,-148.0,49.71,197.75,1.0,0.8,0.9,55145
0.36,3.0,2500.0,2700.0,1001011,30,0,0,30,0,50,50,2589.7,-10.3,51.22,191.91,1.0,0.99,0.99,104030
0.36,3.0,2500.0,2700.0,1001100,50,0,0,33,50,0,0,2453.2,-146.8,53.34,184.27,1.0,0.8,0.9,42078
0.36,3.0,2500.0,2700.0,1001101,30,0,0,30,50,0,50,2645.4,45.4,54.62,179.96,1.0,0.94,0.97,33990
0.36,3.0,2500.0,2700.0,1001110,30,0,0,30,50,50,0,2677.9,77.9,51.71,190.1,1.0,0.9,0.95,4274
0.36,3.0,2500.0,2700.0,1001111,30,0,0,30,30,50,50,2851.8,251.8,51.53,190.76,1.0,0.26,0.63,792
0.36,3.0,2500.0,2700.0,1010000,50,0,46,0,0,0,0,2475.4,-124.6,49.8,197.38,0.0,0.83,0.42,0
0.36,3.0,2500.0,2700.0,1010001,45,0,30,0,0,0,50,2497.7,-102.3,51.69,190.15,0.0,0.86,0.43,0
0.36,3.0,2500.0,2700.0,1010010,48,0,31,0,0,50,0,2749.7,149.7,49.17,199.9,1.0,0.8,0.9,1849
0.36,3.0,2500.0,2700.0,1010011,30,0,30,0,0,50,50,2727.8,127.8,49.72,197.69,1.0,0.83,0.91,5887
0.36,3.0,2500.0,2700.0,1010100,50,0,34,0,50,0,0,2595.0,-5.0,53.75,182.86,0.0,0.99,0.5,0
0.36,3.0,2500.0,2700.0,1010110,30,0,30,0,50,50,0,2733.9,133.9,51.79,189.78,0.0,0.82,0.41,0
0.36,3.0,2500.0,2700.0,1011000,43,0,30,38,0,0,0,2460.9,-139.1,50.24,195.65,1.0,0.81,0.91,4513
0.36,3.0,2500.0,2700.0,1011001,30,0,30,30,0,0,50,2454.7,-145.3,52.01,188.99,1.0,0.81,0.9,8236
0.36,3.0,2500.0,2700.0,1011010,36,0,30,30,0,50,0,2749.2,149.2,48.88,201.1,0.0,0.8,0.4,0
0.36,3.0,2500.0,2700.0,1011011,30,0,30,30,0,50,50,3087.0,487.0,49.42,198.88,0.0,0.0,0.0,0
0.36,3.0,2500.0,2700.0,1011100,30,0,30,30,50,0,0,2489.6,-110.4,52.89,185.82,0.0,0.85,0.43,0
0.36,3.0,2500.0,2700.0,1011110,30,0,30,30,30,50,0,2765.7,165.7,50.11,196.15,0.0,0.72,0.36,0
0.36,3.0,2500.0,2700.0,1100000,50,50,0,0,0,0,0,2342.5,-257.5,52.04,188.88,1.0,0.23,0.61,13
0.36,3.0,2500.0,2700.0,1100001,50,50,0,0,0,0,50,2640.8,40.8,53.0,185.47,0.0,0.95,0.47,0
0.36,3.0,2500.0,2700.0,1100010,37,50,0,0,0,50,0,2452.4,-147.6,51.38,191.32,1.0,0.8,0.9,267341
0.36,3.0,2500.0,2700.0,1100011,30,45,0,0,0,50,50,2748.0,148.0,51.75,189.92,1.0,0.8,0.9,221713
0.36,3.0,2500.0,2700.0,1100100,45,50,0,0,50,0,0,2569.9,-30.1,55.53,177.02,0.0,0.96,0.48,0
0.36,3.0,2500.0,2700.0,1100101,30,50,0,0,50,0,50,2745.9,145.9,56.41,174.23,0.0,0.81,0.4,0
0.36,3.0,2500.0,2700.0,1100110,30,44,0,0,50,50,0,2743.3,143.3,53.91,182.32,1.0,0.81,0.9,3717
0.36,3.0,2500.0,2700.0,1100111,30,30,0,0,30,50,50,2835.8,235.8,52.94,185.68,1.0,0.34,0.67,2670
0.36,3.0,2500.0,2700.0,1101000,49,50,0,30,0,0,0,2451.9,-148.1,51.95,189.19,1.0,0.8,0.9,188512
0.36,3.0,2500.0,2700.0,1101001,30,50,0,30,0,0,50,2696.9,96.9,53.27,184.5,1.0,0.87,0.94,188841
0.36,3.0,2500.0,2700.0,1101100,30,50,0,30,50,0,0,2617.0,17.0,55.02,178.63,1.0,0.98,0.99,1658
0.36,3.0,2500.0,2700.0,1101101,30,30,0,30,33,0,50,2746.1,146.1,54.31,180.97,1.0,0.81,0.9,355
0.36,3.0,2500.0,2700.0,1110000,42,50,30,0,0,0,0,2454.3,-145.7,52.1,188.66,0.0,0.81,0.4,0
0.36,3.0,2500.0,2700.0,1110001,30,50,30,0,0,0,50,2727.2,127.2,53.17,184.87,0.0,0.83,0.42,0
0.36,3.0,2500.0,2700.0,1110010,30,41,30,0,0,50,0,2685.8,85.8,48.87,201.14,1.0,0.89,0.94,106
0.36,3.0,2500.0,2700.0,1110011,30,30,30,0,0,50,50,2946.4,346.4,49.66,197.94,1.0,0.0,0.5,120
0.36,3.0,2500.0,2700.0,1110100,36,50,30,0,50,0,0,2708.7,108.7,55.17,178.16,0.0,0.86,0.43,0
0.36,3.0,2500.0,2700.0,1110110,30,30,30,0,30,50,0,2767.6,167.6,51.05,192.53,0.0,0.71,0.35,0
0.36,3.0,2500.0,2700.0,1111000,30,50,30,30,0,0,0,2545.2,-54.8,51.52,190.76,1.0,0.93,0.96,437
0.36,3.0,2500.0,2700.0,1111001,30,30,30,30,0,0,50,2731.7,131.7,51.9,189.37,1.0,0.82,0.91,159
0.36,3.0,2500.0,2700.0,1111100,30,32,30,30,50,0,0,2747.9,147.9,53.53,183.6,0.0,0.8,0.4,0
0.36,3.0,2600.0,2800.0,0000001,0,0,0,0,0,0,50,1874.2,-825.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0000010,0,0,0,0,0,50,0,1931.5,-768.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0000011,0,0,0,0,0,50,50,2203.7,-496.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0000100,0,0,0,0,50,0,0,2049.0,-651.0,53.41,184.05,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0000101,0,0,0,0,50,0,50,2215.3,-484.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0000110,0,0,0,0,50,50,0,2205.2,-494.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,2600.0,2800.0,0000111,0,0,0,0,50,50,50,2528.2,-171.8,53.35,184.23,0.0,0.68,0.34,0
0.36,3.0,2600.0,2800.0,0001000,0,0,0,50,0,0,0,1858.6,-841.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0001001,0,0,0,50,0,0,50,2136.4,-563.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0001010,0,0,0,50,0,50,0,2088.6,-611.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,2600.0,2800.0,0001011,0,0,0,50,0,50,50,2508.0,-192.0,51.95,189.21,1.0,0.58,0.79,38890
0.36,3.0,2600.0,2800.0,0001100,0,0,0,50,50,0,0,2201.0,-499.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,2600.0,2800.0,0001101,0,0,0,50,50,0,50,2541.5,-158.5,54.99,178.73,0.0,0.75,0.38,0
0.36,3.0,2600.0,2800.0,0001110,0,0,0,50,50,50,0,2540.4,-159.6,51.86,189.55,1.0,0.75,0.87,43074
0.36,3.0,2600.0,2800.0,0001111,0,0,0,30,50,50,50,2768.9,68.9,53.5,183.72,1.0,0.91,0.95,26833
0.36,3.0,2600.0,2800.0,0010000,0,0,50,0,0,0,0,1998.4,-701.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0010001,0,0,50,0,0,0,50,2311.2,-388.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0010010,0,0,50,0,0,50,0,2196.1,-503.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,2600.0,2800.0,0010011,0,0,47,0,0,50,50,2556.5,-143.5,50.32,195.33,1.0,0.81,0.9,27394
0.36,3.0,2600.0,2800.0,0010100,0,0,50,0,50,0,0,2288.8,-411.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0010110,0,0,49,0,50,50,0,2565.1,-134.9,51.98,189.09,1.0,0.82,0.91,752
0.36,3.0,2600.0,2800.0,0011000,0,0,50,50,0,0,0,2104.5,-595.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,2600.0,2800.0,0011001,0,0,50,50,0,0,50,2506.5,-193.5,51.96,189.17,1.0,0.57,0.78,43600
0.36,3.0,2600.0,2800.0,0011010,0,0,30,43,0,50,0,2552.4,-147.6,49.33,199.23,1.0,0.8,0.9,16794
0.36,3.0,2600.0,2800.0,0011011,0,0,30,30,0,50,50,2661.3,-38.7,50.93,193.01,1.0,0.95,0.97,17354
0.36,3.0,2600.0,2800.0,0011100,0,0,50,50,50,0,0,2544.2,-155.8,52.27,188.05,1.0,0.77,0.88,20018
0.36,3.0,2600.0,2800.0,0011110,0,0,30,30,50,50,0,2673.4,-26.6,51.3,191.6,1.0,0.96,0.98,258
0.36,3.0,2600.0,2800.0,0100000,0,50,0,0,0,0,0,2112.6,-587.4,52.38,187.65,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0100001,0,50,0,0,0,0,50,2277.5,-422.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0100010,0,50,0,0,0,50,0,2299.5,-400.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0100011,0,50,0,0,0,50,50,2616.0,-84.0,52.62,186.79,0.0,0.89,0.44,0
0.36,3.0,2600.0,2800.0,0100100,0,50,0,0,50,0,0,2389.7,-310.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0100101,0,50,0,0,50,0,50,2550.5,-149.5,56.63,173.56,0.0,0.8,0.4,0
0.36,3.0,2600.0,2800.0,0100110,0,50,0,0,50,50,0,2520.7,-179.3,54.62,179.94,0.0,0.64,0.32,0
0.36,3.0,2600.0,2800.0,0100111,0,49,0,0,50,50,50,2845.9,145.9,55.4,177.42,0.0,0.81,0.4,0
0.36,3.0,2600.0,2800.0,0101000,0,50,0,50,0,0,0,2324.8,-375.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0101001,0,50,0,42,0,0,50,2588.7,-111.3,54.04,181.89,0.0,0.85,0.43,0
0.36,3.0,2600.0,2800.0,0101010,0,50,0,40,0,50,0,2558.4,-141.6,51.67,190.21,1.0,0.81,0.91,70128
0.36,3.0,2600.0,2800.0,0101011,0,47,0,30,0,50,50,2839.8,139.8,52.7,186.52,1.0,0.81,0.91,143190
0.36,3.0,2600.0,2800.0,0101100,0,50,0,50,50,0,0,2544.4,-155.6,55.11,178.37,0.0,0.77,0.39,0
0.36,3.0,2600.0,2800.0,0101101,0,50,0,30,50,0,50,2737.1,37.1,56.36,174.41,0.0,0.95,0.48,0
0.36,3.0,2600.0,2800.0,0101110,0,50,0,30,50,50,0,2746.4,46.4,53.7,183.05,1.0,0.94,0.97,25013
0.36,3.0,2600.0,2800.0,0101111,0,30,0,30,30,50,50,2847.2,147.2,53.14,184.98,1.0,0.8,0.9,139
0.36,3.0,2600.0,2800.0,0110000,0,50,50,0,0,0,0,2331.8,-368.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,0110001,0,50,40,0,0,0,50,2590.6,-109.4,53.34,184.27,0.0,0.85,0.43,0
0.36,3.0,2600.0,2800.0,0110010,0,50,44,0,0,50,0,2564.3,-135.7,51.06,192.49,1.0,0.82,0.91,82146
0.36,3.0,2600.0,2800.0,0110011,0,50,30,0,0,50,50,2828.6,128.6,52.28,188.01,1.0,0.83,0.91,75136
0.36,3.0,2600.0,2800.0,0110100,0,50,50,0,50,0,0,2523.1,-176.9,55.15,178.22,0.0,0.66,0.33,0
0.36,3.0,2600.0,2800.0,0110110,0,50,30,0,50,50,0,2772.6,72.6,53.8,182.68,1.0,0.9,0.95,165
0.36,3.0,2600.0,2800.0,0111000,0,50,43,50,0,0,0,2555.8,-144.2,51.58,190.55,1.0,0.81,0.9,60629
0.36,3.0,2600.0,2800.0,0111001,0,50,30,30,0,0,50,2725.0,25.0,53.53,183.6,1.0,0.97,0.98,81293
0.36,3.0,2600.0,2800.0,0111010,0,33,30,30,0,50,0,2553.7,-146.3,49.45,198.75,1.0,0.8,0.9,735
0.36,3.0,2600.0,2800.0,0111011,0,30,30,30,0,50,50,2950.1,250.1,50.36,195.19,1.0,0.27,0.63,883
0.36,3.0,2600.0,2800.0,0111100,0,50,30,30,50,0,0,2580.2,-119.8,54.89,179.06,0.0,0.84,0.42,0
0.36,3.0,2600.0,2800.0,0111110,0,30,30,30,50,50,0,2816.0,116.0,50.91,193.05,0.0,0.85,0.42,0
0.36,3.0,2600.0,2800.0,1000000,50,0,0,0,0,0,0,1948.0,-752.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,1000001,50,0,0,0,0,0,50,2197.7,-502.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,1000010,50,0,0,0,0,50,0,2100.9,-599.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,2600.0,2800.0,1000011,50,0,0,0,0,50,50,2502.5,-197.5,50.24,195.65,1.0,0.55,0.77,160983
0.36,3.0,2600.0,2800.0,1000100,50,0,0,0,50,0,0,2337.1,-362.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,1000101,50,0,0,0,50,0,50,2616.1,-83.9,54.93,178.95,0.0,0.89,0.44,0
0.36,3.0,2600.0,2800.0,1000110,48,0,0,0,50,50,0,2624.1,-75.9,52.79,186.21,1.0,0.9,0.95,51601
0.36,3.0,2600.0,2800.0,1000111,36,0,0,0,50,50,50,2807.9,107.9,53.21,184.73,1.0,0.86,0.93,32229
0.36,3.0,2600.0,2800.0,1001000,50,0,0,50,0,0,0,2061.1,-638.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,2600.0,2800.0,1001001,50,0,0,50,0,0,50,2478.2,-221.8,51.81,189.73,1.0,0.42,0.71,42856
0.36,3.0,2600.0,2800.0,1001010,50,0,0,30,0,50,0,2737.4,37.4,49.64,198.02,1.0,0.95,0.98,55145
0.36,3.0,2600.0,2800.0,1001011,30,0,0,30,0,50,50,2589.7,-110.3,51.22,191.91,1.0,0.85,0.93,104030
0.36,3.0,2600.0,2800.0,1001100,50,0,0,44,50,0,0,2556.0,-144.0,53.1,185.1,1.0,0.81,0.9,42078
0.36,3.0,2600.0,2800.0,1001101,30,0,0,30,50,0,50,2645.4,-54.6,54.62,179.96,1.0,0.93,0.96,33990
0.36,3.0,2600.0,2800.0,1001110,30,0,0,30,50,50,0,2677.9,-22.1,51.71,190.1,1.0,0.97,0.99,4274
0.36,3.0,2600.0,2800.0,1001111,30,0,0,30,30,50,50,2851.8,151.8,51.53,190.76,1.0,0.79,0.9,792
0.36,3.0,2600.0,2800.0,1010000,50,0,50,0,0,0,0,2566.0,-134.0,49.18,199.86,0.0,0.82,0.41,0
0.36,3.0,2600.0,2800.0,1010001,49,0,30,0,0,0,50,2555.8,-144.2,51.65,190.31,0.0,0.81,0.4,0
0.36,3.0,2600.0,2800.0,1010010,50,0,36,0,0,50,0,2848.9,148.9,49.64,198.01,1.0,0.8,0.9,1849
0.36,3.0,2600.0,2800.0,1010011,30,0,30,0,0,50,50,2727.8,27.8,49.72,197.69,1.0,0.96,0.98,5887
0.36,3.0,2600.0,2800.0,1010100,50,0,34,0,50,0,0,2595.0,-105.0,53.75,182.86,0.0,0.86,0.43,0
0.36,3.0,2600.0,2800.0,1010110,30,0,30,0,50,50,0,2733.9,33.9,51.79,189.78,0.0,0.95,0.48,0
0.36,3.0,2600.0,2800.0,1011000,50,0,37,46,0,0,0,2845.9,145.9,50.3,195.39,1.0,0.81,0.9,4513
0.36,3.0,2600.0,2800.0,1011001,30,0,38,30,0,0,50,2552.7,-147.3,51.64,190.35,1.0,0.8,0.9,8236
0.36,3.0,2600.0,2800.0,1011010,41,0,30,31,0,50,0,2844.8,144.8,49.4,198.97,0.0,0.81,0.4,0
0.36,3.0,2600.0,2800.0,1011011,30,0,30,30,0,50,50,3087.0,387.0,49.42,198.88,0.0,0.0,0.0,0
0.36,3.0,2600.0,2800.0,1011100,35,0,30,30,50,0,0,2564.6,-135.4,52.87,185.91,0.0,0.82,0.41,0
0.36,3.0,2600.0,2800.0,1011110,30,0,30,30,44,50,0,2845.6,145.6,50.5,194.63,0.0,0.81,0.4,0
0.36,3.0,2600.0,2800.0,1100000,50,50,0,0,0,0,0,2342.5,-357.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,2600.0,2800.0,1100001,50,50,0,0,0,0,50,2640.8,-59.2,53.0,185.47,0.0,0.92,0.46,0
0.36,3.0,2600.0,2800.0,1100010,45,50,0,0,0,50,0,2574.2,-125.8,51.08,192.41,1.0,0.83,0.92,267341
0.36,3.0,2600.0,2800.0,1100011,30,50,0,0,0,50,50,2823.4,123.4,52.07,188.77,1.0,0.84,0.92,221713
0.36,3.0,2600.0,2800.0,1100100,45,50,0,0,50,0,0,2569.9,-130.1,55.53,177.02,0.0,0.83,0.41,0
0.36,3.0,2600.0,2800.0,1100101,30,50,0,0,50,0,50,2745.9,45.9,56.41,174.23,0.0,0.94,0.47,0
0.36,3.0,2600.0,2800.0,1100110,30,50,0,0,50,50,0,2795.4,95.4,54.02,181.95,1.0,0.87,0.94,3717
0.36,3.0,2600.0,2800.0,1100111,30,30,0,0,32,50,50,2849.7,149.7,53.03,185.33,1.0,0.8,0.9,2670
0.36,3.0,2600.0,2800.0,1101000,50,50,0,41,0,0,0,2550.7,-149.3,51.62,190.41,1.0,0.8,0.9,188512
0.36,3.0,2600.0,2800.0,1101001,30,50,0,30,0,0,50,2696.9,-3.1,53.27,184.5,1.0,1.0,1.0,188841
0.36,3.0,2600.0,2800.0,1101100,30,50,0,30,50,0,0,2617.0,-83.0,55.02,178.63,1.0,0.89,0.94,1658
0.36,3.0,2600.0,2800.0,1101101,30,31,0,30,50,0,50,2848.1,148.1,55.26,177.88,1.0,0.8,0.9,355
0.36,3.0,2600.0,2800.0,1110000,50,50,31,0,0,0,0,2557.0,-143.0,51.99,189.06,0.0,0.81,0.4,0
0.36,3.0,2600.0,2800.0,1110001,30,50,30,0,0,0,50,2727.2,27.2,53.17,184.87,0.0,0.96,0.48,0
0.36,3.0,2600.0,2800.0,1110010,47,31,30,0,0,50,0,2848.0,148.0,49.23,199.65,1.0,0.8,0.9,106
0.36,3.0,2600.0,2800.0,1110011,30,30,30,0,0,50,50,2946.4,246.4,49.66,197.94,1.0,0.29,0.64,120
0.36,3.0,2600.0,2800.0,1110100,36,50,30,0,50,0,0,2708.7,8.7,55.17,178.16,0.0,0.99,0.49,0
0.36,3.0,2600.0,2800.0,1110110,30,30,30,0,41,50,0,2844.5,144.5,51.35,191.42,0.0,0.81,0.4,0
0.36,3.0,2600.0,2800.0,1111000,31,50,30,30,0,0,0,2563.1,-136.9,51.49,190.89,1.0,0.82,0.91,437
0.36,3.0,2600.0,2800.0,1111001,30,41,30,30,0,0,50,2846.6,146.6,51.96,189.16,1.0,0.8,0.9,159
0.36,3.0,2600.0,2800.0,1111100,30,34,30,30,50,0,0,2763.7,63.7,53.55,183.55,0.0,0.92,0.46,0
0.36,3.0,2700.0,2900.0,0000001,0,0,0,0,0,0,50,1874.2,-925.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0000010,0,0,0,0,0,50,0,1931.5,-868.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0000011,0,0,0,0,0,50,50,2203.7,-596.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0000100,0,0,0,0,50,0,0,2049.0,-751.0,53.41,184.05,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0000101,0,0,0,0,50,0,50,2215.3,-584.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0000110,0,0,0,0,50,50,0,2205.2,-594.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,2700.0,2900.0,0000111,0,0,0,0,50,50,50,2528.2,-271.8,53.35,184.23,0.0,0.15,0.08,0
0.36,3.0,2700.0,2900.0,0001000,0,0,0,50,0,0,0,1858.6,-941.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0001001,0,0,0,50,0,0,50,2136.4,-663.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0001010,0,0,0,50,0,50,0,2088.6,-711.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,2700.0,2900.0,0001011,0,0,0,50,0,50,50,2508.0,-292.0,51.95,189.21,1.0,0.04,0.52,38890
0.36,3.0,2700.0,2900.0,0001100,0,0,0,50,50,0,0,2201.0,-599.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,2700.0,2900.0,0001101,0,0,0,50,50,0,50,2541.5,-258.5,54.99,178.73,0.0,0.22,0.11,0
0.36,3.0,2700.0,2900.0,0001110,0,0,0,50,50,50,0,2540.4,-259.6,51.86,189.55,1.0,0.22,0.61,43074
0.36,3.0,2700.0,2900.0,0001111,0,0,0,30,50,50,50,2768.9,-31.1,53.5,183.72,1.0,0.96,0.98,26833
0.36,3.0,2700.0,2900.0,0010000,0,0,50,0,0,0,0,1998.4,-801.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0010001,0,0,50,0,0,0,50,2311.2,-488.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0010010,0,0,50,0,0,50,0,2196.1,-603.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,2700.0,2900.0,0010011,0,0,50,0,0,50,50,2610.4,-189.6,50.11,196.15,1.0,0.59,0.79,27394
0.36,3.0,2700.0,2900.0,0010100,0,0,50,0,50,0,0,2288.8,-511.2,53.57,183.49,0.0,0.0,0.0,0
