Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.36,3.0,2700.0,2900.0,0010110,0,0,50,0,50,50,0,2587.1,-212.9,51.91,189.36,1.0,0.46,0.73,752
0.36,3.0,2700.0,2900.0,0011000,0,0,50,50,0,0,0,2104.5,-695.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,2700.0,2900.0,0011001,0,0,50,50,0,0,50,2506.5,-293.5,51.96,189.17,1.0,0.03,0.52,43600
0.36,3.0,2700.0,2900.0,0011010,0,0,30,50,0,50,0,2655.7,-144.3,49.06,200.34,1.0,0.81,0.9,16794
0.36,3.0,2700.0,2900.0,0011011,0,0,30,30,0,50,50,2661.3,-138.7,50.93,193.01,1.0,0.82,0.91,17354
0.36,3.0,2700.0,2900.0,0011100,0,0,50,50,50,0,0,2544.2,-255.8,52.27,188.05,1.0,0.24,0.62,20018
0.36,3.0,2700.0,2900.0,0011110,0,0,30,30,50,50,0,2673.4,-126.6,51.3,191.6,1.0,0.83,0.92,258
0.36,3.0,2700.0,2900.0,0100000,0,50,0,0,0,0,0,2112.6,-687.4,52.38,187.65,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0100001,0,50,0,0,0,0,50,2277.5,-522.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0100010,0,50,0,0,0,50,0,2299.5,-500.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0100011,0,50,0,0,0,50,50,2616.0,-184.0,52.62,186.79,0.0,0.62,0.31,0
0.36,3.0,2700.0,2900.0,0100100,0,50,0,0,50,0,0,2389.7,-410.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0100101,0,50,0,0,50,0,50,2550.5,-249.5,56.63,173.56,0.0,0.27,0.13,0
0.36,3.0,2700.0,2900.0,0100110,0,50,0,0,50,50,0,2520.7,-279.3,54.62,179.94,0.0,0.11,0.06,0
0.36,3.0,2700.0,2900.0,0100111,0,50,0,0,50,50,50,2851.7,51.7,55.44,177.3,0.0,0.93,0.47,0
0.36,3.0,2700.0,2900.0,0101000,0,50,0,50,0,0,0,2324.8,-475.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0101001,0,50,0,50,0,0,50,2649.4,-150.6,53.96,182.16,0.0,0.8,0.4,0
0.36,3.0,2700.0,2900.0,0101010,0,50,0,45,0,50,0,2653.3,-146.7,51.43,191.12,1.0,0.8,0.9,70128
0.36,3.0,2700.0,2900.0,0101011,0,50,0,30,0,50,50,2875.6,75.6,52.75,186.33,1.0,0.9,0.95,143190
0.36,3.0,2700.0,2900.0,0101100,0,50,0,50,50,0,0,2544.4,-255.6,55.11,178.37,0.0,0.24,0.12,0
0.36,3.0,2700.0,2900.0,0101101,0,50,0,30,50,0,50,2737.1,-62.9,56.36,174.41,0.0,0.92,0.46,0
0.36,3.0,2700.0,2900.0,0101110,0,50,0,30,50,50,0,2746.4,-53.6,53.7,183.05,1.0,0.93,0.96,25013
0.36,3.0,2700.0,2900.0,0101111,0,30,0,30,47,50,50,2946.6,146.6,53.83,182.58,1.0,0.8,0.9,139
0.36,3.0,2700.0,2900.0,0110000,0,50,50,0,0,0,0,2331.8,-468.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,0110001,0,50,50,0,0,0,50,2644.8,-155.2,53.32,184.32,0.0,0.77,0.39,0
0.36,3.0,2700.0,2900.0,0110010,0,50,49,0,0,50,0,2660.8,-139.2,50.41,194.99,1.0,0.81,0.91,82146
0.36,3.0,2700.0,2900.0,0110011,0,50,30,0,0,50,50,2828.6,28.6,52.28,188.01,1.0,0.96,0.98,75136
0.36,3.0,2700.0,2900.0,0110100,0,50,50,0,50,0,0,2523.1,-276.9,55.15,178.22,0.0,0.12,0.06,0
0.36,3.0,2700.0,2900.0,0110110,0,50,30,0,50,50,0,2772.6,-27.4,53.8,182.68,1.0,0.96,0.98,165
0.36,3.0,2700.0,2900.0,0111000,0,50,50,50,0,0,0,2620.3,-179.7,51.05,192.55,1.0,0.64,0.82,60629
0.36,3.0,2700.0,2900.0,0111001,0,50,30,30,0,0,50,2725.0,-75.0,53.53,183.6,1.0,0.9,0.95,81293
0.36,3.0,2700.0,2900.0,0111010,0,41,30,30,0,50,0,2650.5,-149.5,49.42,198.87,1.0,0.8,0.9,735
0.36,3.0,2700.0,2900.0,0111011,0,30,30,30,0,50,50,2950.1,150.1,50.36,195.19,1.0,0.8,0.9,883
0.36,3.0,2700.0,2900.0,0111100,0,50,30,40,50,0,0,2657.2,-142.8,54.55,180.19,0.0,0.81,0.4,0
0.36,3.0,2700.0,2900.0,0111110,0,30,30,30,50,50,0,2816.0,16.0,50.91,193.05,0.0,0.98,0.49,0
0.36,3.0,2700.0,2900.0,1000000,50,0,0,0,0,0,0,1948.0,-852.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,1000001,50,0,0,0,0,0,50,2197.7,-602.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,1000010,50,0,0,0,0,50,0,2100.9,-699.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,2700.0,2900.0,1000011,50,0,0,0,0,50,50,2502.5,-297.5,50.24,195.65,1.0,0.01,0.51,160983
0.36,3.0,2700.0,2900.0,1000100,50,0,0,0,50,0,0,2337.1,-462.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,2700.0,2900.0,1000101,50,0,0,0,50,0,50,2616.1,-183.9,54.93,178.95,0.0,0.62,0.31,0
0.36,3.0,2700.0,2900.0,1000110,49,0,0,0,50,50,0,2666.0,-134.0,52.77,186.26,1.0,0.82,0.91,51601
0.36,3.0,2700.0,2900.0,1000111,44,0,0,0,50,50,50,2918.0,118.0,53.26,184.55,1.0,0.84,0.92,32229
0.36,3.0,2700.0,2900.0,1001000,50,0,0,50,0,0,0,2061.1,-738.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,2700.0,2900.0,1001001,50,0,0,50,0,0,50,2478.2,-321.8,51.81,189.73,1.0,0.0,0.5,42856
0.36,3.0,2700.0,2900.0,1001010,50,0,0,46,0,50,0,2948.6,148.6,49.79,197.39,1.0,0.8,0.9,55145
0.36,3.0,2700.0,2900.0,1001011,30,0,0,34,0,50,50,2659.8,-140.2,51.1,192.35,1.0,0.81,0.91,104030
0.36,3.0,2700.0,2900.0,1001100,50,0,0,49,50,0,0,2661.7,-138.3,52.95,185.63,1.0,0.82,0.91,42078
0.36,3.0,2700.0,2900.0,1001101,31,0,0,30,50,0,50,2654.7,-145.3,54.6,180.01,1.0,0.81,0.9,33990
0.36,3.0,2700.0,2900.0,1001110,30,0,0,30,50,50,0,2677.9,-122.1,51.71,190.1,1.0,0.84,0.92,4274
0.36,3.0,2700.0,2900.0,1001111,30,0,0,30,37,50,50,2946.6,146.6,51.65,190.3,1.0,0.8,0.9,792
0.36,3.0,2700.0,2900.0,1010000,50,0,50,0,0,0,0,2566.0,-234.0,49.18,199.86,0.0,0.35,0.18,0
0.36,3.0,2700.0,2900.0,1010001,50,0,37,0,0,0,50,2651.2,-148.8,51.5,190.86,0.0,0.8,0.4,0
0.36,3.0,2700.0,2900.0,1010010,50,0,44,0,0,50,0,2940.3,140.3,49.83,197.24,1.0,0.81,0.91,1849
0.36,3.0,2700.0,2900.0,1010011,30,0,30,0,0,50,50,2727.8,-72.2,49.72,197.69,1.0,0.9,0.95,5887
0.36,3.0,2700.0,2900.0,1010100,50,0,38,0,50,0,0,2661.6,-138.4,53.67,183.13,0.0,0.82,0.41,0
0.36,3.0,2700.0,2900.0,1010110,30,0,30,0,50,50,0,2733.9,-66.1,51.79,189.78,0.0,0.91,0.46,0
0.36,3.0,2700.0,2900.0,1011000,50,0,45,49,0,0,0,2948.8,148.8,50.54,194.48,1.0,0.8,0.9,4513
0.36,3.0,2700.0,2900.0,1011001,31,0,31,50,0,0,50,2652.2,-147.8,51.36,191.39,1.0,0.8,0.9,8236
0.36,3.0,2700.0,2900.0,1011010,45,0,32,30,0,50,0,2949.3,149.3,49.85,197.16,0.0,0.8,0.4,0
0.36,3.0,2700.0,2900.0,1011011,30,0,30,30,0,50,50,3087.0,287.0,49.42,198.88,0.0,0.07,0.03,0
0.36,3.0,2700.0,2900.0,1011100,40,0,30,30,50,0,0,2666.8,-133.2,52.82,186.08,0.0,0.82,0.41,0
0.36,3.0,2700.0,2900.0,1011110,33,0,30,30,49,50,0,2941.1,141.1,50.67,193.96,0.0,0.81,0.41,0
0.36,3.0,2700.0,2900.0,1100000,50,50,0,0,0,0,0,2342.5,-457.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,2700.0,2900.0,1100001,50,50,0,0,0,0,50,2640.8,-159.2,53.0,185.47,0.0,0.75,0.38,0
0.36,3.0,2700.0,2900.0,1100010,48,50,0,0,0,50,0,2676.7,-123.3,50.75,193.68,1.0,0.84,0.92,267341
0.36,3.0,2700.0,2900.0,1100011,30,50,0,0,0,50,50,2823.4,23.4,52.07,188.77,1.0,0.97,0.98,221713
0.36,3.0,2700.0,2900.0,1100100,50,50,0,0,50,0,0,2597.8,-202.2,55.49,177.14,0.0,0.52,0.26,0
0.36,3.0,2700.0,2900.0,1100101,30,50,0,0,50,0,50,2745.9,-54.1,56.41,174.23,0.0,0.93,0.46,0
0.36,3.0,2700.0,2900.0,1100110,30,50,0,0,50,50,0,2795.4,-4.6,54.02,181.95,1.0,0.99,1.0,3717
0.36,3.0,2700.0,2900.0,1100111,30,30,0,0,45,50,50,2942.5,142.5,53.83,182.59,1.0,0.81,0.91,2670
0.36,3.0,2700.0,2900.0,1101000,49,50,0,47,0,0,0,2650.5,-149.5,51.44,191.06,1.0,0.8,0.9,188512
0.36,3.0,2700.0,2900.0,1101001,30,50,0,30,0,0,50,2696.9,-103.1,53.27,184.5,1.0,0.86,0.93,188841
0.36,3.0,2700.0,2900.0,1101100,34,50,0,30,50,0,0,2657.7,-142.3,54.91,179.01,1.0,0.81,0.91,1658
0.36,3.0,2700.0,2900.0,1101101,30,47,0,30,50,0,50,2947.1,147.1,55.62,176.72,1.0,0.8,0.9,355
0.36,3.0,2700.0,2900.0,1110000,50,50,36,0,0,0,0,2650.9,-149.1,51.81,189.72,0.0,0.8,0.4,0
0.36,3.0,2700.0,2900.0,1110001,30,50,30,0,0,0,50,2727.2,-72.8,53.17,184.87,0.0,0.9,0.45,0
0.36,3.0,2700.0,2900.0,1110010,50,30,31,0,0,50,0,2942.6,142.6,49.61,198.13,1.0,0.81,0.9,106
0.36,3.0,2700.0,2900.0,1110011,30,30,30,0,0,50,50,2946.4,146.4,49.66,197.94,1.0,0.8,0.9,120
0.36,3.0,2700.0,2900.0,1110100,36,50,30,0,50,0,0,2708.7,-91.3,55.17,178.16,0.0,0.88,0.44,0
0.36,3.0,2700.0,2900.0,1110110,30,30,30,0,50,50,0,2923.4,123.4,51.6,190.47,0.0,0.84,0.42,0
0.36,3.0,2700.0,2900.0,1111000,34,50,30,33,0,0,0,2653.6,-146.4,51.17,192.09,1.0,0.8,0.9,437
0.36,3.0,2700.0,2900.0,1111001,30,48,30,30,0,0,50,2936.7,136.7,52.03,188.92,1.0,0.82,0.91,159
0.36,3.0,2700.0,2900.0,1111100,30,34,30,30,50,0,0,2763.7,-36.3,53.55,183.55,0.0,0.95,0.48,0
0.36,3.0,2800.0,3000.0,0000001,0,0,0,0,0,0,50,1874.2,-1025.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0000010,0,0,0,0,0,50,0,1931.5,-968.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0000011,0,0,0,0,0,50,50,2203.7,-696.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0000100,0,0,0,0,50,0,0,2049.0,-851.0,53.41,184.05,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0000101,0,0,0,0,50,0,50,2215.3,-684.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0000110,0,0,0,0,50,50,0,2205.2,-694.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,2800.0,3000.0,0000111,0,0,0,0,50,50,50,2528.2,-371.8,53.35,184.23,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0001000,0,0,0,50,0,0,0,1858.6,-1041.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0001001,0,0,0,50,0,0,50,2136.4,-763.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0001010,0,0,0,50,0,50,0,2088.6,-811.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,2800.0,3000.0,0001011,0,0,0,50,0,50,50,2508.0,-392.0,51.95,189.21,1.0,0.0,0.5,38890
0.36,3.0,2800.0,3000.0,0001100,0,0,0,50,50,0,0,2201.0,-699.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,2800.0,3000.0,0001101,0,0,0,50,50,0,50,2541.5,-358.5,54.99,178.73,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0001110,0,0,0,50,50,50,0,2540.4,-359.6,51.86,189.55,1.0,0.0,0.5,43074
0.36,3.0,2800.0,3000.0,0001111,0,0,0,30,50,50,50,2768.9,-131.1,53.5,183.72,1.0,0.83,0.91,26833
0.36,3.0,2800.0,3000.0,0010000,0,0,50,0,0,0,0,1998.4,-901.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0010001,0,0,50,0,0,0,50,2311.2,-588.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0010010,0,0,50,0,0,50,0,2196.1,-703.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,2800.0,3000.0,0010011,0,0,50,0,0,50,50,2610.4,-289.6,50.11,196.15,1.0,0.06,0.53,27394
0.36,3.0,2800.0,3000.0,0010100,0,0,50,0,50,0,0,2288.8,-611.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0010110,0,0,50,0,50,50,0,2587.1,-312.9,51.91,189.36,1.0,0.0,0.5,752
0.36,3.0,2800.0,3000.0,0011000,0,0,50,50,0,0,0,2104.5,-795.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,2800.0,3000.0,0011001,0,0,50,50,0,0,50,2506.5,-393.5,51.96,189.17,1.0,0.0,0.5,43600
0.36,3.0,2800.0,3000.0,0011010,0,0,50,50,0,50,0,2780.0,-120.0,48.73,201.72,1.0,0.84,0.92,16794
0.36,3.0,2800.0,3000.0,0011011,0,0,30,35,0,50,50,2758.7,-141.3,50.73,193.76,1.0,0.81,0.91,17354
0.36,3.0,2800.0,3000.0,0011100,0,0,50,50,50,0,0,2544.2,-355.8,52.27,188.05,1.0,0.0,0.5,20018
0.36,3.0,2800.0,3000.0,0011110,0,0,40,30,50,50,0,2753.7,-146.3,50.92,193.02,1.0,0.8,0.9,258
0.36,3.0,2800.0,3000.0,0100000,0,50,0,0,0,0,0,2112.6,-787.4,52.38,187.65,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0100001,0,50,0,0,0,0,50,2277.5,-622.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0100010,0,50,0,0,0,50,0,2299.5,-600.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0100011,0,50,0,0,0,50,50,2616.0,-284.0,52.62,186.79,0.0,0.09,0.04,0
0.36,3.0,2800.0,3000.0,0100100,0,50,0,0,50,0,0,2389.7,-510.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0100101,0,50,0,0,50,0,50,2550.5,-349.5,56.63,173.56,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0100110,0,50,0,0,50,50,0,2520.7,-379.3,54.62,179.94,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0100111,0,50,0,0,50,50,50,2851.7,-48.3,55.44,177.3,0.0,0.94,0.47,0
0.36,3.0,2800.0,3000.0,0101000,0,50,0,50,0,0,0,2324.8,-575.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0101001,0,50,0,50,0,0,50,2649.4,-250.6,53.96,182.16,0.0,0.26,0.13,0
0.36,3.0,2800.0,3000.0,0101010,0,50,0,50,0,50,0,2708.1,-191.9,51.01,192.7,1.0,0.58,0.79,70128
0.36,3.0,2800.0,3000.0,0101011,0,50,0,30,0,50,50,2875.6,-24.4,52.75,186.33,1.0,0.97,0.98,143190
0.36,3.0,2800.0,3000.0,0101100,0,50,0,50,50,0,0,2544.4,-355.6,55.11,178.37,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0101101,0,50,0,33,50,0,50,2754.1,-145.9,56.31,174.55,0.0,0.81,0.4,0
0.36,3.0,2800.0,3000.0,0101110,0,50,0,31,50,50,0,2755.1,-144.9,53.64,183.24,1.0,0.81,0.9,25013
0.36,3.0,2800.0,3000.0,0101111,0,40,0,30,50,50,50,3048.2,148.2,54.16,181.49,1.0,0.8,0.9,139
0.36,3.0,2800.0,3000.0,0110000,0,50,50,0,0,0,0,2331.8,-568.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0110001,0,50,50,0,0,0,50,2644.8,-255.2,53.32,184.32,0.0,0.24,0.12,0
0.36,3.0,2800.0,3000.0,0110010,0,50,50,0,0,50,0,2680.1,-219.9,50.24,195.66,1.0,0.43,0.71,82146
0.36,3.0,2800.0,3000.0,0110011,0,50,30,0,0,50,50,2828.6,-71.4,52.28,188.01,1.0,0.9,0.95,75136
0.36,3.0,2800.0,3000.0,0110100,0,50,50,0,50,0,0,2523.1,-376.9,55.15,178.22,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,0110110,0,50,30,0,50,50,0,2772.6,-127.4,53.8,182.68,1.0,0.83,0.92,165
0.36,3.0,2800.0,3000.0,0111000,0,50,50,50,0,0,0,2620.3,-279.7,51.05,192.55,1.0,0.11,0.55,60629
0.36,3.0,2800.0,3000.0,0111001,0,50,30,34,0,0,50,2753.4,-146.6,53.46,183.87,1.0,0.8,0.9,81293
0.36,3.0,2800.0,3000.0,0111010,0,48,30,30,0,50,0,2755.5,-144.5,49.27,199.51,1.0,0.81,0.9,735
0.36,3.0,2800.0,3000.0,0111011,0,30,30,30,0,50,50,2950.1,50.1,50.36,195.19,1.0,0.93,0.97,883
0.36,3.0,2800.0,3000.0,0111100,0,50,35,45,50,0,0,2750.9,-149.1,54.05,181.85,0.0,0.8,0.4,0
0.36,3.0,2800.0,3000.0,0111110,0,30,30,30,50,50,0,2816.0,-84.0,50.91,193.05,0.0,0.89,0.44,0
0.36,3.0,2800.0,3000.0,1000000,50,0,0,0,0,0,0,1948.0,-952.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,1000001,50,0,0,0,0,0,50,2197.7,-702.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,1000010,50,0,0,0,0,50,0,2100.9,-799.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,2800.0,3000.0,1000011,50,0,0,0,0,50,50,2502.5,-397.5,50.24,195.65,1.0,0.0,0.5,160983
0.36,3.0,2800.0,3000.0,1000100,50,0,0,0,50,0,0,2337.1,-562.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,1000101,50,0,0,0,50,0,50,2616.1,-283.9,54.93,178.95,0.0,0.09,0.04,0
0.36,3.0,2800.0,3000.0,1000110,50,0,0,0,50,50,0,2709.8,-190.2,52.76,186.29,1.0,0.59,0.79,51601
0.36,3.0,2800.0,3000.0,1000111,44,0,0,0,50,50,50,2918.0,18.0,53.26,184.55,1.0,0.98,0.99,32229
0.36,3.0,2800.0,3000.0,1001000,50,0,0,50,0,0,0,2061.1,-838.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,2800.0,3000.0,1001001,50,0,0,50,0,0,50,2478.2,-421.8,51.81,189.73,1.0,0.0,0.5,42856
0.36,3.0,2800.0,3000.0,1001010,50,0,0,50,0,50,0,3003.6,103.6,49.93,196.85,1.0,0.86,0.93,55145
0.36,3.0,2800.0,3000.0,1001011,33,0,0,35,0,50,50,2753.3,-146.7,50.84,193.33,1.0,0.8,0.9,104030
0.36,3.0,2800.0,3000.0,1001100,50,0,0,50,50,0,0,2678.0,-222.0,52.9,185.82,1.0,0.42,0.71,42078
0.36,3.0,2800.0,3000.0,1001101,40,0,0,31,50,0,50,2750.3,-149.7,54.44,180.55,1.0,0.8,0.9,33990
0.36,3.0,2800.0,3000.0,1001110,37,0,0,30,50,50,0,2759.6,-140.4,51.59,190.53,1.0,0.81,0.91,4274
0.36,3.0,2800.0,3000.0,1001111,30,0,0,30,46,50,50,3044.9,144.9,51.73,189.99,1.0,0.81,0.9,792
0.36,3.0,2800.0,3000.0,1010000,50,0,50,0,0,0,0,2566.0,-334.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,1010001,50,0,41,0,0,0,50,2750.6,-149.4,51.16,192.12,0.0,0.8,0.4,0
0.36,3.0,2800.0,3000.0,1010010,50,0,50,0,0,50,0,3017.5,117.5,49.98,196.65,1.0,0.84,0.92,1849
0.36,3.0,2800.0,3000.0,1010011,30,0,31,0,0,50,50,2754.8,-145.2,49.62,198.07,1.0,0.81,0.9,5887
0.36,3.0,2800.0,3000.0,1010100,50,0,43,0,50,0,0,2768.7,-131.3,53.41,184.02,0.0,0.82,0.41,0
0.36,3.0,2800.0,3000.0,1010110,32,0,30,0,50,50,0,2756.1,-143.9,51.72,190.06,0.0,0.81,0.4,0
0.36,3.0,2800.0,3000.0,1011000,50,0,50,50,0,0,0,3015.9,115.9,50.68,193.93,1.0,0.85,0.92,4513
0.36,3.0,2800.0,3000.0,1011001,30,0,38,44,0,0,50,2750.3,-149.7,51.13,192.24,1.0,0.8,0.9,8236
0.36,3.0,2800.0,3000.0,1011010,48,0,30,32,0,50,0,3047.0,147.0,50.21,195.76,0.0,0.8,0.4,0
0.36,3.0,2800.0,3000.0,1011011,30,0,30,30,0,50,50,3087.0,187.0,49.42,198.88,0.0,0.6,0.3,0
0.36,3.0,2800.0,3000.0,1011100,44,0,30,30,50,0,0,2752.4,-147.6,52.62,186.78,0.0,0.8,0.4,0
0.36,3.0,2800.0,3000.0,1011110,38,0,30,30,49,50,0,3047.0,147.0,50.87,193.24,0.0,0.8,0.4,0
0.36,3.0,2800.0,3000.0,1100000,50,50,0,0,0,0,0,2342.5,-557.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,2800.0,3000.0,1100001,50,50,0,0,0,0,50,2640.8,-259.2,53.0,185.47,0.0,0.22,0.11,0
0.36,3.0,2800.0,3000.0,1100010,50,50,0,0,0,50,0,2720.7,-179.3,50.36,195.16,1.0,0.64,0.82,267341
0.36,3.0,2800.0,3000.0,1100011,30,50,0,0,0,50,50,2823.4,-76.6,52.07,188.77,1.0,0.9,0.95,221713
0.36,3.0,2800.0,3000.0,1100100,50,50,0,0,50,0,0,2597.8,-302.2,55.49,177.14,0.0,0.0,0.0,0
0.36,3.0,2800.0,3000.0,1100101,31,50,0,0,50,0,50,2753.3,-146.7,56.41,174.25,0.0,0.8,0.4,0
0.36,3.0,2800.0,3000.0,1100110,30,50,0,0,50,50,0,2795.4,-104.6,54.02,181.95,1.0,0.86,0.93,3717
0.36,3.0,2800.0,3000.0,1100111,30,36,0,0,50,50,50,3044.6,144.6,54.36,180.82,1.0,0.81,0.9,2670
0.36,3.0,2800.0,3000.0,1101000,50,50,0,50,0,0,0,2712.1,-187.9,51.25,191.77,1.0,0.6,0.8,188512
0.36,3.0,2800.0,3000.0,1101001,30,50,0,37,0,0,50,2752.9,-147.1,53.18,184.82,1.0,0.8,0.9,188841
0.36,3.0,2800.0,3000.0,1101100,44,50,0,30,50,0,0,2756.1,-143.9,54.78,179.41,1.0,0.81,0.9,1658
0.36,3.0,2800.0,3000.0,1101101,30,50,0,30,50,0,50,2969.9,69.9,55.7,176.47,1.0,0.91,0.95,355
0.36,3.0,2800.0,3000.0,1110000,50,49,42,0,0,0,0,2752.8,-147.2,51.19,191.99,0.0,0.8,0.4,0
0.36,3.0,2800.0,3000.0,1110001,34,50,30,0,0,0,50,2757.5,-142.5,53.04,185.3,0.0,0.81,0.41,0
0.36,3.0,2800.0,3000.0,1110010,50,30,32,0,0,50,0,2955.7,55.7,49.61,198.12,1.0,0.93,0.96,106
0.36,3.0,2800.0,3000.0,1110011,30,36,30,0,0,50,50,3036.8,136.8,49.8,197.36,1.0,0.82,0.91,120
0.36,3.0,2800.0,3000.0,1110100,39,50,30,0,50,0,0,2753.3,-146.7,55.16,178.2,0.0,0.8,0.4,0
0.36,3.0,2800.0,3000.0,1110110,30,30,30,0,50,50,0,2923.4,23.4,51.6,190.47,0.0,0.97,0.48,0
0.36,3.0,2800.0,3000.0,1111000,42,50,30,31,0,0,0,2751.3,-148.7,50.67,193.98,1.0,0.8,0.9,437
0.36,3.0,2800.0,3000.0,1111001,30,48,30,30,0,0,50,2936.7,36.7,52.03,188.92,1.0,0.95,0.98,159
0.36,3.0,2800.0,3000.0,1111100,30,34,30,30,50,0,0,2763.7,-136.3,53.55,183.55,0.0,0.82,0.41,0
0.36,3.0,2900.0,3100.0,0000001,0,0,0,0,0,0,50,1874.2,-1125.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0000010,0,0,0,0,0,50,0,1931.5,-1068.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0000011,0,0,0,0,0,50,50,2203.7,-796.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0000100,0,0,0,0,50,0,0,2049.0,-951.0,53.41,184.05,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0000101,0,0,0,0,50,0,50,2215.3,-784.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0000110,0,0,0,0,50,50,0,2205.2,-794.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,2900.0,3100.0,0000111,0,0,0,0,50,50,50,2528.2,-471.8,53.35,184.23,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0001000,0,0,0,50,0,0,0,1858.6,-1141.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0001001,0,0,0,50,0,0,50,2136.4,-863.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0001010,0,0,0,50,0,50,0,2088.6,-911.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,2900.0,3100.0,0001011,0,0,0,50,0,50,50,2508.0,-492.0,51.95,189.21,1.0,0.0,0.5,38890
0.36,3.0,2900.0,3100.0,0001100,0,0,0,50,50,0,0,2201.0,-799.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,2900.0,3100.0,0001101,0,0,0,50,50,0,50,2541.5,-458.5,54.99,178.73,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0001110,0,0,0,50,50,50,0,2540.4,-459.6,51.86,189.55,1.0,0.0,0.5,43074
0.36,3.0,2900.0,3100.0,0001111,0,0,0,41,50,50,50,2850.3,-149.7,53.18,184.82,1.0,0.8,0.9,26833
0.36,3.0,2900.0,3100.0,0010000,0,0,50,0,0,0,0,1998.4,-1001.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0010001,0,0,50,0,0,0,50,2311.2,-688.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0010010,0,0,50,0,0,50,0,2196.1,-803.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,2900.0,3100.0,0010011,0,0,50,0,0,50,50,2610.4,-389.6,50.11,196.15,1.0,0.0,0.5,27394
0.36,3.0,2900.0,3100.0,0010100,0,0,50,0,50,0,0,2288.8,-711.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0010110,0,0,50,0,50,50,0,2587.1,-412.9,51.91,189.36,1.0,0.0,0.5,752
0.36,3.0,2900.0,3100.0,0011000,0,0,50,50,0,0,0,2104.5,-895.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,2900.0,3100.0,0011001,0,0,50,50,0,0,50,2506.5,-493.5,51.96,189.17,1.0,0.0,0.5,43600
0.36,3.0,2900.0,3100.0,0011010,0,0,50,50,0,50,0,2780.0,-220.0,48.73,201.72,1.0,0.43,0.71,16794
0.36,3.0,2900.0,3100.0,0011011,0,0,31,39,0,50,50,2854.4,-145.6,50.48,194.71,1.0,0.81,0.9,17354
0.36,3.0,2900.0,3100.0,0011100,0,0,50,50,50,0,0,2544.2,-455.8,52.27,188.05,1.0,0.0,0.5,20018
0.36,3.0,2900.0,3100.0,0011110,0,0,50,35,50,50,0,2852.0,-148.0,50.29,195.47,1.0,0.8,0.9,258
0.36,3.0,2900.0,3100.0,0100000,0,50,0,0,0,0,0,2112.6,-887.4,52.38,187.65,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0100001,0,50,0,0,0,0,50,2277.5,-722.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0100010,0,50,0,0,0,50,0,2299.5,-700.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0100011,0,50,0,0,0,50,50,2616.0,-384.0,52.62,186.79,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0100100,0,50,0,0,50,0,0,2389.7,-610.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0100101,0,50,0,0,50,0,50,2550.5,-449.5,56.63,173.56,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0100110,0,50,0,0,50,50,0,2520.7,-479.3,54.62,179.94,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0100111,0,50,0,0,50,50,50,2851.7,-148.3,55.44,177.3,0.0,0.8,0.4,0
0.36,3.0,2900.0,3100.0,0101000,0,50,0,50,0,0,0,2324.8,-675.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0101001,0,50,0,50,0,0,50,2649.4,-350.6,53.96,182.16,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0101010,0,50,0,50,0,50,0,2708.1,-291.9,51.01,192.7,1.0,0.04,0.52,70128
0.36,3.0,2900.0,3100.0,0101011,0,50,0,30,0,50,50,2875.6,-124.4,52.75,186.33,1.0,0.83,0.92,143190
0.36,3.0,2900.0,3100.0,0101100,0,50,0,50,50,0,0,2544.4,-455.6,55.11,178.37,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0101101,0,50,0,48,50,0,50,2853.3,-146.7,56.02,175.45,0.0,0.8,0.4,0
0.36,3.0,2900.0,3100.0,0101110,0,50,0,41,50,50,0,2858.2,-141.8,52.69,186.54,1.0,0.81,0.91,25013
0.36,3.0,2900.0,3100.0,0101111,0,43,0,30,50,50,50,3076.6,76.6,54.18,181.42,1.0,0.9,0.95,139
0.36,3.0,2900.0,3100.0,0110000,0,50,50,0,0,0,0,2331.8,-668.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0110001,0,50,50,0,0,0,50,2644.8,-355.2,53.32,184.32,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0110010,0,50,50,0,0,50,0,2680.1,-319.9,50.24,195.66,1.0,0.0,0.5,82146
0.36,3.0,2900.0,3100.0,0110011,0,50,35,0,0,50,50,2855.1,-144.9,52.07,188.75,1.0,0.81,0.9,75136
0.36,3.0,2900.0,3100.0,0110100,0,50,50,0,50,0,0,2523.1,-476.9,55.15,178.22,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,0110110,0,50,38,0,50,50,0,2853.5,-146.5,53.14,184.95,1.0,0.8,0.9,165
0.36,3.0,2900.0,3100.0,0111000,0,50,50,50,0,0,0,2620.3,-379.7,51.05,192.55,1.0,0.0,0.5,60629
0.36,3.0,2900.0,3100.0,0111001,0,50,30,49,0,0,50,2850.7,-149.3,52.98,185.53,1.0,0.8,0.9,81293
0.36,3.0,2900.0,3100.0,0111010,0,50,30,39,0,50,0,2857.1,-142.9,48.74,201.66,1.0,0.81,0.9,735
0.36,3.0,2900.0,3100.0,0111011,0,30,30,30,0,50,50,2950.1,-49.9,50.36,195.19,1.0,0.93,0.97,883
0.36,3.0,2900.0,3100.0,0111100,0,50,46,44,50,0,0,2851.1,-148.9,53.11,185.07,0.0,0.8,0.4,0
0.36,3.0,2900.0,3100.0,0111110,0,34,30,30,50,50,0,2854.2,-145.8,50.86,193.27,0.0,0.81,0.4,0
0.36,3.0,2900.0,3100.0,1000000,50,0,0,0,0,0,0,1948.0,-1052.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,1000001,50,0,0,0,0,0,50,2197.7,-802.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,1000010,50,0,0,0,0,50,0,2100.9,-899.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,2900.0,3100.0,1000011,50,0,0,0,0,50,50,2502.5,-497.5,50.24,195.65,1.0,0.0,0.5,160983
0.36,3.0,2900.0,3100.0,1000100,50,0,0,0,50,0,0,2337.1,-662.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,1000101,50,0,0,0,50,0,50,2616.1,-383.9,54.93,178.95,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,1000110,50,0,0,0,50,50,0,2709.8,-290.2,52.76,186.29,1.0,0.05,0.53,51601
0.36,3.0,2900.0,3100.0,1000111,44,0,0,0,50,50,50,2918.0,-82.0,53.26,184.55,1.0,0.89,0.95,32229
0.36,3.0,2900.0,3100.0,1001000,50,0,0,50,0,0,0,2061.1,-938.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,2900.0,3100.0,1001001,50,0,0,50,0,0,50,2478.2,-521.8,51.81,189.73,1.0,0.0,0.5,42856
0.36,3.0,2900.0,3100.0,1001010,50,0,0,50,0,50,0,3003.6,3.6,49.93,196.85,1.0,1.0,1.0,55145
0.36,3.0,2900.0,3100.0,1001011,40,0,0,32,0,50,50,2854.4,-145.6,50.57,194.37,1.0,0.81,0.9,104030
0.36,3.0,2900.0,3100.0,1001100,50,0,0,50,50,0,0,2678.0,-322.0,52.9,185.82,1.0,0.0,0.5,42078
0.36,3.0,2900.0,3100.0,1001101,50,0,0,31,50,0,50,2855.4,-144.6,54.14,181.53,1.0,0.81,0.9,33990
0.36,3.0,2900.0,3100.0,1001110,44,0,0,30,50,50,0,2866.1,-133.9,51.45,191.05,1.0,0.82,0.91,4274
0.36,3.0,2900.0,3100.0,1001111,30,0,0,30,50,50,50,3089.8,89.8,51.79,189.78,1.0,0.88,0.94,792
0.36,3.0,2900.0,3100.0,1010000,50,0,50,0,0,0,0,2566.0,-434.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,1010001,50,0,45,0,0,0,50,2852.8,-147.2,50.36,195.16,0.0,0.8,0.4,0
0.36,3.0,2900.0,3100.0,1010010,50,0,50,0,0,50,0,3017.5,17.5,49.98,196.65,1.0,0.98,0.99,1849
0.36,3.0,2900.0,3100.0,1010011,46,0,33,0,0,50,50,3149.9,149.9,49.64,198.01,1.0,0.8,0.9,5887
0.36,3.0,2900.0,3100.0,1010100,50,0,49,0,50,0,0,2852.7,-147.3,52.63,186.76,0.0,0.8,0.4,0
0.36,3.0,2900.0,3100.0,1010110,50,0,33,0,50,50,0,3145.9,145.9,51.76,189.89,0.0,0.81,0.4,0
0.36,3.0,2900.0,3100.0,1011000,50,0,50,50,0,0,0,3015.9,15.9,50.68,193.93,1.0,0.98,0.99,4513
0.36,3.0,2900.0,3100.0,1011001,40,0,30,44,0,0,50,2850.3,-149.7,50.88,193.2,1.0,0.8,0.9,8236
0.36,3.0,2900.0,3100.0,1011010,50,0,30,32,0,50,0,3137.0,137.0,50.43,194.89,0.0,0.82,0.41,0
0.36,3.0,2900.0,3100.0,1011011,32,0,30,33,0,50,50,3148.1,148.1,49.5,198.58,0.0,0.8,0.4,0
0.36,3.0,2900.0,3100.0,1011100,50,0,30,30,50,0,0,2856.0,-144.0,52.37,187.69,0.0,0.81,0.4,0
0.36,3.0,2900.0,3100.0,1011110,42,0,30,30,49,50,0,3147.9,147.9,51.06,192.49,0.0,0.8,0.4,0
0.36,3.0,2900.0,3100.0,1100000,50,50,0,0,0,0,0,2342.5,-657.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,2900.0,3100.0,1100001,50,50,0,0,0,0,50,2640.8,-359.2,53.0,185.47,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,1100010,50,50,0,0,0,50,0,2720.7,-279.3,50.36,195.16,1.0,0.11,0.56,267341
0.36,3.0,2900.0,3100.0,1100011,34,50,0,0,0,50,50,2850.5,-149.5,52.0,189.0,1.0,0.8,0.9,221713
0.36,3.0,2900.0,3100.0,1100100,50,50,0,0,50,0,0,2597.8,-402.2,55.49,177.14,0.0,0.0,0.0,0
0.36,3.0,2900.0,3100.0,1100101,46,50,0,0,50,0,50,2853.5,-146.5,56.29,174.6,0.0,0.8,0.4,0
0.36,3.0,2900.0,3100.0,1100110,34,50,0,0,50,50,0,2853.6,-146.4,53.83,182.59,1.0,0.8,0.9,3717
0.36,3.0,2900.0,3100.0,1100111,30,44,0,0,50,50,50,3140.4,140.4,54.43,180.58,1.0,0.81,0.91,2670
0.36,3.0,2900.0,3100.0,1101000,50,50,0,50,0,0,0,2712.1,-287.9,51.25,191.77,1.0,0.06,0.53,188512
0.36,3.0,2900.0,3100.0,1101001,33,50,0,50,0,0,50,2853.5,-146.5,52.74,186.36,1.0,0.8,0.9,188841
0.36,3.0,2900.0,3100.0,1101100,50,50,0,33,50,0,0,2859.0,-141.0,54.4,180.67,1.0,0.81,0.91,1658
0.36,3.0,2900.0,3100.0,1101101,30,50,0,30,50,0,50,2969.9,-30.1,55.7,176.47,1.0,0.96,0.98,355
0.36,3.0,2900.0,3100.0,1110000,50,50,49,0,0,0,0,2851.1,-148.9,50.37,195.15,0.0,0.8,0.4,0
0.36,3.0,2900.0,3100.0,1110001,44,50,30,0,0,0,50,2851.7,-148.3,52.64,186.73,0.0,0.8,0.4,0
0.36,3.0,2900.0,3100.0,1110010,50,30,32,0,0,50,0,2955.7,-44.3,49.61,198.12,1.0,0.94,0.97,106
0.36,3.0,2900.0,3100.0,1110011,30,36,30,0,0,50,50,3036.8,36.8,49.8,197.36,1.0,0.95,0.98,120
0.36,3.0,2900.0,3100.0,1110100,45,50,30,0,50,0,0,2855.1,-144.9,55.04,178.59,0.0,0.81,0.4,0
0.36,3.0,2900.0,3100.0,1110110,30,30,30,0,50,50,0,2923.4,-76.6,51.6,190.47,0.0,0.9,0.45,0
0.36,3.0,2900.0,3100.0,1111000,50,30,46,50,0,0,0,3135.5,135.5,50.55,194.44,1.0,0.82,0.91,437
0.36,3.0,2900.0,3100.0,1111001,30,48,30,30,0,0,50,2936.7,-63.3,52.03,188.92,1.0,0.92,0.96,159
0.36,3.0,2900.0,3100.0,1111100,30,45,30,30,50,0,0,2855.2,-144.8,53.52,183.66,0.0,0.81,0.4,0
0.36,3.0,3000.0,3200.0,0000001,0,0,0,0,0,0,50,1874.2,-1225.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0000010,0,0,0,0,0,50,0,1931.5,-1168.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0000011,0,0,0,0,0,50,50,2203.7,-896.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0000100,0,0,0,0,50,0,0,2049.0,-1051.0,53.41,184.05,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0000101,0,0,0,0,50,0,50,2215.3,-884.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0000110,0,0,0,0,50,50,0,2205.2,-894.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,3000.0,3200.0,0000111,0,0,0,0,50,50,50,2528.2,-571.8,53.35,184.23,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0001000,0,0,0,50,0,0,0,1858.6,-1241.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0001001,0,0,0,50,0,0,50,2136.4,-963.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0001010,0,0,0,50,0,50,0,2088.6,-1011.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,3000.0,3200.0,0001011,0,0,0,50,0,50,50,2508.0,-592.0,51.95,189.21,1.0,0.0,0.5,38890
0.36,3.0,3000.0,3200.0,0001100,0,0,0,50,50,0,0,2201.0,-899.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,3000.0,3200.0,0001101,0,0,0,50,50,0,50,2541.5,-558.5,54.99,178.73,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0001110,0,0,0,50,50,50,0,2540.4,-559.6,51.86,189.55,1.0,0.0,0.5,43074
0.36,3.0,3000.0,3200.0,0001111,0,0,0,49,50,50,50,2953.3,-146.7,52.48,187.29,1.0,0.8,0.9,26833
0.36,3.0,3000.0,3200.0,0010000,0,0,50,0,0,0,0,1998.4,-1101.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0010001,0,0,50,0,0,0,50,2311.2,-788.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0010010,0,0,50,0,0,50,0,2196.1,-903.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,3000.0,3200.0,0010011,0,0,50,0,0,50,50,2610.4,-489.6,50.11,196.15,1.0,0.0,0.5,27394
0.36,3.0,3000.0,3200.0,0010100,0,0,50,0,50,0,0,2288.8,-811.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0010110,0,0,50,0,50,50,0,2587.1,-512.9,51.91,189.36,1.0,0.0,0.5,752
0.36,3.0,3000.0,3200.0,0011000,0,0,50,50,0,0,0,2104.5,-995.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,3000.0,3200.0,0011001,0,0,50,50,0,0,50,2506.5,-593.5,51.96,189.17,1.0,0.0,0.5,43600
0.36,3.0,3000.0,3200.0,0011010,0,0,50,50,0,50,0,2780.0,-320.0,48.73,201.72,1.0,0.0,0.5,16794
0.36,3.0,3000.0,3200.0,0011011,0,0,30,46,0,50,50,2957.2,-142.8,50.24,195.62,1.0,0.81,0.9,17354
0.36,3.0,3000.0,3200.0,0011100,0,0,50,50,50,0,0,2544.2,-555.8,52.27,188.05,1.0,0.0,0.5,20018
0.36,3.0,3000.0,3200.0,0011110,0,0,50,50,50,50,0,2949.3,-150.7,50.02,196.52,1.0,0.8,0.9,258
0.36,3.0,3000.0,3200.0,0100000,0,50,0,0,0,0,0,2112.6,-987.4,52.38,187.65,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0100001,0,50,0,0,0,0,50,2277.5,-822.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0100010,0,50,0,0,0,50,0,2299.5,-800.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0100011,0,50,0,0,0,50,50,2616.0,-484.0,52.62,186.79,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0100100,0,50,0,0,50,0,0,2389.7,-710.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0100101,0,50,0,0,50,0,50,2550.5,-549.5,56.63,173.56,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0100110,0,50,0,0,50,50,0,2520.7,-579.3,54.62,179.94,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0100111,0,50,0,0,50,50,50,2851.7,-248.3,55.44,177.3,0.0,0.28,0.14,0
0.36,3.0,3000.0,3200.0,0101000,0,50,0,50,0,0,0,2324.8,-775.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0101001,0,50,0,50,0,0,50,2649.4,-450.6,53.96,182.16,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0101010,0,50,0,50,0,50,0,2708.1,-391.9,51.01,192.7,1.0,0.0,0.5,70128
0.36,3.0,3000.0,3200.0,0101011,0,50,0,39,0,50,50,2962.5,-137.5,52.47,187.32,1.0,0.82,0.91,143190
0.36,3.0,3000.0,3200.0,0101100,0,50,0,50,50,0,0,2544.4,-555.6,55.11,178.37,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0101101,0,50,0,50,50,0,50,2868.1,-231.9,55.97,175.62,0.0,0.36,0.18,0
0.36,3.0,3000.0,3200.0,0101110,0,50,0,50,50,50,0,2938.7,-161.3,51.58,190.57,1.0,0.74,0.87,25013
0.36,3.0,3000.0,3200.0,0101111,0,43,0,30,50,50,50,3076.6,-23.4,54.18,181.42,1.0,0.97,0.98,139
0.36,3.0,3000.0,3200.0,0110000,0,50,50,0,0,0,0,2331.8,-768.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0110001,0,50,50,0,0,0,50,2644.8,-455.2,53.32,184.32,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0110010,0,50,50,0,0,50,0,2680.1,-419.9,50.24,195.66,1.0,0.0,0.5,82146
0.36,3.0,3000.0,3200.0,0110011,0,50,44,0,0,50,50,2952.9,-147.1,51.3,191.61,1.0,0.8,0.9,75136
0.36,3.0,3000.0,3200.0,0110100,0,50,50,0,50,0,0,2523.1,-576.9,55.15,178.22,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,0110110,0,50,47,0,50,50,0,2956.0,-144.0,52.06,188.79,1.0,0.81,0.9,165
0.36,3.0,3000.0,3200.0,0111000,0,50,50,50,0,0,0,2620.3,-479.7,51.05,192.55,1.0,0.0,0.5,60629
0.36,3.0,3000.0,3200.0,0111001,0,50,41,50,0,0,50,2960.0,-140.0,52.29,187.96,1.0,0.81,0.91,81293
0.36,3.0,3000.0,3200.0,0111010,0,50,30,49,0,50,0,2952.9,-147.1,48.47,202.79,1.0,0.8,0.9,735
0.36,3.0,3000.0,3200.0,0111011,0,30,30,30,0,50,50,2950.1,-149.9,50.36,195.19,1.0,0.8,0.9,883
0.36,3.0,3000.0,3200.0,0111100,0,50,50,50,50,0,0,2906.7,-193.3,52.09,188.7,0.0,0.57,0.28,0
0.36,3.0,3000.0,3200.0,0111110,0,42,30,30,50,50,0,2953.4,-146.6,50.72,193.78,0.0,0.8,0.4,0
0.36,3.0,3000.0,3200.0,1000000,50,0,0,0,0,0,0,1948.0,-1152.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,1000001,50,0,0,0,0,0,50,2197.7,-902.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,1000010,50,0,0,0,0,50,0,2100.9,-999.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,3000.0,3200.0,1000011,50,0,0,0,0,50,50,2502.5,-597.5,50.24,195.65,1.0,0.0,0.5,160983
0.36,3.0,3000.0,3200.0,1000100,50,0,0,0,50,0,0,2337.1,-762.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,1000101,50,0,0,0,50,0,50,2616.1,-483.9,54.93,178.95,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,1000110,50,0,0,0,50,50,0,2709.8,-390.2,52.76,186.29,1.0,0.0,0.5,51601
0.36,3.0,3000.0,3200.0,1000111,46,0,0,0,50,50,50,2962.2,-137.8,53.24,184.63,1.0,0.82,0.91,32229
0.36,3.0,3000.0,3200.0,1001000,50,0,0,50,0,0,0,2061.1,-1038.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,3000.0,3200.0,1001001,50,0,0,50,0,0,50,2478.2,-621.8,51.81,189.73,1.0,0.0,0.5,42856
0.36,3.0,3000.0,3200.0,1001010,50,0,0,50,0,50,0,3003.6,-96.4,49.93,196.85,1.0,0.87,0.94,55145
0.36,3.0,3000.0,3200.0,1001011,50,0,0,30,0,50,50,3142.9,42.9,50.45,194.84,1.0,0.94,0.97,104030
0.36,3.0,3000.0,3200.0,1001100,50,0,0,50,50,0,0,2678.0,-422.0,52.9,185.82,1.0,0.0,0.5,42078
0.36,3.0,3000.0,3200.0,1001101,50,0,0,43,50,0,50,2963.8,-136.2,53.83,182.58,1.0,0.82,0.91,33990
0.36,3.0,3000.0,3200.0,1001110,50,0,0,30,50,50,0,2986.4,-113.6,51.35,191.43,1.0,0.85,0.92,4274
0.36,3.0,3000.0,3200.0,1001111,30,0,0,30,50,50,50,3089.8,-10.2,51.79,189.78,1.0,0.99,0.99,792
0.36,3.0,3000.0,3200.0,1010000,50,0,50,0,0,0,0,2566.0,-534.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,1010001,50,0,49,0,0,0,50,2960.2,-139.8,49.78,197.46,0.0,0.81,0.41,0
0.36,3.0,3000.0,3200.0,1010010,50,0,50,0,0,50,0,3017.5,-82.5,49.98,196.65,1.0,0.89,0.95,1849
0.36,3.0,3000.0,3200.0,1010011,50,0,34,0,0,50,50,3244.5,144.5,50.02,196.49,1.0,0.81,0.9,5887
0.36,3.0,3000.0,3200.0,1010100,50,0,50,0,50,0,0,2868.8,-231.2,52.5,187.22,0.0,0.37,0.18,0
0.36,3.0,3000.0,3200.0,1010110,50,0,41,0,50,50,0,3249.6,149.6,51.81,189.73,0.0,0.8,0.4,0
0.36,3.0,3000.0,3200.0,1011000,50,0,50,50,0,0,0,3015.9,-84.1,50.68,193.93,1.0,0.89,0.94,4513
0.36,3.0,3000.0,3200.0,1011001,40,0,30,50,0,0,50,2962.7,-137.3,50.65,194.06,1.0,0.82,0.91,8236
0.36,3.0,3000.0,3200.0,1011010,50,0,30,38,0,50,0,3248.6,148.6,50.54,194.47,0.0,0.8,0.4,0
0.36,3.0,3000.0,3200.0,1011011,40,0,30,31,0,50,50,3248.9,148.9,50.05,196.38,0.0,0.8,0.4,0
0.36,3.0,3000.0,3200.0,1011100,50,0,32,38,50,0,0,2951.0,-149.0,51.92,189.33,0.0,0.8,0.4,0
0.36,3.0,3000.0,3200.0,1011110,45,0,30,30,50,50,0,3243.6,143.6,51.21,191.95,0.0,0.81,0.4,0
0.36,3.0,3000.0,3200.0,1100000,50,50,0,0,0,0,0,2342.5,-757.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,3000.0,3200.0,1100001,50,50,0,0,0,0,50,2640.8,-459.2,53.0,185.47,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,1100010,50,50,0,0,0,50,0,2720.7,-379.3,50.36,195.16,1.0,0.0,0.5,267341
0.36,3.0,3000.0,3200.0,1100011,44,50,0,0,0,50,50,2950.7,-149.3,51.44,191.06,1.0,0.8,0.9,221713
0.36,3.0,3000.0,3200.0,1100100,50,50,0,0,50,0,0,2597.8,-502.2,55.49,177.14,0.0,0.0,0.0,0
0.36,3.0,3000.0,3200.0,1100101,50,50,0,0,50,0,50,2892.6,-207.4,56.21,174.86,0.0,0.49,0.25,0
0.36,3.0,3000.0,3200.0,1100110,41,50,0,0,50,50,0,2957.3,-142.7,53.34,184.27,1.0,0.81,0.9,3717
0.36,3.0,3000.0,3200.0,1100111,30,50,0,0,50,50,50,3200.7,100.7,54.44,180.53,1.0,0.87,0.93,2670
0.36,3.0,3000.0,3200.0,1101000,50,50,0,50,0,0,0,2712.1,-387.9,51.25,191.77,1.0,0.0,0.5,188512
0.36,3.0,3000.0,3200.0,1101001,42,50,0,50,0,0,50,2950.9,-149.1,52.25,188.1,1.0,0.8,0.9,188841
0.36,3.0,3000.0,3200.0,1101100,50,50,0,42,50,0,0,2956.4,-143.6,53.7,183.05,1.0,0.81,0.9,1658
0.36,3.0,3000.0,3200.0,1101101,30,50,0,30,50,0,50,2969.9,-130.1,55.7,176.47,1.0,0.83,0.91,355
0.36,3.0,3000.0,3200.0,1110000,50,50,50,0,0,0,0,2865.0,-235.0,50.33,195.31,0.0,0.35,0.17,0
0.36,3.0,3000.0,3200.0,1110001,50,50,32,0,0,0,50,2956.2,-143.8,52.35,187.75,0.0,0.81,0.4,0
0.36,3.0,3000.0,3200.0,1110010,50,30,32,0,0,50,0,2955.7,-144.3,49.61,198.12,1.0,0.81,0.9,106
0.36,3.0,3000.0,3200.0,1110011,46,30,30,0,0,50,50,3244.9,144.9,49.84,197.22,1.0,0.81,0.9,120
0.36,3.0,3000.0,3200.0,1110100,50,50,30,0,50,0,0,2950.4,-149.6,54.83,179.26,0.0,0.8,0.4,0
0.36,3.0,3000.0,3200.0,1110110,45,30,30,0,50,50,0,3226.7,126.7,51.68,190.2,0.0,0.83,0.42,0
0.36,3.0,3000.0,3200.0,1111000,50,30,46,50,0,0,0,3135.5,35.5,50.55,194.44,1.0,0.95,0.98,437
0.36,3.0,3000.0,3200.0,1111001,30,49,30,30,0,0,50,2950.9,-149.1,52.02,188.93,1.0,0.8,0.9,159
0.36,3.0,3000.0,3200.0,1111100,33,50,30,30,50,0,0,2954.1,-145.9,53.29,184.45,0.0,0.81,0.4,0
0.36,3.0,3100.0,3300.0,0000001,0,0,0,0,0,0,50,1874.2,-1325.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0000010,0,0,0,0,0,50,0,1931.5,-1268.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0000011,0,0,0,0,0,50,50,2203.7,-996.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0000100,0,0,0,0,50,0,0,2049.0,-1151.0,53.41,184.05,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0000101,0,0,0,0,50,0,50,2215.3,-984.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0000110,0,0,0,0,50,50,0,2205.2,-994.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,3100.0,3300.0,0000111,0,0,0,0,50,50,50,2528.2,-671.8,53.35,184.23,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0001000,0,0,0,50,0,0,0,1858.6,-1341.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0001001,0,0,0,50,0,0,50,2136.4,-1063.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0001010,0,0,0,50,0,50,0,2088.6,-1111.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,3100.0,3300.0,0001011,0,0,0,50,0,50,50,2508.0,-692.0,51.95,189.21,1.0,0.0,0.5,38890
0.36,3.0,3100.0,3300.0,0001100,0,0,0,50,50,0,0,2201.0,-999.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,3100.0,3300.0,0001101,0,0,0,50,50,0,50,2541.5,-658.5,54.99,178.73,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0001110,0,0,0,50,50,50,0,2540.4,-659.6,51.86,189.55,1.0,0.0,0.5,43074
0.36,3.0,3100.0,3300.0,0001111,0,0,0,50,50,50,50,2963.6,-236.4,52.36,187.71,1.0,0.34,0.67,26833
0.36,3.0,3100.0,3300.0,0010000,0,0,50,0,0,0,0,1998.4,-1201.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0010001,0,0,50,0,0,0,50,2311.2,-888.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0010010,0,0,50,0,0,50,0,2196.1,-1003.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,3100.0,3300.0,0010011,0,0,50,0,0,50,50,2610.4,-589.6,50.11,196.15,1.0,0.0,0.5,27394
0.36,3.0,3100.0,3300.0,0010100,0,0,50,0,50,0,0,2288.8,-911.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0010110,0,0,50,0,50,50,0,2587.1,-612.9,51.91,189.36,1.0,0.0,0.5,752
0.36,3.0,3100.0,3300.0,0011000,0,0,50,50,0,0,0,2104.5,-1095.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,3100.0,3300.0,0011001,0,0,50,50,0,0,50,2506.5,-693.5,51.96,189.17,1.0,0.0,0.5,43600
0.36,3.0,3100.0,3300.0,0011010,0,0,50,50,0,50,0,2780.0,-420.0,48.73,201.72,1.0,0.0,0.5,16794
0.36,3.0,3100.0,3300.0,0011011,0,0,33,50,0,50,50,3054.6,-145.4,49.92,196.9,1.0,0.81,0.9,17354
0.36,3.0,3100.0,3300.0,0011100,0,0,50,50,50,0,0,2544.2,-655.8,52.27,188.05,1.0,0.0,0.5,20018
0.36,3.0,3100.0,3300.0,0011110,0,0,50,50,50,50,0,2949.3,-250.7,50.02,196.52,1.0,0.26,0.63,258
0.36,3.0,3100.0,3300.0,0100000,0,50,0,0,0,0,0,2112.6,-1087.4,52.38,187.65,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0100001,0,50,0,0,0,0,50,2277.5,-922.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0100010,0,50,0,0,0,50,0,2299.5,-900.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0100011,0,50,0,0,0,50,50,2616.0,-584.0,52.62,186.79,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0100100,0,50,0,0,50,0,0,2389.7,-810.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0100101,0,50,0,0,50,0,50,2550.5,-649.5,56.63,173.56,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0100110,0,50,0,0,50,50,0,2520.7,-679.3,54.62,179.94,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0100111,0,50,0,0,50,50,50,2851.7,-348.3,55.44,177.3,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0101000,0,50,0,50,0,0,0,2324.8,-875.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0101001,0,50,0,50,0,0,50,2649.4,-550.6,53.96,182.16,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0101010,0,50,0,50,0,50,0,2708.1,-491.9,51.01,192.7,1.0,0.0,0.5,70128
0.36,3.0,3100.0,3300.0,0101011,0,50,0,44,0,50,50,3061.2,-138.8,52.07,188.76,1.0,0.81,0.91,143190
0.36,3.0,3100.0,3300.0,0101100,0,50,0,50,50,0,0,2544.4,-655.6,55.11,178.37,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0101101,0,50,0,50,50,0,50,2868.1,-331.9,55.97,175.62,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0101110,0,50,0,50,50,50,0,2938.7,-261.3,51.58,190.57,1.0,0.21,0.6,25013
0.36,3.0,3100.0,3300.0,0101111,0,43,0,30,50,50,50,3076.6,-123.4,54.18,181.42,1.0,0.84,0.92,139
0.36,3.0,3100.0,3300.0,0110000,0,50,50,0,0,0,0,2331.8,-868.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0110001,0,50,50,0,0,0,50,2644.8,-555.2,53.32,184.32,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0110010,0,50,50,0,0,50,0,2680.1,-519.9,50.24,195.66,1.0,0.0,0.5,82146
0.36,3.0,3100.0,3300.0,0110011,0,50,49,0,0,50,50,3057.7,-142.3,50.46,194.8,1.0,0.81,0.91,75136
0.36,3.0,3100.0,3300.0,0110100,0,50,50,0,50,0,0,2523.1,-676.9,55.15,178.22,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,0110110,0,50,50,0,50,50,0,2995.4,-204.6,51.55,190.68,1.0,0.51,0.75,165
0.36,3.0,3100.0,3300.0,0111000,0,50,50,50,0,0,0,2620.3,-579.7,51.05,192.55,1.0,0.0,0.5,60629
0.36,3.0,3100.0,3300.0,0111001,0,50,50,50,0,0,50,3044.6,-155.4,51.3,191.59,1.0,0.77,0.89,81293
0.36,3.0,3100.0,3300.0,0111010,0,50,40,50,0,50,0,3057.1,-142.9,48.12,204.24,1.0,0.81,0.9,735
0.36,3.0,3100.0,3300.0,0111011,0,39,30,30,0,50,50,3052.8,-147.2,50.22,195.72,1.0,0.8,0.9,883
0.36,3.0,3100.0,3300.0,0111100,0,50,50,50,50,0,0,2906.7,-293.3,52.09,188.7,0.0,0.04,0.02,0
0.36,3.0,3100.0,3300.0,0111110,0,48,30,30,50,50,0,3052.5,-147.5,50.6,194.24,0.0,0.8,0.4,0
0.36,3.0,3100.0,3300.0,1000000,50,0,0,0,0,0,0,1948.0,-1252.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,1000001,50,0,0,0,0,0,50,2197.7,-1002.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,1000010,50,0,0,0,0,50,0,2100.9,-1099.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,3100.0,3300.0,1000011,50,0,0,0,0,50,50,2502.5,-697.5,50.24,195.65,1.0,0.0,0.5,160983
0.36,3.0,3100.0,3300.0,1000100,50,0,0,0,50,0,0,2337.1,-862.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,1000101,50,0,0,0,50,0,50,2616.1,-583.9,54.93,178.95,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,1000110,50,0,0,0,50,50,0,2709.8,-490.2,52.76,186.29,1.0,0.0,0.5,51601
0.36,3.0,3100.0,3300.0,1000111,49,0,0,0,50,50,50,3073.1,-126.9,53.14,184.97,1.0,0.83,0.92,32229
0.36,3.0,3100.0,3300.0,1001000,50,0,0,50,0,0,0,2061.1,-1138.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,3100.0,3300.0,1001001,50,0,0,50,0,0,50,2478.2,-721.8,51.81,189.73,1.0,0.0,0.5,42856
0.36,3.0,3100.0,3300.0,1001010,50,0,0,50,0,50,0,3003.6,-196.4,49.93,196.85,1.0,0.55,0.78,55145
0.36,3.0,3100.0,3300.0,1001011,50,0,0,44,0,50,50,3349.0,149.0,50.57,194.35,1.0,0.8,0.9,104030
0.36,3.0,3100.0,3300.0,1001100,50,0,0,50,50,0,0,2678.0,-522.0,52.9,185.82,1.0,0.0,0.5,42078
0.36,3.0,3100.0,3300.0,1001101,50,0,0,48,50,0,50,3074.2,-125.8,53.53,183.61,1.0,0.83,0.92,33990
0.36,3.0,3100.0,3300.0,1001110,50,0,0,37,50,50,0,3058.6,-141.4,51.29,191.63,1.0,0.81,0.91,4274
0.36,3.0,3100.0,3300.0,1001111,30,0,0,30,50,50,50,3089.8,-110.2,51.79,189.78,1.0,0.85,0.93,792
0.36,3.0,3100.0,3300.0,1010000,50,0,50,0,0,0,0,2566.0,-634.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,1010001,50,0,50,0,0,0,50,2988.1,-211.9,49.73,197.65,0.0,0.47,0.23,0
0.36,3.0,3100.0,3300.0,1010010,50,0,50,0,0,50,0,3017.5,-182.5,49.98,196.65,1.0,0.63,0.81,1849
0.36,3.0,3100.0,3300.0,1010011,50,0,42,0,0,50,50,3338.0,138.0,50.29,195.46,1.0,0.82,0.91,5887
0.36,3.0,3100.0,3300.0,1010100,50,0,50,0,50,0,0,2868.8,-331.2,52.5,187.22,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,1010110,50,0,44,0,50,50,0,3289.4,89.4,51.82,189.69,0.0,0.88,0.44,0
0.36,3.0,3100.0,3300.0,1011000,50,0,50,50,0,0,0,3015.9,-184.1,50.68,193.93,1.0,0.62,0.81,4513
0.36,3.0,3100.0,3300.0,1011001,50,0,42,50,0,0,50,3349.7,149.7,50.85,193.31,1.0,0.8,0.9,8236
0.36,3.0,3100.0,3300.0,1011010,50,0,30,43,0,50,0,3348.1,148.1,50.57,194.37,0.0,0.8,0.4,0
0.36,3.0,3100.0,3300.0,1011011,44,0,30,31,0,50,50,3339.4,139.4,50.36,195.16,0.0,0.81,0.41,0
0.36,3.0,3100.0,3300.0,1011100,50,0,50,50,50,0,0,3296.4,96.4,51.88,189.46,0.0,0.87,0.44,0
0.36,3.0,3100.0,3300.0,1011110,48,0,30,30,49,50,0,3340.4,140.4,51.32,191.52,0.0,0.81,0.41,0
0.36,3.0,3100.0,3300.0,1100000,50,50,0,0,0,0,0,2342.5,-857.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,3100.0,3300.0,1100001,50,50,0,0,0,0,50,2640.8,-559.2,53.0,185.47,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,1100010,50,50,0,0,0,50,0,2720.7,-479.3,50.36,195.16,1.0,0.0,0.5,267341
0.36,3.0,3100.0,3300.0,1100011,47,50,0,0,0,50,50,3058.0,-142.0,51.03,192.6,1.0,0.81,0.91,221713
0.36,3.0,3100.0,3300.0,1100100,50,50,0,0,50,0,0,2597.8,-602.2,55.49,177.14,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,1100101,50,50,0,0,50,0,50,2892.6,-307.4,56.21,174.86,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,1100110,46,50,0,0,50,50,0,3052.1,-147.9,52.85,185.98,1.0,0.8,0.9,3717
0.36,3.0,3100.0,3300.0,1100111,30,50,0,0,50,50,50,3200.7,0.7,54.44,180.53,1.0,1.0,1.0,2670
0.36,3.0,3100.0,3300.0,1101000,50,50,0,50,0,0,0,2712.1,-487.9,51.25,191.77,1.0,0.0,0.5,188512
0.36,3.0,3100.0,3300.0,1101001,47,50,0,49,0,0,50,3051.3,-148.7,51.86,189.53,1.0,0.8,0.9,188841
0.36,3.0,3100.0,3300.0,1101100,50,50,0,50,50,0,0,3047.2,-152.8,52.97,185.54,1.0,0.79,0.89,1658
0.36,3.0,3100.0,3300.0,1101101,36,50,0,30,50,0,50,3050.5,-149.5,55.49,177.14,1.0,0.8,0.9,355
0.36,3.0,3100.0,3300.0,1110000,50,50,50,0,0,0,0,2865.0,-335.0,50.33,195.31,0.0,0.0,0.0,0
0.36,3.0,3100.0,3300.0,1110001,50,50,37,0,0,0,50,3056.9,-143.1,51.78,189.84,0.0,0.81,0.4,0
0.36,3.0,3100.0,3300.0,1110010,50,30,40,0,0,50,0,3062.9,-137.1,49.59,198.22,1.0,0.82,0.91,106
0.36,3.0,3100.0,3300.0,1110011,49,30,31,0,0,50,50,3336.4,136.4,50.08,196.28,1.0,0.82,0.91,120
0.36,3.0,3100.0,3300.0,1110100,50,50,39,0,50,0,0,3052.7,-147.3,53.95,182.2,0.0,0.8,0.4,0
0.36,3.0,3100.0,3300.0,1110110,49,30,30,0,50,50,0,3349.8,149.8,51.78,189.82,0.0,0.8,0.4,0
0.36,3.0,3100.0,3300.0,1111000,50,30,46,50,0,0,0,3135.5,-64.5,50.55,194.44,1.0,0.91,0.96,437
0.36,3.0,3100.0,3300.0,1111001,33,50,30,32,0,0,50,3050.5,-149.5,51.5,190.85,1.0,0.8,0.9,159
0.36,3.0,3100.0,3300.0,1111100,41,49,30,30,50,0,0,3052.3,-147.7,52.64,186.73,0.0,0.8,0.4,0
0.36,3.0,3200.0,3400.0,0000001,0,0,0,0,0,0,50,1874.2,-1425.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0000010,0,0,0,0,0,50,0,1931.5,-1368.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0000011,0,0,0,0,0,50,50,2203.7,-1096.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0000100,0,0,0,0,50,0,0,2049.0,-1251.0,53.41,184.05,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0000101,0,0,0,0,50,0,50,2215.3,-1084.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0000110,0,0,0,0,50,50,0,2205.2,-1094.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,3200.0,3400.0,0000111,0,0,0,0,50,50,50,2528.2,-771.8,53.35,184.23,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0001000,0,0,0,50,0,0,0,1858.6,-1441.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0001001,0,0,0,50,0,0,50,2136.4,-1163.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0001010,0,0,0,50,0,50,0,2088.6,-1211.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,3200.0,3400.0,0001011,0,0,0,50,0,50,50,2508.0,-792.0,51.95,189.21,1.0,0.0,0.5,38890
0.36,3.0,3200.0,3400.0,0001100,0,0,0,50,50,0,0,2201.0,-1099.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,3200.0,3400.0,0001101,0,0,0,50,50,0,50,2541.5,-758.5,54.99,178.73,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0001110,0,0,0,50,50,50,0,2540.4,-759.6,51.86,189.55,1.0,0.0,0.5,43074
0.36,3.0,3200.0,3400.0,0001111,0,0,0,50,50,50,50,2963.6,-336.4,52.36,187.71,1.0,0.0,0.5,26833
0.36,3.0,3200.0,3400.0,0010000,0,0,50,0,0,0,0,1998.4,-1301.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0010001,0,0,50,0,0,0,50,2311.2,-988.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0010010,0,0,50,0,0,50,0,2196.1,-1103.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,3200.0,3400.0,0010011,0,0,50,0,0,50,50,2610.4,-689.6,50.11,196.15,1.0,0.0,0.5,27394
0.36,3.0,3200.0,3400.0,0010100,0,0,50,0,50,0,0,2288.8,-1011.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0010110,0,0,50,0,50,50,0,2587.1,-712.9,51.91,189.36,1.0,0.0,0.5,752
0.36,3.0,3200.0,3400.0,0011000,0,0,50,50,0,0,0,2104.5,-1195.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,3200.0,3400.0,0011001,0,0,50,50,0,0,50,2506.5,-793.5,51.96,189.17,1.0,0.0,0.5,43600
0.36,3.0,3200.0,3400.0,0011010,0,0,50,50,0,50,0,2780.0,-520.0,48.73,201.72,1.0,0.0,0.5,16794
0.36,3.0,3200.0,3400.0,0011011,0,0,50,50,0,50,50,3209.2,-90.8,49.63,198.07,1.0,0.88,0.94,17354
