Header_Press,Liquid_Level,Flow_Lower,Flow_Upper,Pump_Group,P1_Freq,P2_Freq,P3_Freq,P4_Freq,P5_Freq,P6_Freq,P7_Freq,Total_Flow,Flow_Deviation,Eff,PCTW,Confidence,Dev_Confidence,Total_Confidence,Appear_Count
0.36,3.0,3200.0,3400.0,0011100,0,0,50,50,50,0,0,2544.2,-755.8,52.27,188.05,1.0,0.0,0.5,20018
0.36,3.0,3200.0,3400.0,0011110,0,0,50,50,50,50,0,2949.3,-350.7,50.02,196.52,1.0,0.0,0.5,258
0.36,3.0,3200.0,3400.0,0100000,0,50,0,0,0,0,0,2112.6,-1187.4,52.38,187.65,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0100001,0,50,0,0,0,0,50,2277.5,-1022.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0100010,0,50,0,0,0,50,0,2299.5,-1000.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0100011,0,50,0,0,0,50,50,2616.0,-684.0,52.62,186.79,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0100100,0,50,0,0,50,0,0,2389.7,-910.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0100101,0,50,0,0,50,0,50,2550.5,-749.5,56.63,173.56,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0100110,0,50,0,0,50,50,0,2520.7,-779.3,54.62,179.94,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0100111,0,50,0,0,50,50,50,2851.7,-448.3,55.44,177.3,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0101000,0,50,0,50,0,0,0,2324.8,-975.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0101001,0,50,0,50,0,0,50,2649.4,-650.6,53.96,182.16,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0101010,0,50,0,50,0,50,0,2708.1,-591.9,51.01,192.7,1.0,0.0,0.5,70128
0.36,3.0,3200.0,3400.0,0101011,0,50,0,50,0,50,50,3154.1,-145.9,51.43,191.13,1.0,0.81,0.9,143190
0.36,3.0,3200.0,3400.0,0101100,0,50,0,50,50,0,0,2544.4,-755.6,55.11,178.37,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0101101,0,50,0,50,50,0,50,2868.1,-431.9,55.97,175.62,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0101110,0,50,0,50,50,50,0,2938.7,-361.3,51.58,190.57,1.0,0.0,0.5,25013
0.36,3.0,3200.0,3400.0,0101111,0,49,0,30,50,50,50,3156.3,-143.7,54.16,181.49,1.0,0.81,0.9,139
0.36,3.0,3200.0,3400.0,0110000,0,50,50,0,0,0,0,2331.8,-968.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0110001,0,50,50,0,0,0,50,2644.8,-655.2,53.32,184.32,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0110010,0,50,50,0,0,50,0,2680.1,-619.9,50.24,195.66,1.0,0.0,0.5,82146
0.36,3.0,3200.0,3400.0,0110011,0,50,50,0,0,50,50,3079.7,-220.3,50.32,195.31,1.0,0.43,0.71,75136
0.36,3.0,3200.0,3400.0,0110100,0,50,50,0,50,0,0,2523.1,-776.9,55.15,178.22,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0110110,0,50,50,0,50,50,0,2995.4,-304.6,51.55,190.68,1.0,0.0,0.5,165
0.36,3.0,3200.0,3400.0,0111000,0,50,50,50,0,0,0,2620.3,-679.7,51.05,192.55,1.0,0.0,0.5,60629
0.36,3.0,3200.0,3400.0,0111001,0,50,50,50,0,0,50,3044.6,-255.4,51.3,191.59,1.0,0.24,0.62,81293
0.36,3.0,3200.0,3400.0,0111010,0,50,49,50,0,50,0,3155.4,-144.6,47.91,205.14,1.0,0.81,0.9,735
0.36,3.0,3200.0,3400.0,0111011,0,45,30,30,0,50,50,3156.8,-143.2,50.04,196.42,1.0,0.81,0.9,883
0.36,3.0,3200.0,3400.0,0111100,0,50,50,50,50,0,0,2906.7,-393.3,52.09,188.7,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,0111110,0,50,32,35,50,50,0,3150.5,-149.5,50.37,195.15,0.0,0.8,0.4,0
0.36,3.0,3200.0,3400.0,1000000,50,0,0,0,0,0,0,1948.0,-1352.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1000001,50,0,0,0,0,0,50,2197.7,-1102.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1000010,50,0,0,0,0,50,0,2100.9,-1199.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,3200.0,3400.0,1000011,50,0,0,0,0,50,50,2502.5,-797.5,50.24,195.65,1.0,0.0,0.5,160983
0.36,3.0,3200.0,3400.0,1000100,50,0,0,0,50,0,0,2337.1,-962.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1000101,50,0,0,0,50,0,50,2616.1,-683.9,54.93,178.95,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1000110,50,0,0,0,50,50,0,2709.8,-590.2,52.76,186.29,1.0,0.0,0.5,51601
0.36,3.0,3200.0,3400.0,1000111,50,0,0,0,50,50,50,3112.3,-187.7,53.05,185.26,1.0,0.6,0.8,32229
0.36,3.0,3200.0,3400.0,1001000,50,0,0,50,0,0,0,2061.1,-1238.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,3200.0,3400.0,1001001,50,0,0,50,0,0,50,2478.2,-821.8,51.81,189.73,1.0,0.0,0.5,42856
0.36,3.0,3200.0,3400.0,1001010,50,0,0,50,0,50,0,3003.6,-296.4,49.93,196.85,1.0,0.02,0.51,55145
0.36,3.0,3200.0,3400.0,1001011,50,0,0,50,0,50,50,3443.7,143.7,50.72,193.81,1.0,0.81,0.9,104030
0.36,3.0,3200.0,3400.0,1001100,50,0,0,50,50,0,0,2678.0,-622.0,52.9,185.82,1.0,0.0,0.5,42078
0.36,3.0,3200.0,3400.0,1001101,50,0,0,50,50,0,50,3112.4,-187.6,53.33,184.29,1.0,0.6,0.8,33990
0.36,3.0,3200.0,3400.0,1001110,50,0,0,50,50,50,0,3240.1,-59.9,51.26,191.73,1.0,0.92,0.96,4274
0.36,3.0,3200.0,3400.0,1001111,34,0,0,30,50,50,50,3155.8,-144.2,51.71,190.09,1.0,0.81,0.9,792
0.36,3.0,3200.0,3400.0,1010000,50,0,50,0,0,0,0,2566.0,-734.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1010001,50,0,50,0,0,0,50,2988.1,-311.9,49.73,197.65,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1010010,50,0,50,0,0,50,0,3017.5,-282.5,49.98,196.65,1.0,0.09,0.55,1849
0.36,3.0,3200.0,3400.0,1010011,50,0,50,0,0,50,50,3447.8,147.8,50.52,194.55,1.0,0.8,0.9,5887
0.36,3.0,3200.0,3400.0,1010100,50,0,50,0,50,0,0,2868.8,-431.2,52.5,187.22,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1010110,50,0,44,0,50,50,0,3289.4,-10.6,51.82,189.69,0.0,0.99,0.49,0
0.36,3.0,3200.0,3400.0,1011000,50,0,50,50,0,0,0,3015.9,-284.1,50.68,193.93,1.0,0.08,0.54,4513
0.36,3.0,3200.0,3400.0,1011001,50,0,50,50,0,0,50,3442.3,142.3,50.94,192.96,1.0,0.81,0.91,8236
0.36,3.0,3200.0,3400.0,1011010,50,0,30,48,0,50,0,3441.4,141.4,50.61,194.2,0.0,0.81,0.41,0
0.36,3.0,3200.0,3400.0,1011011,47,0,30,32,0,50,50,3443.8,143.8,50.63,194.12,0.0,0.81,0.4,0
0.36,3.0,3200.0,3400.0,1011100,50,0,50,50,50,0,0,3296.4,-3.6,51.88,189.46,0.0,1.0,0.5,0
0.36,3.0,3200.0,3400.0,1011110,50,0,30,30,50,50,0,3430.4,130.4,51.44,191.06,0.0,0.83,0.41,0
0.36,3.0,3200.0,3400.0,1100000,50,50,0,0,0,0,0,2342.5,-957.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,3200.0,3400.0,1100001,50,50,0,0,0,0,50,2640.8,-659.2,53.0,185.47,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1100010,50,50,0,0,0,50,0,2720.7,-579.3,50.36,195.16,1.0,0.0,0.5,267341
0.36,3.0,3200.0,3400.0,1100011,50,50,0,0,0,50,50,3142.8,-157.2,50.54,194.5,1.0,0.76,0.88,221713
0.36,3.0,3200.0,3400.0,1100100,50,50,0,0,50,0,0,2597.8,-702.2,55.49,177.14,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1100101,50,50,0,0,50,0,50,2892.6,-407.4,56.21,174.86,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1100110,50,50,0,0,50,50,0,3154.1,-145.9,52.49,187.24,1.0,0.81,0.9,3717
0.36,3.0,3200.0,3400.0,1100111,30,50,0,0,50,50,50,3200.7,-99.3,54.44,180.53,1.0,0.87,0.93,2670
0.36,3.0,3200.0,3400.0,1101000,50,50,0,50,0,0,0,2712.1,-587.9,51.25,191.77,1.0,0.0,0.5,188512
0.36,3.0,3200.0,3400.0,1101001,50,50,0,50,0,0,50,3149.0,-151.0,51.45,191.05,1.0,0.79,0.9,188841
0.36,3.0,3200.0,3400.0,1101100,50,50,0,50,50,0,0,3047.2,-252.8,52.97,185.54,1.0,0.25,0.63,1658
0.36,3.0,3200.0,3400.0,1101101,46,50,0,30,50,0,50,3154.9,-145.1,55.26,177.86,1.0,0.81,0.9,355
0.36,3.0,3200.0,3400.0,1110000,50,50,50,0,0,0,0,2865.0,-435.0,50.33,195.31,0.0,0.0,0.0,0
0.36,3.0,3200.0,3400.0,1110001,50,49,42,0,0,0,50,3153.8,-146.2,51.16,192.11,0.0,0.81,0.4,0
0.36,3.0,3200.0,3400.0,1110010,50,30,47,0,0,50,0,3161.1,-138.9,49.54,198.4,1.0,0.81,0.91,106
0.36,3.0,3200.0,3400.0,1110011,50,30,36,0,0,50,50,3441.1,141.1,50.21,195.77,1.0,0.81,0.91,120
0.36,3.0,3200.0,3400.0,1110100,50,50,46,0,50,0,0,3154.1,-145.9,53.24,184.61,0.0,0.81,0.4,0
0.36,3.0,3200.0,3400.0,1110110,50,30,30,0,50,50,0,3386.6,86.6,51.81,189.72,0.0,0.88,0.44,0
0.36,3.0,3200.0,3400.0,1111000,50,30,48,50,0,0,0,3163.0,-137.0,50.52,194.54,1.0,0.82,0.91,437
0.36,3.0,3200.0,3400.0,1111001,36,50,30,36,0,0,50,3150.3,-149.7,50.76,193.64,1.0,0.8,0.9,159
0.36,3.0,3200.0,3400.0,1111100,50,40,30,30,50,0,0,3155.4,-144.6,52.41,187.56,0.0,0.81,0.4,0
0.36,3.0,3300.0,3500.0,0000001,0,0,0,0,0,0,50,1874.2,-1525.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0000010,0,0,0,0,0,50,0,1931.5,-1468.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0000011,0,0,0,0,0,50,50,2203.7,-1196.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0000100,0,0,0,0,50,0,0,2049.0,-1351.0,53.41,184.05,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0000101,0,0,0,0,50,0,50,2215.3,-1184.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0000110,0,0,0,0,50,50,0,2205.2,-1194.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,3300.0,3500.0,0000111,0,0,0,0,50,50,50,2528.2,-871.8,53.35,184.23,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0001000,0,0,0,50,0,0,0,1858.6,-1541.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0001001,0,0,0,50,0,0,50,2136.4,-1263.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0001010,0,0,0,50,0,50,0,2088.6,-1311.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,3300.0,3500.0,0001011,0,0,0,50,0,50,50,2508.0,-892.0,51.95,189.21,1.0,0.0,0.5,38890
0.36,3.0,3300.0,3500.0,0001100,0,0,0,50,50,0,0,2201.0,-1199.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,3300.0,3500.0,0001101,0,0,0,50,50,0,50,2541.5,-858.5,54.99,178.73,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0001110,0,0,0,50,50,50,0,2540.4,-859.6,51.86,189.55,1.0,0.0,0.5,43074
0.36,3.0,3300.0,3500.0,0001111,0,0,0,50,50,50,50,2963.6,-436.4,52.36,187.71,1.0,0.0,0.5,26833
0.36,3.0,3300.0,3500.0,0010000,0,0,50,0,0,0,0,1998.4,-1401.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0010001,0,0,50,0,0,0,50,2311.2,-1088.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0010010,0,0,50,0,0,50,0,2196.1,-1203.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,3300.0,3500.0,0010011,0,0,50,0,0,50,50,2610.4,-789.6,50.11,196.15,1.0,0.0,0.5,27394
0.36,3.0,3300.0,3500.0,0010100,0,0,50,0,50,0,0,2288.8,-1111.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0010110,0,0,50,0,50,50,0,2587.1,-812.9,51.91,189.36,1.0,0.0,0.5,752
0.36,3.0,3300.0,3500.0,0011000,0,0,50,50,0,0,0,2104.5,-1295.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,3300.0,3500.0,0011001,0,0,50,50,0,0,50,2506.5,-893.5,51.96,189.17,1.0,0.0,0.5,43600
0.36,3.0,3300.0,3500.0,0011010,0,0,50,50,0,50,0,2780.0,-620.0,48.73,201.72,1.0,0.0,0.5,16794
0.36,3.0,3300.0,3500.0,0011011,0,0,50,50,0,50,50,3209.2,-190.8,49.63,198.07,1.0,0.58,0.79,17354
0.36,3.0,3300.0,3500.0,0011100,0,0,50,50,50,0,0,2544.2,-855.8,52.27,188.05,1.0,0.0,0.5,20018
0.36,3.0,3300.0,3500.0,0011110,0,0,50,50,50,50,0,2949.3,-450.7,50.02,196.52,1.0,0.0,0.5,258
0.36,3.0,3300.0,3500.0,0100000,0,50,0,0,0,0,0,2112.6,-1287.4,52.38,187.65,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0100001,0,50,0,0,0,0,50,2277.5,-1122.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0100010,0,50,0,0,0,50,0,2299.5,-1100.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0100011,0,50,0,0,0,50,50,2616.0,-784.0,52.62,186.79,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0100100,0,50,0,0,50,0,0,2389.7,-1010.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0100101,0,50,0,0,50,0,50,2550.5,-849.5,56.63,173.56,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0100110,0,50,0,0,50,50,0,2520.7,-879.3,54.62,179.94,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0100111,0,50,0,0,50,50,50,2851.7,-548.3,55.44,177.3,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0101000,0,50,0,50,0,0,0,2324.8,-1075.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0101001,0,50,0,50,0,0,50,2649.4,-750.6,53.96,182.16,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0101010,0,50,0,50,0,50,0,2708.1,-691.9,51.01,192.7,1.0,0.0,0.5,70128
0.36,3.0,3300.0,3500.0,0101011,0,50,0,50,0,50,50,3154.1,-245.9,51.43,191.13,1.0,0.29,0.64,143190
0.36,3.0,3300.0,3500.0,0101100,0,50,0,50,50,0,0,2544.4,-855.6,55.11,178.37,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0101101,0,50,0,50,50,0,50,2868.1,-531.9,55.97,175.62,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0101110,0,50,0,50,50,50,0,2938.7,-461.3,51.58,190.57,1.0,0.0,0.5,25013
0.36,3.0,3300.0,3500.0,0101111,0,50,0,38,50,50,50,3260.6,-139.4,53.25,184.57,1.0,0.81,0.91,139
0.36,3.0,3300.0,3500.0,0110000,0,50,50,0,0,0,0,2331.8,-1068.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0110001,0,50,50,0,0,0,50,2644.8,-755.2,53.32,184.32,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0110010,0,50,50,0,0,50,0,2680.1,-719.9,50.24,195.66,1.0,0.0,0.5,82146
0.36,3.0,3300.0,3500.0,0110011,0,50,50,0,0,50,50,3079.7,-320.3,50.32,195.31,1.0,0.0,0.5,75136
0.36,3.0,3300.0,3500.0,0110100,0,50,50,0,50,0,0,2523.1,-876.9,55.15,178.22,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0110110,0,50,50,0,50,50,0,2995.4,-404.6,51.55,190.68,1.0,0.0,0.5,165
0.36,3.0,3300.0,3500.0,0111000,0,50,50,50,0,0,0,2620.3,-779.7,51.05,192.55,1.0,0.0,0.5,60629
0.36,3.0,3300.0,3500.0,0111001,0,50,50,50,0,0,50,3044.6,-355.4,51.3,191.59,1.0,0.0,0.5,81293
0.36,3.0,3300.0,3500.0,0111010,0,50,50,50,0,50,0,3167.5,-232.5,47.89,205.22,1.0,0.36,0.68,735
0.36,3.0,3300.0,3500.0,0111011,0,48,43,50,0,50,50,3531.9,131.9,49.83,197.26,1.0,0.82,0.91,883
0.36,3.0,3300.0,3500.0,0111100,0,50,50,50,50,0,0,2906.7,-493.3,52.09,188.7,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,0111110,0,50,30,48,50,50,0,3254.7,-145.3,50.09,196.22,0.0,0.81,0.4,0
0.36,3.0,3300.0,3500.0,1000000,50,0,0,0,0,0,0,1948.0,-1452.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1000001,50,0,0,0,0,0,50,2197.7,-1202.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1000010,50,0,0,0,0,50,0,2100.9,-1299.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,3300.0,3500.0,1000011,50,0,0,0,0,50,50,2502.5,-897.5,50.24,195.65,1.0,0.0,0.5,160983
0.36,3.0,3300.0,3500.0,1000100,50,0,0,0,50,0,0,2337.1,-1062.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1000101,50,0,0,0,50,0,50,2616.1,-783.9,54.93,178.95,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1000110,50,0,0,0,50,50,0,2709.8,-690.2,52.76,186.29,1.0,0.0,0.5,51601
0.36,3.0,3300.0,3500.0,1000111,50,0,0,0,50,50,50,3112.3,-287.7,53.05,185.26,1.0,0.07,0.53,32229
0.36,3.0,3300.0,3500.0,1001000,50,0,0,50,0,0,0,2061.1,-1338.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,3300.0,3500.0,1001001,50,0,0,50,0,0,50,2478.2,-921.8,51.81,189.73,1.0,0.0,0.5,42856
0.36,3.0,3300.0,3500.0,1001010,50,0,0,50,0,50,0,3003.6,-396.4,49.93,196.85,1.0,0.0,0.5,55145
0.36,3.0,3300.0,3500.0,1001011,50,0,0,50,0,50,50,3443.7,43.7,50.72,193.81,1.0,0.94,0.97,104030
0.36,3.0,3300.0,3500.0,1001100,50,0,0,50,50,0,0,2678.0,-722.0,52.9,185.82,1.0,0.0,0.5,42078
0.36,3.0,3300.0,3500.0,1001101,50,0,0,50,50,0,50,3112.4,-287.6,53.33,184.29,1.0,0.07,0.53,33990
0.36,3.0,3300.0,3500.0,1001110,50,0,0,50,50,50,0,3240.1,-159.9,51.26,191.73,1.0,0.75,0.87,4274
0.36,3.0,3300.0,3500.0,1001111,42,0,0,30,50,50,50,3259.2,-140.8,51.5,190.85,1.0,0.81,0.91,792
0.36,3.0,3300.0,3500.0,1010000,50,0,50,0,0,0,0,2566.0,-834.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1010001,50,0,50,0,0,0,50,2988.1,-411.9,49.73,197.65,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1010010,50,0,50,0,0,50,0,3017.5,-382.5,49.98,196.65,1.0,0.0,0.5,1849
0.36,3.0,3300.0,3500.0,1010011,50,0,50,0,0,50,50,3447.8,47.8,50.52,194.55,1.0,0.94,0.97,5887
0.36,3.0,3300.0,3500.0,1010100,50,0,50,0,50,0,0,2868.8,-531.2,52.5,187.22,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1010110,50,0,44,0,50,50,0,3289.4,-110.6,51.82,189.69,0.0,0.85,0.43,0
0.36,3.0,3300.0,3500.0,1011000,50,0,50,50,0,0,0,3015.9,-384.1,50.68,193.93,1.0,0.0,0.5,4513
0.36,3.0,3300.0,3500.0,1011001,50,0,50,50,0,0,50,3442.3,42.3,50.94,192.96,1.0,0.94,0.97,8236
0.36,3.0,3300.0,3500.0,1011010,50,0,31,50,0,50,0,3492.3,92.3,50.63,194.14,0.0,0.88,0.44,0
0.36,3.0,3300.0,3500.0,1011011,50,0,30,30,0,50,50,3540.5,140.5,50.85,193.3,0.0,0.81,0.41,0
0.36,3.0,3300.0,3500.0,1011100,50,0,50,50,50,0,0,3296.4,-103.6,51.88,189.46,0.0,0.86,0.43,0
0.36,3.0,3300.0,3500.0,1011110,50,0,30,30,50,50,0,3430.4,30.4,51.44,191.06,0.0,0.96,0.48,0
0.36,3.0,3300.0,3500.0,1100000,50,50,0,0,0,0,0,2342.5,-1057.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,3300.0,3500.0,1100001,50,50,0,0,0,0,50,2640.8,-759.2,53.0,185.47,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1100010,50,50,0,0,0,50,0,2720.7,-679.3,50.36,195.16,1.0,0.0,0.5,267341
0.36,3.0,3300.0,3500.0,1100011,50,50,0,0,0,50,50,3142.8,-257.2,50.54,194.5,1.0,0.23,0.61,221713
0.36,3.0,3300.0,3500.0,1100100,50,50,0,0,50,0,0,2597.8,-802.2,55.49,177.14,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1100101,50,50,0,0,50,0,50,2892.6,-507.4,56.21,174.86,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1100110,50,50,0,0,50,50,0,3154.1,-245.9,52.49,187.24,1.0,0.29,0.64,3717
0.36,3.0,3300.0,3500.0,1100111,34,50,0,0,50,50,50,3259.8,-140.2,54.09,181.71,1.0,0.81,0.91,2670
0.36,3.0,3300.0,3500.0,1101000,50,50,0,50,0,0,0,2712.1,-687.9,51.25,191.77,1.0,0.0,0.5,188512
0.36,3.0,3300.0,3500.0,1101001,50,50,0,50,0,0,50,3149.0,-251.0,51.45,191.05,1.0,0.26,0.63,188841
0.36,3.0,3300.0,3500.0,1101100,50,50,0,50,50,0,0,3047.2,-352.8,52.97,185.54,1.0,0.0,0.5,1658
0.36,3.0,3300.0,3500.0,1101101,50,49,0,34,50,0,50,3252.6,-147.4,54.54,180.22,1.0,0.8,0.9,355
0.36,3.0,3300.0,3500.0,1110000,50,50,50,0,0,0,0,2865.0,-535.0,50.33,195.31,0.0,0.0,0.0,0
0.36,3.0,3300.0,3500.0,1110001,50,50,49,0,0,0,50,3264.2,-135.8,50.31,195.37,0.0,0.82,0.41,0
0.36,3.0,3300.0,3500.0,1110010,50,36,50,0,0,50,0,3259.6,-140.4,49.3,199.36,1.0,0.81,0.91,106
0.36,3.0,3300.0,3500.0,1110011,50,30,44,0,0,50,50,3548.7,148.7,50.32,195.34,1.0,0.8,0.9,120
0.36,3.0,3300.0,3500.0,1110100,50,50,50,0,50,0,0,3235.7,-164.3,52.87,185.9,0.0,0.72,0.36,0
0.36,3.0,3300.0,3500.0,1110110,50,30,30,0,50,50,0,3386.6,-13.4,51.81,189.72,0.0,0.98,0.49,0
0.36,3.0,3300.0,3500.0,1111000,50,38,50,50,0,0,0,3252.8,-147.2,50.24,195.63,1.0,0.8,0.9,437
0.36,3.0,3300.0,3500.0,1111001,50,30,50,43,0,0,50,3536.7,136.7,50.82,193.4,1.0,0.82,0.91,159
0.36,3.0,3300.0,3500.0,1111100,50,48,30,30,50,0,0,3257.8,-142.2,52.34,187.78,0.0,0.81,0.41,0
0.36,3.0,3400.0,3600.0,0000001,0,0,0,0,0,0,50,1874.2,-1625.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0000010,0,0,0,0,0,50,0,1931.5,-1568.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0000011,0,0,0,0,0,50,50,2203.7,-1296.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0000100,0,0,0,0,50,0,0,2049.0,-1451.0,53.41,184.05,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0000101,0,0,0,0,50,0,50,2215.3,-1284.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0000110,0,0,0,0,50,50,0,2205.2,-1294.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,3400.0,3600.0,0000111,0,0,0,0,50,50,50,2528.2,-971.8,53.35,184.23,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0001000,0,0,0,50,0,0,0,1858.6,-1641.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0001001,0,0,0,50,0,0,50,2136.4,-1363.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0001010,0,0,0,50,0,50,0,2088.6,-1411.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,3400.0,3600.0,0001011,0,0,0,50,0,50,50,2508.0,-992.0,51.95,189.21,1.0,0.0,0.5,38890
0.36,3.0,3400.0,3600.0,0001100,0,0,0,50,50,0,0,2201.0,-1299.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,3400.0,3600.0,0001101,0,0,0,50,50,0,50,2541.5,-958.5,54.99,178.73,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0001110,0,0,0,50,50,50,0,2540.4,-959.6,51.86,189.55,1.0,0.0,0.5,43074
0.36,3.0,3400.0,3600.0,0001111,0,0,0,50,50,50,50,2963.6,-536.4,52.36,187.71,1.0,0.0,0.5,26833
0.36,3.0,3400.0,3600.0,0010000,0,0,50,0,0,0,0,1998.4,-1501.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0010001,0,0,50,0,0,0,50,2311.2,-1188.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0010010,0,0,50,0,0,50,0,2196.1,-1303.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,3400.0,3600.0,0010011,0,0,50,0,0,50,50,2610.4,-889.6,50.11,196.15,1.0,0.0,0.5,27394
0.36,3.0,3400.0,3600.0,0010100,0,0,50,0,50,0,0,2288.8,-1211.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0010110,0,0,50,0,50,50,0,2587.1,-912.9,51.91,189.36,1.0,0.0,0.5,752
0.36,3.0,3400.0,3600.0,0011000,0,0,50,50,0,0,0,2104.5,-1395.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,3400.0,3600.0,0011001,0,0,50,50,0,0,50,2506.5,-993.5,51.96,189.17,1.0,0.0,0.5,43600
0.36,3.0,3400.0,3600.0,0011010,0,0,50,50,0,50,0,2780.0,-720.0,48.73,201.72,1.0,0.0,0.5,16794
0.36,3.0,3400.0,3600.0,0011011,0,0,50,50,0,50,50,3209.2,-290.8,49.63,198.07,1.0,0.05,0.52,17354
0.36,3.0,3400.0,3600.0,0011100,0,0,50,50,50,0,0,2544.2,-955.8,52.27,188.05,1.0,0.0,0.5,20018
0.36,3.0,3400.0,3600.0,0011110,0,0,50,50,50,50,0,2949.3,-550.7,50.02,196.52,1.0,0.0,0.5,258
0.36,3.0,3400.0,3600.0,0100000,0,50,0,0,0,0,0,2112.6,-1387.4,52.38,187.65,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0100001,0,50,0,0,0,0,50,2277.5,-1222.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0100010,0,50,0,0,0,50,0,2299.5,-1200.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0100011,0,50,0,0,0,50,50,2616.0,-884.0,52.62,186.79,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0100100,0,50,0,0,50,0,0,2389.7,-1110.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0100101,0,50,0,0,50,0,50,2550.5,-949.5,56.63,173.56,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0100110,0,50,0,0,50,50,0,2520.7,-979.3,54.62,179.94,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0100111,0,50,0,0,50,50,50,2851.7,-648.3,55.44,177.3,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0101000,0,50,0,50,0,0,0,2324.8,-1175.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0101001,0,50,0,50,0,0,50,2649.4,-850.6,53.96,182.16,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0101010,0,50,0,50,0,50,0,2708.1,-791.9,51.01,192.7,1.0,0.0,0.5,70128
0.36,3.0,3400.0,3600.0,0101011,0,50,0,50,0,50,50,3154.1,-345.9,51.43,191.13,1.0,0.0,0.5,143190
0.36,3.0,3400.0,3600.0,0101100,0,50,0,50,50,0,0,2544.4,-955.6,55.11,178.37,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0101101,0,50,0,50,50,0,50,2868.1,-631.9,55.97,175.62,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0101110,0,50,0,50,50,50,0,2938.7,-561.3,51.58,190.57,1.0,0.0,0.5,25013
0.36,3.0,3400.0,3600.0,0101111,0,50,0,46,50,50,50,3358.6,-141.4,52.14,188.5,1.0,0.81,0.91,139
0.36,3.0,3400.0,3600.0,0110000,0,50,50,0,0,0,0,2331.8,-1168.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0110001,0,50,50,0,0,0,50,2644.8,-855.2,53.32,184.32,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0110010,0,50,50,0,0,50,0,2680.1,-819.9,50.24,195.66,1.0,0.0,0.5,82146
0.36,3.0,3400.0,3600.0,0110011,0,50,50,0,0,50,50,3079.7,-420.3,50.32,195.31,1.0,0.0,0.5,75136
0.36,3.0,3400.0,3600.0,0110100,0,50,50,0,50,0,0,2523.1,-976.9,55.15,178.22,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0110110,0,50,50,0,50,50,0,2995.4,-504.6,51.55,190.68,1.0,0.0,0.5,165
0.36,3.0,3400.0,3600.0,0111000,0,50,50,50,0,0,0,2620.3,-879.7,51.05,192.55,1.0,0.0,0.5,60629
0.36,3.0,3400.0,3600.0,0111001,0,50,50,50,0,0,50,3044.6,-455.4,51.3,191.59,1.0,0.0,0.5,81293
0.36,3.0,3400.0,3600.0,0111010,0,50,50,50,0,50,0,3167.5,-332.5,47.89,205.22,1.0,0.0,0.5,735
0.36,3.0,3400.0,3600.0,0111011,0,48,43,50,0,50,50,3531.9,31.9,49.83,197.26,1.0,0.96,0.98,883
0.36,3.0,3400.0,3600.0,0111100,0,50,50,50,50,0,0,2906.7,-593.3,52.09,188.7,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,0111110,0,50,39,50,50,50,0,3357.1,-142.9,49.65,197.95,0.0,0.81,0.4,0
0.36,3.0,3400.0,3600.0,1000000,50,0,0,0,0,0,0,1948.0,-1552.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1000001,50,0,0,0,0,0,50,2197.7,-1302.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1000010,50,0,0,0,0,50,0,2100.9,-1399.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,3400.0,3600.0,1000011,50,0,0,0,0,50,50,2502.5,-997.5,50.24,195.65,1.0,0.0,0.5,160983
0.36,3.0,3400.0,3600.0,1000100,50,0,0,0,50,0,0,2337.1,-1162.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1000101,50,0,0,0,50,0,50,2616.1,-883.9,54.93,178.95,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1000110,50,0,0,0,50,50,0,2709.8,-790.2,52.76,186.29,1.0,0.0,0.5,51601
0.36,3.0,3400.0,3600.0,1000111,50,0,0,0,50,50,50,3112.3,-387.7,53.05,185.26,1.0,0.0,0.5,32229
0.36,3.0,3400.0,3600.0,1001000,50,0,0,50,0,0,0,2061.1,-1438.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,3400.0,3600.0,1001001,50,0,0,50,0,0,50,2478.2,-1021.8,51.81,189.73,1.0,0.0,0.5,42856
0.36,3.0,3400.0,3600.0,1001010,50,0,0,50,0,50,0,3003.6,-496.4,49.93,196.85,1.0,0.0,0.5,55145
0.36,3.0,3400.0,3600.0,1001011,50,0,0,50,0,50,50,3443.7,-56.3,50.72,193.81,1.0,0.92,0.96,104030
0.36,3.0,3400.0,3600.0,1001100,50,0,0,50,50,0,0,2678.0,-822.0,52.9,185.82,1.0,0.0,0.5,42078
0.36,3.0,3400.0,3600.0,1001101,50,0,0,50,50,0,50,3112.4,-387.6,53.33,184.29,1.0,0.0,0.5,33990
0.36,3.0,3400.0,3600.0,1001110,50,0,0,50,50,50,0,3240.1,-259.9,51.26,191.73,1.0,0.21,0.61,4274
0.36,3.0,3400.0,3600.0,1001111,50,0,0,30,50,50,50,3417.1,-82.9,51.41,191.2,1.0,0.89,0.94,792
0.36,3.0,3400.0,3600.0,1010000,50,0,50,0,0,0,0,2566.0,-934.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1010001,50,0,50,0,0,0,50,2988.1,-511.9,49.73,197.65,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1010010,50,0,50,0,0,50,0,3017.5,-482.5,49.98,196.65,1.0,0.0,0.5,1849
0.36,3.0,3400.0,3600.0,1010011,50,0,50,0,0,50,50,3447.8,-52.2,50.52,194.55,1.0,0.93,0.97,5887
0.36,3.0,3400.0,3600.0,1010100,50,0,50,0,50,0,0,2868.8,-631.2,52.5,187.22,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1010110,50,0,49,0,50,50,0,3357.1,-142.9,51.76,189.91,0.0,0.81,0.4,0
0.36,3.0,3400.0,3600.0,1011000,50,0,50,50,0,0,0,3015.9,-484.1,50.68,193.93,1.0,0.0,0.5,4513
0.36,3.0,3400.0,3600.0,1011001,50,0,50,50,0,0,50,3442.3,-57.7,50.94,192.96,1.0,0.92,0.96,8236
0.36,3.0,3400.0,3600.0,1011010,50,0,31,50,0,50,0,3492.3,-7.7,50.63,194.14,0.0,0.99,0.49,0
0.36,3.0,3400.0,3600.0,1011011,50,0,33,33,0,50,50,3646.1,146.1,51.0,192.73,0.0,0.81,0.4,0
0.36,3.0,3400.0,3600.0,1011100,50,0,50,50,50,0,0,3296.4,-203.6,51.88,189.46,0.0,0.51,0.26,0
0.36,3.0,3400.0,3600.0,1011110,50,0,30,30,50,50,0,3430.4,-69.6,51.44,191.06,0.0,0.91,0.45,0
0.36,3.0,3400.0,3600.0,1100000,50,50,0,0,0,0,0,2342.5,-1157.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,3400.0,3600.0,1100001,50,50,0,0,0,0,50,2640.8,-859.2,53.0,185.47,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1100010,50,50,0,0,0,50,0,2720.7,-779.3,50.36,195.16,1.0,0.0,0.5,267341
0.36,3.0,3400.0,3600.0,1100011,50,50,0,0,0,50,50,3142.8,-357.2,50.54,194.5,1.0,0.0,0.5,221713
0.36,3.0,3400.0,3600.0,1100100,50,50,0,0,50,0,0,2597.8,-902.2,55.49,177.14,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1100101,50,50,0,0,50,0,50,2892.6,-607.4,56.21,174.86,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1100110,50,50,0,0,50,50,0,3154.1,-345.9,52.49,187.24,1.0,0.0,0.5,3717
0.36,3.0,3400.0,3600.0,1100111,41,50,0,0,50,50,50,3360.6,-139.4,53.36,184.22,1.0,0.81,0.91,2670
0.36,3.0,3400.0,3600.0,1101000,50,50,0,50,0,0,0,2712.1,-787.9,51.25,191.77,1.0,0.0,0.5,188512
0.36,3.0,3400.0,3600.0,1101001,50,50,0,50,0,0,50,3149.0,-351.0,51.45,191.05,1.0,0.0,0.5,188841
0.36,3.0,3400.0,3600.0,1101100,50,50,0,50,50,0,0,3047.2,-452.8,52.97,185.54,1.0,0.0,0.5,1658
0.36,3.0,3400.0,3600.0,1101101,50,50,0,42,50,0,50,3354.9,-145.1,53.75,182.87,1.0,0.81,0.9,355
0.36,3.0,3400.0,3600.0,1110000,50,50,50,0,0,0,0,2865.0,-635.0,50.33,195.31,0.0,0.0,0.0,0
0.36,3.0,3400.0,3600.0,1110001,50,50,50,0,0,0,50,3281.0,-219.0,50.3,195.41,0.0,0.43,0.22,0
0.36,3.0,3400.0,3600.0,1110010,50,44,50,0,0,50,0,3359.3,-140.7,48.97,200.72,1.0,0.81,0.91,106
0.36,3.0,3400.0,3600.0,1110011,50,30,50,0,0,50,50,3629.6,129.6,50.42,194.96,1.0,0.83,0.91,120
0.36,3.0,3400.0,3600.0,1110100,50,50,50,0,50,0,0,3235.7,-264.3,52.87,185.9,0.0,0.19,0.1,0
0.36,3.0,3400.0,3600.0,1110110,50,30,30,0,50,50,0,3386.6,-113.4,51.81,189.72,0.0,0.85,0.42,0
0.36,3.0,3400.0,3600.0,1111000,50,47,50,50,0,0,0,3359.5,-140.5,50.03,196.47,1.0,0.81,0.91,437
0.36,3.0,3400.0,3600.0,1111001,50,30,49,50,0,0,50,3636.4,136.4,50.95,192.9,1.0,0.82,0.91,159
0.36,3.0,3400.0,3600.0,1111100,50,50,34,31,50,0,0,3352.5,-147.5,52.25,188.13,0.0,0.8,0.4,0
0.36,3.0,3500.0,3700.0,0000001,0,0,0,0,0,0,50,1874.2,-1725.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0000010,0,0,0,0,0,50,0,1931.5,-1668.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0000011,0,0,0,0,0,50,50,2203.7,-1396.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0000100,0,0,0,0,50,0,0,2049.0,-1551.0,53.41,184.05,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0000101,0,0,0,0,50,0,50,2215.3,-1384.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0000110,0,0,0,0,50,50,0,2205.2,-1394.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,3500.0,3700.0,0000111,0,0,0,0,50,50,50,2528.2,-1071.8,53.35,184.23,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0001000,0,0,0,50,0,0,0,1858.6,-1741.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0001001,0,0,0,50,0,0,50,2136.4,-1463.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0001010,0,0,0,50,0,50,0,2088.6,-1511.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,3500.0,3700.0,0001011,0,0,0,50,0,50,50,2508.0,-1092.0,51.95,189.21,1.0,0.0,0.5,38890
0.36,3.0,3500.0,3700.0,0001100,0,0,0,50,50,0,0,2201.0,-1399.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,3500.0,3700.0,0001101,0,0,0,50,50,0,50,2541.5,-1058.5,54.99,178.73,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0001110,0,0,0,50,50,50,0,2540.4,-1059.6,51.86,189.55,1.0,0.0,0.5,43074
0.36,3.0,3500.0,3700.0,0001111,0,0,0,50,50,50,50,2963.6,-636.4,52.36,187.71,1.0,0.0,0.5,26833
0.36,3.0,3500.0,3700.0,0010000,0,0,50,0,0,0,0,1998.4,-1601.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0010001,0,0,50,0,0,0,50,2311.2,-1288.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0010010,0,0,50,0,0,50,0,2196.1,-1403.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,3500.0,3700.0,0010011,0,0,50,0,0,50,50,2610.4,-989.6,50.11,196.15,1.0,0.0,0.5,27394
0.36,3.0,3500.0,3700.0,0010100,0,0,50,0,50,0,0,2288.8,-1311.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0010110,0,0,50,0,50,50,0,2587.1,-1012.9,51.91,189.36,1.0,0.0,0.5,752
0.36,3.0,3500.0,3700.0,0011000,0,0,50,50,0,0,0,2104.5,-1495.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,3500.0,3700.0,0011001,0,0,50,50,0,0,50,2506.5,-1093.5,51.96,189.17,1.0,0.0,0.5,43600
0.36,3.0,3500.0,3700.0,0011010,0,0,50,50,0,50,0,2780.0,-820.0,48.73,201.72,1.0,0.0,0.5,16794
0.36,3.0,3500.0,3700.0,0011011,0,0,50,50,0,50,50,3209.2,-390.8,49.63,198.07,1.0,0.0,0.5,17354
0.36,3.0,3500.0,3700.0,0011100,0,0,50,50,50,0,0,2544.2,-1055.8,52.27,188.05,1.0,0.0,0.5,20018
0.36,3.0,3500.0,3700.0,0011110,0,0,50,50,50,50,0,2949.3,-650.7,50.02,196.52,1.0,0.0,0.5,258
0.36,3.0,3500.0,3700.0,0100000,0,50,0,0,0,0,0,2112.6,-1487.4,52.38,187.65,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0100001,0,50,0,0,0,0,50,2277.5,-1322.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0100010,0,50,0,0,0,50,0,2299.5,-1300.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0100011,0,50,0,0,0,50,50,2616.0,-984.0,52.62,186.79,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0100100,0,50,0,0,50,0,0,2389.7,-1210.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0100101,0,50,0,0,50,0,50,2550.5,-1049.5,56.63,173.56,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0100110,0,50,0,0,50,50,0,2520.7,-1079.3,54.62,179.94,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0100111,0,50,0,0,50,50,50,2851.7,-748.3,55.44,177.3,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0101000,0,50,0,50,0,0,0,2324.8,-1275.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0101001,0,50,0,50,0,0,50,2649.4,-950.6,53.96,182.16,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0101010,0,50,0,50,0,50,0,2708.1,-891.9,51.01,192.7,1.0,0.0,0.5,70128
0.36,3.0,3500.0,3700.0,0101011,0,50,0,50,0,50,50,3154.1,-445.9,51.43,191.13,1.0,0.0,0.5,143190
0.36,3.0,3500.0,3700.0,0101100,0,50,0,50,50,0,0,2544.4,-1055.6,55.11,178.37,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0101101,0,50,0,50,50,0,50,2868.1,-731.9,55.97,175.62,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0101110,0,50,0,50,50,50,0,2938.7,-661.3,51.58,190.57,1.0,0.0,0.5,25013
0.36,3.0,3500.0,3700.0,0101111,0,50,0,50,50,50,50,3408.4,-191.6,51.5,190.86,1.0,0.58,0.79,139
0.36,3.0,3500.0,3700.0,0110000,0,50,50,0,0,0,0,2331.8,-1268.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0110001,0,50,50,0,0,0,50,2644.8,-955.2,53.32,184.32,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0110010,0,50,50,0,0,50,0,2680.1,-919.9,50.24,195.66,1.0,0.0,0.5,82146
0.36,3.0,3500.0,3700.0,0110011,0,50,50,0,0,50,50,3079.7,-520.3,50.32,195.31,1.0,0.0,0.5,75136
0.36,3.0,3500.0,3700.0,0110100,0,50,50,0,50,0,0,2523.1,-1076.9,55.15,178.22,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0110110,0,50,50,0,50,50,0,2995.4,-604.6,51.55,190.68,1.0,0.0,0.5,165
0.36,3.0,3500.0,3700.0,0111000,0,50,50,50,0,0,0,2620.3,-979.7,51.05,192.55,1.0,0.0,0.5,60629
0.36,3.0,3500.0,3700.0,0111001,0,50,50,50,0,0,50,3044.6,-555.4,51.3,191.59,1.0,0.0,0.5,81293
0.36,3.0,3500.0,3700.0,0111010,0,50,50,50,0,50,0,3167.5,-432.5,47.89,205.22,1.0,0.0,0.5,735
0.36,3.0,3500.0,3700.0,0111011,0,48,43,50,0,50,50,3531.9,-68.1,49.83,197.26,1.0,0.91,0.95,883
0.36,3.0,3500.0,3700.0,0111100,0,50,50,50,50,0,0,2906.7,-693.3,52.09,188.7,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,0111110,0,50,49,50,50,50,0,3458.3,-141.7,49.25,199.56,0.0,0.81,0.41,0
0.36,3.0,3500.0,3700.0,1000000,50,0,0,0,0,0,0,1948.0,-1652.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1000001,50,0,0,0,0,0,50,2197.7,-1402.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1000010,50,0,0,0,0,50,0,2100.9,-1499.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,3500.0,3700.0,1000011,50,0,0,0,0,50,50,2502.5,-1097.5,50.24,195.65,1.0,0.0,0.5,160983
0.36,3.0,3500.0,3700.0,1000100,50,0,0,0,50,0,0,2337.1,-1262.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1000101,50,0,0,0,50,0,50,2616.1,-983.9,54.93,178.95,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1000110,50,0,0,0,50,50,0,2709.8,-890.2,52.76,186.29,1.0,0.0,0.5,51601
0.36,3.0,3500.0,3700.0,1000111,50,0,0,0,50,50,50,3112.3,-487.7,53.05,185.26,1.0,0.0,0.5,32229
0.36,3.0,3500.0,3700.0,1001000,50,0,0,50,0,0,0,2061.1,-1538.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,3500.0,3700.0,1001001,50,0,0,50,0,0,50,2478.2,-1121.8,51.81,189.73,1.0,0.0,0.5,42856
0.36,3.0,3500.0,3700.0,1001010,50,0,0,50,0,50,0,3003.6,-596.4,49.93,196.85,1.0,0.0,0.5,55145
0.36,3.0,3500.0,3700.0,1001011,50,0,0,50,0,50,50,3443.7,-156.3,50.72,193.81,1.0,0.77,0.88,104030
0.36,3.0,3500.0,3700.0,1001100,50,0,0,50,50,0,0,2678.0,-922.0,52.9,185.82,1.0,0.0,0.5,42078
0.36,3.0,3500.0,3700.0,1001101,50,0,0,50,50,0,50,3112.4,-487.6,53.33,184.29,1.0,0.0,0.5,33990
0.36,3.0,3500.0,3700.0,1001110,50,0,0,50,50,50,0,3240.1,-359.9,51.26,191.73,1.0,0.0,0.5,4274
0.36,3.0,3500.0,3700.0,1001111,50,0,0,33,50,50,50,3450.8,-149.2,51.37,191.36,1.0,0.8,0.9,792
0.36,3.0,3500.0,3700.0,1010000,50,0,50,0,0,0,0,2566.0,-1034.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1010001,50,0,50,0,0,0,50,2988.1,-611.9,49.73,197.65,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1010010,50,0,50,0,0,50,0,3017.5,-582.5,49.98,196.65,1.0,0.0,0.5,1849
0.36,3.0,3500.0,3700.0,1010011,50,0,50,0,0,50,50,3447.8,-152.2,50.52,194.55,1.0,0.79,0.89,5887
0.36,3.0,3500.0,3700.0,1010100,50,0,50,0,50,0,0,2868.8,-731.2,52.5,187.22,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1010110,50,0,50,0,50,50,0,3371.6,-228.4,51.74,189.96,0.0,0.38,0.19,0
0.36,3.0,3500.0,3700.0,1011000,50,0,50,50,0,0,0,3015.9,-584.1,50.68,193.93,1.0,0.0,0.5,4513
0.36,3.0,3500.0,3700.0,1011001,50,0,50,50,0,0,50,3442.3,-157.7,50.94,192.96,1.0,0.76,0.88,8236
0.36,3.0,3500.0,3700.0,1011010,50,0,31,50,0,50,0,3492.3,-107.7,50.63,194.14,0.0,0.86,0.43,0
0.36,3.0,3500.0,3700.0,1011011,50,0,34,37,0,50,50,3747.1,147.1,51.12,192.29,0.0,0.8,0.4,0
0.36,3.0,3500.0,3700.0,1011100,50,0,50,50,50,0,0,3296.4,-303.6,51.88,189.46,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1011110,50,0,32,30,50,50,0,3460.7,-139.3,51.43,191.12,0.0,0.81,0.41,0
0.36,3.0,3500.0,3700.0,1100000,50,50,0,0,0,0,0,2342.5,-1257.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,3500.0,3700.0,1100001,50,50,0,0,0,0,50,2640.8,-959.2,53.0,185.47,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1100010,50,50,0,0,0,50,0,2720.7,-879.3,50.36,195.16,1.0,0.0,0.5,267341
0.36,3.0,3500.0,3700.0,1100011,50,50,0,0,0,50,50,3142.8,-457.2,50.54,194.5,1.0,0.0,0.5,221713
0.36,3.0,3500.0,3700.0,1100100,50,50,0,0,50,0,0,2597.8,-1002.2,55.49,177.14,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1100101,50,50,0,0,50,0,50,2892.6,-707.4,56.21,174.86,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1100110,50,50,0,0,50,50,0,3154.1,-445.9,52.49,187.24,1.0,0.0,0.5,3717
0.36,3.0,3500.0,3700.0,1100111,47,50,0,0,50,50,50,3460.7,-139.3,52.7,186.5,1.0,0.81,0.91,2670
0.36,3.0,3500.0,3700.0,1101000,50,50,0,50,0,0,0,2712.1,-887.9,51.25,191.77,1.0,0.0,0.5,188512
0.36,3.0,3500.0,3700.0,1101001,50,50,0,50,0,0,50,3149.0,-451.0,51.45,191.05,1.0,0.0,0.5,188841
0.36,3.0,3500.0,3700.0,1101100,50,50,0,50,50,0,0,3047.2,-552.8,52.97,185.54,1.0,0.0,0.5,1658
0.36,3.0,3500.0,3700.0,1101101,50,50,0,50,50,0,50,3450.6,-149.4,52.92,185.72,1.0,0.8,0.9,355
0.36,3.0,3500.0,3700.0,1110000,50,50,50,0,0,0,0,2865.0,-735.0,50.33,195.31,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1110001,50,50,50,0,0,0,50,3281.0,-319.0,50.3,195.41,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1110010,50,50,50,0,0,50,0,3443.4,-156.6,48.69,201.87,1.0,0.76,0.88,106
0.36,3.0,3500.0,3700.0,1110011,50,30,50,0,0,50,50,3629.6,29.6,50.42,194.96,1.0,0.96,0.98,120
0.36,3.0,3500.0,3700.0,1110100,50,50,50,0,50,0,0,3235.7,-364.3,52.87,185.9,0.0,0.0,0.0,0
0.36,3.0,3500.0,3700.0,1110110,50,30,35,0,50,50,0,3460.4,-139.6,51.73,190.02,0.0,0.81,0.41,0
0.36,3.0,3500.0,3700.0,1111000,50,50,50,50,0,0,0,3399.7,-200.3,49.88,197.06,1.0,0.53,0.77,437
0.36,3.0,3500.0,3700.0,1111001,50,30,50,50,0,0,50,3652.1,52.1,50.97,192.82,1.0,0.93,0.97,159
0.36,3.0,3500.0,3700.0,1111100,50,50,41,31,50,0,0,3450.2,-149.8,51.99,189.07,0.0,0.8,0.4,0
0.36,3.0,3600.0,3800.0,0000001,0,0,0,0,0,0,50,1874.2,-1825.8,51.91,189.34,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0000010,0,0,0,0,0,50,0,1931.5,-1768.5,50.18,195.87,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0000011,0,0,0,0,0,50,50,2203.7,-1496.3,51.08,192.42,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0000100,0,0,0,0,50,0,0,2049.0,-1651.0,53.41,184.05,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0000101,0,0,0,0,50,0,50,2215.3,-1484.7,54.26,181.13,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0000110,0,0,0,0,50,50,0,2205.2,-1494.8,52.34,187.78,1.0,0.0,0.5,7381
0.36,3.0,3600.0,3800.0,0000111,0,0,0,0,50,50,50,2528.2,-1171.8,53.35,184.23,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0001000,0,0,0,50,0,0,0,1858.6,-1841.4,51.65,190.32,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0001001,0,0,0,50,0,0,50,2136.4,-1563.6,53.11,185.08,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0001010,0,0,0,50,0,50,0,2088.6,-1611.4,51.3,191.61,1.0,0.0,0.5,183088
0.36,3.0,3600.0,3800.0,0001011,0,0,0,50,0,50,50,2508.0,-1192.0,51.95,189.21,1.0,0.0,0.5,38890
0.36,3.0,3600.0,3800.0,0001100,0,0,0,50,50,0,0,2201.0,-1499.0,53.8,182.69,1.0,0.0,0.5,107
0.36,3.0,3600.0,3800.0,0001101,0,0,0,50,50,0,50,2541.5,-1158.5,54.99,178.73,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0001110,0,0,0,50,50,50,0,2540.4,-1159.6,51.86,189.55,1.0,0.0,0.5,43074
0.36,3.0,3600.0,3800.0,0001111,0,0,0,50,50,50,50,2963.6,-736.4,52.36,187.71,1.0,0.0,0.5,26833
0.36,3.0,3600.0,3800.0,0010000,0,0,50,0,0,0,0,1998.4,-1701.6,50.6,194.24,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0010001,0,0,50,0,0,0,50,2311.2,-1388.8,51.79,189.78,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0010010,0,0,50,0,0,50,0,2196.1,-1503.9,49.82,197.31,1.0,0.0,0.5,72227
0.36,3.0,3600.0,3800.0,0010011,0,0,50,0,0,50,50,2610.4,-1089.6,50.11,196.15,1.0,0.0,0.5,27394
0.36,3.0,3600.0,3800.0,0010100,0,0,50,0,50,0,0,2288.8,-1411.2,53.57,183.49,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0010110,0,0,50,0,50,50,0,2587.1,-1112.9,51.91,189.36,1.0,0.0,0.5,752
0.36,3.0,3600.0,3800.0,0011000,0,0,50,50,0,0,0,2104.5,-1595.5,51.27,191.69,1.0,0.0,0.5,98122
0.36,3.0,3600.0,3800.0,0011001,0,0,50,50,0,0,50,2506.5,-1193.5,51.96,189.17,1.0,0.0,0.5,43600
0.36,3.0,3600.0,3800.0,0011010,0,0,50,50,0,50,0,2780.0,-920.0,48.73,201.72,1.0,0.0,0.5,16794
0.36,3.0,3600.0,3800.0,0011011,0,0,50,50,0,50,50,3209.2,-490.8,49.63,198.07,1.0,0.0,0.5,17354
0.36,3.0,3600.0,3800.0,0011100,0,0,50,50,50,0,0,2544.2,-1155.8,52.27,188.05,1.0,0.0,0.5,20018
0.36,3.0,3600.0,3800.0,0011110,0,0,50,50,50,50,0,2949.3,-750.7,50.02,196.52,1.0,0.0,0.5,258
0.36,3.0,3600.0,3800.0,0100000,0,50,0,0,0,0,0,2112.6,-1587.4,52.38,187.65,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0100001,0,50,0,0,0,0,50,2277.5,-1422.5,53.28,184.47,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0100010,0,50,0,0,0,50,0,2299.5,-1400.5,51.66,190.28,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0100011,0,50,0,0,0,50,50,2616.0,-1084.0,52.62,186.79,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0100100,0,50,0,0,50,0,0,2389.7,-1310.3,55.73,176.35,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0100101,0,50,0,0,50,0,50,2550.5,-1149.5,56.63,173.56,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0100110,0,50,0,0,50,50,0,2520.7,-1179.3,54.62,179.94,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0100111,0,50,0,0,50,50,50,2851.7,-848.3,55.44,177.3,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0101000,0,50,0,50,0,0,0,2324.8,-1375.2,52.82,186.08,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0101001,0,50,0,50,0,0,50,2649.4,-1050.6,53.96,182.16,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0101010,0,50,0,50,0,50,0,2708.1,-991.9,51.01,192.7,1.0,0.0,0.5,70128
0.36,3.0,3600.0,3800.0,0101011,0,50,0,50,0,50,50,3154.1,-545.9,51.43,191.13,1.0,0.0,0.5,143190
0.36,3.0,3600.0,3800.0,0101100,0,50,0,50,50,0,0,2544.4,-1155.6,55.11,178.37,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0101101,0,50,0,50,50,0,50,2868.1,-831.9,55.97,175.62,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0101110,0,50,0,50,50,50,0,2938.7,-761.3,51.58,190.57,1.0,0.0,0.5,25013
0.36,3.0,3600.0,3800.0,0101111,0,50,0,50,50,50,50,3408.4,-291.6,51.5,190.86,1.0,0.04,0.52,139
0.36,3.0,3600.0,3800.0,0110000,0,50,50,0,0,0,0,2331.8,-1368.2,52.28,188.0,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0110001,0,50,50,0,0,0,50,2644.8,-1055.2,53.32,184.32,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0110010,0,50,50,0,0,50,0,2680.1,-1019.9,50.24,195.66,1.0,0.0,0.5,82146
0.36,3.0,3600.0,3800.0,0110011,0,50,50,0,0,50,50,3079.7,-620.3,50.32,195.31,1.0,0.0,0.5,75136
0.36,3.0,3600.0,3800.0,0110100,0,50,50,0,50,0,0,2523.1,-1176.9,55.15,178.22,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0110110,0,50,50,0,50,50,0,2995.4,-704.6,51.55,190.68,1.0,0.0,0.5,165
0.36,3.0,3600.0,3800.0,0111000,0,50,50,50,0,0,0,2620.3,-1079.7,51.05,192.55,1.0,0.0,0.5,60629
0.36,3.0,3600.0,3800.0,0111001,0,50,50,50,0,0,50,3044.6,-655.4,51.3,191.59,1.0,0.0,0.5,81293
0.36,3.0,3600.0,3800.0,0111010,0,50,50,50,0,50,0,3167.5,-532.5,47.89,205.22,1.0,0.0,0.5,735
0.36,3.0,3600.0,3800.0,0111011,0,49,43,50,0,50,50,3550.7,-149.3,49.82,197.3,1.0,0.8,0.9,883
0.36,3.0,3600.0,3800.0,0111100,0,50,50,50,50,0,0,2906.7,-793.3,52.09,188.7,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,0111110,0,50,50,50,50,50,0,3469.3,-230.7,49.22,199.71,0.0,0.37,0.18,0
0.36,3.0,3600.0,3800.0,1000000,50,0,0,0,0,0,0,1948.0,-1752.0,50.44,194.86,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1000001,50,0,0,0,0,0,50,2197.7,-1502.3,51.45,191.03,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1000010,50,0,0,0,0,50,0,2100.9,-1599.1,50.0,196.6,1.0,0.0,0.5,287155
0.36,3.0,3600.0,3800.0,1000011,50,0,0,0,0,50,50,2502.5,-1197.5,50.24,195.65,1.0,0.0,0.5,160983
0.36,3.0,3600.0,3800.0,1000100,50,0,0,0,50,0,0,2337.1,-1362.9,53.9,182.36,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1000101,50,0,0,0,50,0,50,2616.1,-1083.9,54.93,178.95,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1000110,50,0,0,0,50,50,0,2709.8,-990.2,52.76,186.29,1.0,0.0,0.5,51601
0.36,3.0,3600.0,3800.0,1000111,50,0,0,0,50,50,50,3112.3,-587.7,53.05,185.26,1.0,0.0,0.5,32229
0.36,3.0,3600.0,3800.0,1001000,50,0,0,50,0,0,0,2061.1,-1638.9,51.16,192.12,1.0,0.0,0.5,177419
0.36,3.0,3600.0,3800.0,1001001,50,0,0,50,0,0,50,2478.2,-1221.8,51.81,189.73,1.0,0.0,0.5,42856
0.36,3.0,3600.0,3800.0,1001010,50,0,0,50,0,50,0,3003.6,-696.4,49.93,196.85,1.0,0.0,0.5,55145
0.36,3.0,3600.0,3800.0,1001011,50,0,0,50,0,50,50,3443.7,-256.3,50.72,193.81,1.0,0.23,0.62,104030
0.36,3.0,3600.0,3800.0,1001100,50,0,0,50,50,0,0,2678.0,-1022.0,52.9,185.82,1.0,0.0,0.5,42078
0.36,3.0,3600.0,3800.0,1001101,50,0,0,50,50,0,50,3112.4,-587.6,53.33,184.29,1.0,0.0,0.5,33990
0.36,3.0,3600.0,3800.0,1001110,50,0,0,50,50,50,0,3240.1,-459.9,51.26,191.73,1.0,0.0,0.5,4274
0.36,3.0,3600.0,3800.0,1001111,50,0,0,50,50,50,50,3693.3,-6.7,51.33,191.5,1.0,0.99,1.0,792
0.36,3.0,3600.0,3800.0,1010000,50,0,50,0,0,0,0,2566.0,-1134.0,49.18,199.86,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1010001,50,0,50,0,0,0,50,2988.1,-711.9,49.73,197.65,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1010010,50,0,50,0,0,50,0,3017.5,-682.5,49.98,196.65,1.0,0.0,0.5,1849
0.36,3.0,3600.0,3800.0,1010011,50,0,50,0,0,50,50,3447.8,-252.2,50.52,194.55,1.0,0.25,0.63,5887
0.36,3.0,3600.0,3800.0,1010100,50,0,50,0,50,0,0,2868.8,-831.2,52.5,187.22,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1010110,50,0,50,0,50,50,0,3371.6,-328.4,51.74,189.96,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1011000,50,0,50,50,0,0,0,3015.9,-684.1,50.68,193.93,1.0,0.0,0.5,4513
0.36,3.0,3600.0,3800.0,1011001,50,0,50,50,0,0,50,3442.3,-257.7,50.94,192.96,1.0,0.23,0.61,8236
0.36,3.0,3600.0,3800.0,1011010,50,0,36,50,0,50,0,3564.0,-136.0,50.62,194.18,0.0,0.82,0.41,0
0.36,3.0,3600.0,3800.0,1011011,50,0,30,44,0,50,50,3837.1,137.1,51.2,191.97,0.0,0.82,0.41,0
0.36,3.0,3600.0,3800.0,1011100,50,0,50,50,50,0,0,3296.4,-403.6,51.88,189.46,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1011110,50,0,38,30,50,50,0,3555.0,-145.0,51.37,191.33,0.0,0.81,0.4,0
0.36,3.0,3600.0,3800.0,1100000,50,50,0,0,0,0,0,2342.5,-1357.5,52.04,188.88,1.0,0.0,0.5,13
0.36,3.0,3600.0,3800.0,1100001,50,50,0,0,0,0,50,2640.8,-1059.2,53.0,185.47,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1100010,50,50,0,0,0,50,0,2720.7,-979.3,50.36,195.16,1.0,0.0,0.5,267341
0.36,3.0,3600.0,3800.0,1100011,50,50,0,0,0,50,50,3142.8,-557.2,50.54,194.5,1.0,0.0,0.5,221713
0.36,3.0,3600.0,3800.0,1100100,50,50,0,0,50,0,0,2597.8,-1102.2,55.49,177.14,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1100101,50,50,0,0,50,0,50,2892.6,-807.4,56.21,174.86,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1100110,50,50,0,0,50,50,0,3154.1,-545.9,52.49,187.24,1.0,0.0,0.5,3717
0.36,3.0,3600.0,3800.0,1100111,50,50,0,0,50,50,50,3537.0,-163.0,52.41,187.53,1.0,0.73,0.87,2670
0.36,3.0,3600.0,3800.0,1101000,50,50,0,50,0,0,0,2712.1,-987.9,51.25,191.77,1.0,0.0,0.5,188512
0.36,3.0,3600.0,3800.0,1101001,50,50,0,50,0,0,50,3149.0,-551.0,51.45,191.05,1.0,0.0,0.5,188841
0.36,3.0,3600.0,3800.0,1101100,50,50,0,50,50,0,0,3047.2,-652.8,52.97,185.54,1.0,0.0,0.5,1658
0.36,3.0,3600.0,3800.0,1101101,50,50,0,50,50,0,50,3450.6,-249.4,52.92,185.72,1.0,0.27,0.63,355
0.36,3.0,3600.0,3800.0,1110000,50,50,50,0,0,0,0,2865.0,-835.0,50.33,195.31,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1110001,50,50,50,0,0,0,50,3281.0,-419.0,50.3,195.41,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1110010,50,50,50,0,0,50,0,3443.4,-256.6,48.69,201.87,1.0,0.23,0.62,106
0.36,3.0,3600.0,3800.0,1110011,50,30,50,0,0,50,50,3629.6,-70.4,50.42,194.96,1.0,0.91,0.95,120
0.36,3.0,3600.0,3800.0,1110100,50,50,50,0,50,0,0,3235.7,-464.3,52.87,185.9,0.0,0.0,0.0,0
0.36,3.0,3600.0,3800.0,1110110,50,30,42,0,50,50,0,3565.0,-135.0,51.59,190.52,0.0,0.82,0.41,0
0.36,3.0,3600.0,3800.0,1111000,50,50,50,50,0,0,0,3399.7,-300.3,49.88,197.06,1.0,0.0,0.5,437
0.36,3.0,3600.0,3800.0,1111001,50,30,50,50,0,0,50,3652.1,-47.9,50.97,192.82,1.0,0.94,0.97,159
0.36,3.0,3600.0,3800.0,1111100,50,50,49,30,50,0,0,3551.4,-148.6,51.78,189.84,0.0,0.8,0.4,0
